% -------------------------------------------------------------------------
% Partitioned MATPOWER Case File
% Copyright (c) 2025 Milad Hasanzadeh
% Generated on: 2026-05-21
% This file contains partitioned data for 10 regions


% -------------------- mpc_regionR1 --------------------

mpc_regionR1.version = '2';
mpc_regionR1.baseMVA = 100.0000;
mpc_regionR1.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 1030	 9.575	 8.05	 8.05	 8.05	 1	 100	 1	 13.3	 5.85	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 13.3;
	 1030	 9.575	 8.05	 8.05	 8.05	 1	 100	 1	 13.3	 5.85	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 13.3;
	 1031	 11.9	 1.8	 11.5	-7.9	 1	 100	 1	 23.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.8;
	 1031	 12.5	 1.9	 12.1	-8.3	 1	 100	 1	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 1031	 12.5	 1.9	 12.1	-8.3	 1	 100	 1	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 1032	 5	 2.075	 7.5	-3.35	 1	 100	 1	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10;
	 1032	 5	 2.075	 7.5	-3.35	 1	 100	 1	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10;
	 1033	 17.5	 1.5	 9.7	-6.7	 1	 100	 1	 20	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20;
	 1034	 10.5	 2.85	 12.4	-6.7	 1	 100	 1	 20	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20;
	 1187	 69.92	 13.2	 84.7	-58.3	 1	 100	 1	 69.92	 69.92	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 174.8;
	 1187	 50.16	 0	 55.3	-55.3	 1	 100	 1	 50.16	 50.16	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 125.4;
	 1187	 59.8	 0	 65.9	-65.9	 1	 100	 1	 59.8	 59.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 149.5;
	 1191	 30.6	 0	 30.2	-30.2	 1	 100	 1	 30.6	 30.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 76.5;
	 1191	 88.4	 16.65	 107	-73.7	 1	 100	 1	 88.4	 88.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 221;
	 1196	 5.04	 1.405	 5.68	-2.87	 1	 100	 1	 8.58	 1.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.58;
	 1196	 5.04	 1.405	 5.68	-2.87	 1	 100	 1	 8.58	 1.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.58;
	 1196	 5.04	 1.405	 5.68	-2.87	 1	 100	 1	 8.58	 1.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.58;
	 1196	 5.04	 1.405	 5.68	-2.87	 1	 100	 1	 8.58	 1.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.58;
	 1196	 5.04	 1.405	 5.68	-2.87	 1	 100	 1	 8.58	 1.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.58;
	 1196	 5.04	 1.405	 5.68	-2.87	 1	 100	 1	 8.58	 1.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.58;
	 1205	 209.76	 19.8	 127	-87.4	 1	 100	 1	 209.76	 209.76	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 262.2;
	 1207	 226.5	 35.5	 153.7	-82.7	 1	 100	 1	 248	 205	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 248;
	 1211	 120	 24.35	 105.4	-56.7	 1	 100	 1	 170	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 170;
	 1211	 84.65	 16.35	 70.8	-38.1	 1	 100	 1	 114.3	 55	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 114.3;
	 1222	 12	 12.4	 12.4	 12.4	 1	 100	 1	 20	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20;
	 1222	 14.5	 15.5	 15.5	 15.5	 1	 100	 1	 25	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 1539	 21.95	 13.5	 13.5	 13.5	 1	 100	 1	 27.9	 16	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.9;
	 1539	 21.95	 13.5	 13.5	 13.5	 1	 100	 1	 27.9	 16	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.9;
	 1539	 15.9	 16.6	 16.6	 16.6	 1	 100	 1	 26.8	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 26.8;
	 1539	 22.5	 30	 30	 30	 1	 100	 1	 40	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40;
];

mpc_regionR2.branch = [
%	fbus        tbus        r           x           b           rateA       rateB       rateC       ratio       angle       status      angmin      angmax      
	 1	 2	 0.000293	 0.008043	 0.78529	 4112	 4317.6	 4523.2	 0	 0	 1	-30	 30;
	 1	 1174	 8.1e-05	 0.00647	 0	 1700	 1700	 1700	 1	 0	 1	-30	 30;
	 1	 1174	 8.1e-05	 0.00647	 0	 1700	 1700	 1700	 1	 0	 1	-30	 30;
	 2	 9	 0.000457	 0.011886	 1.27257	 4112	 4317.6	 4523.2	 0	 0	 1	-30	 30;
	 2	 606	 0.000307	 0.008336	 0.81414	 4112	 4317.6	 4523.2	 0	 0	 1	-30	 30;
	 2	 642	 0.000236	 0.0059	 0.70368	 4112	 4317.6	 4523.2	 0	 0	 1	-30	 30;
	 2	 876	 0.000171	 0.004321	 0.29579	 2783	 2922.15	 3061.3	 0	 0	 1	-30	 30;
	 2	 1175	 6.9e-05	 0.0055	 0	 2000	 2000	 2000	 1	 0	 1	-30	 30;
	 2	 1175	 6.9e-05	 0.0055	 0	 2000	 2000	 2000	 1	 0	 1	-30	 30;
	 2	 1175	 6.9e-05	 0.0055	 0	 2000	 2000	 2000	 1	 0	 1	-30	 30;
	 3	 1178	 0.000521	 0.036496	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 3	 1178	 0.000521	 0.036496	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 4	 981	 0.004636	 0.025086	 0.00609	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 4	 984	 0.006757	 0.045286	 0.01388	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 4	 1179	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 4	 1179	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 4	 1194	 0.000214	 0.002707	 0.00084	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 4	 1194	 0.000214	 0.002707	 0.00084	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 5	 533	 0.004157	 0.027743	 0.05233	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 6	 7	 0	 1e-05	 0	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 6	 1180	 0.001136	 0.049987	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 6	 1180	 0.001136	 0.049987	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 7	 1181	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 7	 1181	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 8	 280	 0.000929	 0.01345	 1.08143	 2385	 2504.25	 2623.5	 0	 0	 1	-30	 30;
	 8	 342	 5e-05	 0.000621	 0.04281	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 8	 1182	 0.000521	 0.036496	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 8	 1182	 0.000521	 0.036496	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1183	 8	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1183	 8	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 9	 717	 0.000429	 0.005521	 0.35259	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 9	 1184	 8.3e-05	 0.006666	 0	 1650	 1650	 1650	 1	 0	 1	-30	 30;
	 9	 1184	 8.3e-05	 0.006666	 0	 1650	 1650	 1650	 1	 0	 1	-30	 30;
	 9	 1184	 8.3e-05	 0.006666	 0	 1650	 1650	 1650	 1	 0	 1	-30	 30;
	 1185	 9	 0.000173	 0.013839	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 1185	 9	 0.000173	 0.013839	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 10	 1186	 0.000209	 0.014665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 10	 1186	 0.000209	 0.014665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1187	 10	 0.000433	 0.032442	 0	 450	 450	 450	 1	 0	 0	-30	 30;
	 1187	 10	 0.000433	 0.032442	 0	 450	 450	 450	 1	 0	 0	-30	 30;
	 11	 36	 0.001921	 0.024157	 0.00749	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 11	 223	 0.0138	 0.180171	 0.05231	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 11	 223	 0.0138	 0.180171	 0.05231	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 11	 306	 0.01385	 0.055471	 0.01398	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 11	 310	 0.002757	 0.030379	 0.01555	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 11	 1188	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 11	 1188	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 12	 257	 0.0004	 0.005186	 0.33141	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 12	 717	 0.000193	 0.002493	 0.15924	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 12	 1189	 0.001109	 0.057656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 12	 1189	 0.001109	 0.057656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 13	 15	 0.002464	 0.013071	 0.00436	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 13	 1190	 0.001779	 0.016136	 0.00526	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 13	 1209	 0.009857	 0.040121	 0.00978	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 13	 1339	 0.035279	 0.09845	 0.02068	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 14	 257	 0.000379	 0.004893	 0.31268	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 14	 1190	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 14	 1190	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 16	 203	 0.030371	 0.40465	 0.11795	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 16	 203	 0.030371	 0.40465	 0.11795	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 16	 1192	 0.002529	 0.020957	 0.00551	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 16	 1265	 0.01415	 0.067464	 0.01601	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1190	 17	 0.004836	 0.022886	 0.0055	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 17	 1192	 0.011264	 0.045114	 0.01137	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1186	 18	 0.000407	 0.00465	 0.04234	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 18	 1191	 0.000529	 0.028567	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 18	 1191	 0.000529	 0.028567	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1192	 18	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1192	 18	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 19	 45	 0.000514	 0.003464	 0.00638	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1187	 19	 0.001293	 0.008379	 0.01669	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 19	 1193	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 19	 1193	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 19	 1421	 0.005964	 0.040721	 0.07342	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 20	 1339	 0.014186	 0.053936	 0.0151	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 21	 721	 0.000393	 0.010193	 1.089	 4112	 4317.6	 4523.2	 0	 0	 1	-30	 30;
	 21	 1194	 0.000206	 0.016475	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 21	 1194	 0.000206	 0.016475	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 22	 382	 0.000336	 0.001821	 0.00045	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 22	 383	 0.001093	 0.004871	 0.00132	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 22	 469	 0.006814	 0.084086	 0.02719	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 22	 1195	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 22	 1195	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 23	 212	 0.017279	 0.206207	 0.07235	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 23	 212	 0.017279	 0.206207	 0.07235	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 23	 311	 0.01595	 0.1203	 0.03344	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 23	 350	 0.015229	 0.057914	 0.01622	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 23	 465	 0.00565	 0.0566	 0.01885	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 24	 254	 0.003321	 0.043186	 0.01249	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 24	 254	 0.003321	 0.043186	 0.01249	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 24	 1196	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 24	 1196	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 24	 1262	 0.001186	 0.015457	 0.00446	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 24	 1262	 0.001186	 0.015457	 0.00446	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 25	 464	 0.000214	 0.002643	 0.18135	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 25	 1197	 0.001965	 0.086478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 25	 1197	 0.001965	 0.086478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 26	 292	 0.026243	 0.129586	 0.03511	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 26	 336	 0.014064	 0.056314	 0.01419	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 27	 516	 0.025643	 0.078657	 0.00213	 80	 84	 88	 0	 0	 1	-30	 30;
	 27	 842	 0.009729	 0.022593	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 27	 1459	 0.001229	 0.004293	 0.00012	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 28	 256	 0.014507	 0.17285	 0.06051	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 28	 256	 0.014507	 0.17285	 0.06051	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 28	 1198	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 28	 1198	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 29	 285	 0.0002	 0.003021	 0.00176	 614	 644.7	 675.4	 0	 0	 1	-30	 30;
	 29	 302	 0.003486	 0.043821	 0.01358	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 29	 302	 0.003486	 0.043821	 0.01358	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 29	 1199	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 29	 1199	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 30	 465	 0.004914	 0.05105	 0.01579	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 30	 467	 0.007464	 0.031071	 0.00969	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 30	 529	 0.012357	 0.10405	 0.03086	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 30	 1200	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 30	 1200	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 31	 372	 0.005671	 0.071371	 0.02213	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 31	 372	 0.005671	 0.071371	 0.02213	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 31	 376	 0.006421	 0.026693	 0.00623	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 31	 377	 0.003743	 0.044493	 0.0155	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 31	 377	 0.003743	 0.044493	 0.0155	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1198	 32	 0.011343	 0.050557	 0.00086	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1198	 32	 0.011343	 0.050557	 0.00086	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 32	 1288	 0.154557	 0.605329	 0.01347	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 32	 1288	 0.154557	 0.605329	 0.01347	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 33	 452	 0.062514	 0.116257	 0.00272	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 33	 1309	 0.011629	 0.0239	 0.00046	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 34	 155	 0.003771	 0.012579	 0.00319	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 34	 159	 0.007186	 0.056029	 0.01676	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 34	 162	 0.002186	 0.01615	 0.00466	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 35	 171	 0.054171	 0.185086	 0.00403	 80	 84	 88	 0	 0	 1	-30	 30;
	 35	 1002	 0.04855	 0.1287	 0.00326	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 36	 306	 0.005257	 0.050479	 0.01469	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 36	 734	 0.0119	 0.152757	 0.04576	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 36	 734	 0.0119	 0.152757	 0.04576	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 36	 1201	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 36	 1201	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 37	 286	 0.13605	 0.532486	 0.01184	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 37	 286	 0.13605	 0.532486	 0.01184	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 37	 300	 0.027479	 0.078814	 0.00121	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 37	 301	 0.037386	 0.200857	 0.00477	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 38	 245	 0.142543	 0.636679	 0.01085	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 38	 245	 0.142543	 0.636679	 0.01085	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 38	 374	 0.096029	 0.336593	 0.00934	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 38	 374	 0.096029	 0.336593	 0.00934	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 38	 375	 0.07735	 0.096029	 0.00209	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1182	 39	 1.4e-05	 0.000236	 0.00079	 946	 993.3	 1040.6	 0	 0	 1	-30	 30;
	 39	 1202	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 39	 1202	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1203	 39	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1203	 39	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 39	 1567	 0.005636	 0.114793	 0.43796	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 40	 350	 0.003329	 0.012657	 0.00354	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 40	 376	 0.023864	 0.092914	 0.02484	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 41	 245	 0.0398	 0.155471	 0.00345	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 41	 245	 0.0398	 0.155471	 0.00345	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1198	 41	 0.009264	 0.032436	 0.0009	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1198	 41	 0.009264	 0.032436	 0.0009	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 41	 1288	 0.156336	 0.612329	 0.01363	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 41	 1288	 0.156336	 0.612329	 0.01363	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1177	 42	 0.179193	 0.528043	 0.01085	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 42	 1242	 0.055264	 0.193564	 0.00536	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 42	 1247	 0.0097	 0.058736	 0.00184	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 43	 1266	 0.020436	 0.090571	 0.00272	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 44	 287	 0.07245	 0.283114	 0.00629	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 44	 287	 0.07245	 0.283114	 0.00629	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 44	 300	 0.049736	 0.131843	 0.00334	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 44	 301	 0.03155	 0.140614	 0.00239	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 44	 301	 0.03155	 0.140614	 0.00239	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1191	 45	 0.000657	 0.00445	 0.0082	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 45	 1204	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 45	 1204	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1177	 46	 0.053857	 0.16525	 0.00448	 80	 84	 88	 0	 0	 1	-30	 30;
	 46	 1244	 0.053143	 0.207614	 0.00461	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 46	 1244	 0.053143	 0.207614	 0.00461	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 46	 1413	 0.022	 0.040914	 0.00096	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 47	 155	 0.003886	 0.017714	 0.00562	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 47	 162	 0.002264	 0.010793	 0.00313	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 47	 167	 0.012236	 0.071714	 0.01955	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 48	 525	 0.078529	 0.161414	 0.00308	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 48	 1317	 0.06645	 0.136579	 0.00261	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 48	 1337	 0.035407	 0.120964	 0.00263	 80	 84	 88	 0	 0	 1	-30	 30;
	 49	 466	 0.019657	 0.067157	 0.00146	 80	 84	 88	 0	 0	 1	-30	 30;
	 49	 1318	 0.00915	 0.045414	 0.00109	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 50	 1205	 0.000212	 0.016922	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 50	 1205	 0.000212	 0.016922	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 51	 641	 0.000164	 0.002521	 0.01314	 1083	 1137.15	 1191.3	 0	 0	 1	-30	 30;
	 51	 907	 0.000557	 0.004764	 0.00906	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 51	 1207	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 51	 1207	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1208	 51	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1208	 51	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 52	 727	 0.002486	 0.02835	 0.25692	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1184	 52	 0.0011	 0.012086	 0.11748	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 52	 1209	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 52	 1209	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 53	 985	 0.01375	 0.055064	 0.01388	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 53	 1003	 0.020971	 0.081636	 0.02182	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1209	 53	 0.002229	 0.020214	 0.00659	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 54	 961	 0.000564	 0.004986	 0.00884	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 54	 1210	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 54	 1210	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 55	 986	 0.000293	 0.00345	 0.25909	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 55	 1211	 0.000354	 0.026543	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 55	 1211	 0.000354	 0.026543	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 56	 1212	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 56	 1212	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1213	 56	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1213	 56	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 56	 1465	 0.006336	 0.07355	 0.14166	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 1211	 57	 0.0011	 0.007693	 0.0131	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 57	 1214	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 57	 1214	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 58	 985	 0.019793	 0.052321	 0.01225	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1209	 58	 0.000321	 0.001293	 0.00033	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 59	 985	 0.012636	 0.038621	 0.00835	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1185	 59	 0.006914	 0.037957	 0.01004	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 60	 64	 0.01235	 0.068543	 0.02085	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 60	 66	 0.001436	 0.011029	 0.00296	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 60	 987	 0.029729	 0.152164	 0.03838	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 60	 1215	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 60	 1215	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 61	 945	 0.000921	 0.002871	 0.00083	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 61	 1408	 0.004643	 0.016186	 0.00375	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 61	 1504	 0.001421	 0.003579	 0.00093	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 62	 180	 0.004143	 0.014214	 0.00341	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 62	 965	 0.001436	 0.004679	 0.00124	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 62	 1216	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 62	 1216	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1206	 63	 0.007271	 0.041321	 0.00075	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 64	 861	 0.004093	 0.029171	 0.00904	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 64	 865	 0.013029	 0.050686	 0.01354	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 64	 976	 0.003321	 0.025014	 0.00694	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 64	 1217	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 64	 1217	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 64	 1467	 0.01065	 0.0556	 0.01339	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 64	 1518	 0.015114	 0.050943	 0.01266	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 65	 988	 0.001357	 0.010921	 0.02053	 397	 416.85	 436.7	 0	 0	 1	-30	 30;
	 65	 1218	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 65	 1218	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1219	 65	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1219	 65	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 66	 857	 0.010979	 0.044671	 0.01089	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 66	 976	 0.010643	 0.041829	 0.01094	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 66	 1220	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 66	 1220	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 67	 992	 0.004521	 0.017186	 0.00481	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 67	 1221	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 67	 1221	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 68	 993	 0.038314	 0.078414	 0.00193	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 69	 978	 0.000493	 0.005414	 0.05259	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 69	 989	 0.001129	 0.019236	 0.19543	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30;
	 69	 1222	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 69	 1222	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 70	 1224	 0.021807	 0.034814	 0.0008	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 71	 1224	 0.046464	 0.032914	 0.00052	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 72	 75	 0.041621	 0.032936	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 72	 76	 0.00205	 0.015521	 0.00051	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 72	 1223	 0.016571	 0.064707	 0.00144	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 72	 1223	 0.016571	 0.064707	 0.00144	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 73	 1223	 0.065257	 0.04225	 0.00081	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 74	 469	 0.006114	 0.06705	 0.01861	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 74	 1223	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 74	 1223	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 74	 1315	 0.002171	 0.021971	 0.00646	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 76	 77	 0.001271	 0.009164	 0.0003	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 77	 79	 0.001343	 0.009721	 0.00024	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 78	 1224	 0.021821	 0.015457	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 79	 84	 0.001236	 0.007464	 0.00024	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 80	 1313	 0.071929	 0.070664	 0.00119	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 80	 1338	 0.186436	 0.120736	 0.0023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 81	 1224	 0.055807	 0.1266	 0.00253	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 82	 86	 0.316457	 0.20505	 0.0039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 83	 1319	 0.219921	 0.155843	 0.00246	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 84	 1224	 0.002843	 0.015221	 0.00046	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 85	 447	 0.0529	 0.136214	 0.0338	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 85	 1224	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 85	 1224	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 85	 1315	 0.007464	 0.04095	 0.01083	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1224	 86	 0.026771	 0.049779	 0.00116	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1224	 87	 0.081629	 0.05285	 0.00101	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 88	 625	 0.004793	 0.0205	 0.00046	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 88	 1225	 0.0038	 0.014843	 0.00033	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 89	 90	 0.001164	 0.008521	 0.00219	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 89	 102	 0.002221	 0.013236	 0.00348	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 89	 1225	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 89	 1225	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 90	 748	 0.000836	 0.004343	 0.00114	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 90	 1226	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 90	 1226	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1225	 91	 0.019243	 0.02055	 0.00044	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 91	 1227	 0.01225	 0.013086	 0.00028	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 92	 627	 0.001171	 0.006643	 0.00164	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 92	 628	 0.0009	 0.00315	 0.00104	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 92	 744	 0.001186	 0.003571	 0.00111	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 92	 1227	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 92	 1227	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 93	 1447	 0.019057	 0.017193	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 94	 95	 0.028029	 0.022179	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 95	 97	 0.021357	 0.021571	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1225	 95	 0.017571	 0.01245	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 96	 98	 0.007521	 0.017207	 0.00042	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 96	 138	 0.018957	 0.095907	 0.00167	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 96	 1228	 0.013621	 0.035007	 0.00054	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 97	 107	 0.012171	 0.019436	 0.00045	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 98	 112	 0.00895	 0.026314	 0.00054	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 99	 112	 0.020371	 0.014429	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 100	 135	 0.004479	 0.018493	 0.00438	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 100	 1228	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 100	 1228	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 100	 1235	 0.001479	 0.006107	 0.00144	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1228	 101	 0.045807	 0.029657	 0.00056	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 102	 109	 0.002921	 0.010029	 0.0024	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 102	 537	 0.001036	 0.006779	 0.00172	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 102	 1229	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 102	 1229	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 103	 105	 0.008807	 0.016371	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 103	 1343	 0.005086	 0.013486	 0.00034	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 104	 110	 0.001036	 0.004264	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 104	 659	 0.001307	 0.005329	 0.0013	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 105	 658	 0.016164	 0.037536	 0.00056	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 105	 1230	 0.004521	 0.015457	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 106	 108	 0.011143	 0.016236	 0.00036	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1229	 106	 0.014493	 0.019771	 0.00035	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 107	 108	 0.010929	 0.017529	 0.00032	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 108	 1230	 0.008036	 0.01865	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 109	 110	 0.002407	 0.00825	 0.00198	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 109	 122	 0.001207	 0.007086	 0.00193	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 109	 535	 0.002564	 0.015521	 0.00396	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 109	 1230	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 109	 1230	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 109	 1235	 0.00175	 0.01855	 0.00551	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 111	 1234	 0.018921	 0.014971	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 112	 114	 0.0055	 0.010229	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1230	 112	 0.00725	 0.032121	 0.00096	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 113	 114	 0.005486	 0.011271	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 113	 117	 0.010043	 0.019879	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 114	 116	 0.024307	 0.020007	 0.00041	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 115	 116	 0.002329	 0.011357	 0.00019	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1228	 115	 0.005993	 0.020986	 0.00058	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 116	 1233	 0.006707	 0.0257	 0.00073	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 117	 1233	 0.010743	 0.022071	 0.00042	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 118	 1231	 0.0339	 0.024014	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 119	 149	 0.001207	 0.010707	 0.00588	 437	 458.85	 480.7	 0	 0	 1	-30	 30;
	 119	 657	 0.002886	 0.018879	 0.0048	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 119	 1231	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 119	 1231	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 119	 1232	 0.000236	 0.003029	 0.00153	 523	 549.15	 575.3	 0	 0	 1	-30	 30;
	 120	 123	 0.00735	 0.013671	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 120	 132	 0.053279	 0.1095	 0.00209	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1231	 120	 0.006486	 0.016429	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 120	 1233	 0.012507	 0.02325	 0.00054	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 120	 1234	 0.004664	 0.023593	 0.00041	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 121	 129	 0.000121	 0.001864	 0.03335	 1419	 1489.95	 1560.9	 0	 0	 1	-30	 30;
	 121	 1232	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 121	 1384	 0.000393	 0.005921	 0.10768	 1419	 1489.95	 1560.9	 0	 0	 1	-30	 30;
	 122	 124	 0.001464	 0.004443	 0.00097	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 122	 662	 0.001121	 0.006443	 0.00182	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 122	 1234	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 122	 1234	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1234	 123	 0.008729	 0.017864	 0.00044	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 124	 662	 0.001457	 0.004393	 0.00138	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1231	 125	 0.037886	 0.026836	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 126	 661	 0.039457	 0.02795	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 127	 128	 0.051036	 0.036157	 0.00057	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1231	 127	 0.017057	 0.035057	 0.00067	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1233	 127	 0.012057	 0.01925	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 127	 1242	 0.129714	 0.241321	 0.00565	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 129	 1235	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 129	 1235	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 129	 1310	 0.001671	 0.026586	 0.43899	 1419	 1489.95	 1560.9	 0	 0	 1	-30	 30;
	 130	 133	 0.002743	 0.007043	 0.00174	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1235	 130	 0.000929	 0.003707	 0.00094	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 130	 1236	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 130	 1236	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 131	 134	 0.03215	 0.025443	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1236	 131	 0.06115	 0.043314	 0.00069	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 132	 145	 0.016157	 0.030043	 0.0007	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 132	 146	 0.066693	 0.043179	 0.00082	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 132	 1237	 0.00445	 0.0152	 0.00033	 80	 84	 88	 0	 0	 1	-30	 30;
	 133	 1237	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 133	 1237	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1237	 134	 0.027679	 0.019607	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 135	 1238	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 135	 1238	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 136	 804	 0.003136	 0.01115	 0.00248	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 136	 807	 0.002043	 0.00715	 0.00237	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 136	 1239	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 136	 1239	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1239	 137	 0.056643	 0.036671	 0.0007	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1239	 138	 0.021229	 0.049286	 0.00074	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 138	 1246	 0.007964	 0.016371	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 138	 1333	 0.054629	 0.182271	 0.00289	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 139	 141	 0.058779	 0.03805	 0.00072	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 140	 144	 0.037879	 0.024521	 0.00046	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 141	 142	 0.0304	 0.024057	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 141	 143	 0.007593	 0.0156	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 143	 144	 0.015464	 0.017014	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1238	 143	 0.015864	 0.070314	 0.00211	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 143	 1241	 0.068414	 0.127229	 0.00298	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 145	 147	 0.031321	 0.064364	 0.00123	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 147	 154	 0.040879	 0.092736	 0.00185	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 148	 149	 0.001443	 0.01	 0.00286	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 148	 686	 0.001464	 0.010764	 0.00273	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 149	 150	 0.001536	 0.01625	 0.00482	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 150	 153	 0.001879	 0.021143	 0.00611	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 151	 1240	 0.034407	 0.0338	 0.00057	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 151	 1403	 0.061429	 0.098543	 0.00182	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 152	 153	 0.001936	 0.007521	 0.00201	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 152	 1243	 0.008643	 0.035179	 0.00857	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 153	 702	 0.006807	 0.048136	 0.01321	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 153	 1240	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 153	 1240	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1240	 154	 0.019693	 0.060414	 0.00164	 80	 84	 88	 0	 0	 1	-30	 30;
	 155	 161	 0.005157	 0.026821	 0.0079	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 156	 158	 0.02845	 0.0816	 0.00126	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1237	 156	 0.028693	 0.088036	 0.00239	 80	 84	 88	 0	 0	 1	-30	 30;
	 157	 159	 0.003514	 0.021821	 0.00616	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 157	 524	 0.004714	 0.029871	 0.00811	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 158	 1241	 0.007479	 0.0171	 0.00041	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 159	 161	 0.007171	 0.038129	 0.00885	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 159	 1241	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 159	 1241	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 160	 1242	 0.236036	 0.186864	 0.00235	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 161	 1242	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 161	 1242	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 162	 1243	 0.002779	 0.0286	 0.00811	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 163	 164	 0.000386	 0.004257	 0.04052	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 163	 1243	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 164	 165	 0.000207	 0.002564	 0.02237	 768	 806.4	 844.8	 0	 0	 1	-30	 30;
	 164	 689	 0.001529	 0.016771	 0.16314	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 165	 1245	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 165	 1245	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 166	 512	 0.011086	 0.079121	 0.02454	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 166	 518	 0.00615	 0.033057	 0.00814	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1235	 166	 0.002571	 0.023307	 0.01219	 437	 458.85	 480.7	 0	 0	 1	-30	 30;
	 166	 1246	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 166	 1246	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 167	 528	 0.017657	 0.081064	 0.02078	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 167	 1247	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 167	 1247	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 168	 169	 0.017836	 0.01155	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 169	 170	 0.018507	 0.026964	 0.00061	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 170	 171	 0.040493	 0.119093	 0.00244	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 170	 172	 0.052129	 0.096936	 0.00227	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 172	 178	 0.033193	 0.094193	 0.00148	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 172	 995	 0.038186	 0.163286	 0.00369	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1179	 172	 0.091764	 0.441343	 0.01323	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 173	 174	 0.102679	 0.066479	 0.00126	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 174	 175	 0.054379	 0.049064	 0.00082	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 174	 176	 0.096071	 0.19025	 0.00279	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 174	 178	 0.033107	 0.068043	 0.0013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 175	 176	 0.056293	 0.115207	 0.00284	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 175	 1248	 0.113486	 0.259707	 0.00634	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 176	 719	 0.068793	 0.2688	 0.00596	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 177	 188	 0.025779	 0.069236	 0.0157	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1194	 177	 0.021993	 0.085629	 0.02289	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 177	 1248	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 177	 1248	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 179	 188	 0.00655	 0.049364	 0.0137	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1194	 179	 0.003693	 0.030836	 0.008	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 180	 181	 0.008186	 0.028086	 0.00673	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 181	 1249	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 181	 1249	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 181	 1518	 0.011393	 0.026443	 0.00806	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 182	 184	 0.125907	 0.127186	 0.00169	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 182	 185	 0.050664	 0.0928	 0.0016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1249	 182	 0.018757	 0.090036	 0.00269	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 183	 185	 0.023171	 0.059564	 0.00092	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 183	 186	 0.042743	 0.068564	 0.00126	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 183	 187	 0.039271	 0.091186	 0.00136	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 184	 185	 0.006021	 0.01595	 0.00041	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 184	 1468	 0.0361	 0.067129	 0.00157	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 184	 1516	 0.014957	 0.066279	 0.00199	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 186	 826	 0.173264	 0.190621	 0.00254	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 186	 1468	 0.031043	 0.078629	 0.00156	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 187	 836	 0.074471	 0.172929	 0.00257	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 188	 837	 0.004957	 0.047329	 0.01919	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 189	 192	 0.0482	 0.1883	 0.00418	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 189	 192	 0.0482	 0.1883	 0.00418	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 189	 235	 0.100679	 0.449136	 0.00764	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 189	 235	 0.100679	 0.449136	 0.00764	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 189	 1250	 0.071579	 0.250771	 0.00695	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 189	 1250	 0.071579	 0.250771	 0.00695	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 190	 198	 0.026	 0.155807	 0.00375	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 190	 236	 0.085807	 0.300707	 0.00834	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 190	 236	 0.085807	 0.300707	 0.00834	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 190	 1250	 0.030964	 0.185571	 0.00446	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 190	 1263	 0.05095	 0.475014	 0.00921	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 191	 192	 0.022343	 0.014464	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 192	 194	 0.033057	 0.026164	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 192	 1250	 0.027507	 0.122586	 0.00208	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 192	 1250	 0.027507	 0.122586	 0.00208	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 193	 1250	 0.061914	 0.108893	 0.00204	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 195	 196	 0.036307	 0.028729	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 195	 1250	 0.040307	 0.054993	 0.00099	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 197	 1250	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 197	 1250	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 197	 1262	 0.0339	 0.162	 0.0471	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1250	 198	 0.006757	 0.033514	 0.0008	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1250	 199	 0.046286	 0.1621	 0.00449	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1250	 199	 0.046286	 0.1621	 0.00449	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 199	 1251	 0.062007	 0.242257	 0.00538	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 199	 1251	 0.062007	 0.242257	 0.00538	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 200	 209	 0.027807	 0.305121	 0.13096	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 200	 209	 0.027807	 0.305121	 0.13096	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 200	 1251	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 200	 1251	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 200	 1262	 0.019179	 0.253	 0.07268	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 200	 1262	 0.019179	 0.253	 0.07268	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 201	 206	 0.104271	 0.365564	 0.01014	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 201	 206	 0.104271	 0.365564	 0.01014	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 201	 252	 0.096936	 0.378986	 0.00841	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 201	 252	 0.096936	 0.378986	 0.00841	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 201	 312	 0.157764	 0.705057	 0.01202	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 201	 312	 0.157764	 0.705057	 0.01202	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1196	 201	 0.145593	 0.511071	 0.01419	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1196	 201	 0.145593	 0.511071	 0.01419	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1251	 201	 0.035093	 0.254264	 0.00639	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 202	 203	 0.010514	 0.068786	 0.0175	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 202	 839	 0.017293	 0.134721	 0.03508	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 203	 204	 0.003879	 0.050264	 0.01989	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 203	 1252	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 203	 1252	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 204	 220	 0.003164	 0.023929	 0.01175	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 205	 839	 0.019414	 0.245743	 0.07684	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 205	 839	 0.019414	 0.245743	 0.07684	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 205	 1253	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 205	 1253	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 206	 207	 0.035014	 0.212071	 0.00664	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 206	 208	 0.05585	 0.379707	 0.00941	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 207	 208	 0.044107	 0.211807	 0.00634	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 208	 1254	 0.089657	 0.350479	 0.00778	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 208	 1254	 0.089657	 0.350479	 0.00778	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 209	 317	 0.021793	 0.206021	 0.0628	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 209	 1037	 0.009057	 0.1189	 0.03391	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 209	 1037	 0.009057	 0.1189	 0.03391	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 209	 1254	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 209	 1254	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 210	 326	 0.075014	 0.379793	 0.00661	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1254	 210	 0.048907	 0.171279	 0.00474	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 211	 231	 0.12995	 0.508521	 0.01131	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 211	 231	 0.12995	 0.508521	 0.01131	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1253	 211	 0.174471	 0.683857	 0.01524	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1253	 211	 0.174471	 0.683857	 0.01524	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 212	 213	 0.005457	 0.068686	 0.02129	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 212	 213	 0.005457	 0.068686	 0.02129	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 212	 215	 0.007171	 0.090314	 0.02801	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 212	 215	 0.007171	 0.090314	 0.02801	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 212	 328	 0.012693	 0.15115	 0.05285	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 212	 328	 0.012693	 0.15115	 0.05285	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 212	 329	 0.028721	 0.379136	 0.11188	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 212	 329	 0.028721	 0.379136	 0.11188	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 213	 215	 0.001821	 0.026343	 0.00836	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 213	 234	 0.007236	 0.081871	 0.03156	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 213	 234	 0.007236	 0.081871	 0.03156	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 214	 215	 0.002457	 0.031457	 0.00939	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 214	 215	 0.002457	 0.031457	 0.00939	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 214	 233	 0.002564	 0.031636	 0.01022	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 214	 233	 0.002564	 0.031636	 0.01022	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 216	 225	 0.109479	 0.225079	 0.00429	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 216	 1295	 0.156943	 0.398014	 0.00789	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 217	 1256	 0.019707	 0.119343	 0.00374	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 217	 1285	 0.029721	 0.276814	 0.00536	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 218	 219	 0.001764	 0.013529	 0.00362	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 218	 220	 0.00405	 0.024486	 0.00625	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 218	 310	 0.00215	 0.031779	 0.01094	 399	 418.95	 438.9	 0	 0	 1	-30	 30;
	 219	 220	 0.0015	 0.010607	 0.00291	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 220	 221	 0.000514	 0.00625	 0.00206	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 220	 221	 0.000514	 0.00625	 0.00206	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 221	 222	 0.001764	 0.020964	 0.0073	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 221	 222	 0.001764	 0.020964	 0.0073	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 221	 1255	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 221	 1255	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 222	 229	 0.003393	 0.043436	 0.01297	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 222	 229	 0.003393	 0.043436	 0.01297	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 223	 227	 0.001121	 0.012479	 0.00831	 523	 549.15	 575.3	 0	 0	 1	-30	 30;
	 223	 1256	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 223	 1256	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 224	 231	 0.032043	 0.1428	 0.00243	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 224	 231	 0.032043	 0.1428	 0.00243	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1255	 224	 0.050571	 0.225407	 0.00383	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1255	 224	 0.050571	 0.225407	 0.00383	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 225	 1258	 0.016829	 0.031293	 0.00074	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 226	 227	 0.000886	 0.010936	 0.00353	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 226	 227	 0.000886	 0.010936	 0.00353	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 226	 234	 0.000793	 0.010186	 0.00304	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 226	 234	 0.000793	 0.010186	 0.00304	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 227	 228	 0.000386	 0.004036	 0.00226	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 227	 230	 0.000564	 0.003929	 0.0023	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 227	 233	 0.000957	 0.0125	 0.00361	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 227	 233	 0.000957	 0.0125	 0.00361	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 227	 1257	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 227	 1257	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 228	 229	 0.0006	 0.007521	 0.00233	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 228	 229	 0.0006	 0.007521	 0.00233	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 228	 230	 0.000371	 0.005229	 0.00173	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 228	 1258	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 228	 1258	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 231	 232	 0.0106	 0.047236	 0.0008	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 231	 232	 0.0106	 0.047236	 0.0008	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1257	 232	 0.0135	 0.047279	 0.00131	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1257	 232	 0.0135	 0.047279	 0.00131	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 235	 358	 0.083264	 0.371321	 0.00631	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 235	 358	 0.083264	 0.371321	 0.00631	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 235	 1297	 0.187214	 0.658286	 0.01833	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 235	 1297	 0.187214	 0.658286	 0.01833	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 236	 237	 0.073821	 0.258629	 0.00716	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 236	 237	 0.073821	 0.258629	 0.00716	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 237	 362	 0.072471	 0.323129	 0.00549	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 237	 362	 0.072471	 0.323129	 0.00549	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 237	 371	 0.035843	 0.259721	 0.00653	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 238	 1259	 0.221729	 0.157121	 0.00249	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 239	 240	 0.004429	 0.055757	 0.01728	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 239	 240	 0.004429	 0.055757	 0.01728	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 239	 373	 0.00865	 0.108979	 0.03382	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 239	 373	 0.00865	 0.108979	 0.03382	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 239	 1259	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 239	 1259	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 240	 244	 0.001636	 0.01525	 0.00472	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 240	 1260	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 240	 1260	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 240	 1262	 0.007229	 0.085943	 0.02997	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 240	 1262	 0.007229	 0.085943	 0.02997	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 241	 243	 0.051843	 0.231071	 0.00393	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 241	 243	 0.051843	 0.231071	 0.00393	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1260	 241	 0.033007	 0.128929	 0.00286	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1260	 241	 0.033007	 0.128929	 0.00286	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 242	 243	 0.274121	 0.194286	 0.00307	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 243	 1263	 0.015686	 0.101207	 0.00322	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 244	 1261	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 244	 1261	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1198	 245	 0.030664	 0.11975	 0.00266	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1198	 245	 0.030664	 0.11975	 0.00266	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 246	 248	 0.027929	 0.097786	 0.00271	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 246	 248	 0.027929	 0.097786	 0.00271	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 246	 253	 0.040507	 0.141843	 0.00393	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 246	 253	 0.040507	 0.141843	 0.00393	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 247	 248	 0.015964	 0.055886	 0.00155	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 247	 248	 0.015964	 0.055886	 0.00155	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1261	 247	 0.025357	 0.112986	 0.00192	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1261	 247	 0.025357	 0.112986	 0.00192	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 247	 1263	 0.03595	 0.160229	 0.00272	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 248	 249	 0.014371	 0.064029	 0.00109	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 248	 249	 0.014371	 0.064029	 0.00109	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 248	 1263	 0.0351	 0.137107	 0.00304	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 248	 1263	 0.0351	 0.137107	 0.00304	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1196	 249	 0.037379	 0.166593	 0.00283	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1196	 249	 0.037379	 0.166593	 0.00283	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 249	 1263	 0.02505	 0.0877	 0.00243	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 249	 1263	 0.02505	 0.0877	 0.00243	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 250	 1263	 0.031407	 0.038993	 0.00085	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 251	 1262	 9.2e-05	 0.007399	 0	 2000	 2000	 2000	 1	 0	 1	-30	 30;
	 251	 1310	 0.007064	 0.072193	 1.29443	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 251	 1310	 0.007064	 0.072193	 1.29443	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 1196	 252	 0.050621	 0.1773	 0.00491	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1196	 252	 0.050621	 0.1773	 0.00491	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1263	 252	 0.054879	 0.1922	 0.00532	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1263	 252	 0.054879	 0.1922	 0.00532	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 253	 1264	 0.066421	 0.259521	 0.00576	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 253	 1264	 0.066421	 0.259521	 0.00576	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 254	 303	 0.011836	 0.134179	 0.05183	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 254	 303	 0.011836	 0.134179	 0.05183	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1263	 255	 0.094314	 0.214007	 0.00427	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 256	 302	 0.012236	 0.159643	 0.0463	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 256	 302	 0.012236	 0.159643	 0.0463	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 256	 1264	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 256	 1264	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 257	 1265	 0.000309	 0.021623	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 258	 1267	 0.004675	 0.0944	 0	 175	 175	 175	 1	 0	 1	-30	 30;
	 1268	 258	 0.099969	 0.269449	 0.06766	 128	 128	 128	 0	 0	 1	-30	 30;
	 1267	 259	 0.155171	 0.544864	 0.01514	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 259	 1269	 0.185543	 0.727643	 0.01622	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 259	 1269	 0.185543	 0.727643	 0.01622	 88	 92.4	 96.8	 0	 0	 0	-30	 30;
	 348	 260	 0.14887	 0.33467	 0.0892	 81	 85	 94	 0	 0	 1	-30	 30;
	 348	 260	 0.14887	 0.33467	 0.0892	 81	 85	 94	 0	 0	 1	-30	 30;
	 1268	 260	 0.094214	 0.228329	 0.06488	 128	 128	 128	 0	 0	 1	-30	 30;
	 261	 264	 0.0007	 0.007729	 0.07362	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 261	 1270	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 261	 1270	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 262	 264	 0.000186	 0.002786	 0.04996	 1419	 1489.95	 1560.9	 0	 0	 1	-30	 30;
	 1175	 262	 0.000343	 0.00865	 0.14245	 1940	 2037	 2134	 0	 0	 1	-30	 30;
	 262	 1271	 8.6e-05	 0.006896	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30;
	 1272	 262	 0.000219	 0.016443	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 263	 732	 0.000793	 0.0099	 0.04032	 871	 914.55	 958.1	 0	 0	 1	-30	 30;
	 1271	 263	 0.000286	 0.004229	 0.01568	 946	 993.3	 1040.6	 0	 0	 1	-30	 30;
	 263	 1273	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 263	 1273	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 264	 1425	 0.000271	 0.006621	 0.11901	 1940	 2037	 2134	 0	 0	 1	-30	 30;
	 265	 269	 0.001936	 0.007536	 0.00201	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 265	 289	 0.0032	 0.011636	 0.00356	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 265	 1274	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 265	 1274	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 266	 267	 0.003307	 0.005821	 0.00011	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 266	 268	 0.018721	 0.013257	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 266	 275	 0.006557	 0.0256	 0.00056	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 266	 275	 0.006557	 0.0256	 0.00056	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 266	 279	 0.017607	 0.030964	 0.00058	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1274	 266	 0.000943	 0.007336	 0.00014	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 267	 279	 0.016779	 0.026921	 0.0005	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 269	 1275	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 269	 1275	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 269	 1277	 0.000679	 0.009707	 0.00324	 388	 407.4	 426.8	 0	 0	 1	-30	 30;
	 270	 271	 0.024179	 0.01565	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 271	 273	 0.005686	 0.017443	 0.00047	 80	 84	 88	 0	 0	 1	-30	 30;
	 271	 286	 0.013014	 0.045564	 0.00126	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 272	 273	 0.012079	 0.008557	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 273	 275	 0.005579	 0.021779	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 273	 275	 0.005579	 0.021779	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 273	 284	 0.011393	 0.023414	 0.00045	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1275	 273	 0.00695	 0.030964	 0.00053	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1275	 273	 0.00695	 0.030964	 0.00053	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1274	 274	 0.01685	 0.011936	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1274	 276	 0.030364	 0.050643	 0.00074	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 276	 1276	 0.011386	 0.020029	 0.00038	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 277	 289	 0.001986	 0.004793	 0.00135	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 277	 1276	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 277	 1276	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 278	 290	 0.053964	 0.039014	 0.00059	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1275	 278	 0.0214	 0.061371	 0.00094	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 279	 1278	 0.011186	 0.043686	 0.00097	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 279	 1280	 0.008771	 0.055921	 0.00136	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 280	 1005	 0.001071	 0.027307	 2.07907	 2811	 2951.55	 3092.1	 0	 0	 1	-30	 30;
	 280	 1277	 0.000173	 0.013839	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 280	 1277	 0.000173	 0.013839	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 1278	 281	 0.031807	 0.03125	 0.00053	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1278	 282	 0.038907	 0.025193	 0.00048	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 283	 302	 0.002629	 0.03125	 0.01089	 380	 380.35	 381.7	 0	 0	 1	-30	 30;
	 283	 302	 0.002629	 0.03125	 0.01089	 390	 390.35	 390.35	 0	 0	 1	-30	 30;
	 1277	 283	 0.001614	 0.020986	 0.00606	 360	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1277	 283	 0.001614	 0.020986	 0.00606	 360	 364.35	 381.7	 0	 0	 1	-30	 30;
	 284	 286	 0.010379	 0.049814	 0.00149	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1278	 284	 0.008071	 0.067129	 0.00127	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 285	 1279	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 285	 1279	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1199	 287	 0.008193	 0.052214	 0.00127	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1279	 287	 0.024429	 0.0954	 0.00211	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1279	 287	 0.024429	 0.0954	 0.00211	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1277	 288	 0.005121	 0.021143	 0.005	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 288	 1280	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 288	 1280	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 289	 291	 0.004521	 0.017779	 0.00465	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 291	 298	 0.0042	 0.015286	 0.00468	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 292	 294	 0.000786	 0.003236	 0.00076	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 292	 1281	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 292	 1281	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1281	 293	 0.017679	 0.012521	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 294	 298	 0.001893	 0.006879	 0.00211	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1281	 295	 0.052143	 0.041264	 0.00052	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 295	 1282	 0.058743	 0.038029	 0.00072	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 296	 297	 0.177121	 0.1147	 0.00219	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1281	 296	 0.043636	 0.02825	 0.00054	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 298	 1282	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 298	 1282	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1276	 299	 0.1242	 0.23105	 0.00541	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1281	 299	 0.232179	 0.150386	 0.00286	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1282	 299	 0.247529	 0.195964	 0.00246	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 299	 1293	 0.113036	 0.449357	 0.01286	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1264	 301	 0.098814	 0.440807	 0.0075	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1264	 301	 0.098814	 0.440807	 0.0075	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 302	 303	 0.003914	 0.050164	 0.01498	 370	 370	 381.7	 0	 0	 1	-30	 30;
	 302	 303	 0.003914	 0.050164	 0.01498	 370	 370	 381.7	 0	 0	 1	-30	 30;
	 303	 314	 0.004421	 0.057543	 0.01664	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 303	 314	 0.004421	 0.057543	 0.01664	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 303	 1283	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 303	 1283	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 304	 325	 0.062443	 0.243979	 0.00541	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 304	 325	 0.062443	 0.243979	 0.00541	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1278	 304	 0.039907	 0.155879	 0.00346	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1278	 304	 0.039907	 0.155879	 0.00346	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1280	 304	 0.025236	 0.112457	 0.00191	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1280	 304	 0.025236	 0.112457	 0.00191	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1280	 305	 0.270157	 0.175014	 0.00333	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 306	 311	 0.004757	 0.053264	 0.01694	 325	 341.25	 357.5	 0	 0	 1	-30	 30;
	 1243	 306	 0.024629	 0.205121	 0.05425	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 306	 1284	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 306	 1284	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 307	 309	 0.100236	 0.206057	 0.00393	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1252	 307	 0.061607	 0.215643	 0.00447	 80	 84	 88	 0	 0	 1	-30	 30;
	 308	 309	 0.018807	 0.043671	 0.00065	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1188	 308	 0.016457	 0.0884	 0.0021	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1201	 308	 0.010314	 0.077979	 0.00259	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 310	 311	 0.0104	 0.0485	 0.01201	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 311	 1285	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 311	 1285	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 312	 1286	 0.0818	 0.364779	 0.0062	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 312	 1286	 0.0818	 0.364779	 0.0062	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 313	 319	 0.01695	 0.072457	 0.00164	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 313	 1286	 0.019529	 0.096914	 0.00231	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 314	 316	 0.001107	 0.015721	 0.00827	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 314	 1286	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 314	 1286	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 315	 1287	 0.013921	 0.025114	 0.00036	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 316	 317	 0.000314	 0.004886	 0.00272	 614	 644.7	 675.4	 0	 0	 1	-30	 30;
	 1262	 317	 0.01955	 0.247479	 0.07739	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1262	 317	 0.01955	 0.247479	 0.07739	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 317	 1287	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 317	 1287	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1287	 318	 0.015357	 0.010879	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 319	 322	 0.022614	 0.064857	 0.001	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1287	 319	 0.03735	 0.076757	 0.00146	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 320	 326	 0.232829	 0.164993	 0.00261	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 321	 322	 0.006121	 0.032864	 0.00078	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 321	 326	 0.034764	 0.166914	 0.00499	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1287	 322	 0.008371	 0.037086	 0.00084	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1287	 323	 0.035793	 0.02535	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 324	 325	 0.043307	 0.151664	 0.0042	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 324	 325	 0.043307	 0.151664	 0.0042	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1287	 324	 0.025536	 0.099736	 0.00221	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1287	 324	 0.025536	 0.099736	 0.00221	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1287	 327	 0.289829	 0.444557	 0.00625	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 328	 329	 0.017121	 0.21645	 0.06754	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 328	 329	 0.017121	 0.21645	 0.06754	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 328	 1288	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 328	 1288	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 329	 347	 0.01315	 0.171629	 0.04981	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 329	 347	 0.01315	 0.171629	 0.04981	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 348	 329	 0.09113	 0.246614	 0.00619	 135	 135	 135	 0	 0	 1	-30	 30;
	 329	 349	 0.087814	 0.237772	 0.05974	 161	 161	 161	 0	 0	 1	-30	 30;
	 330	 1290	 0.379179	 0.245793	 0.00468	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 331	 337	 0.215557	 0.152743	 0.00241	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 332	 338	 0.735929	 0.584514	 0.00736	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 333	 334	 0.058436	 0.204671	 0.00567	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 333	 334	 0.058436	 0.204671	 0.00567	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 333	 1148	 0.096593	 0.338564	 0.00939	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 333	 1148	 0.096593	 0.338564	 0.00939	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 334	 1289	 0.034171	 0.152286	 0.00259	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 334	 1289	 0.034171	 0.152286	 0.00259	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1183	 335	 0.003007	 0.012021	 0.00406	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 335	 1289	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 335	 1289	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1202	 336	 0.005343	 0.021386	 0.00539	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 336	 1290	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 336	 1290	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 337	 1294	 0.0554	 0.043843	 0.00055	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 338	 1293	 0.036671	 0.058829	 0.00109	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 339	 343	 0.027407	 0.017743	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 340	 341	 0.022907	 0.014829	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 340	 1292	 0.043357	 0.042593	 0.00072	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 342	 1291	 0.000271	 0.020351	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1292	 343	 0.010686	 0.041743	 0.00093	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1292	 343	 0.010686	 0.041743	 0.00093	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 343	 1293	 0.006621	 0.025864	 0.00057	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 343	 1293	 0.006621	 0.025864	 0.00057	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 344	 1293	 0.028014	 0.022171	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 345	 347	 0.0011	 0.014057	 0.00419	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 345	 347	 0.0011	 0.014057	 0.00419	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1183	 345	 0.000943	 0.009486	 0.00581	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 1202	 345	 0.000914	 0.0099	 0.00607	 501	 526.05	 551.1	 0	 0	 1	-30	 30;
	 345	 1293	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 345	 1293	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1293	 346	 0.005243	 0.023357	 0.0004	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1293	 346	 0.005243	 0.023357	 0.0004	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 346	 1294	 0.007907	 0.035243	 0.0006	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 346	 1294	 0.007907	 0.035243	 0.0006	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 347	 1294	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 347	 1294	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 348	 349	 0.069942	 0.190112	 0.04783	 96	 96	 96	 0	 0	 1	-30	 30;
	 349	 1092	 0.020014	 0.264179	 0.07596	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 349	 1092	 0.020014	 0.264179	 0.07596	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1291	 349	 0.013586	 0.1579	 0.09856	 523	 549.15	 575.3	 0	 0	 1	-30	 30;
	 350	 1295	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 350	 1295	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 351	 380	 0.005707	 0.03425	 0.01037	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 351	 467	 0.008193	 0.056279	 0.01642	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 352	 1307	 0.040757	 0.108036	 0.00274	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 353	 366	 0.0424	 0.112386	 0.00285	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 353	 1296	 0.02635	 0.102529	 0.00171	 80	 84	 88	 0	 0	 1	-30	 30;
	 354	 397	 0.004521	 0.047936	 0.01424	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 354	 469	 0.002964	 0.038629	 0.01116	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 354	 1296	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 354	 1296	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 355	 366	 0.024393	 0.095257	 0.00211	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 355	 393	 0.032114	 0.125421	 0.00278	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 355	 393	 0.032114	 0.125421	 0.00278	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1296	 355	 0.007221	 0.0523	 0.00131	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 355	 1319	 0.01835	 0.148486	 0.00383	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 356	 363	 0.309757	 0.219579	 0.00347	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 357	 358	 0.136829	 0.098929	 0.0015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 358	 360	 0.004686	 0.016407	 0.00046	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 358	 360	 0.004686	 0.016407	 0.00046	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 359	 360	 0.019729	 0.086921	 0.00151	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 359	 360	 0.019729	 0.086921	 0.00151	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 359	 451	 0.11325	 0.442964	 0.00984	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 359	 451	 0.11325	 0.442964	 0.00984	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 361	 451	 0.31225	 0.22135	 0.0035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 362	 365	 0.03775	 0.132179	 0.00366	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 362	 365	 0.03775	 0.132179	 0.00366	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 363	 366	 0.101457	 0.200921	 0.00295	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 364	 365	 0.0164	 0.057429	 0.00159	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 364	 365	 0.0164	 0.057429	 0.00159	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 364	 1303	 0.028864	 0.11275	 0.0025	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 364	 1303	 0.028864	 0.11275	 0.0025	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 366	 395	 0.006143	 0.036814	 0.00089	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 367	 1297	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 367	 1297	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 367	 1306	 0.005607	 0.023157	 0.00548	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 368	 369	 0.024836	 0.110686	 0.00188	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 368	 369	 0.024836	 0.110686	 0.00188	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 368	 1308	 0.033543	 0.117464	 0.00325	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 368	 1308	 0.033543	 0.117464	 0.00325	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 369	 370	 0.020721	 0.080914	 0.00179	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 369	 370	 0.020721	 0.080914	 0.00179	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 369	 1298	 0.039243	 0.153271	 0.0034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 369	 1298	 0.039243	 0.153271	 0.0034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 370	 371	 0.022357	 0.078271	 0.00216	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 370	 371	 0.022357	 0.078271	 0.00216	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 371	 1299	 0.029114	 0.116521	 0.00246	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 371	 1299	 0.029114	 0.116521	 0.00246	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 371	 1300	 0.0715	 0.279407	 0.0062	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 371	 1300	 0.0715	 0.279407	 0.0062	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 372	 373	 0.001629	 0.0205	 0.00635	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 372	 373	 0.001629	 0.0205	 0.00635	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 372	 1298	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 372	 1298	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 373	 1299	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 373	 1299	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1298	 374	 0.066586	 0.260171	 0.00577	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1298	 374	 0.066586	 0.260171	 0.00577	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1299	 374	 0.022614	 0.210607	 0.00408	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 377	 383	 0.002643	 0.031429	 0.01095	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 377	 383	 0.002643	 0.031429	 0.01095	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 377	 1300	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 377	 1300	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 378	 380	 0.001743	 0.006986	 0.00176	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 378	 383	 0.004293	 0.011693	 0.00258	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 378	 1301	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 378	 1301	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1195	 379	 0.017429	 0.022907	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 379	 1302	 0.026136	 0.018514	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 380	 383	 0.003286	 0.0125	 0.0035	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 381	 411	 0.006293	 0.012871	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 381	 1302	 0.006114	 0.017971	 0.00037	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 382	 383	 0.000593	 0.00325	 0.00086	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 382	 1302	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 382	 1302	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 383	 412	 0.000621	 0.00625	 0.00208	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 384	 411	 0.036764	 0.0238	 0.00045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 385	 387	 0.006507	 0.022221	 0.00049	 80	 84	 88	 0	 0	 1	-30	 30;
	 385	 409	 0.003971	 0.011671	 0.00024	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 386	 405	 0.034836	 0.024679	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 387	 389	 0.00735	 0.031414	 0.00071	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 387	 1308	 0.034521	 0.064193	 0.0015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 388	 389	 0.00405	 0.021757	 0.00051	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 388	 390	 0.004243	 0.014857	 0.00041	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 388	 403	 0.014364	 0.029529	 0.00056	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 390	 394	 0.00355	 0.013857	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 391	 394	 0.0348	 0.02465	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 392	 393	 0.024807	 0.017571	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 393	 394	 0.003621	 0.013864	 0.00039	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 393	 1307	 0.024136	 0.049607	 0.00094	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 394	 399	 0.009457	 0.018721	 0.00027	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 395	 396	 0.00595	 0.018264	 0.00049	 80	 84	 88	 0	 0	 1	-30	 30;
	 395	 1307	 0.015743	 0.0463	 0.00095	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 396	 1303	 0.007207	 0.020457	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 397	 419	 0.003293	 0.011529	 0.00382	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 397	 1303	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 397	 1303	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 397	 1306	 0.001907	 0.007864	 0.00186	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 398	 399	 0.007143	 0.013286	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 398	 1307	 0.005471	 0.026707	 0.00046	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 399	 400	 0.021207	 0.013729	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 400	 418	 0.024664	 0.019521	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 401	 404	 0.022721	 0.016093	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 402	 403	 0.016579	 0.010736	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 403	 1305	 0.00865	 0.021907	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 404	 405	 0.035036	 0.024814	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 404	 1305	 0.01275	 0.026093	 0.00064	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 406	 407	 0.005043	 0.017236	 0.00037	 80	 84	 88	 0	 0	 1	-30	 30;
	 406	 416	 0.005057	 0.020079	 0.00057	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 407	 408	 0.002357	 0.009171	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 408	 410	 0.00535	 0.015721	 0.00032	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 409	 410	 0.003029	 0.008036	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 410	 411	 0.001836	 0.011843	 0.00038	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1302	 411	 0.012814	 0.032457	 0.00064	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 411	 1304	 0.003821	 0.020436	 0.00062	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 411	 1307	 0.012593	 0.101893	 0.00263	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 412	 422	 0.0019	 0.027464	 0.00872	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 412	 1304	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 412	 1304	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 413	 431	 0.008957	 0.034993	 0.00078	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 413	 431	 0.008957	 0.034993	 0.00078	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1300	 413	 0.036871	 0.129107	 0.00358	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1300	 413	 0.036871	 0.129107	 0.00358	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 414	 416	 0.017157	 0.022543	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 414	 430	 0.021979	 0.014229	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 415	 416	 0.006557	 0.011043	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 415	 429	 0.019857	 0.014064	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 416	 417	 0.003621	 0.012671	 0.00035	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 416	 417	 0.003621	 0.012671	 0.00035	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 416	 1308	 0.00765	 0.026793	 0.00074	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 416	 1308	 0.00765	 0.026793	 0.00074	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 417	 1305	 0.005857	 0.023929	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 417	 1305	 0.005857	 0.023929	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 418	 1305	 0.014557	 0.011986	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 419	 1305	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 419	 1305	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 419	 1306	 0.00085	 0.005479	 0.00144	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 420	 1306	 0.000185	 0.014799	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 420	 1310	 0.002907	 0.031186	 0.46117	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 420	 1310	 0.002907	 0.031186	 0.46117	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 421	 423	 0.002336	 0.013286	 0.00041	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 421	 424	 0.006643	 0.017607	 0.00045	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1307	 421	 0.006143	 0.023993	 0.00053	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1307	 421	 0.006143	 0.023993	 0.00053	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1306	 422	 0.000714	 0.00895	 0.00277	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1306	 422	 0.000714	 0.00895	 0.00277	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 422	 1308	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 422	 1308	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 423	 424	 0.005014	 0.0127	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 423	 434	 0.005621	 0.022971	 0.00046	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 423	 434	 0.005621	 0.022971	 0.00046	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 425	 426	 0.011093	 0.007857	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 425	 427	 0.013807	 0.008936	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1308	 426	 0.014929	 0.012286	 0.00025	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 428	 432	 0.001657	 0.014121	 0.00037	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 428	 434	 0.005243	 0.023379	 0.0004	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 428	 434	 0.005243	 0.023379	 0.0004	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 431	 432	 0.005171	 0.022786	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 431	 432	 0.005171	 0.022786	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 432	 435	 0.031407	 0.02225	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1308	 432	 0.007079	 0.040221	 0.00073	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 433	 434	 0.016486	 0.011679	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 436	 439	 0.18335	 0.118736	 0.00226	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 437	 438	 0.01295	 0.034329	 0.00087	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 437	 725	 0.046479	 0.1232	 0.00313	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 438	 439	 0.014271	 0.036157	 0.00071	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 439	 440	 0.165421	 0.129686	 0.00166	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 439	 441	 0.026914	 0.133543	 0.00319	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 439	 1460	 0.167764	 0.389821	 0.0058	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 441	 442	 0.046607	 0.086657	 0.00203	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 441	 1309	 0.124929	 0.2289	 0.00395	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 442	 443	 0.033757	 0.069379	 0.00132	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 443	 444	 0.04495	 0.031843	 0.0005	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 443	 445	 0.027193	 0.0176	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 443	 1309	 0.099129	 0.070221	 0.00111	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 444	 445	 0.033364	 0.023636	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 445	 1309	 0.091014	 0.058929	 0.00112	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 446	 449	 0.019286	 0.118586	 0.00214	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 446	 1309	 0.010793	 0.064664	 0.00156	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 447	 848	 0.041507	 0.151364	 0.04649	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 447	 1309	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 447	 1309	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1309	 448	 0.099186	 0.070264	 0.00111	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 449	 450	 0.016429	 0.081529	 0.00194	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 450	 451	 0.031493	 0.110279	 0.00305	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 450	 451	 0.031493	 0.110279	 0.00305	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 450	 453	 0.167929	 0.108743	 0.00207	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1309	 450	 0.023579	 0.169721	 0.00556	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 454	 464	 0.000571	 0.0074	 0.47294	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 454	 606	 0.000871	 0.015657	 1.12057	 2226	 2337.3	 2448.6	 0	 0	 1	-30	 30;
	 454	 721	 0.000764	 0.014143	 1.1545	 2720	 2856	 2992	 0	 0	 1	-30	 30;
	 454	 1310	 9.8e-05	 0.007857	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 454	 1310	 9.8e-05	 0.007857	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 454	 1310	 9.8e-05	 0.007857	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 455	 460	 0.015493	 0.02725	 0.00051	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 455	 470	 0.017521	 0.036	 0.00069	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 455	 1316	 0.021486	 0.044157	 0.00084	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 456	 458	 0.00935	 0.036507	 0.00081	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1223	 456	 0.007486	 0.053857	 0.00176	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 456	 1316	 0.00315	 0.01315	 0.00038	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 457	 461	 0.000136	 0.001829	 0.00112	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 1312	 457	 0.000507	 0.006621	 0.00419	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 1313	 458	 0.004464	 0.036707	 0.00071	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 458	 1314	 0.008443	 0.015693	 0.00036	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 458	 1320	 0.023643	 0.104736	 0.00239	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 459	 460	 0.028964	 0.01875	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 460	 1316	 0.003929	 0.019157	 0.00033	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 461	 1314	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 461	 1314	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 461	 1315	 0.00015	 0.001971	 0.00125	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 1311	 462	 0.000543	 0.004536	 0.01414	 635	 666.75	 698.5	 0	 0	 1	-30	 30;
	 462	 1315	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1316	 462	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 463	 1320	 0.050107	 0.116329	 0.00173	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 463	 1337	 0.091929	 0.188186	 0.00464	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 464	 1317	 0.005109	 0.18393	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 464	 1317	 0.005109	 0.18393	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 466	 472	 0.024993	 0.106864	 0.00241	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 467	 1318	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 467	 1318	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 468	 472	 0.205493	 0.185479	 0.00311	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1315	 469	 0.00425	 0.046779	 0.02781	 501	 526.05	 551.1	 0	 0	 1	-30	 30;
	 469	 1319	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 469	 1319	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1316	 470	 0.024971	 0.073429	 0.00151	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1312	 471	 0.008879	 0.03665	 0.00867	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 471	 1320	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 471	 1320	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 472	 473	 0.005	 0.02675	 0.00081	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 472	 474	 0.008271	 0.021914	 0.00056	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 473	 474	 0.001736	 0.012479	 0.00041	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1320	 473	 0.018979	 0.084557	 0.00144	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1320	 473	 0.018979	 0.084557	 0.00144	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1200	 474	 0.060986	 0.238264	 0.00529	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 475	 477	 0.002407	 0.009457	 0.00247	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 475	 710	 0.0166	 0.05695	 0.01365	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 475	 1321	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 475	 1321	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 476	 477	 0.001014	 0.005257	 0.00129	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 476	 480	 0.000829	 0.003864	 0.00096	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 477	 491	 0.00065	 0.00295	 0.00094	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 477	 512	 0.00315	 0.022657	 0.006	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 477	 1322	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 477	 1322	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 478	 479	 0.007936	 0.014171	 0.00021	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1322	 478	 0.007086	 0.01795	 0.00036	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 478	 1323	 0.003471	 0.016943	 0.00029	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1322	 479	 0.006343	 0.011793	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 480	 496	 0.00155	 0.006086	 0.00159	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 480	 1323	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 480	 1323	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 481	 483	 0.001986	 0.009114	 0.00234	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 481	 496	 0.0006	 0.002829	 0.00091	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 481	 1324	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 481	 1324	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 482	 485	 0.006907	 0.019807	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1321	 482	 0.007414	 0.015243	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1323	 482	 0.007229	 0.016786	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 483	 514	 0.005079	 0.019757	 0.00528	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 483	 1325	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 483	 1325	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 484	 503	 0.010764	 0.009643	 0.0002	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1325	 484	 0.013507	 0.02275	 0.00032	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1325	 485	 0.012814	 0.029429	 0.00045	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 486	 505	 0.00515	 0.01365	 0.00034	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 486	 705	 0.007064	 0.020779	 0.00043	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 486	 706	 0.020257	 0.021636	 0.00046	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 487	 488	 0.009593	 0.019707	 0.00038	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 487	 856	 0.075021	 0.1542	 0.00294	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 487	 1329	 0.039507	 0.032521	 0.00066	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 488	 1326	 0.014536	 0.015993	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 489	 490	 0.000593	 0.003371	 0.00084	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 489	 511	 0.000743	 0.003764	 0.00136	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 490	 491	 0.000721	 0.003807	 0.00096	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 491	 1326	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 491	 1326	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 492	 1327	 0.007007	 0.014393	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 492	 1329	 0.016736	 0.042393	 0.00084	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 493	 494	 0.001607	 0.006429	 0.00162	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 493	 495	 0.001071	 0.004064	 0.00114	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 493	 1327	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 493	 1327	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 494	 513	 0.003586	 0.014893	 0.00348	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 495	 497	 0.001079	 0.004329	 0.00109	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 496	 497	 0.000971	 0.002779	 0.00069	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 497	 1328	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 497	 1328	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 498	 500	 0.012664	 0.026021	 0.00049	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1328	 498	 0.008143	 0.015143	 0.00036	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 499	 500	 0.016429	 0.020393	 0.00044	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 499	 501	 0.017886	 0.036764	 0.0007	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1324	 499	 0.006179	 0.02405	 0.0004	 80	 84	 88	 0	 0	 1	-30	 30;
	 1325	 499	 0.013114	 0.02695	 0.00051	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1328	 500	 0.016721	 0.034371	 0.00066	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 500	 1331	 0.009093	 0.040279	 0.00121	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1325	 501	 0.020057	 0.036743	 0.00064	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 501	 1336	 0.074264	 0.138107	 0.00324	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 502	 508	 0.032436	 0.021	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 503	 505	 0.013214	 0.011921	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 504	 506	 0.007786	 0.014471	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 504	 508	 0.006357	 0.011821	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 505	 506	 0.005371	 0.016486	 0.00031	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 506	 510	 0.052914	 0.034257	 0.00065	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 507	 508	 0.032871	 0.021279	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 508	 509	 0.022014	 0.01425	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1325	 508	 0.013871	 0.036764	 0.00094	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 509	 515	 0.065664	 0.042507	 0.00081	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 511	 512	 0.001429	 0.010093	 0.00277	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 511	 1329	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 511	 1329	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 512	 519	 0.004164	 0.023879	 0.00794	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 512	 1330	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 512	 1330	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 513	 527	 0.004971	 0.019529	 0.00511	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 514	 529	 0.007743	 0.029421	 0.00824	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 514	 1331	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 514	 1331	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1330	 516	 0.049764	 0.149807	 0.00293	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 517	 518	 0.003293	 0.013607	 0.00322	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 517	 840	 0.005886	 0.024471	 0.00571	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 518	 521	 0.003643	 0.014586	 0.00493	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 518	 523	 0.004286	 0.018636	 0.00531	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 519	 522	 0.000986	 0.006121	 0.00173	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 519	 1332	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 519	 1332	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 520	 521	 0.0024	 0.009893	 0.00234	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 520	 522	 0.001064	 0.004264	 0.00107	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 521	 1333	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 521	 1333	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 522	 523	 0.001186	 0.004814	 0.00117	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 524	 527	 0.00805	 0.031307	 0.00836	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 524	 1334	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 524	 1334	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1241	 525	 0.03825	 0.205507	 0.00488	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 525	 1337	 0.039271	 0.134171	 0.00292	 80	 84	 88	 0	 0	 1	-30	 30;
	 1334	 526	 0.010836	 0.064943	 0.00156	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 526	 1335	 0.008486	 0.0421	 0.00101	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 527	 1335	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 527	 1335	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1197	 528	 0.007157	 0.03285	 0.00841	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 529	 530	 0.003057	 0.011886	 0.00317	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 529	 531	 0.010836	 0.027243	 0.00706	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 529	 1336	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 529	 1336	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 530	 1337	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 530	 1337	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 531	 532	 0.009	 0.022621	 0.00586	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 532	 1338	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 532	 1338	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1178	 533	 0.000964	 0.008329	 0.01549	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 1180	 533	 0.001571	 0.011036	 0.01879	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1187	 533	 0.009371	 0.064071	 0.11578	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 533	 1339	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 533	 1339	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 534	 620	 0.003236	 0.012643	 0.00028	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 534	 1341	 0.002307	 0.008836	 0.00025	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 535	 536	 0.0008	 0.003679	 0.00094	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 535	 551	 0.001886	 0.010007	 0.00334	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 535	 1341	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 535	 1341	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 536	 549	 0.000686	 0.002743	 0.00069	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 536	 1342	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 536	 1342	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 537	 538	 0.001129	 0.004693	 0.00109	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 537	 660	 0.00195	 0.005007	 0.00124	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 537	 1343	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 537	 1343	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 537	 1351	 0.004979	 0.0181	 0.00554	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 538	 547	 0.0004	 0.0027	 0.00083	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 538	 659	 0.000643	 0.003571	 0.00109	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 539	 540	 0.003379	 0.006943	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 539	 545	 0.003107	 0.01375	 0.00031	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1343	 539	 0.006971	 0.020507	 0.00042	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 540	 1344	 0.005036	 0.006864	 0.00015	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 541	 654	 0.001379	 0.004736	 0.00114	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 541	 1344	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 541	 1344	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 542	 1393	 0.0227	 0.014693	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 543	 658	 0.007043	 0.012714	 0.00019	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1344	 543	 0.002571	 0.011986	 0.00028	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 543	 1395	 0.004336	 0.012429	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 544	 545	 0.00255	 0.006757	 0.00017	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 544	 1347	 0.002779	 0.012386	 0.00021	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 545	 1392	 0.004393	 0.011643	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 546	 547	 0.000271	 0.001943	 0.0006	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 546	 557	 0.000479	 0.003043	 0.00083	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 548	 549	 0.000436	 0.002079	 0.0005	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 548	 556	 0.000464	 0.002064	 0.00056	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 548	 557	 0.001193	 0.004014	 0.001	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 550	 554	 0.005936	 0.011036	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1341	 550	 0.012093	 0.025414	 0.00046	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1342	 550	 0.014921	 0.018521	 0.00041	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 550	 1345	 0.003657	 0.014514	 0.00041	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 551	 553	 0.00095	 0.003686	 0.00099	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 551	 703	 0.001329	 0.003621	 0.0008	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 551	 1345	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 551	 1345	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 551	 1351	 0.001529	 0.006129	 0.00154	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1345	 552	 0.004157	 0.005671	 0.00013	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 553	 555	 0.001036	 0.002736	 0.00064	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 553	 566	 0.000536	 0.002771	 0.00073	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 553	 1346	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 553	 1346	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1346	 554	 0.00365	 0.006793	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 555	 556	 0.000443	 0.002029	 0.00052	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 555	 563	 0.000921	 0.00525	 0.00152	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 557	 558	 0.000536	 0.00215	 0.00054	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 557	 559	 0.001171	 0.004679	 0.00158	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 558	 564	 0.000629	 0.002386	 0.00066	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 559	 561	 0.000914	 0.004207	 0.00108	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 559	 657	 0.001979	 0.011236	 0.00325	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 559	 1347	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 559	 1347	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 559	 1386	 0.004636	 0.019279	 0.0045	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 560	 562	 0.006929	 0.012886	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 560	 652	 0.004864	 0.011286	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 560	 1392	 0.00735	 0.017064	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 561	 580	 0.000764	 0.003657	 0.00106	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 561	 1348	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 561	 1348	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1348	 562	 0.005821	 0.009293	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 563	 564	 0.000464	 0.001893	 0.00046	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 563	 578	 0.000457	 0.002007	 0.00057	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 563	 1349	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 563	 1349	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 565	 576	 0.005021	 0.011536	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1349	 565	 0.021629	 0.015321	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 565	 1350	 0.00335	 0.009843	 0.0002	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 566	 573	 0.000493	 0.002657	 0.00073	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 566	 1350	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 566	 1350	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1345	 567	 0.003771	 0.011093	 0.00023	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1350	 567	 0.004321	 0.01425	 0.00023	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 567	 1352	 0.004536	 0.015121	 0.00024	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 568	 588	 0.00045	 0.002114	 0.00052	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 568	 1351	 0.000686	 0.002743	 0.00069	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 569	 614	 8.6e-05	 0.000907	 0.00174	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 569	 1351	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1352	 569	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 569	 1385	 0.000443	 0.006971	 0.01461	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 569	 1414	 0.000507	 0.003564	 0.00606	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 570	 571	 0.008979	 0.011807	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 570	 1353	 0.015357	 0.009943	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1352	 571	 0.01355	 0.013686	 0.00018	 50	 50	 50	 0	 0	 1	-30	 30;
	 571	 1353	 0.006579	 0.013514	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 572	 573	 0.000371	 0.00205	 0.00074	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 572	 644	 0.001514	 0.006814	 0.00181	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 572	 1353	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 572	 1353	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 574	 575	 0.005243	 0.008829	 0.00013	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 574	 582	 0.008086	 0.012914	 0.0003	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1353	 574	 0.003064	 0.008129	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 575	 1354	 0.00485	 0.008529	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 576	 1355	 0.01215	 0.007864	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 576	 1356	 0.008971	 0.02035	 0.00041	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 577	 578	 0.000593	 0.002721	 0.00069	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 577	 579	 0.000714	 0.003457	 0.00079	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 577	 1354	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 577	 1354	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 578	 1355	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 578	 1355	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 579	 645	 0.000521	 0.002486	 0.00072	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 580	 581	 0.000679	 0.003343	 0.00098	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 580	 1356	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 580	 1356	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 580	 1386	 0.002614	 0.010179	 0.00272	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 581	 647	 0.000443	 0.002686	 0.00068	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 582	 583	 0.005607	 0.009193	 0.00016	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 582	 1388	 0.002364	 0.00905	 0.00026	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 583	 584	 0.006407	 0.006836	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 584	 585	 0.012979	 0.009193	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 584	 586	 0.005871	 0.008807	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 585	 1357	 0.019279	 0.015257	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 586	 1357	 0.014336	 0.009279	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 587	 588	 0.000443	 0.001921	 0.00055	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 587	 595	 0.000543	 0.001979	 0.00061	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 587	 1358	 0.001071	 0.004164	 0.00111	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 588	 1357	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 588	 1357	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 589	 590	 0.00235	 0.0072	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 589	 598	 0.003471	 0.006457	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 589	 1360	 0.005671	 0.014371	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1357	 590	 0.005036	 0.011693	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 590	 1416	 0.010329	 0.015486	 0.00028	 50	 50	 50	 0	 0	 1	-30	 30;
	 590	 1416	 0.010329	 0.015486	 0.00028	 50	 50	 50	 0	 0	 1	-30	 30;
	 591	 594	 4.3e-05	 0.000464	 0.00443	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 591	 1358	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 591	 1358	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 592	 593	 0.000257	 0.0028	 0.00088	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1358	 592	 0.000264	 0.002786	 0.00083	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 593	 643	 0.000293	 0.003207	 0.001	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 594	 597	 4.3e-05	 0.000529	 0.00476	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1358	 595	 0.000693	 0.002857	 0.00068	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 596	 1359	 0.000121	 0.000771	 0.00154	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 596	 1361	 0.000221	 0.001457	 0.0029	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 597	 599	 7.1e-05	 0.000843	 0.00765	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 597	 704	 9.3e-05	 0.000993	 0.00939	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 597	 1359	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1360	 598	 0.002914	 0.007379	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 599	 601	 5.7e-05	 0.000629	 0.00572	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 599	 1361	 0.000242	 0.01818	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 599	 1361	 0.000242	 0.01818	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 600	 602	 0.033871	 0.023993	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1360	 600	 0.018321	 0.012979	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 601	 1362	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 601	 1364	 6.4e-05	 0.000714	 0.00629	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1363	 602	 0.010164	 0.010857	 0.00023	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 603	 1366	 0.001486	 0.00405	 0.00089	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 603	 1383	 0.000264	 0.002579	 0.00081	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 604	 605	 2.1e-05	 0.000221	 0.01527	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 604	 606	 2.9e-05	 0.000386	 0.02454	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 604	 1364	 0.000209	 0.014665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 604	 1364	 0.000209	 0.014665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 605	 1365	 0.000209	 0.014665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1366	 605	 0.000513	 0.038441	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 606	 642	 0.000107	 0.00195	 0.17084	 2720	 2856	 2992	 0	 0	 1	-30	 30;
	 606	 1367	 9.2e-05	 0.007333	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 606	 1367	 9.2e-05	 0.007333	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 1369	 606	 0.00012	 0.00961	 0	 1800	 1800	 1800	 1	 0	 1	-30	 30;
	 607	 704	 6.4e-05	 0.000807	 0.00822	 812	 852.6	 893.2	 0	 0	 1	-30	 30;
	 607	 1370	 0.000157	 0.011764	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1371	 607	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 608	 609	 0.005536	 0.010286	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 608	 611	 0.0079	 0.013893	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 608	 1372	 0.008879	 0.0121	 0.00027	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 609	 1381	 0.0109	 0.025307	 0.00038	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 610	 637	 0.001293	 0.008507	 0.00214	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1371	 610	 0.000264	 0.002064	 0.00053	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 610	 1372	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 610	 1372	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 611	 612	 0.003843	 0.003886	 5e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 611	 1373	 0.003029	 0.006221	 0.00012	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 611	 1382	 0.015879	 0.029529	 0.00069	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1372	 612	 0.007564	 0.008321	 0.00011	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 612	 1373	 0.0022	 0.005064	 8e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1371	 613	 0.000907	 0.003629	 0.00091	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 613	 1373	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 613	 1373	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 613	 1374	 0.0004	 0.002057	 0.0005	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1370	 614	 0.0003	 0.00195	 0.00389	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 614	 1374	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 614	 1374	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 615	 616	 0.004621	 0.0063	 0.00014	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1373	 615	 0.003929	 0.011264	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 616	 1375	 0.002643	 0.006136	 9e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 616	 1381	 0.015036	 0.027957	 0.00066	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 617	 619	 0.000329	 0.002914	 0.0016	 437	 458.85	 480.7	 0	 0	 1	-30	 30;
	 617	 703	 0.000171	 0.002193	 0.00068	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1371	 617	 0.001757	 0.00805	 0.00206	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 617	 1375	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 617	 1375	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1345	 618	 0.005836	 0.013557	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1375	 618	 0.0108	 0.009743	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 619	 623	 0.00075	 0.004107	 0.00109	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 619	 633	 0.000986	 0.008629	 0.00237	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 619	 1376	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 619	 1376	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 620	 622	 0.0093	 0.01355	 0.00031	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1376	 620	 0.008679	 0.021986	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1376	 621	 0.008043	 0.011714	 0.00026	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 621	 1378	 0.011814	 0.027421	 0.00041	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 622	 624	 0.009707	 0.010371	 0.00022	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 623	 634	 0.00045	 0.002886	 0.00076	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 624	 1377	 0.009	 0.016736	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1229	 625	 0.02565	 0.023143	 0.00039	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1341	 625	 0.006336	 0.026457	 0.00076	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 626	 1377	 0.034114	 0.024657	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 627	 628	 0.00065	 0.002886	 0.00079	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 627	 630	 0.000929	 0.004421	 0.00105	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 629	 1377	 0.024464	 0.017329	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 630	 632	 0.000571	 0.002829	 0.00076	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 630	 1377	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 630	 1377	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 631	 1379	 0.004864	 0.009993	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 631	 1380	 0.0081	 0.01665	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 631	 1431	 0.011379	 0.034907	 0.00094	 80	 84	 88	 0	 0	 1	-30	 30;
	 632	 634	 0.000514	 0.002536	 0.00074	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 632	 1378	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 632	 1378	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 633	 635	 0.0004	 0.002936	 0.00086	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 633	 740	 0.000314	 0.00355	 0.00136	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 633	 1379	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 633	 1379	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 634	 1380	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 634	 1380	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 635	 636	 0.000514	 0.003371	 0.00086	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 636	 637	 0.000814	 0.005164	 0.0014	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 636	 1381	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 636	 1381	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 637	 1382	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 637	 1382	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 638	 763	 0.0006	 0.006321	 0.00171	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1369	 638	 0.000521	 0.006	 0.00168	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 639	 826	 0.1582	 0.124029	 0.00159	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1208	 639	 0.08735	 0.1024	 0.00178	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 640	 953	 0.000943	 0.005429	 0.00154	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1362	 640	 0.002029	 0.01075	 0.00273	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1361	 641	 0.00065	 0.004479	 0.00791	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1368	 641	 0.000571	 0.004014	 0.00684	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 641	 1383	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 641	 1383	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 642	 876	 0.000179	 0.003	 0.29206	 2720	 2856	 2992	 0	 0	 1	-30	 30;
	 642	 1384	 7.2e-05	 0.005789	 0	 1900	 1900	 1900	 1	 0	 1	-30	 30;
	 642	 1384	 7.2e-05	 0.005789	 0	 1900	 1900	 1900	 1	 0	 1	-30	 30;
	 643	 644	 0.000636	 0.00265	 0.00062	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1386	 643	 0.0004	 0.0034	 0.00204	 437	 458.85	 480.7	 0	 0	 1	-30	 30;
	 644	 1388	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 644	 1388	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 645	 648	 0.00285	 0.008393	 0.00195	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1386	 645	 0.0007	 0.005107	 0.00131	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 645	 1389	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 645	 1389	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1389	 646	 0.005864	 0.0109	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 646	 1390	 0.008586	 0.015964	 0.00037	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 647	 648	 0.000486	 0.002686	 0.00081	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 648	 672	 0.000393	 0.003921	 0.00105	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 648	 1390	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 648	 1390	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 649	 650	 0.00975	 0.0088	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1390	 649	 0.022086	 0.015643	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 650	 669	 0.009221	 0.01715	 0.0004	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 651	 653	 0.000364	 0.003664	 0.00108	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 651	 666	 0.000736	 0.005779	 0.00169	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1386	 651	 0.003971	 0.01615	 0.00394	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 652	 1391	 0.003714	 0.008493	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 653	 655	 0.001186	 0.0056	 0.00135	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 653	 656	 0.000843	 0.004821	 0.00136	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 653	 1391	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 653	 1391	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 654	 655	 0.001193	 0.0031	 0.00075	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 654	 1392	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 654	 1392	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 655	 656	 0.0007	 0.002879	 0.00068	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 655	 662	 0.001379	 0.007843	 0.00227	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 655	 1393	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 655	 1393	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 656	 663	 0.000807	 0.002857	 0.00064	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 657	 663	 0.001071	 0.004421	 0.00104	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 657	 1394	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 657	 1394	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 659	 660	 0.0008	 0.002071	 0.0005	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 661	 1396	 0.014757	 0.02595	 0.00049	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 662	 1395	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 662	 1395	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 663	 1396	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 663	 1396	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 664	 665	 0.001543	 0.012807	 0.00024	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 664	 681	 0.005714	 0.011693	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 664	 1401	 0.002579	 0.011007	 0.00025	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1396	 665	 0.002521	 0.014329	 0.00044	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 666	 667	 0.000314	 0.0024	 0.00076	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 667	 677	 0.000271	 0.002393	 0.00064	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 668	 676	 0.00265	 0.011314	 0.00026	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1391	 668	 0.003993	 0.028936	 0.00073	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 668	 1400	 0.002186	 0.013114	 0.00031	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 668	 1401	 0.004907	 0.016379	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 669	 1397	 0.005757	 0.011829	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 670	 671	 0.000279	 0.002836	 0.00084	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 670	 1397	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 670	 1397	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 670	 1399	 0.000586	 0.005136	 0.00204	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 671	 672	 0.000379	 0.003557	 0.00108	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 673	 674	 2.9e-05	 0.000364	 0.00321	 768	 806.4	 844.8	 0	 0	 1	-30	 30;
	 673	 689	 4.3e-05	 0.000507	 0.00581	 812	 852.6	 893.2	 0	 0	 1	-30	 30;
	 674	 1398	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 674	 1398	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1398	 675	 7.1e-05	 0.000771	 0.00334	 834	 875.7	 917.4	 0	 0	 1	-30	 30;
	 675	 1399	 0.000171	 0.012822	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1400	 675	 0.000405	 0.030361	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1400	 676	 0.002179	 0.0108	 0.00026	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 677	 678	 0.000336	 0.002936	 0.00105	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 677	 1401	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 677	 1401	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 678	 679	 0.000671	 0.00395	 0.00108	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1399	 678	 0.000621	 0.006193	 0.00169	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 679	 1402	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 679	 1402	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 679	 1406	 0.001257	 0.0056	 0.00152	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 680	 681	 0.00475	 0.010864	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 680	 682	 0.0222	 0.026571	 0.00044	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1402	 680	 0.006614	 0.018979	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 682	 685	 0.01575	 0.025143	 0.00058	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 683	 684	 0.014529	 0.010293	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 683	 688	 0.017557	 0.011364	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 685	 1411	 0.011264	 0.020943	 0.00049	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 686	 698	 0.000657	 0.004393	 0.00135	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 686	 1403	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 686	 1403	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 687	 696	 0.000821	 0.003107	 0.00087	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 687	 701	 0.00135	 0.005579	 0.00132	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 687	 1404	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 687	 1404	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1402	 688	 0.004864	 0.011121	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1404	 688	 0.004021	 0.012329	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 689	 944	 0.000257	 0.00295	 0.02584	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 689	 1405	 0.000157	 0.011764	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1399	 690	 0.002171	 0.007586	 0.00251	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1406	 690	 0.003621	 0.0093	 0.00231	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 690	 1471	 0.004	 0.0332	 0.00874	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 691	 692	 0.0001	 0.001093	 0.00213	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 691	 1408	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1409	 691	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 691	 1470	 0.000536	 0.007214	 0.02548	 871	 914.55	 958.1	 0	 0	 1	-30	 30;
	 1405	 692	 0.000164	 0.001636	 0.00329	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 693	 694	 0.004221	 0.00785	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1409	 693	 0.007879	 0.018021	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 694	 700	 0.009036	 0.018571	 0.00036	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 695	 697	 0.002529	 0.011379	 0.00303	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 695	 1471	 0.005214	 0.025707	 0.00695	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1408	 696	 0.001179	 0.005479	 0.00136	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 696	 1410	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 696	 1410	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 697	 698	 0.001221	 0.005321	 0.00151	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 697	 701	 0.001107	 0.003207	 0.00077	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 698	 701	 0.000879	 0.003829	 0.00109	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 698	 1411	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 698	 1411	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1411	 699	 0.026293	 0.020807	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1410	 700	 0.007643	 0.012257	 0.00023	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 700	 1412	 0.006207	 0.014414	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 701	 1412	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 701	 1412	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 702	 999	 0.011179	 0.06205	 0.01887	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1176	 702	 0.004779	 0.041	 0.01167	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 702	 1413	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 702	 1413	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 702	 1471	 0.007121	 0.037743	 0.0126	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1374	 703	 0.000207	 0.002564	 0.00083	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1384	 704	 0.000114	 0.002814	 0.04871	 1940	 2037	 2134	 0	 0	 1	-30	 30;
	 704	 1414	 8.3e-05	 0.006666	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 1321	 705	 0.003971	 0.013907	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 706	 708	 0.030986	 0.063686	 0.00121	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1321	 707	 0.030943	 0.025464	 0.00051	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1330	 708	 0.036421	 0.111736	 0.00303	 80	 84	 88	 0	 0	 1	-30	 30;
	 709	 713	 0.011593	 0.061779	 0.00109	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 709	 1417	 0.005807	 0.027871	 0.00084	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 710	 716	 0.006364	 0.022271	 0.00739	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 710	 1417	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 710	 1417	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 711	 715	 0.1857	 0.1529	 0.0031	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1417	 711	 0.00905	 0.031686	 0.00088	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 712	 714	 0.024343	 0.055664	 0.00136	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1313	 712	 0.072271	 0.165321	 0.00404	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 713	 714	 0.005214	 0.027779	 0.00049	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 715	 1460	 0.128514	 0.239086	 0.0056	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 716	 847	 0.02025	 0.050914	 0.01319	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 716	 855	 0.016186	 0.064836	 0.01634	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 717	 1418	 0.000432	 0.034597	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 717	 1418	 0.000432	 0.034597	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 718	 720	 0.058264	 0.10835	 0.00254	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 718	 1456	 0.110286	 0.252371	 0.00616	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 719	 722	 0.065214	 0.121279	 0.00284	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 719	 725	 0.186986	 0.428371	 0.01048	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 720	 1420	 0.068007	 0.126464	 0.00296	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 721	 1419	 0.000329	 0.024712	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 722	 723	 0.092964	 0.065857	 0.00104	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1420	 722	 0.094364	 0.175507	 0.00411	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1420	 724	 0.326079	 0.231171	 0.00366	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 725	 1460	 0.080393	 0.182407	 0.00364	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1340	 726	 0.044979	 0.119021	 0.0279	 118	 123.9	 129.8	 1	 0	 0	-30	 30;
	 1174	 727	 4.3e-05	 0.000707	 0.01157	 1419	 1489.95	 1560.9	 0	 0	 1	-30	 30;
	 1186	 727	 0.001586	 0.017379	 0.16902	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 727	 1421	 8.1e-05	 0.006451	 0	 1550	 1550	 1550	 1	 0	 1	-30	 30;
	 1422	 727	 0.000208	 0.015578	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 728	 729	 0.000457	 0.003421	 0.00095	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1422	 728	 0.000814	 0.006279	 0.0022	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 729	 1423	 0.000636	 0.005179	 0.00165	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 730	 732	 0.000579	 0.007271	 0.02959	 871	 914.55	 958.1	 0	 0	 1	-30	 30;
	 1421	 730	 0.000321	 0.003171	 0.01552	 794	 833.7	 873.4	 0	 0	 1	-30	 30;
	 730	 1423	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1424	 730	 0.000495	 0.037108	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 730	 1426	 0.000207	 0.0021	 0.00423	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 731	 986	 0.000207	 0.002929	 0.20233	 1893	 1987.65	 2082.3	 0	 0	 1	-30	 30;
	 731	 1425	 7.2e-05	 0.005789	 0	 1900	 1900	 1900	 1	 0	 1	-30	 30;
	 1426	 731	 0.000159	 0.012695	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1177	 733	 0.133771	 0.41105	 0.01116	 80	 84	 88	 0	 0	 1	-30	 30;
	 1424	 733	 0.024614	 0.086186	 0.00239	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1418	 734	 0.012421	 0.162086	 0.04701	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1418	 734	 0.012421	 0.162086	 0.04701	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1311	 735	 0.005386	 0.087586	 0.17579	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 1370	 735	 0.000379	 0.004921	 0.01114	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 735	 1427	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 735	 1427	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 736	 763	 0.000986	 0.004607	 0.00114	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1427	 736	 0.00095	 0.00395	 0.00123	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 737	 756	 0.000379	 0.003457	 0.00126	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1427	 737	 0.000343	 0.003614	 0.00099	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1382	 738	 0.036486	 0.023621	 0.00045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 739	 741	 0.001886	 0.004843	 0.0012	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 739	 1428	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 739	 1428	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 739	 1435	 0.004286	 0.011329	 0.00265	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 740	 742	 0.000443	 0.0033	 0.00169	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 741	 742	 0.001436	 0.004007	 0.00084	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 741	 752	 0.001929	 0.005243	 0.00116	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 742	 743	 0.000457	 0.003271	 0.00101	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 743	 744	 0.001257	 0.005186	 0.00123	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 743	 749	 0.000707	 0.003671	 0.00108	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 743	 1429	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 743	 1429	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 744	 1430	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 744	 1430	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 745	 746	 0.00285	 0.010929	 0.00031	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 745	 1431	 0.004371	 0.023493	 0.00056	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 746	 747	 0.002064	 0.008064	 0.00018	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 747	 798	 0.004186	 0.012836	 0.00035	 80	 84	 88	 0	 0	 1	-30	 30;
	 748	 787	 0.00495	 0.016143	 0.00429	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 748	 801	 0.000771	 0.005279	 0.00154	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 749	 1431	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 749	 1431	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 750	 755	 0.001114	 0.004586	 0.00109	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 750	 1432	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 750	 1432	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1432	 751	 0.003286	 0.016314	 0.00039	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 751	 1445	 0.002579	 0.013836	 0.00033	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 752	 756	 0.001686	 0.007	 0.00164	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 752	 1433	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 752	 1433	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1431	 753	 0.006336	 0.016786	 0.00043	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1433	 753	 0.003243	 0.012436	 0.00035	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1433	 754	 0.007479	 0.013436	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 754	 1434	 0.019007	 0.0123	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 755	 1434	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 755	 1434	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 755	 1435	 0.001207	 0.00475	 0.00124	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 756	 1435	 0.001714	 0.006729	 0.00176	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1368	 757	 0.000793	 0.009286	 0.01729	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 757	 1435	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1436	 757	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1436	 758	 0.00945	 0.019864	 0.00036	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 758	 1439	 0.013036	 0.018993	 0.00043	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1436	 759	 0.023307	 0.015086	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 760	 778	 0.002186	 0.01085	 0.00026	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 760	 1437	 0.002886	 0.015486	 0.00036	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 761	 762	 0.000729	 0.003343	 0.00086	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 761	 766	 0.00095	 0.003729	 0.00098	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 761	 772	 0.000914	 0.004357	 0.00104	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 762	 763	 0.000757	 0.003593	 0.00104	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1427	 762	 0.003871	 0.011757	 0.00257	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 764	 768	 0.046407	 0.030043	 0.00057	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 765	 766	 0.000729	 0.00285	 0.00074	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 765	 777	 0.001107	 0.004686	 0.00106	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 765	 1437	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 765	 1437	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 766	 767	 0.000914	 0.005686	 0.00161	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1369	 767	 0.001443	 0.011964	 0.00315	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 767	 1438	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 767	 1438	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1437	 768	 0.007407	 0.013771	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1438	 768	 0.003929	 0.015336	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 769	 775	 0.02205	 0.015621	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 769	 776	 0.006271	 0.014557	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 769	 1440	 0.008671	 0.020143	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 770	 777	 0.000886	 0.003557	 0.0009	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 770	 811	 0.002686	 0.009214	 0.00221	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1435	 770	 0.005593	 0.014057	 0.00364	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 771	 1439	 0.014907	 0.013357	 0.00027	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 772	 774	 0.001157	 0.006043	 0.00159	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 772	 1439	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 772	 1439	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 773	 775	 0.011157	 0.022921	 0.00044	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1439	 773	 0.00605	 0.016036	 0.00041	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 773	 1440	 0.009614	 0.010264	 0.00021	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1435	 774	 0.001214	 0.004629	 0.00129	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 774	 1440	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 774	 1440	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 775	 776	 0.003779	 0.00865	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 775	 1451	 0.006007	 0.020507	 0.00044	 80	 84	 88	 0	 0	 1	-30	 30;
	 776	 1441	 0.003636	 0.012729	 0.00035	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 778	 1453	 0.004593	 0.017936	 0.0004	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 779	 809	 0.002643	 0.0137	 0.00334	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1435	 779	 0.002093	 0.01125	 0.00276	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 779	 1441	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 779	 1441	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1441	 780	 0.020336	 0.014407	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 781	 782	 0.020236	 0.014336	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1440	 781	 0.029671	 0.023479	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 782	 785	 0.003436	 0.01055	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 1432	 782	 0.0139	 0.032279	 0.00048	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1436	 782	 0.002964	 0.018221	 0.00033	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1440	 782	 0.007657	 0.017779	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 783	 784	 0.003121	 0.018707	 0.00045	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 783	 1450	 0.004921	 0.030271	 0.00054	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 784	 789	 0.005843	 0.010864	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1440	 784	 0.010343	 0.031736	 0.00086	 80	 84	 88	 0	 0	 1	-30	 30;
	 785	 786	 0.01025	 0.01035	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 785	 789	 0.008236	 0.016929	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1432	 786	 0.02045	 0.013236	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 787	 788	 0.001236	 0.003271	 0.00076	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 787	 796	 0.001686	 0.004543	 0.00127	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 787	 1442	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 787	 1442	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 788	 790	 0.001414	 0.004429	 0.00129	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 789	 1443	 0.003221	 0.008536	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 790	 1443	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 790	 1443	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 791	 1444	 0.023414	 0.018529	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 791	 1445	 0.025679	 0.020321	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 792	 793	 0.003643	 0.020714	 0.00037	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 792	 798	 0.003914	 0.017336	 0.00039	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 793	 794	 0.002793	 0.013007	 0.0003	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1442	 794	 0.002286	 0.011357	 0.00027	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 795	 796	 0.001436	 0.0036	 0.00094	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 795	 1444	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 795	 1444	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 796	 1445	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 796	 1445	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1431	 797	 0.00225	 0.011157	 0.00026	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1444	 797	 0.004557	 0.018086	 0.00051	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 798	 1446	 0.002357	 0.011314	 0.00034	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 799	 801	 0.001364	 0.00675	 0.00197	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 799	 804	 0.001157	 0.005636	 0.00156	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 799	 807	 0.002536	 0.010157	 0.00256	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 799	 843	 0.009321	 0.037307	 0.01261	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1415	 799	 0.004036	 0.035743	 0.01964	 437	 458.85	 480.7	 0	 0	 1	-30	 30;
	 799	 1446	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 799	 1446	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 800	 805	 0.005171	 0.012	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 800	 1447	 0.008493	 0.019714	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 801	 1447	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 801	 1447	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 802	 803	 0.001643	 0.0067	 0.00163	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 802	 840	 0.004307	 0.015071	 0.00499	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 802	 1448	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 802	 1448	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 803	 804	 0.001143	 0.005436	 0.00129	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 804	 1449	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 804	 1449	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 805	 806	 0.009836	 0.020214	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1238	 805	 0.015879	 0.0467	 0.00096	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1446	 805	 0.009179	 0.02325	 0.00046	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1449	 806	 0.009229	 0.012129	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 808	 809	 0.003564	 0.019179	 0.00527	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 808	 845	 0.004743	 0.024757	 0.00596	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 809	 1450	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 809	 1450	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 810	 813	 0.010214	 0.023721	 0.00035	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 810	 814	 0.007307	 0.015014	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 811	 1451	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 811	 1451	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 812	 813	 0.002093	 0.009271	 0.00021	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1451	 812	 0.001864	 0.009264	 0.00022	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 813	 1453	 0.003943	 0.01955	 0.00046	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 813	 1454	 0.006586	 0.022486	 0.00049	 80	 84	 88	 0	 0	 1	-30	 30;
	 814	 815	 0.0158	 0.011193	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 814	 821	 0.010493	 0.011207	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 816	 823	 0.004936	 0.013529	 0.00294	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 816	 1452	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 816	 1452	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 817	 818	 0.005193	 0.013343	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1452	 817	 0.008836	 0.020507	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1451	 818	 0.012979	 0.037221	 0.00057	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 819	 1454	 0.044586	 0.031586	 0.0005	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 820	 821	 0.016814	 0.019707	 0.00034	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 820	 825	 0.031493	 0.024921	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1452	 820	 0.017357	 0.01705	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 821	 825	 0.016286	 0.010543	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1452	 821	 0.014886	 0.029471	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 821	 1454	 0.005764	 0.019686	 0.00043	 80	 84	 88	 0	 0	 1	-30	 30;
	 822	 823	 0.001471	 0.005736	 0.00154	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1369	 822	 0.005243	 0.027264	 0.00803	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 822	 1453	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 822	 1453	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 823	 1454	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 823	 1454	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 824	 825	 0.010186	 0.007214	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 827	 828	 0.016986	 0.038843	 0.00095	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 827	 1455	 0.030029	 0.068679	 0.00168	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 828	 829	 0.0128	 0.0263	 0.0005	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 829	 830	 0.019786	 0.052436	 0.00133	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 829	 832	 0.03935	 0.046129	 0.0008	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1452	 829	 0.006336	 0.034007	 0.00081	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 830	 841	 0.07075	 0.145414	 0.00277	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 831	 832	 0.012271	 0.020671	 0.00029	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 831	 834	 0.011364	 0.02335	 0.00044	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 833	 834	 0.009893	 0.020336	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1452	 833	 0.024607	 0.082086	 0.0013	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 834	 1455	 0.009457	 0.046929	 0.00112	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 835	 837	 0.010114	 0.04115	 0.01003	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 835	 838	 0.009629	 0.033557	 0.00778	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 835	 1455	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 835	 1455	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 836	 1456	 0.063021	 0.124793	 0.00183	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 837	 838	 0.009071	 0.04325	 0.01253	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 837	 1456	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 837	 1456	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1419	 838	 0.009279	 0.060664	 0.01544	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 838	 1457	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 838	 1457	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1265	 839	 0.018607	 0.243564	 0.07099	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1265	 839	 0.018607	 0.243564	 0.07099	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 840	 1458	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 840	 1458	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 841	 842	 0.00415	 0.012736	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 1458	 841	 0.021386	 0.054986	 0.00085	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 842	 1459	 0.01045	 0.015664	 0.00029	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 843	 844	 0.004464	 0.017543	 0.00459	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 843	 1459	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 843	 1459	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 844	 845	 0.006786	 0.022629	 0.00574	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 844	 855	 0.007779	 0.028307	 0.00866	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 845	 853	 0.0122	 0.049657	 0.0121	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 846	 850	 0.027793	 0.106507	 0.00301	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1457	 846	 0.028771	 0.154536	 0.00367	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 847	 848	 0.014757	 0.052186	 0.01176	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 847	 852	 0.008229	 0.0335	 0.00816	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1419	 848	 0.008507	 0.093943	 0.0257	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 848	 1460	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 848	 1460	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 849	 856	 0.030614	 0.087807	 0.00135	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1446	 849	 0.0809	 0.316179	 0.00702	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 849	 1462	 0.004836	 0.012807	 0.00032	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 850	 851	 0.005736	 0.0196	 0.00043	 80	 84	 88	 0	 0	 1	-30	 30;
	 1460	 850	 0.141329	 0.290629	 0.00554	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 851	 1461	 0.005979	 0.017586	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 851	 1462	 0.00835	 0.02455	 0.0005	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 852	 854	 0.001114	 0.004057	 0.00124	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 853	 854	 0.001529	 0.006229	 0.00151	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 853	 1461	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 853	 1461	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 854	 1462	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 854	 1462	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 857	 1463	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 857	 1463	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 858	 873	 0.01415	 0.071586	 0.00124	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1463	 858	 0.017129	 0.075893	 0.00228	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 859	 860	 0.0307	 0.062821	 0.00154	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 859	 1468	 0.059714	 0.105029	 0.00197	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 859	 1516	 0.095407	 0.061771	 0.00118	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1217	 860	 0.013279	 0.046486	 0.00129	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 860	 1464	 0.030971	 0.06365	 0.00121	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 861	 864	 0.003621	 0.018914	 0.00456	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 861	 1464	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 861	 1464	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 862	 977	 0.000379	 0.004164	 0.04085	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 862	 1465	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 862	 1465	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 863	 905	 0.000357	 0.004114	 0.03554	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 863	 978	 0.000714	 0.009807	 0.1	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 863	 1466	 7.8e-05	 0.006249	 0	 1600	 1600	 1600	 1	 0	 1	-30	 30;
	 864	 869	 0.00335	 0.015621	 0.00387	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 865	 891	 0.002371	 0.014443	 0.00364	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 865	 1469	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 865	 1469	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 866	 870	 0.036743	 0.026029	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 866	 890	 0.014493	 0.036707	 0.00073	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1469	 866	 0.009814	 0.0301	 0.00081	 80	 84	 88	 0	 0	 1	-30	 30;
	 867	 869	 0.001714	 0.005893	 0.00141	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 867	 895	 0.002421	 0.008086	 0.00205	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 868	 869	 0.001486	 0.005193	 0.00172	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 868	 894	 0.001307	 0.005221	 0.00131	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 869	 1482	 0.001307	 0.004564	 0.00106	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1464	 871	 0.010914	 0.041807	 0.00118	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1469	 871	 0.020671	 0.038436	 0.0009	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 871	 1483	 0.045579	 0.093671	 0.00179	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 872	 873	 0.006457	 0.019807	 0.00054	 80	 84	 88	 0	 0	 1	-30	 30;
	 1469	 872	 0.01175	 0.020657	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1469	 873	 0.016879	 0.031386	 0.00074	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 874	 882	 0.067657	 0.139057	 0.00265	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1463	 874	 0.036371	 0.162107	 0.00275	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 874	 1472	 0.028407	 0.097043	 0.00211	 80	 84	 88	 0	 0	 1	-30	 30;
	 1469	 875	 0.020864	 0.048436	 0.00072	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 875	 1474	 0.031021	 0.054557	 0.00103	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 876	 1470	 0.000166	 0.013272	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 876	 1470	 0.000166	 0.013272	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 1471	 876	 0.000166	 0.013307	 0	 1300	 1300	 1300	 1	 0	 1	-30	 30;
	 877	 878	 0.000707	 0.006079	 0.00173	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1471	 877	 0.000814	 0.007643	 0.00231	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 878	 945	 0.000807	 0.006279	 0.00163	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 879	 880	 0.005586	 0.018636	 0.00473	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1471	 879	 0.002657	 0.011979	 0.00319	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 880	 881	 0.005707	 0.019564	 0.00469	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 881	 937	 0.005021	 0.016386	 0.00435	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 881	 1472	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 881	 1472	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 882	 884	 0.073107	 0.051786	 0.00082	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1472	 882	 0.022086	 0.03525	 0.00081	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 882	 1496	 0.028407	 0.023379	 0.00047	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 883	 1505	 0.059757	 0.038693	 0.00074	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 884	 1473	 0.007171	 0.022	 0.00059	 80	 84	 88	 0	 0	 1	-30	 30;
	 884	 1499	 0.0122	 0.025079	 0.00048	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 885	 938	 6.4e-05	 0.000807	 0.0129	 1251	 1313.55	 1376.1	 0	 0	 1	-30	 30;
	 885	 944	 4.3e-05	 0.0006	 0.00914	 1251	 1313.55	 1376.1	 0	 0	 1	-30	 30;
	 885	 1473	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 885	 1473	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 886	 1505	 0.027814	 0.018007	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 887	 896	 0.0219	 0.022114	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 887	 1475	 0.005457	 0.016036	 0.00033	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 887	 1489	 0.036686	 0.02375	 0.00045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 888	 889	 0.003	 0.006857	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 888	 1489	 0.006757	 0.010786	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 889	 1475	 0.004129	 0.00945	 0.00023	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 890	 896	 0.009914	 0.026279	 0.00066	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 890	 1474	 0.016529	 0.033964	 0.00065	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 891	 892	 0.002629	 0.010529	 0.00265	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 891	 1474	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 891	 1474	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 892	 1475	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 892	 1475	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1475	 893	 0.029557	 0.020943	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 894	 898	 0.000643	 0.003043	 0.00073	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 894	 1476	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 894	 1476	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 895	 897	 0.0022	 0.006886	 0.00199	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 896	 1477	 0.01065	 0.017	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 896	 1487	 0.010964	 0.0217	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 897	 898	 0.002307	 0.005936	 0.00147	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 897	 915	 0.002221	 0.005714	 0.00141	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 897	 1477	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 897	 1477	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 898	 899	 0.000543	 0.002207	 0.00054	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 899	 911	 0.000786	 0.002986	 0.00084	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 899	 917	 0.003393	 0.009464	 0.00199	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 900	 910	 0.001193	 0.004764	 0.0012	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 900	 1478	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 900	 1478	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 900	 1479	 0.001029	 0.004257	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1468	 901	 0.029307	 0.060229	 0.00115	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 901	 1483	 0.015436	 0.031721	 0.00061	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 902	 904	 0.000443	 0.003014	 0.00542	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 902	 907	 0.000214	 0.002364	 0.00506	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 1466	 902	 0.000586	 0.008707	 0.02037	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 1478	 903	 0.020757	 0.018729	 0.00031	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 903	 1480	 0.014157	 0.019314	 0.00034	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 904	 1479	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1480	 904	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 904	 1481	 0.000143	 0.001536	 0.00389	 528	 554.4	 580.8	 0	 0	 1	-30	 30;
	 905	 939	 0.000729	 0.007986	 0.0776	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 905	 1481	 0.000242	 0.01818	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 906	 908	 0.000364	 0.003107	 0.00089	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 906	 950	 0.000421	 0.003079	 0.00079	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1207	 906	 0.002414	 0.00965	 0.00243	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 908	 910	 0.000407	 0.003579	 0.00095	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 909	 1484	 0.0236	 0.015279	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1482	 910	 0.003364	 0.013686	 0.00334	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 910	 1484	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 910	 1484	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1207	 911	 0.00485	 0.01635	 0.00406	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 911	 1485	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 911	 1485	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 912	 948	 0.001464	 0.003757	 0.00093	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 912	 1486	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 912	 1486	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 913	 915	 0.001386	 0.003336	 0.00094	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 913	 927	 0.0018	 0.004664	 0.00114	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1477	 914	 0.0046	 0.0157	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 914	 1508	 0.036836	 0.055221	 0.001	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 915	 1487	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 915	 1487	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 916	 921	 0.001043	 0.003257	 0.00094	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 916	 946	 0.003129	 0.008521	 0.00188	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 917	 946	 0.001857	 0.004479	 0.00126	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 917	 1488	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 917	 1488	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 918	 922	 0.001693	 0.005514	 0.00146	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 918	 946	 0.001114	 0.003057	 0.00066	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1487	 919	 0.009686	 0.018014	 0.00042	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1488	 919	 0.02075	 0.016421	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 919	 1506	 0.015357	 0.019064	 0.00041	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 920	 923	 0.002143	 0.005557	 0.00135	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 920	 960	 0.001164	 0.004664	 0.00117	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1386	 920	 0.002621	 0.009529	 0.00291	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 920	 1492	 0.000664	 0.004579	 0.00134	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 921	 941	 0.001793	 0.006379	 0.00142	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 922	 923	 0.001121	 0.003371	 0.00106	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 923	 928	 0.000986	 0.003507	 0.00078	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 924	 1493	 0.017343	 0.011229	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 925	 1495	 0.019264	 0.013929	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 926	 927	 0.001771	 0.004114	 0.00126	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 926	 943	 0.002143	 0.005386	 0.00139	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 926	 1489	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 926	 1489	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 927	 941	 0.001036	 0.002807	 0.00062	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 928	 929	 0.000829	 0.003421	 0.00081	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 929	 930	 0.001186	 0.004064	 0.00097	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 929	 1490	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 929	 1490	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 929	 1492	 0.001629	 0.004429	 0.00098	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 929	 1494	 0.002007	 0.006764	 0.00168	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 930	 942	 0.000971	 0.003429	 0.00077	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 930	 1491	 0.000707	 0.005143	 0.00178	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 931	 1495	 0.0169	 0.010943	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 932	 1491	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 932	 1491	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 932	 1497	 0.000457	 0.003093	 0.00569	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 932	 1500	 0.000243	 0.001557	 0.00311	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 933	 934	 0.000221	 0.001914	 0.00365	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 1385	 933	 0.000771	 0.005414	 0.00921	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 933	 1492	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1493	 933	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 934	 1494	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1495	 934	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 934	 1500	 0.000114	 0.001779	 0.00383	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 935	 1499	 0.01695	 0.010971	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 936	 940	 0.012207	 0.019486	 0.00045	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1474	 936	 0.023271	 0.05895	 0.00116	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 936	 1502	 0.017729	 0.011479	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 937	 941	 0.002107	 0.011943	 0.00296	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1491	 937	 0.002286	 0.006229	 0.00137	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 937	 1496	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 937	 1496	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 938	 939	 6.4e-05	 0.000729	 0.00688	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 938	 1497	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1384	 939	 0.000214	 0.0036	 0.03396	 970	 1018.5	 1067	 0	 0	 1	-30	 30;
	 939	 1500	 0.000157	 0.011764	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 939	 1500	 0.000157	 0.011764	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1490	 940	 0.025679	 0.021136	 0.00043	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 940	 1501	 0.00615	 0.010086	 0.00018	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1386	 941	 0.008386	 0.019464	 0.00593	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 941	 1501	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 941	 1501	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 942	 943	 0.000771	 0.00205	 0.00048	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 943	 1502	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 943	 1502	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1175	 944	 0.00085	 0.015421	 0.15435	 1046	 1098.3	 1150.6	 0	 0	 1	-30	 30;
	 944	 1503	 8.1e-05	 0.006451	 0	 1550	 1550	 1550	 1	 0	 1	-30	 30;
	 1504	 945	 0.001986	 0.0067	 0.00166	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 946	 1506	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 946	 1506	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1486	 947	 0.0172	 0.020157	 0.00035	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 947	 1509	 0.011	 0.00905	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 948	 949	 0.000921	 0.002793	 0.00061	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 948	 956	 0.00205	 0.005493	 0.00124	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 949	 950	 0.000857	 0.002307	 0.00065	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 950	 951	 0.00035	 0.002071	 0.00056	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 951	 952	 0.000443	 0.002507	 0.00073	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 952	 953	 0.000479	 0.002129	 0.00058	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 953	 955	 0.001786	 0.00635	 0.00141	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 953	 1507	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 953	 1507	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1507	 954	 0.00635	 0.008657	 0.00019	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 954	 1508	 0.010007	 0.015971	 0.00037	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 955	 956	 0.001214	 0.004307	 0.00096	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1386	 955	 0.005293	 0.01815	 0.00435	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 955	 1508	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 955	 1508	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 956	 957	 0.00095	 0.003093	 0.00082	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 956	 1509	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 956	 1509	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 957	 958	 0.001029	 0.003343	 0.00089	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 958	 959	 0.000621	 0.0022	 0.00049	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 959	 960	 0.000936	 0.003264	 0.00076	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 961	 973	 0.000321	 0.002629	 0.00483	 397	 416.85	 436.7	 0	 0	 1	-30	 30;
	 1222	 961	 0.000179	 0.001164	 0.00231	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 961	 1517	 0.0018	 0.013857	 0.02471	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 962	 966	 0.000964	 0.002714	 0.0007	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 962	 984	 0.001464	 0.003393	 0.00104	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 962	 1510	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 962	 1510	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 963	 964	 0.01035	 0.007329	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1510	 963	 0.0184	 0.011914	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 963	 1521	 0.030771	 0.019921	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1216	 964	 0.008064	 0.00945	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1249	 964	 0.086329	 0.151843	 0.00286	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 964	 1511	 0.007714	 0.01435	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 965	 966	 0.001021	 0.003007	 0.0007	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1210	 965	 0.00065	 0.003514	 0.00096	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 965	 1511	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 965	 1511	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1511	 967	 0.017864	 0.01755	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 967	 1519	 0.074921	 0.119607	 0.00276	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 968	 1512	 0.0224	 0.014507	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 969	 981	 0.007221	 0.028093	 0.00751	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1210	 969	 0.002179	 0.009	 0.00213	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 969	 1512	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 969	 1512	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 970	 971	 0.027321	 0.024486	 0.0005	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1510	 970	 0.021414	 0.037664	 0.00071	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1512	 970	 0.016321	 0.028707	 0.00054	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 971	 975	 0.043057	 0.034079	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 972	 1521	 0.022843	 0.018071	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 973	 988	 0.003936	 0.029493	 0.1143	 635	 666.75	 698.5	 0	 0	 1	-30	 30;
	 973	 1513	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1514	 973	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 974	 979	 0.141514	 0.100257	 0.00159	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1514	 974	 0.02385	 0.021371	 0.00044	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 976	 980	 0.018586	 0.058107	 0.01684	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 977	 1515	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 978	 1517	 0.00014	 0.010525	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 1518	 978	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 980	 991	 0.018014	 0.054236	 0.01697	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 981	 1519	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 981	 1519	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 982	 990	 0.024736	 0.094786	 0.00268	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1519	 982	 0.017414	 0.077164	 0.00231	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 982	 1520	 0.107879	 0.147214	 0.00263	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1513	 983	 0.009407	 0.055121	 0.01502	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 983	 1520	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 983	 1520	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 983	 1523	 0.00545	 0.049657	 0.01805	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1513	 984	 0.00055	 0.00445	 0.00141	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 984	 1521	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 984	 1521	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1214	 985	 0.011886	 0.041586	 0.01379	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1214	 987	 0.012764	 0.110686	 0.03981	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1273	 987	 0.019	 0.053	 0.01113	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 988	 1522	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 988	 1522	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 989	 1523	 0.000282	 0.021141	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1524	 990	 0.02595	 0.114943	 0.00262	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1212	 991	 0.011679	 0.030871	 0.00723	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1218	 991	 0.006064	 0.017871	 0.00416	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1212	 992	 0.019636	 0.053821	 0.01171	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 992	 1525	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 992	 1525	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1221	 993	 0.086836	 0.266564	 0.00723	 80	 84	 88	 0	 0	 1	-30	 30;
	 1525	 993	 0.074243	 0.31765	 0.00719	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 994	 1002	 0.124307	 0.288729	 0.00429	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 995	 996	 0.039571	 0.025621	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1215	 997	 0.324629	 0.210364	 0.00401	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1177	 998	 0.051629	 0.11065	 0.00194	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1220	 998	 0.3891	 0.416457	 0.00881	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1413	 998	 0.070136	 0.130429	 0.00305	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 999	 1001	 0.001729	 0.012836	 0.00489	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1176	 999	 0.010193	 0.029529	 0.00712	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1000	 1001	 0.005214	 0.037879	 0.01309	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1272	 1000	 0.007536	 0.030679	 0.00747	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1273	 1000	 0.005321	 0.031186	 0.0085	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1179	 1002	 0.08445	 0.193193	 0.00472	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1004	 1030	 7e-06	 2.9e-05	 1e-05	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1004	 1044	 0.001314	 0.013264	 0.0039	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1004	 1046	 0.000757	 0.008279	 0.0023	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 1005	 1128	 5e-05	 0.000757	 0.08733	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 1005	 1526	 0.000166	 0.013272	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 1005	 1526	 0.000166	 0.013272	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 1006	 1012	 0.001507	 0.021664	 0.01117	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 1006	 1529	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1006	 1529	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1007	 1143	 0.016314	 0.044707	 0.00972	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1007	 1530	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1007	 1530	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1007	 1537	 0.010521	 0.025357	 0.00716	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1008	 1020	 0.000257	 0.002436	 0.00432	 435	 456.75	 478.5	 0	 0	 1	-30	 30;
	 1008	 1104	 0.000536	 0.006957	 0.01551	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 1008	 1110	 0.000429	 0.005657	 0.01209	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 1008	 1531	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1008	 1531	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1532	 1008	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1532	 1008	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1527	 1009	 0.018757	 0.118964	 0.03235	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1009	 1533	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1009	 1533	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1009	 1543	 0.000386	 0.001686	 0.00048	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1010	 1071	 0.078221	 0.278207	 0.06321	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1010	 1172	 0.026179	 0.11905	 0.04141	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1527	 1010	 0.007357	 0.045229	 0.01305	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1010	 1534	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1010	 1534	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1011	 1054	 0.053486	 0.223207	 0.05239	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1011	 1535	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1011	 1535	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1011	 1563	 0.010964	 0.097907	 0.02572	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1012	 1017	 0.004414	 0.025843	 0.00704	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1012	 1074	 0.010393	 0.103643	 0.03856	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1012	 1536	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1012	 1536	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1013	 1134	 0.004664	 0.018221	 0.00041	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1013	 1134	 0.004664	 0.018221	 0.00041	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1013	 1140	 0.0203	 0.071071	 0.00196	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1013	 1140	 0.0203	 0.071071	 0.00196	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1014	 1132	 0.007571	 0.068771	 0.02243	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1014	 1143	 0.00145	 0.006036	 0.00189	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1014	 1158	 0.025593	 0.19675	 0.05297	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1015	 1025	 0.0015	 0.01035	 0.01828	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1015	 1537	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1015	 1537	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1016	 1168	 1.4e-05	 0.000329	 0.03245	 4451	 4673.55	 4896.1	 0	 0	 1	-30	 30;
	 1017	 1077	 0.052907	 0.127714	 0.03613	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1017	 1538	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1017	 1538	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1018	 1114	 8.6e-05	 0.001914	 0.19101	 3339	 3505.95	 3672.9	 0	 0	 1	-30	 30;
	 1018	 1165	 0.000136	 0.004086	 0.40112	 4451	 4673.55	 4896.1	 0	 0	 1	-30	 30;
	 1018	 1539	 9.4e-05	 0.007487	 0	 1950	 1950	 1950	 1	 0	 1	-30	 30;
	 1018	 1539	 9.4e-05	 0.007487	 0	 1950	 1950	 1950	 1	 0	 1	-30	 30;
	 1019	 1129	 0.081193	 0.396579	 0.00686	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1019	 1142	 0.144836	 0.297843	 0.00569	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1533	 1019	 0.012257	 0.058829	 0.00176	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1020	 1104	 0.000314	 0.004814	 0.0106	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 1020	 1541	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1020	 1541	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1021	 1134	 0.006536	 0.025529	 0.00056	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1021	 1134	 0.006536	 0.025529	 0.00056	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1021	 1135	 0.012693	 0.049564	 0.0011	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1021	 1135	 0.012693	 0.049564	 0.0011	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1021	 1136	 0.0098	 0.022521	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1021	 1137	 0.039786	 0.03275	 0.00066	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1022	 1076	 0.157257	 0.276729	 0.0052	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1022	 1079	 0.168679	 0.119514	 0.00189	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1022	 1558	 0.140029	 0.260543	 0.0061	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1023	 1093	 0.038464	 0.146521	 0.04113	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1023	 1143	 0.027793	 0.114864	 0.02721	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1023	 1542	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1023	 1542	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1024	 1068	 0.02285	 0.053057	 0.00079	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1024	 1069	 0.082793	 0.148836	 0.00267	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1526	 1025	 0.004257	 0.040907	 0.09199	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 1025	 1543	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1025	 1543	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1026	 1146	 0.019686	 0.065664	 0.00104	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1530	 1026	 0.022257	 0.06545	 0.00134	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1027	 1073	 0.036107	 0.142164	 0.03729	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1027	 1074	 0.010379	 0.133121	 0.03984	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1027	 1092	 0.015086	 0.193893	 0.0582	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1027	 1544	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1027	 1544	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1028	 1032	 0.002979	 0.018314	 0.00033	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1028	 1151	 0.341943	 0.2216	 0.00421	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1028	 1155	 0.034486	 0.248329	 0.00815	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1029	 1143	 0.019093	 0.057493	 0.01799	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1537	 1029	 0.005464	 0.021471	 0.00561	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1029	 1545	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1029	 1545	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1030	 1546	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1030	 1546	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1031	 1081	 0.065879	 0.215814	 0.05762	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1031	 1547	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1031	 1547	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1032	 1149	 0.075743	 0.337736	 0.00574	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1032	 1150	 0.336629	 0.264071	 0.00339	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1033	 1047	 0.014793	 0.030271	 0.00074	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1034	 1146	 0.026507	 0.04855	 0.00084	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1529	 1035	 0.325071	 0.23045	 0.00364	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1036	 1548	 0.035471	 0.034843	 0.00059	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1037	 1044	 0.025057	 0.247143	 0.07814	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1037	 1060	 0.0192	 0.201564	 0.06829	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1037	 1548	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1037	 1548	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1548	 1038	 0.043514	 0.034436	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1039	 1040	 0.021921	 0.076743	 0.00212	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1039	 1040	 0.021921	 0.076743	 0.00212	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1548	 1039	 0.016714	 0.065264	 0.00145	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1548	 1039	 0.016714	 0.065264	 0.00145	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1254	 1040	 0.083371	 0.29215	 0.0081	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1254	 1040	 0.083371	 0.29215	 0.0081	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1548	 1040	 0.027829	 0.097436	 0.0027	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1548	 1040	 0.027829	 0.097436	 0.0027	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1041	 1042	 0.062871	 0.192943	 0.00523	 80	 84	 88	 0	 0	 1	-30	 30;
	 1041	 1152	 0.071629	 0.317743	 0.00956	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1548	 1041	 0.025443	 0.2341	 0.00464	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1042	 1057	 0.133843	 0.469621	 0.01304	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1042	 1057	 0.133843	 0.469621	 0.01304	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1548	 1042	 0.069879	 0.311557	 0.00529	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1548	 1042	 0.069879	 0.311557	 0.00529	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1043	 1055	 0.032664	 0.060743	 0.00142	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1043	 1549	 0.005736	 0.019129	 0.0003	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1044	 1060	 0.007464	 0.042436	 0.01229	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1044	 1549	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1044	 1549	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1549	 1045	 0.003857	 0.0135	 0.00037	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1549	 1045	 0.003857	 0.0135	 0.00037	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1045	 1550	 0.0051	 0.01785	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1045	 1550	 0.0051	 0.01785	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1046	 1062	 0.002564	 0.027693	 0.00949	 325	 341.25	 357.5	 0	 0	 1	-30	 30;
	 1046	 1550	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1046	 1550	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1047	 1048	 0.021557	 0.013957	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1549	 1048	 0.033193	 0.023514	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1049	 1050	 0.034157	 0.046607	 0.00084	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1550	 1049	 0.015429	 0.027136	 0.00051	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1050	 1052	 0.055493	 0.085014	 0.00119	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1051	 1052	 0.107971	 0.076486	 0.00121	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1052	 1053	 0.0063	 0.028064	 0.00048	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1052	 1055	 0.010543	 0.053329	 0.00093	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1052	 1551	 0.037871	 0.244507	 0.00779	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1053	 1061	 0.012943	 0.057664	 0.00098	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1054	 1062	 0.010029	 0.060664	 0.01549	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1054	 1551	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1054	 1551	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1055	 1553	 0.012157	 0.072857	 0.00175	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1056	 1157	 0.048564	 0.122264	 0.03173	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1056	 1552	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1056	 1552	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1057	 1058	 0.048686	 0.261629	 0.00621	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1057	 1553	 0.073271	 0.285186	 0.00476	 80	 84	 88	 0	 0	 1	-30	 30;
	 1551	 1058	 0.048507	 0.240793	 0.00574	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1059	 1072	 0.166243	 0.341943	 0.00653	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1059	 1553	 0.020614	 0.059129	 0.00091	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1060	 1553	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1060	 1553	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1061	 1072	 0.135543	 0.310257	 0.00758	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1553	 1061	 0.003979	 0.02865	 0.00094	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1062	 1172	 0.026564	 0.174129	 0.04444	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1062	 1554	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1062	 1554	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1546	 1063	 0.024529	 0.095786	 0.00212	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1546	 1063	 0.024529	 0.095786	 0.00212	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1554	 1063	 0.028871	 0.1011	 0.0028	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1554	 1063	 0.028871	 0.1011	 0.0028	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1064	 1065	 0.025243	 0.088386	 0.00245	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1064	 1065	 0.025243	 0.088386	 0.00245	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1546	 1064	 0.033136	 0.147686	 0.00251	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1546	 1064	 0.033136	 0.147686	 0.00251	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1065	 1067	 0.003964	 0.032071	 0.00083	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1066	 1068	 0.055529	 0.189736	 0.00413	 80	 84	 88	 0	 0	 1	-30	 30;
	 1551	 1066	 0.062486	 0.244143	 0.00541	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1551	 1066	 0.062486	 0.244143	 0.00541	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1066	 1555	 0.033786	 0.2433	 0.00799	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1066	 1579	 0.211736	 0.435764	 0.00832	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1067	 1068	 0.014707	 0.105843	 0.00347	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1068	 1070	 0.04515	 0.24175	 0.00734	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1070	 1083	 0.076607	 0.368221	 0.01102	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1070	 1555	 0.100221	 0.186407	 0.00436	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1071	 1555	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1071	 1555	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1552	 1072	 0.018014	 0.1025	 0.00316	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1073	 1081	 0.038314	 0.225479	 0.06183	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1074	 1556	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1074	 1556	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1075	 1080	 0.222136	 0.157407	 0.00249	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1075	 1557	 0.065114	 0.05875	 0.00099	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1076	 1557	 0.06425	 0.068621	 0.00145	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1077	 1557	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1077	 1557	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1556	 1078	 0.03055	 0.173843	 0.00535	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1557	 1078	 0.017514	 0.084093	 0.00251	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1081	 1558	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1081	 1558	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1082	 1087	 0.004286	 0.053657	 0.0365	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 1082	 1173	 0.005979	 0.077743	 0.04922	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 1083	 1084	 0.112879	 0.395814	 0.01098	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1083	 1084	 0.112879	 0.395814	 0.01098	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1555	 1083	 0.073193	 0.393571	 0.00936	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1084	 1085	 0.042829	 0.125957	 0.00259	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1084	 1086	 0.028021	 0.107364	 0.00304	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1084	 1091	 0.068179	 0.126793	 0.00297	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1085	 1086	 0.00835	 0.017093	 0.00042	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1086	 1091	 0.141079	 0.138621	 0.00234	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1086	 1559	 0.114657	 0.402079	 0.01116	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1086	 1559	 0.114657	 0.402079	 0.01116	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1087	 1088	 0.006586	 0.026371	 0.00664	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1088	 1559	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1088	 1559	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1559	 1089	 0.059379	 0.231993	 0.00515	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1559	 1089	 0.059379	 0.231993	 0.00515	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1090	 1091	 0.257629	 0.203971	 0.00257	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1092	 1560	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1092	 1560	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1093	 1561	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1093	 1561	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1094	 1095	 0.492793	 0.485371	 0.0082	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1560	 1094	 0.023307	 0.139664	 0.00336	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1561	 1094	 0.0604	 0.344021	 0.01061	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1560	 1095	 0.268186	 0.411286	 0.00578	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1558	 1096	 0.427379	 0.277129	 0.00527	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1538	 1097	 0.078164	 0.260836	 0.00414	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1547	 1097	 0.073186	 0.209957	 0.00323	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1098	 1145	 0.151464	 0.607779	 0.01288	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1098	 1145	 0.151464	 0.607779	 0.01288	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1098	 1162	 0.039636	 0.300029	 0.00999	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 1538	 1098	 0.076307	 0.298229	 0.00662	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1538	 1098	 0.076307	 0.298229	 0.00662	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1556	 1098	 0.10515	 0.309436	 0.00635	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1536	 1099	 0.078714	 0.182779	 0.00272	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1538	 1099	 0.031279	 0.058157	 0.00136	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1100	 1110	 0.000121	 0.002493	 0.00856	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 1100	 1562	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1100	 1562	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1101	 1109	 0.005021	 0.0154	 0.00041	 80	 84	 88	 0	 0	 1	-30	 30;
	 1101	 1564	 0.009693	 0.021993	 0.00044	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1102	 1564	 0.011429	 0.039029	 0.00085	 80	 84	 88	 0	 0	 1	-30	 30;
	 1102	 1566	 0.011757	 0.024064	 0.00059	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1102	 1571	 0.0188	 0.016957	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1103	 1116	 4.3e-05	 0.000821	 0.00296	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 1539	 1103	 0.0002	 0.004193	 0.01456	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 1104	 1105	 5.7e-05	 0.0011	 0.00416	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 1104	 1563	 0.000161	 0.01211	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1564	 1104	 0.000405	 0.030361	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1105	 1118	 0.000114	 0.002214	 0.00851	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 1541	 1106	 0.009793	 0.033443	 0.00073	 80	 84	 88	 0	 0	 1	-30	 30;
	 1564	 1106	 0.006	 0.017636	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1541	 1107	 0.0525	 0.037193	 0.00059	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1541	 1108	 0.040393	 0.02615	 0.0005	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1109	 1565	 0.005514	 0.015821	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1110	 1567	 9.3e-05	 0.001714	 0.00738	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 1111	 1116	 0.000164	 0.003329	 0.01238	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 1111	 1565	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1111	 1565	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1111	 1567	 0.000164	 0.002779	 0.01464	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 1565	 1112	 0.035936	 0.025457	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1113	 1121	 0.0014	 0.005714	 0.00139	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1113	 1122	 0.00295	 0.008871	 0.00278	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1113	 1130	 0.001771	 0.015164	 0.00431	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1113	 1566	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1113	 1566	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1114	 1128	 2.1e-05	 0.000543	 0.04513	 3339	 3505.95	 3672.9	 0	 0	 1	-30	 30;
	 1114	 1567	 0.000126	 0.010068	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30;
	 1114	 1567	 0.000126	 0.010068	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30;
	 1568	 1115	 0.047071	 0.033343	 0.00053	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1116	 1569	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1116	 1569	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1540	 1117	 0.014471	 0.023214	 0.00043	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1539	 1118	 0.000121	 0.002386	 0.00888	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 1118	 1570	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1118	 1570	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1570	 1119	 0.040336	 0.028571	 0.00045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1569	 1120	 0.004357	 0.015264	 0.00042	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1569	 1120	 0.004357	 0.015264	 0.00042	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1120	 1572	 0.00365	 0.016257	 0.00028	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1120	 1572	 0.00365	 0.016257	 0.00028	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1121	 1122	 0.0019	 0.005321	 0.00137	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1121	 1130	 0.002943	 0.021164	 0.00561	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1562	 1121	 0.0027	 0.012386	 0.00317	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1563	 1121	 0.001714	 0.012429	 0.00429	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1121	 1571	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1121	 1571	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1122	 1572	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1122	 1572	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1123	 1125	 0.013757	 0.053743	 0.00119	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1123	 1125	 0.013757	 0.053743	 0.00119	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1572	 1123	 0.00345	 0.012079	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1572	 1123	 0.00345	 0.012079	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1571	 1124	 0.044757	 0.032357	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1125	 1135	 0.014086	 0.049329	 0.00136	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1125	 1135	 0.014086	 0.049329	 0.00136	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1125	 1138	 0.012471	 0.048714	 0.00108	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1125	 1138	 0.012471	 0.048714	 0.00108	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1528	 1126	 0.015793	 0.070393	 0.00119	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1528	 1126	 0.015793	 0.070393	 0.00119	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1532	 1126	 0.018757	 0.073257	 0.00162	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1532	 1126	 0.018757	 0.073257	 0.00162	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1534	 1126	 0.0294	 0.130307	 0.00391	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1535	 1126	 0.03	 0.2554	 0.00667	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 1126	 1573	 0.012464	 0.055529	 0.00094	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1126	 1573	 0.012464	 0.055529	 0.00094	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1568	 1127	 0.009886	 0.0386	 0.00086	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1568	 1127	 0.009886	 0.0386	 0.00086	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1127	 1573	 0.004579	 0.017893	 0.0004	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1127	 1573	 0.004579	 0.017893	 0.0004	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1128	 1573	 0.001472	 0.073585	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1128	 1573	 0.001472	 0.073585	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1573	 1129	 0.007064	 0.027579	 0.00061	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1573	 1129	 0.007064	 0.027579	 0.00061	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1129	 1574	 0.007843	 0.041971	 0.00127	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1130	 1131	 0.0015	 0.011143	 0.00425	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1130	 1158	 0.020407	 0.222321	 0.07	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1131	 1132	 0.001914	 0.015936	 0.00483	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1132	 1574	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1132	 1574	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1530	 1133	 0.198007	 0.5025	 0.00998	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1566	 1133	 0.026379	 0.067807	 0.00105	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1134	 1136	 0.009443	 0.033057	 0.00091	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1134	 1136	 0.009443	 0.033057	 0.00091	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1135	 1136	 0.008714	 0.034036	 0.00076	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1135	 1136	 0.008714	 0.034036	 0.00076	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1136	 1145	 0.045129	 0.3067	 0.0076	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1540	 1138	 0.020614	 0.072179	 0.002	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1540	 1138	 0.020614	 0.072179	 0.002	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1540	 1139	 0.0782	 0.050629	 0.00096	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1140	 1163	 0.028957	 0.113107	 0.00251	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1140	 1163	 0.028957	 0.113107	 0.00251	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1534	 1141	 0.163314	 0.105757	 0.00201	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1142	 1160	 0.034429	 0.206357	 0.00496	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1533	 1142	 0.12855	 0.26325	 0.00649	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1543	 1143	 0.008193	 0.0328	 0.00826	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1144	 1145	 0.067407	 0.13855	 0.00264	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1144	 1146	 0.135314	 0.529593	 0.01178	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1144	 1146	 0.135314	 0.529593	 0.01178	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1144	 1162	 0.09345	 0.416836	 0.00709	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1144	 1162	 0.09345	 0.416836	 0.00709	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1542	 1145	 0.085021	 0.408786	 0.01224	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1530	 1146	 0.034729	 0.118643	 0.00258	 80	 84	 88	 0	 0	 1	-30	 30;
	 1542	 1146	 0.044929	 0.174814	 0.00292	 80	 84	 88	 0	 0	 1	-30	 30;
	 1545	 1146	 0.024964	 0.134093	 0.00319	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1542	 1147	 0.025586	 0.089593	 0.00248	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1542	 1147	 0.025586	 0.089593	 0.00248	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1544	 1147	 0.053943	 0.21075	 0.00468	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1544	 1147	 0.053943	 0.21075	 0.00468	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1148	 1161	 0.0493	 0.318407	 0.01015	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1561	 1148	 0.084857	 0.429736	 0.00749	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1203	 1149	 0.067036	 0.357421	 0.00628	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1152	 1153	 0.059179	 0.262429	 0.00789	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1153	 1154	 0.041564	 0.202871	 0.0035	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1154	 1155	 0.008579	 0.05195	 0.00163	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1154	 1576	 0.08785	 0.307864	 0.00854	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1154	 1576	 0.08785	 0.307864	 0.00854	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1155	 1156	 0.04035	 0.028586	 0.00045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1157	 1158	 0.052086	 0.142043	 0.03136	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1157	 1575	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1157	 1575	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1277	 1158	 0.026671	 0.345807	 0.10509	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1277	 1158	 0.026671	 0.345807	 0.10509	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1158	 1576	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1158	 1576	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1159	 1160	 0.017429	 0.099164	 0.00305	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1576	 1159	 0.019564	 0.12625	 0.00402	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1545	 1161	 0.052036	 0.336143	 0.01071	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1163	 1577	 0.031957	 0.111893	 0.0031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1163	 1577	 0.031957	 0.111893	 0.0031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1164	 1577	 0.464671	 0.368271	 0.00464	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1165	 1168	 5e-05	 0.001364	 0.14649	 4451	 4673.55	 4896.1	 0	 0	 1	-30	 30;
	 1165	 1577	 0.003144	 0.12263	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1165	 1577	 0.003144	 0.12263	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1166	 1578	 0.039879	 0.043864	 0.00059	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1167	 1578	 0.029036	 0.04635	 0.00106	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1168	 1578	 0.005109	 0.18393	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1168	 1578	 0.005109	 0.18393	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1535	 1169	 0.141564	 0.116543	 0.00236	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1170	 1171	 0.436736	 0.394779	 0.00661	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1535	 1170	 0.049557	 0.211957	 0.00479	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1575	 1170	 0.090093	 0.315736	 0.00875	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1535	 1171	 0.171857	 0.442271	 0.00686	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1552	 1171	 0.066886	 0.298179	 0.00506	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1172	 1173	 0.005936	 0.067221	 0.03779	 501	 526.05	 551.1	 0	 0	 1	-30	 30;
	 1172	 1579	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1172	 1579	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1173	 1580	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1173	 1580	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1174	 1425	 9.3e-05	 0.00215	 0.04072	 1940	 2037	 2134	 0	 0	 1	-30	 30;
	 1175	 1176	 9.2e-05	 0.007399	 0	 2000	 2000	 2000	 1	 0	 1	-30	 30;
	 1175	 1176	 9.2e-05	 0.007399	 0	 2000	 2000	 2000	 1	 0	 1	-30	 30;
	 1176	 1177	 0.000104	 0.008333	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 1176	 1177	 0.000104	 0.008333	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 1176	 1273	 0.012864	 0.077257	 0.02341	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1177	 1215	 0.564157	 0.510614	 0.00855	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1178	 1187	 0.008614	 0.05245	 0.11982	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1179	 1249	 0.129536	 0.300893	 0.00448	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1181	 1339	 0.0086	 0.030586	 0.0068	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1182	 1183	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1182	 1183	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1184	 1185	 0.000119	 0.009548	 0	 1550	 1550	 1550	 1	 0	 1	-30	 30;
	 1184	 1185	 0.000119	 0.009548	 0	 1550	 1550	 1550	 1	 0	 1	-30	 30;
	 1184	 1205	 0.000279	 0.004336	 0.04516	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 1186	 1187	 0.000222	 0.016665	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1186	 1187	 0.000222	 0.016665	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1188	 1284	 0.131279	 0.236943	 0.00343	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1189	 1193	 0.005843	 0.015164	 0.00368	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1189	 1204	 0.002821	 0.010729	 0.003	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1191	 1192	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1191	 1192	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1193	 1339	 0.068414	 0.1842	 0.04189	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1193	 1418	 0.018021	 0.054736	 0.01199	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1199	 1275	 0.030636	 0.136529	 0.00232	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1199	 1275	 0.030636	 0.136529	 0.00232	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1202	 1203	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1202	 1203	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1202	 1291	 0.001329	 0.011014	 0.0029	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1203	 1294	 0.030571	 0.1194	 0.00265	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1203	 1294	 0.030571	 0.1194	 0.00265	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1205	 1206	 0.000507	 0.037997	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1205	 1206	 0.000507	 0.037997	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1206	 1424	 0.146457	 0.308029	 0.00561	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1207	 1208	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1207	 1208	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1208	 1486	 0.087629	 0.062079	 0.00098	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1208	 1507	 0.020071	 0.041243	 0.00079	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1211	 1421	 0.004743	 0.031664	 0.05974	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1212	 1213	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1212	 1213	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1212	 1518	 0.0245	 0.1352	 0.04896	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1213	 1219	 0.188957	 0.133886	 0.00211	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1213	 1525	 0.141686	 0.175943	 0.00384	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1215	 1463	 0.043336	 0.169271	 0.00376	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1217	 1220	 0.064793	 0.221421	 0.00481	 80	 84	 88	 0	 0	 1	-30	 30;
	 1218	 1219	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1218	 1219	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1220	 1525	 0.523821	 0.470943	 0.00964	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1223	 1296	 0.1254	 0.439879	 0.01221	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1223	 1296	 0.1254	 0.439879	 0.01221	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1223	 1314	 0.012757	 0.081343	 0.00198	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1225	 1430	 0.027786	 0.055014	 0.00081	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1226	 1227	 0.002636	 0.0162	 0.00029	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1228	 1236	 0.016514	 0.0327	 0.00048	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1230	 1233	 0.012471	 0.03825	 0.00104	 80	 84	 88	 0	 0	 1	-30	 30;
	 1230	 1234	 0.013121	 0.0244	 0.00057	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1232	 1233	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1232	 1235	 0.000864	 0.010464	 0.00594	 523	 549.15	 575.3	 0	 0	 1	-30	 30;
	 1234	 1395	 0.00515	 0.020436	 0.00059	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1238	 1246	 0.0059	 0.0376	 0.00091	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1239	 1246	 0.008129	 0.031736	 0.00071	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1240	 1244	 0.086307	 0.137793	 0.00317	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1243	 1244	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1244	 1247	 0.049479	 0.219364	 0.00659	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1245	 1270	 0.001221	 0.016	 0.05181	 834	 875.7	 917.4	 0	 0	 1	-30	 30;
	 1245	 1470	 0.0053	 0.03655	 0.06459	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1247	 1284	 0.061564	 0.446586	 0.01124	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1252	 1255	 0.107321	 0.4197	 0.00932	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1252	 1255	 0.107321	 0.4197	 0.00932	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1256	 1258	 0.017821	 0.062407	 0.00173	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1256	 1258	 0.017821	 0.062407	 0.00173	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1257	 1258	 0.007286	 0.028457	 0.00063	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1257	 1258	 0.007286	 0.028457	 0.00063	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1262	 1263	 0.000104	 0.008333	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 1264	 1283	 0.117721	 0.41285	 0.01146	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1264	 1283	 0.117721	 0.41285	 0.01146	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1265	 1266	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1267	 1340	 0.01294	 0.11887	 0.24927	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1268	 1269	 0.004675	 0.0944	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1270	 1271	 0.001929	 0.020586	 0.03731	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 1271	 1272	 0.000124	 0.009908	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 1272	 1423	 0.012621	 0.072536	 0.02056	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1273	 1423	 0.011243	 0.068	 0.01736	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1277	 1278	 8.2e-05	 0.006578	 0	 1900	 1900	 1900	 1	 0	 1	-30	 30;
	 1278	 1279	 0.028229	 0.098843	 0.00274	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1278	 1279	 0.028229	 0.098843	 0.00274	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1289	 1292	 0.016943	 0.066179	 0.00146	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1289	 1292	 0.016943	 0.066179	 0.00146	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1290	 1293	 0.019721	 0.067379	 0.00146	 80	 84	 88	 0	 0	 1	-30	 30;
	 1291	 1292	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1295	 1301	 0.305829	 0.606857	 0.00893	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1297	 1303	 0.009621	 0.054757	 0.00169	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1300	 1301	 0.029607	 0.11565	 0.00256	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1300	 1301	 0.029607	 0.11565	 0.00256	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1300	 1304	 0.030021	 0.105121	 0.00291	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1300	 1304	 0.030021	 0.105121	 0.00291	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1301	 1302	 0.008686	 0.038486	 0.00116	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1303	 1305	 0.037307	 0.046307	 0.00101	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1306	 1307	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1310	 1311	 7.8e-05	 0.006249	 0	 1600	 1600	 1600	 1	 0	 1	-30	 30;
	 1310	 1311	 7.8e-05	 0.006249	 0	 1600	 1600	 1600	 1	 0	 1	-30	 30;
	 1311	 1312	 0.000114	 0.009083	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 1311	 1312	 0.000114	 0.009083	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 1312	 1313	 8.7e-05	 0.006944	 0	 1800	 1800	 1800	 1	 0	 1	-30	 30;
	 1313	 1314	 0.00665	 0.042386	 0.00104	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1313	 1325	 0.1238	 0.284564	 0.00432	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1313	 1338	 0.039664	 0.090714	 0.00221	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1315	 1316	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1317	 1336	 0.089393	 0.263007	 0.00539	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1321	 1323	 0.009379	 0.016493	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1322	 1327	 0.011736	 0.024021	 0.00059	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1323	 1324	 0.001879	 0.01005	 0.00031	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1324	 1328	 0.0104	 0.024136	 0.00036	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1332	 1333	 0.014629	 0.062543	 0.00141	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1333	 1334	 0.012971	 0.069671	 0.00166	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1335	 1337	 0.023164	 0.11495	 0.00274	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1347	 1349	 0.02735	 0.017707	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1347	 1389	 0.023871	 0.049057	 0.00094	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1347	 1392	 0.003707	 0.018407	 0.00044	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1347	 1396	 0.037143	 0.0461	 0.00101	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1351	 1352	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1354	 1356	 0.005879	 0.010936	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1358	 1386	 0.001036	 0.009186	 0.00504	 437	 458.85	 480.7	 0	 0	 1	-30	 30;
	 1358	 1415	 0.003007	 0.010329	 0.00247	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1359	 1360	 0.000371	 0.027831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1360	 1508	 0.028443	 0.052893	 0.00124	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1361	 1414	 0.000429	 0.002879	 0.00542	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1362	 1363	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1364	 1367	 9.3e-05	 0.000986	 0.0097	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1365	 1366	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1365	 1367	 5.7e-05	 0.000671	 0.00604	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1366	 1369	 0.001	 0.003793	 0.00106	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1366	 1383	 0.001943	 0.006543	 0.00163	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1367	 1368	 0.000109	 0.008695	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1367	 1368	 0.000109	 0.008695	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1368	 1369	 7.8e-05	 0.006228	 0	 1750	 1750	 1750	 1	 0	 1	-30	 30;
	 1369	 1415	 0.003879	 0.0151	 0.00403	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1370	 1371	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1371	 1415	 0.000843	 0.00495	 0.00135	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1373	 1376	 0.010543	 0.02795	 0.00071	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1377	 1380	 0.00905	 0.018593	 0.00036	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1378	 1379	 0.020093	 0.021464	 0.00046	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1380	 1381	 0.003464	 0.011829	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 1384	 1385	 8.6e-05	 0.006896	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30;
	 1384	 1385	 8.6e-05	 0.006896	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30;
	 1385	 1386	 0.000124	 0.009908	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 1385	 1386	 0.000124	 0.009908	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 1386	 1387	 9.5e-05	 0.007575	 0	 1650	 1650	 1650	 1	 0	 1	-30	 30;
	 1386	 1399	 0.007086	 0.025043	 0.00564	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1386	 1498	 0.00415	 0.022779	 0.00602	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1387	 1390	 0.010593	 0.040764	 0.00069	 80	 84	 88	 0	 0	 1	-30	 30;
	 1387	 1490	 0.042179	 0.067657	 0.00125	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1387	 1506	 0.079293	 0.065271	 0.00132	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1388	 1389	 0.002843	 0.012607	 0.00038	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1390	 1402	 0.035907	 0.075471	 0.00137	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1392	 1393	 0.012293	 0.012079	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1394	 1395	 0.003636	 0.019371	 0.00034	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1398	 1405	 0.000307	 0.002064	 0.00376	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1399	 1400	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1399	 1498	 0.007443	 0.019979	 0.00453	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1403	 1404	 0.006957	 0.02975	 0.00067	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1404	 1407	 0.005193	 0.020607	 0.00059	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1404	 1412	 0.009614	 0.01975	 0.00038	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1405	 1406	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1406	 1407	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1408	 1409	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1409	 1411	 0.009614	 0.048629	 0.00084	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1409	 1505	 0.040936	 0.055807	 0.00124	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1414	 1415	 0.000118	 0.009477	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1415	 1416	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1419	 1420	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1421	 1422	 0.000118	 0.009477	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1423	 1424	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1425	 1426	 8.6e-05	 0.006896	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30;
	 1428	 1429	 0.022329	 0.035636	 0.00082	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1428	 1433	 0.02735	 0.019371	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1430	 1446	 0.006836	 0.044107	 0.00141	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1432	 1443	 0.003614	 0.015086	 0.00044	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1435	 1436	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1437	 1439	 0.016929	 0.027029	 0.00062	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1442	 1443	 0.011443	 0.023521	 0.00045	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1442	 1445	 0.0113	 0.018129	 0.00034	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1446	 1448	 0.012914	 0.057214	 0.00131	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1463	 1464	 0.085407	 0.158843	 0.00372	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1465	 1466	 0.000321	 0.004093	 0.00774	 541	 568.05	 595.1	 0	 0	 1	-30	 30;
	 1466	 1467	 0.000124	 0.009908	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 1466	 1515	 0.001879	 0.012171	 0.02425	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1467	 1468	 0.000196	 0.014705	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1470	 1471	 8.3e-05	 0.006605	 0	 1650	 1650	 1650	 1	 0	 1	-30	 30;
	 1470	 1503	 0.000536	 0.006729	 0.02739	 871	 914.55	 958.1	 0	 0	 1	-30	 30;
	 1473	 1505	 0.005614	 0.016521	 0.00034	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1476	 1478	 0.010607	 0.019714	 0.00046	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1476	 1484	 0.0419	 0.027121	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1479	 1480	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1481	 1482	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1482	 1483	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1484	 1485	 0.009729	 0.022586	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1485	 1486	 0.002614	 0.014871	 0.00027	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1489	 1501	 0.018679	 0.01685	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1490	 1493	 0.0237	 0.016793	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1492	 1493	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1494	 1495	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1495	 1499	 0.014986	 0.027864	 0.00065	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1497	 1498	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1498	 1499	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1500	 1503	 0.000514	 0.004036	 0.01401	 635	 666.75	 698.5	 0	 0	 1	-30	 30;
	 1503	 1504	 0.000118	 0.009477	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1504	 1505	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1506	 1508	 0.005057	 0.023564	 0.00054	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1506	 1509	 0.005564	 0.011436	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1510	 1514	 0.015471	 0.035907	 0.00054	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1513	 1514	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1515	 1516	 0.000405	 0.030361	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1515	 1517	 0.000807	 0.0103	 0.01947	 541	 568.05	 595.1	 0	 0	 1	-30	 30;
	 1517	 1518	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1522	 1523	 0.005357	 0.025529	 0.0074	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1523	 1524	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1526	 1527	 0.000171	 0.012822	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1526	 1527	 0.000171	 0.012822	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1526	 1567	 0.000314	 0.006129	 0.02356	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 1527	 1528	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1527	 1528	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1527	 1531	 0.001679	 0.02375	 0.00786	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 1528	 1574	 0.020407	 0.079707	 0.00176	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1531	 1532	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1531	 1532	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1531	 1563	 0.003386	 0.019836	 0.00541	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1535	 1579	 0.129264	 0.397157	 0.01078	 80	 84	 88	 0	 0	 1	-30	 30;
	 1536	 1547	 0.000343	 0.001207	 4e-05	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1536	 1547	 0.000343	 0.001207	 4e-05	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1539	 1540	 0.000174	 0.013916	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 1539	 1540	 0.000174	 0.013916	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 1541	 1568	 0.0059	 0.050179	 0.00131	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 1546	 1550	 0.003193	 0.03125	 0.00061	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 1551	 1579	 0.0542	 0.328514	 0.0103	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1555	 1580	 0.110014	 0.385757	 0.0107	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1555	 1580	 0.110014	 0.385757	 0.0107	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1562	 1563	 0.000207	 0.002429	 0.00124	 501	 526.05	 551.1	 0	 0	 1	-30	 30;
	 1563	 1564	 0.000238	 0.017856	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1564	 1569	 0.005243	 0.02805	 0.00085	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1567	 1568	 0.00011	 0.008789	 0	 1900	 1900	 1900	 1	 0	 1	-30	 30;
	 1569	 1570	 0.009364	 0.031993	 0.00069	 80	 84	 88	 0	 0	 1	-30	 30;
];

mpc_regionR2.gencost = [
%	2           startup     shutdown    n           c(n-1)...c0 
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.002	 14.879	 1662.89;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.002	 13.166	 993.46;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 34.327	 273.31;
	 2	 0	 0	 3	 0.053	 34.327	 273.31;
	 2	 0	 0	 3	 0.053	 34.327	 273.31;
	 2	 0	 0	 3	 0.053	 34.327	 273.31;
	 2	 0	 0	 3	 0.074	 34.608	 218.48;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.064	 34.523	 227.69;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.074	 34.605	 225.65;
	 2	 0	 0	 3	 0.074	 34.605	 225.65;
	 2	 0	 0	 3	 0.074	 34.605	 225.65;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.08	 34.622	 218.34;
	 2	 0	 0	 3	 0.08	 34.622	 218.34;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.083	 34.672	 214.56;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.133	 34.913	 114.68;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.056	 34.402	 265.72;
	 2	 0	 0	 3	 0.057	 34.433	 259.14;
	 2	 0	 0	 3	 0.057	 34.433	 259.14;
	 2	 0	 0	 3	 0.057	 34.433	 259.14;
	 2	 0	 0	 3	 0.057	 34.433	 259.14;
	 2	 0	 0	 3	 0.101	 34.704	 198.26;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.054	 25.107	 186.76;
	 2	 0	 0	 3	 0.054	 25.107	 186.76;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.06	 34.481	 248.23;
	 2	 0	 0	 3	 0.06	 34.481	 248.23;
	 2	 0	 0	 3	 0.06	 34.481	 248.23;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.082	 34.64	 215.94;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.086	 34.694	 205.87;
	 2	 0	 0	 3	 0.086	 34.694	 205.87;
	 2	 0	 0	 3	 0.086	 34.694	 205.87;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.106	 34.752	 196.49;
	 2	 0	 0	 3	 0.062	 14.88	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.01	 59.305	 1952.1;
	 2	 0	 0	 3	 0.01	 59.305	 1952.1;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.144	 34.972	 104.04;
	 2	 0	 0	 3	 0.14	 34.937	 111.51;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.062	 34.494	 242.06;
	 2	 0	 0	 3	 0.062	 34.494	 242.06;
	 2	 0	 0	 3	 0.062	 34.494	 242.06;
	 2	 0	 0	 3	 0.062	 34.494	 242.06;
	 2	 0	 0	 3	 0.062	 34.494	 242.06;
	 2	 0	 0	 3	 0.062	 34.494	 242.06;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.138	 34.926	 111.76;
	 2	 0	 0	 3	 0.127	 34.866	 128.74;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
];


% -------------------- mpc_regionR3 --------------------

mpc_regionR3.version = '2';
mpc_regionR3.baseMVA = 100.0000;
mpc_regionR3.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 1	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 3	 2	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 4	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 5	 2	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 6	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 7	 2	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 8	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 9	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 10	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 11	 2	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 12	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 13	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 14	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 15	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 16	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 17	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 18	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 19	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 20	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 21	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 22	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 23	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 24	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 25	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 26	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 27	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 28	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 29	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 30	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 31	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 32	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 33	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 34	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 35	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 36	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 37	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 38	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 39	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 40	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 41	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 42	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 43	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 44	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 45	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 46	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 47	 2	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 48	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 49	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 50	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 51	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 52	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 53	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 54	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 55	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 56	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 57	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 58	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 59	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 60	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 61	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 62	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 63	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 64	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 65	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 66	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 67	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 68	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 69	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 70	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 71	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 72	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 73	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 74	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 75	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 76	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 77	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 78	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 79	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 80	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 81	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 82	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 83	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 84	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 85	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 86	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 87	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 88	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 89	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 90	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 91	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 92	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 93	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 94	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 95	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 96	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 97	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 98	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 99	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 100	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 101	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 102	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 103	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 104	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 105	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 106	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 107	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 108	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 109	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 110	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 111	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 112	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 113	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 114	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 115	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 116	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 117	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 118	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 119	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 120	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 121	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 122	 1	 2.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 123	 1	 1.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 124	 1	 4.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 125	 1	 2.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 126	 1	 3.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 127	 1	 0.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 128	 1	 3.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 129	 1	 3.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 130	 1	 1.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 131	 1	 5.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 132	 1	 5.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 133	 1	 1.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 134	 1	 9.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 135	 1	 6.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 136	 1	 1.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 137	 1	 4.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 138	 1	 16.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 139	 1	 0.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 140	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 141	 1	 1.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 142	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 143	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 144	 1	 2.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 145	 1	 5.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 146	 1	 7.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 147	 1	 5.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 148	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 149	 1	 6.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 150	 1	 4.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 151	 1	 9.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 152	 1	 1.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 153	 1	 2.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 154	 1	 1.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 155	 1	 2.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 156	 1	 3.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 157	 1	 1.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 158	 1	 6.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 159	 1	 6.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 160	 1	 2.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 161	 1	 4.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 162	 1	 2.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 163	 1	 3.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 164	 1	 0.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 165	 1	 5.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 166	 1	 2.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 167	 1	 1.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 168	 1	 1.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 169	 1	 2.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 170	 1	 3.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 171	 1	 3.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 172	 1	 2.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 173	 1	 1.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 174	 1	 2.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 175	 1	 3.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 176	 1	 1.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 177	 1	 1.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 178	 1	 2.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 179	 1	 1.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 180	 1	 1.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 181	 1	 2.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 182	 1	 2.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 183	 1	 14.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 184	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 185	 1	 2.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 186	 1	 2.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 187	 1	 1.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 188	 1	 1.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 189	 1	 5.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 190	 1	 3.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 191	 1	 2.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 192	 1	 2.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 193	 1	 1.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 194	 1	 2.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 195	 1	 3.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 196	 1	 2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 197	 1	 2.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 198	 1	 5.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 199	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 200	 1	 2.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 201	 1	 2.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 202	 1	 2.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 203	 1	 1.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 204	 1	 3.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 205	 1	 1.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 206	 1	 2.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 207	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 208	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 209	 1	 2.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 210	 1	 1.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 211	 1	 3.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 212	 1	 6.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 213	 1	 4.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 214	 1	 6.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 215	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 216	 1	 33.3	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 217	 1	 1.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 218	 1	 1.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 219	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 220	 1	 5.04	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 221	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 222	 1	 2.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 223	 1	 3.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 224	 1	 2.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 225	 1	 2.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 226	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 227	 1	 2.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 228	 1	 1.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 229	 1	 2.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 230	 1	 3.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 231	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 232	 1	 2.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 233	 1	 3.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 234	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 235	 1	 6.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 236	 1	 4.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 237	 1	 5.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 238	 1	 0.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 239	 1	 1.72	-0.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 240	 1	 2.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 241	 1	 1.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 242	 1	 1.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 243	 1	 1.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 244	 1	 3.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 245	 1	 1.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 246	 1	 4.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 247	 1	 0	 0	 0	-41.3	 2	 1	 0	 230	 1	 1.1	 0.9;
	 248	 1	 2.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 249	 1	 3.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 250	 1	 2.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 251	 1	 4.5	-26.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 252	 1	 2.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 253	 1	 6.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 254	 1	 2.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 255	 1	 5.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 256	 1	 8.23	-20.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 257	 1	 2.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 258	 1	 3.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 259	 1	 2.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 260	 1	 3.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 261	 1	 2.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 262	 1	 13.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 263	 1	 4.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 264	 1	 4.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 265	 1	 2.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 266	 1	 1.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 267	 1	 2.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 268	 1	 3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 269	 1	 2.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 270	 1	 1.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 271	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 272	 1	 5.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 273	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 274	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 275	 1	 3.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 276	 1	 3.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 277	 1	 4.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 278	 1	 12.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 279	 1	 9.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 280	 1	 3.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 281	 1	 3.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 282	 1	 3.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 283	 1	 2.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 284	 1	 4.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 285	 1	 2.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 286	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 287	 1	 7.44	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 288	 1	 4.74	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 289	 1	 5.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 290	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 291	 1	 2.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 292	 1	 16.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 293	 1	 5.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 294	 1	 2.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 295	 1	 3.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 296	 1	 1.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 297	 1	 1.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 298	 1	 4.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 299	 1	 3.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 300	 1	 1.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 301	 1	 3.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 302	 1	 13.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 303	 1	 4.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 304	 1	 5.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 305	 1	 4.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 306	 1	 2.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 307	 1	 3.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 308	 1	 4.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 309	 1	 44.83	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 310	 1	 8.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 311	 1	 3.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 312	 1	 9.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 313	 1	 2.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 314	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 315	 1	 1.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 316	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 317	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 318	 1	 8.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 319	 1	 16.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 320	 1	 5.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 321	 1	 11.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 322	 1	 3.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 323	 1	 11.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 324	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 325	 1	 6.22	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 326	 1	 3.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 327	 1	 4.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 328	 1	 3.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 329	 1	 3.73	 1.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 330	 1	 4.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 331	 1	 2.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 332	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 333	 1	 10.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 334	 1	 7.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 335	 1	 5.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 336	 1	 2.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 337	 1	 2.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 338	 1	 4.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 339	 1	 5.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 340	 1	 2.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 341	 1	 4.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 342	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 343	 1	 7.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 344	 1	 3.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 345	 1	 1.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 346	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 347	 1	 4.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 348	 1	 6.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 349	 1	 3.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 350	 1	 4.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 351	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 352	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 353	 1	 0	 0	 0	 234.29	 2	 1	 0	 500	 1	 1.1	 0.9;
	 354	 1	 2.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 355	 1	 6.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 356	 1	 3.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 357	 1	 2.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 358	 1	 2.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 359	 1	 2.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 360	 1	 2.07	 0.79	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 361	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 362	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 363	 1	 2.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 364	 1	 1.99	 1.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 365	 1	 6.47	 2.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 366	 1	 4.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 367	 1	 0	 0	 0	 1.36	 2	 1	 0	 230	 1	 1.1	 0.9;
	 368	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 369	 1	 2.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 370	 1	 4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 371	 1	 1.42	 0.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 372	 1	 5.7	 3.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 373	 1	 0	 0	 0	 92.38	 2	 1	 0	 230	 1	 1.1	 0.9;
	 374	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 375	 1	 1.87	 0.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 376	 1	 2.67	 1.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 377	 1	 3.16	 1.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 378	 1	 5.29	 1.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 379	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 380	 1	 1.6	 0.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 381	 1	 9.28	 8.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 382	 1	 2.86	 1.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 383	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 384	 1	 2.46	 1.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 385	 1	 2.59	 1.15	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 386	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 387	 1	 1.53	 0.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 388	 1	 7.1	 2.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 389	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 390	 1	 2.83	 1.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 391	 1	 3.13	 1.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 392	 1	 0	 0	 0	 100	 2	 1	 0	 230	 1	 1.1	 0.9;
	 393	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 394	 1	 2.51	 0.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 395	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 396	 1	 3.78	 2.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 397	 1	 3.02	 1.6	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 398	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 399	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 400	 1	 3.79	 2.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 401	 1	 2.28	 1.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 402	 1	 15.39	 9.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 403	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 404	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 405	 1	 1.97	 0.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 406	 1	 4.13	 2.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 407	 1	 1.96	 0.6	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 408	 1	 3.34	 2.1	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 409	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 410	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 411	 1	 4.9	 2.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 412	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 413	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 414	 1	 2.67	 1.98	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 415	 1	 2.86	 1.95	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 416	 1	 2.71	 1.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 417	 1	 4.02	 2.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 418	 1	 3.88	 1.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 419	 1	 1.51	 1.12	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 420	 1	 3.67	 2.32	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 421	 1	 0	 0	 0	 68.16	 2	 1	 0	 230	 1	 1.1	 0.9;
	 422	 1	 3.17	 2.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 423	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 424	 1	 3.07	 1.75	 0	 48.82	 2	 1	 0	 230	 1	 1.1	 0.9;
	 425	 1	 1.89	 1.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 426	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 427	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 428	 1	 2.57	 1.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 429	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 430	 1	 7.74	 4.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 431	 1	 4	 1.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 432	 1	 18.29	 10.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 433	 1	 2.67	 1.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 434	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 435	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 436	 1	 14.24	 8.16	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 437	 1	 6.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 438	 1	 11.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 439	 1	 2.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 440	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 441	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 442	 1	 2.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 443	 1	 2.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 444	 1	 8.38	 4.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 445	 1	 5.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 446	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 447	 1	 3.44	 2.37	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 448	 1	 6.07	 4.52	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 449	 1	 2.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 450	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 451	 1	 11.58	 5.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 452	 1	 7.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 453	 1	 4.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 454	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 455	 1	 7.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 456	 1	 4.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 457	 1	 5.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 458	 1	 3.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 459	 1	 1.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 460	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 461	 1	 90.87	 64	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 462	 1	 1.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 463	 1	 4.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 464	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 465	 1	 7.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 466	 1	 11.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 467	 1	 1.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 468	 1	 3.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 469	 1	 3.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 470	 1	 7.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 471	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 472	 1	 1.61	 0.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 473	 1	 1.52	 0.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 474	 1	 5.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 475	 1	 11.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 476	 1	 1.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 477	 1	 1.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 478	 1	 2.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 479	 1	 2.78	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 480	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 481	 1	 3.43	-20.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 482	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 483	 1	 4.19	 2.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 484	 1	 1.72	 1.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 485	 1	 4.1	 1.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 486	 1	 4.63	 1.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 487	 1	 9.97	 8.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 488	 1	 5.13	 3.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 489	 1	 7.75	 3.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 490	 1	 4.64	 1.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 491	 1	 4.44	 2.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 492	 1	 2.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 493	 1	 3.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 494	 1	 5.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 495	 1	 4.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 496	 1	 4.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 497	 1	 10.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 498	 1	 1.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 499	 1	 10.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 500	 1	 5.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 501	 1	 5.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 502	 1	 1.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 503	 1	 4.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 504	 1	 2.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 505	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 506	 1	 3.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 507	 1	 2.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 508	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 509	 1	 3.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 510	 1	 5.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 511	 1	 7.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 512	 1	 10.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 513	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 514	 1	 12.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 515	 1	 6.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 516	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 517	 1	 2.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 518	 1	 5.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 519	 1	 4.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 520	 1	 3.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 521	 1	 4.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 522	 1	 9.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 523	 1	 13.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 524	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 525	 1	 3.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 526	 1	 8.52	 5.98	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 527	 1	 1.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 528	 1	 3.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 529	 1	 5.51	 3.65	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 530	 1	 8.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 531	 1	 1.68	 0.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 532	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 533	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 534	 1	 2.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 535	 1	 2.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 536	 1	 2.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 537	 1	 4.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 538	 1	 2.37	 1.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 539	 1	 7.5	 6.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 540	 1	 4.38	-21.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 541	 1	 7.4	-11.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 542	 1	 3.77	 1.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 543	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 544	 1	 4.72	 1.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 545	 1	 8.69	 4.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 546	 1	 2.66	 1.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 547	 1	 6.69	 5.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 548	 1	 2.46	 1.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 549	 1	 2.22	 0.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 550	 1	 1.23	 0.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 551	 1	 0.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 552	 1	 5.66	 4.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 553	 1	 6.75	 4.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 554	 1	 9.27	-12.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 555	 1	 4.89	 3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 556	 1	 3.08	 1.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 557	 1	 5.06	 3.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 558	 1	 6.66	 5.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 559	 1	 5.71	 2.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 560	 1	 4.44	 2.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 561	 1	 5.57	 2.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 562	 1	 8.96	 5.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 563	 1	 6.48	 4.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 564	 1	 7.92	 5.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 565	 1	 14.21	 7.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 566	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 567	 1	 3.93	 1.15	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 568	 1	 6.86	 4.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 569	 1	 3.66	 2.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 570	 1	 6.06	 3.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 571	 1	 2.1	 1.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 572	 1	 4.12	-10.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 573	 1	 2.17	 1.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 574	 1	 2.11	 0.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 575	 1	 5.81	 3.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 576	 1	 45.31	 52.95	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 577	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 578	 1	 5.73	 3.41	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 579	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 580	 1	 2.52	 0.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 581	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 582	 1	 3.11	-12.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 583	 1	 2.72	 2.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 584	 1	 2.69	 1.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 585	 1	 10.55	 7.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 586	 1	 10.14	 6.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 587	 1	 2.33	 0.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 588	 1	 19.5	 12.22	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 589	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 590	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 591	 1	 6.91	 5.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 592	 1	 15.45	 7.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 593	 1	 8.85	 4.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 594	 1	 4.44	 1.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 595	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 596	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 597	 1	 0.93	 0.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 598	 1	 2.88	 1.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 599	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 600	 1	 6.45	 7.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 601	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 602	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 603	 1	 0	 0	 0	 200	 2	 1	 0	 500	 1	 1.1	 0.9;
	 604	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 605	 1	 1.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 606	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 607	 1	 6.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 608	 1	 72.17	 63.7	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 609	 1	 6.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 610	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 611	 1	 11.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 612	 1	 3.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 613	 1	 6.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 614	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 615	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 616	 1	 4.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 617	 1	 5.2	 2.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 618	 1	 7.8	 4.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 619	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 620	 1	 2.17	 0.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 621	 1	 0	 0	 0	-89.26	 2	 1	 0	 230	 1	 1.1	 0.9;
	 622	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 623	 1	 5.7	 3.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 624	 1	 4.04	 1.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 625	 1	 5.33	 3.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 626	 1	 5.07	 2.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 627	 1	 2.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 628	 1	 2.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 629	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 630	 1	 2.83	 1.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 631	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 632	 1	 2.71	 1.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 633	 1	 5.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 634	 1	 3.77	 1.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 635	 1	 6.23	 4.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 636	 1	 7.55	 3.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 637	 1	 1.94	 1.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 638	 1	 8.38	 4.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 639	 1	 1.54	 0.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 640	 1	 9.03	 4.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 641	 1	 3.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 642	 1	 3.33	 2.15	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 643	 1	 1.76	 0.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 644	 1	 11.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 645	 1	 2.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 646	 1	 3.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 647	 1	 4.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 648	 1	 7.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 649	 1	 8.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 650	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 651	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 652	 1	 7.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 653	 1	 6.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 654	 1	 2.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 655	 1	 2.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 656	 1	 1.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 657	 1	 3.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 658	 1	 2.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 659	 1	 2.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 660	 1	 6.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 661	 1	 14.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 662	 1	 6.84	-0.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 663	 1	 3.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 664	 1	 3.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 665	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 666	 1	 5.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 667	 1	 1.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 668	 1	 17.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 669	 1	 9.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 670	 1	 6.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 671	 1	 1.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 672	 1	 3.85	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 673	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 674	 1	 2.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 675	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 676	 1	 3.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 677	 1	 3.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 678	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 679	 1	 5.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 680	 1	 1.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 681	 1	 3.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 682	 1	 1.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 683	 1	 3.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 684	 1	 4.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 685	 1	 2.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 686	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 687	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 688	 1	 3.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 689	 1	 3.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 690	 1	 2.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 691	 1	 8.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 692	 1	 3.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 693	 1	 8.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 694	 1	 4.43	 2.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 695	 1	 4.48	 2.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 696	 1	 3.67	 2.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 697	 1	 5.24	 1.85	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 698	 1	 3.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 699	 1	 7.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 700	 1	 2.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 701	 1	 2.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 702	 1	 4.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 703	 1	 5.64	 3.47	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 704	 1	 8.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 705	 1	 1.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 706	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 707	 1	 3.4	 1.15	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 708	 1	 5.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 709	 1	 3.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 710	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 711	 1	 31.43	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 712	 1	 4.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 713	 1	 5.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 714	 1	 1.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 715	 1	 2.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 716	 1	 5.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 717	 1	 6.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 718	 1	 4.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 719	 1	 6.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 720	 1	 2.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 721	 1	 2.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 722	 1	 4.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 723	 1	 1.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 724	 1	 11.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 725	 1	 4.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 726	 1	 22.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 727	 1	 14.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 728	 1	 2.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 729	 1	 3.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 730	 1	 2.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 731	 1	 6.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 732	 1	 2.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 733	 1	 3.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 734	 1	 8.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 735	 1	 2.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 736	 1	 3.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 737	 1	 6.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 738	 1	 4.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 739	 1	 5.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 740	 1	 4.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 741	 1	 6.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 742	 1	 5.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 743	 1	 6.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 744	 1	 0	 0	 0	 600	 2	 1	 0	 500	 1	 1.1	 0.9;
	 745	 1	 5.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 746	 1	 25.08	 18.37	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 747	 1	 9.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 748	 1	 5.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 749	 1	 4.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 750	 1	 1.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 751	 1	 2.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 752	 1	 0.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 753	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 754	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 755	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 756	 1	 3.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 757	 1	 0.93	 0.66	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 758	 1	 1.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 759	 1	 0.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 760	 1	 1.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 761	 1	 1.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 762	 1	 40.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 763	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 764	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 765	 1	 1.68	 0.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 766	 1	 1.71	 0.94	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 767	 1	 3.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 768	 1	 5.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 769	 1	 5.91	 3.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 770	 1	 4.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 771	 1	 13.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 772	 1	 4.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 773	 1	 2.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 774	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 775	 1	 3.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 776	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 777	 1	 6.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 778	 1	 2.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 779	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 780	 1	 1.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 781	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 782	 1	 1.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 783	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 784	 1	 7.94	 5.29	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 785	 1	 3.58	-16.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 786	 1	 8.75	 6.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 787	 1	 3.11	 1.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 788	 1	 5.13	 3.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 789	 1	 4.07	 2.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 790	 1	 1.26	 0.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 791	 1	 1.38	 0.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 792	 1	 3.98	 2.33	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 793	 1	 8.77	 6.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 794	 1	 2.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 795	 1	 2.98	 2.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 796	 1	 1.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 797	 1	 3.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 798	 1	 0.98	 0.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 799	 1	 2.23	 1.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 800	 1	 14.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 801	 1	 5.06	 4.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 802	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 803	 1	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 804	 1	 3.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 805	 1	 4.7	 3.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 806	 1	 3.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 807	 1	 4.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 808	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 809	 1	 1.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 810	 1	 2.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 811	 1	 2.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 812	 1	 2.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 813	 1	 7.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 814	 1	 1.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 815	 1	 7.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 816	 1	 3.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 817	 1	 5.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 818	 1	 3.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 819	 1	 4.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 820	 1	 6.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 821	 1	 10.2	 7.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 822	 1	 9.12	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 823	 1	 9.48	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 824	 1	 2.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 825	 1	 4.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 826	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 827	 1	 5.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 828	 1	 3.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 829	 1	 5.41	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 830	 1	 6.47	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 831	 1	 4.19	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 832	 1	 4.56	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 833	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 834	 1	 5.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 835	 1	 5.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 836	 1	 4.29	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 837	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 838	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 839	 1	 2.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 840	 1	 2.01	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 841	 1	 8.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 842	 1	 3.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 843	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 844	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 845	 1	 5.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 846	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 847	 1	 3.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 848	 1	 5.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 849	 1	 2.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 850	 1	 4.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 851	 1	 2.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 852	 1	 5.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 853	 1	 1.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 854	 1	 2.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 855	 1	 3.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 856	 1	 1.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 857	 1	 5.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 858	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 859	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 860	 1	 2.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 861	 1	 1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 862	 1	 3.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 863	 1	 4.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 864	 1	 2.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 865	 1	 6.48	-11.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 866	 1	 5.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 867	 1	 3.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 868	 1	 6.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 869	 1	 2.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 870	 1	 1.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 871	 1	 1.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 872	 1	 5.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 873	 1	 2.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 874	 1	 2.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 875	 1	 1.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 876	 1	 9.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 877	 1	 7.47	 4.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 878	 1	 1.82	 1.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 879	 1	 2.97	 2.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 880	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 881	 1	 4.27	 2.53	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 882	 1	 9.36	 5.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 883	 1	 3.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 884	 1	 2.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 885	 1	 5.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 886	 1	 3.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 887	 1	 8.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 888	 1	 2.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 889	 1	 12.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 890	 1	 13.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 891	 1	 5.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 892	 1	 3.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 893	 1	 4.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 894	 1	 1.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 895	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 896	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 897	 1	 3.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 898	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 899	 1	 2.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 900	 1	 9.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 901	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 902	 1	 4.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 903	 1	 5.2	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 904	 1	 4.98	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 905	 1	 3.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 906	 1	 4.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 907	 1	 3.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 908	 1	 15.45	 10.7	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 909	 1	 15.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 910	 1	 12.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 911	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 912	 1	 11.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 913	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 914	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 915	 1	 10.29	 4.12	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 916	 1	 9.22	-17.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 917	 1	 1.62	 0.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 918	 1	 5.29	 3.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 919	 1	 5.77	 3.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 920	 1	 1.68	 1.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 921	 1	 4.14	 2.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 922	 1	 2.53	 1.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 923	 1	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 924	 1	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 925	 1	 3.11	 2.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 926	 1	 2.44	 1.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 927	 1	 4.75	 2.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 928	 1	 3.47	 2.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 929	 1	 5.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 930	 1	 2.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 931	 1	 2.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 932	 1	 3.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 933	 1	 4.29	 3.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 934	 1	 5.66	 3.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 935	 1	 13.29	 9.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 936	 1	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 937	 1	 2.36	 0.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 938	 1	 3.31	 1.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 939	 1	 3.63	 2.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 940	 1	 2.97	 1.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 941	 1	 2.55	 1.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 942	 1	 2.14	 1.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 943	 1	 3.09	 1.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 944	 1	 5.41	 1.83	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 945	 1	 4.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 946	 1	 2.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 947	 1	 1.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 948	 1	 1.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 949	 1	 0.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 950	 1	 3.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 951	 1	 4.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 952	 1	 1.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 953	 1	 1.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 954	 1	 3.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 955	 1	 1.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 956	 1	 1.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 957	 1	 5.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 958	 1	 1.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 959	 1	 9.37	-33.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 960	 1	 2.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 961	 1	 6.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 962	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 963	 1	 4.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 964	 1	 11.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 965	 1	 3.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 966	 1	 2.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 967	 1	 2.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 968	 1	 3.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 969	 1	 2.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 970	 1	 1.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 971	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 972	 1	 3.24	 1.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 973	 1	 1.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 974	 1	 1.29	 0.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 975	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 976	 1	 4.58	 1.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 977	 1	 6.57	-14.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 978	 1	 3.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 979	 1	 3.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 980	 1	 4.09	 1.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 981	 1	 4.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 982	 1	 2.92	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 983	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 984	 1	 2.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 985	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 986	 1	 1.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 987	 1	 3.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 988	 1	 6.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 989	 1	 6.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 990	 1	 4.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 991	 1	 2.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 992	 1	 7.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 993	 1	 3.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 994	 1	 1.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 995	 1	 2.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 996	 1	 1.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 997	 1	 1.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 998	 1	 1.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 999	 1	 4.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1000	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1001	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1002	 1	 9.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1003	 1	 7.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1004	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1005	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1006	 1	 1.69	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1007	 1	 3.11	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1008	 1	 0.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1009	 1	 2.18	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1010	 1	 5.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1011	 1	 3.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1012	 1	 2.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1013	 1	 1.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1014	 1	 0.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1015	 1	 5.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1016	 1	 3.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1017	 1	 4.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1018	 1	 7.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1019	 1	 4.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1020	 1	 2.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1021	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1022	 1	 3.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1023	 1	 5.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1024	 1	 2.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1025	 1	 1.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1026	 1	 1.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1027	 1	 2.77	 1.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1028	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1029	 1	 4.16	-13.33	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1030	 1	 7.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1031	 1	 4.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1032	 1	 10.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1033	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1034	 1	 2.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1035	 1	 3.69	 2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1036	 1	 5.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1037	 1	 6.19	 3.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1038	 1	 8.42	 6.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1039	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1040	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1041	 1	 1.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1042	 1	 2.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1043	 1	 3.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1044	 1	 5.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1045	 1	 5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1046	 1	 4.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1047	 1	 7.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1048	 1	 2.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1049	 1	 3.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1050	 1	 5.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1051	 1	 2.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1052	 1	 6.57	-18.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1053	 1	 3.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1054	 1	 1.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1055	 1	 21.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1056	 1	 6.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1057	 1	 7.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1058	 1	 7.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1059	 1	 13.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1060	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1061	 1	 10.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1062	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1063	 1	 1.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1064	 1	 4.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1065	 1	 0.86	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1066	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1067	 1	 8.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1068	 1	 3.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1069	 1	 1.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1070	 1	 4.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1071	 1	 13.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1072	 1	 2.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1073	 1	 5.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1074	 1	 5.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1075	 1	 1.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1076	 1	 5.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1077	 1	 4.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1078	 1	 6.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1079	 1	 1.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1080	 1	 3.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1081	 1	 8.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1082	 1	 1.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1083	 1	 4.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1084	 1	 8.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1085	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1086	 1	 5.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1087	 1	 5.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1088	 1	 9.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1089	 1	 7.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1090	 1	 3.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1091	 1	 2.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1092	 1	 2.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1093	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1094	 1	 4.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1095	 1	 3.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1096	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1097	 1	 5.92	-18.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1098	 1	 4.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1099	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1100	 1	 5.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1101	 1	 10.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1102	 1	 3.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1103	 1	 5.43	-14.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1104	 1	 6.34	-12.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1105	 1	 6.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1106	 1	 2.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1107	 1	 7.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1108	 1	 4.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1109	 1	 2.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1110	 1	 4.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1111	 1	 1.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1112	 1	 2.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1113	 1	 1.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1114	 1	 2.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1115	 1	 1.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1116	 1	 3.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1117	 1	 3.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1118	 1	 3.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1119	 1	 1.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1120	 1	 3.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1121	 1	 7.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1122	 1	 3.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1123	 1	 3.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1124	 1	 2.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1125	 1	 5.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1126	 1	 7.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1127	 1	 8.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1128	 1	 7.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1129	 1	 3.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1130	 1	 3.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1131	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1132	 1	 6.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1133	 1	 2.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1134	 1	 2.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1135	 1	 0.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1136	 1	 2.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1137	 1	 2.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1138	 1	 1.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1139	 1	 3.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1140	 1	 3.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1141	 1	 2.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1142	 1	 1.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1143	 1	 2.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1144	 1	 1.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1145	 1	 2.63	-2.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1146	 1	 4.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1147	 1	 3.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1148	 1	 1.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1149	 1	 2.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1150	 1	 2.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1151	 1	 3.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1152	 1	 4.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1153	 1	 1.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1154	 1	 5.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1155	 1	 3.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1156	 1	 2.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1157	 1	 2.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1158	 1	 1.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1159	 1	 3.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1160	 1	 4.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1161	 1	 1.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1162	 1	 1.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1163	 1	 4.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1164	 1	 4.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1165	 1	 2.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1166	 1	 3.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1167	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1168	 1	 4.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1169	 1	 2.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1170	 1	 12.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1171	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1172	 1	 6.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1173	 1	 2.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1174	 1	 4.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1175	 1	 3.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1176	 1	 3.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1177	 1	 2.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1178	 1	 4.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1179	 1	 3.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1180	 1	 3.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1181	 1	 1.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1182	 1	 4.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1183	 1	 6.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1184	 1	 2.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1185	 1	 2.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1186	 1	 3.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1187	 1	 1.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1188	 1	 4.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1189	 1	 14.57	-60.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1190	 1	 7.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1191	 1	 2.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1192	 1	 1.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1193	 1	 4.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1194	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1195	 1	 8.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1196	 1	 6.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1197	 1	 2.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1198	 1	 1.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1199	 1	 2.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1200	 1	 8.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1201	 1	 2.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1202	 1	 1.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1203	 1	 3.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1204	 1	 4.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1205	 1	 3.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1206	 1	 2.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1207	 1	 2.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1208	 1	 3.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1209	 1	 1.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1210	 1	 3.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1211	 1	 5.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1212	 1	 3.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1213	 1	 1.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1214	 1	 4.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1215	 1	 2.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1216	 1	 5.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1217	 1	 3.06	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1218	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1219	 1	 5.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1220	 1	 4.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1221	 1	 4.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1222	 1	 6.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1223	 1	 5.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1224	 1	 4.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1225	 1	 10.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1226	 1	 3.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1227	 1	 4.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1228	 1	 4.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1229	 1	 2.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1230	 1	 3.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1231	 1	 1.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1232	 1	 1.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1233	 1	 4.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1234	 1	 3.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1235	 1	 2.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1236	 1	 2.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1237	 1	 4.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1238	 1	 10.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1239	 1	 1.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1240	 1	 7.18	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1241	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1242	 1	 3.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1243	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1244	 1	 3.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1245	 1	 4.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1246	 1	 2.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1247	 1	 3.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1248	 1	 3.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1249	 1	 2.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1250	 1	 2.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1251	 1	 2.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1252	 1	 3.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1253	 1	 14.94	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1254	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1255	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1256	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1257	 1	 6.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1258	 1	 2.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1259	 1	 1.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1260	 1	 1.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1261	 1	 3.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1262	 1	 5.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1263	 1	 2.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1264	 1	 3.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1265	 1	 2.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1266	 1	 1.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1267	 1	 3.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1268	 1	 1.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1269	 1	 3.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1270	 1	 3.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1271	 1	 1.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1272	 1	 2.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1273	 1	 6.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1274	 1	 9.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1275	 1	 4.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1276	 1	 1.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1277	 1	 3.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1278	 1	 4.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1279	 1	 5.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1280	 1	 2.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1281	 1	 4.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1282	 1	 2.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1283	 1	 2.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1284	 1	 2.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1285	 1	 2.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1286	 1	 4.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1287	 1	 2.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1288	 1	 3.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1289	 1	 2.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1290	 1	 2.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1291	 1	 3.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1292	 1	 2.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1293	 1	 3.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1294	 1	 3.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1295	 1	 3.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1296	 1	 4.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1297	 1	 4.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1298	 1	 1.74	-2.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1299	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1300	 1	 2.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1301	 1	 4.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1302	 1	 1.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1303	 1	 2.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1304	 1	 2.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1305	 1	 6.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1306	 1	 1.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1307	 1	 1.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1308	 1	 4.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1309	 1	 3.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1310	 1	 6.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1311	 1	 1.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1312	 1	 6.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1313	 1	 4.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1314	 1	 2.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1315	 1	 4.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1316	 1	 2.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1317	 1	 2.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1318	 1	 1.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1319	 1	 3.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1320	 1	 3.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1321	 1	 2.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1322	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1323	 1	 2.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1324	 1	 3.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1325	 1	 2.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1326	 1	 3.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1327	 1	 2.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1328	 1	 7.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1329	 1	 4.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1330	 1	 3.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1331	 1	 3.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1332	 1	 6.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1333	 1	 1.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1334	 1	 1.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1335	 1	 6.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1336	 1	 3.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1337	 1	 2.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1338	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1339	 1	 1.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1340	 1	 3.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1341	 1	 9.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1342	 1	 1.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1343	 1	 7.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1344	 1	 1.76	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1345	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1346	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1347	 1	 3.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1348	 1	 3.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1349	 1	 4.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1350	 1	 1.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1351	 1	 2.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1352	 1	 1.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1353	 1	 1.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1354	 1	 2.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1355	 1	 2.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1356	 1	 3.37	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1357	 1	 7.81	-35.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1358	 1	 2.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1359	 1	 3.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1360	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1361	 1	 8.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1362	 1	 2.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1363	 1	 2.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1364	 1	 2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1365	 1	 2.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1366	 1	 1.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1367	 1	 2.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1368	 1	 1.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1369	 1	 2.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1370	 1	 2.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1371	 1	 35.41	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1372	 1	 3.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1373	 1	 5.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1374	 1	 3.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1375	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1376	 1	 3.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1377	 1	 4.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1378	 1	 2.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1379	 1	 2.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1380	 1	 3.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1381	 1	 3.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1382	 1	 5.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1383	 1	 3.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1384	 1	 2.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1385	 1	 7.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1386	 1	 2.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1387	 1	 1.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1388	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1389	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1390	 1	 4.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1391	 1	 1.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1392	 1	 1.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1393	 1	 3.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1394	 1	 1.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1395	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1396	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1397	 1	 2.38	 1.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1398	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1399	 1	 1.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1400	 1	 1.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1401	 1	 3.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1402	 1	 2.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1403	 1	 4.01	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1404	 1	 3.19	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1405	 1	 6.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1406	 1	 7.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1407	 1	 2.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1408	 1	 2.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1409	 1	 3.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1410	 1	 3.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1411	 1	 3.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1412	 1	 5.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1413	 1	 4.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1414	 1	 2.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1415	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1416	 1	 4.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1417	 1	 3.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1418	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1419	 1	 3.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1420	 1	 1.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1421	 1	 2.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1422	 1	 4.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1423	 1	 3.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1424	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1425	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1426	 1	 4.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1427	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1428	 1	 3.84	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1429	 1	 3.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1430	 1	 9.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1431	 1	 5.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1432	 1	 3.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1433	 1	 5.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1434	 1	 3.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1435	 1	 3.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1436	 1	 5.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1437	 1	 1.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1438	 1	 6.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1439	 1	 1.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1440	 1	 7.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1441	 1	 3.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1442	 1	 3.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1443	 1	 2.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1444	 1	 6.44	 2.89	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1445	 1	 2.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1446	 1	 4.05	-13.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1447	 1	 2.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1448	 1	 3.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1449	 1	 6.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1450	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1451	 1	 4.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1452	 1	 2.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1453	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1454	 1	 0.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1455	 1	 3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1456	 1	 3.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1457	 1	 4.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1458	 1	 4.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1459	 1	 4.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1460	 1	 2.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1461	 1	 4.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1462	 1	 2.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1463	 1	 3.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1464	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1465	 1	 4.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1466	 1	 2.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1467	 1	 1.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1468	 1	 2.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1469	 1	 1.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1470	 1	 7.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1471	 1	 4.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1472	 1	 2.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1473	 1	 2.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1474	 1	 2.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1475	 1	 1.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1476	 1	 2.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1477	 1	 2.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1478	 1	 3.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1479	 1	 3.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1480	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1481	 1	 3.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1482	 1	 3.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1483	 1	 7.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1484	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1485	 1	 1.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1486	 1	 10.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1487	 1	 3.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1488	 1	 2.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1489	 1	 3.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1490	 1	 3.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1491	 1	 2.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1492	 1	 3.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1493	 1	 2.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1494	 1	 3.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1495	 1	 5.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1496	 1	 5.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1497	 1	 2.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1498	 1	 4.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1499	 1	 2.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1500	 1	 2.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1501	 1	 1.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1502	 1	 1.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1503	 1	 3.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1504	 1	 13.43	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1505	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1506	 1	 3.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1507	 1	 11.58	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1508	 1	 5.48	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1509	 1	 15.21	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1510	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1511	 1	 4.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1512	 1	 3.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1513	 1	 1.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1514	 1	 2.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1515	 1	 2.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1516	 1	 3.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1517	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1518	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1519	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1520	 1	 2.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1521	 1	 1.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1522	 1	 1.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1523	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1524	 1	 3.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1525	 1	 2.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1526	 1	 1.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1527	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1528	 1	 2.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1529	 1	 9.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1530	 1	 1.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1531	 1	 2.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1532	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1533	 1	 8.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1534	 1	 2.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1535	 1	 3.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1536	 1	 1.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1537	 1	 4.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1538	 1	 5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1539	 1	 1.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1540	 1	 1.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1541	 1	 2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1542	 1	 5.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1543	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1544	 1	 3.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1545	 1	 1.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1546	 1	 3.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1547	 1	 4.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1548	 1	 1.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1549	 1	 1.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1550	 1	 2.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1551	 1	 4.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1552	 1	 2.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1553	 1	 2.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1554	 1	 5.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1555	 1	 1.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1556	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1557	 1	 3.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1558	 1	 1.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1559	 1	 2.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1560	 1	 2.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1561	 1	 6.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1562	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1563	 1	 4.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1564	 1	 3.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1565	 1	 2.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1566	 1	 2.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1567	 1	 1.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1568	 1	 2.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1569	 1	 1.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1570	 1	 4.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1571	 1	 3.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1572	 1	 2.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1573	 1	 3.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1574	 1	 3.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1575	 1	 1.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1576	 1	 3.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1577	 1	 2.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1578	 1	 3.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1579	 1	 3.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1580	 1	 6.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1581	 1	 6.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1582	 1	 2.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1583	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1584	 1	 4.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1585	 1	 1.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1586	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1587	 1	 4.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1588	 1	 3.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1589	 1	 6.84	-11.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1590	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1591	 1	 3.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1592	 1	 2.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1593	 1	 3.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1594	 1	 4.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1595	 1	 2.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1596	 1	 4.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1597	 1	 2.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1598	 1	 5.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1599	 1	 2.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1600	 1	 2.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1601	 1	 3.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1602	 1	 2.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1603	 1	 2.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1604	 1	 4.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1605	 1	 3.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1606	 1	 2.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1607	 1	 4.7	-13.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1608	 1	 1.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1609	 1	 3.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1610	 1	 5.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1611	 1	 1.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1612	 1	 3.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1613	 1	 4.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1614	 1	 4.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1615	 1	 2.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1616	 1	 1.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1617	 1	 2.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1618	 1	 1.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1619	 1	 3.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1620	 1	 6.62	-2.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1621	 1	 11.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1622	 1	 2.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1623	 1	 1.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1624	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1625	 1	 3.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1626	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1627	 1	 3.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1628	 1	 3.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1629	 1	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 1630	 1	 0.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1631	 1	 1.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1632	 1	 0.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1633	 1	 1.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1634	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1635	 1	 13.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1636	 1	 5.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1637	 1	 5.25	 3.33	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1638	 1	 5.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1639	 1	 2.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1640	 1	 3.33	 1.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1641	 1	 8.74	 6.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1642	 1	 0	 0	 0	 15.63	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1643	 1	 6.19	 2.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1644	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1645	 1	 2.79	 1.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1646	 1	 6.45	 4.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1647	 1	 4.5	 1.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1648	 1	 11.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1649	 1	 2.55	 1.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1650	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1651	 1	 9.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1652	 1	 11.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1653	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1654	 1	 8.74	 8.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1655	 1	 3.48	 1.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1656	 1	 8.41	 3.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1657	 1	 4.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1658	 1	 4.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1659	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1660	 1	 8.99	 6.51	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1661	 1	 2.19	 1.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1662	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1663	 1	 2.43	 0.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1664	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1665	 1	 2.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1666	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1667	 1	 2.86	 1.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1668	 1	 3.48	 1.17	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1669	 1	 5.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1670	 1	 7.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1671	 1	 6.54	 4.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1672	 1	 2.87	 1.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1673	 1	 10.28	 4.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1674	 1	 10.72	 6.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1675	 1	 4.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1676	 1	 3.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1677	 1	 8.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1678	 1	 1.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1679	 1	 1.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1680	 1	 2.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1681	 1	 1.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1682	 1	 2.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1683	 1	 1.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1684	 1	 4.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1685	 1	 5.98	 3.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1686	 1	 2.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1687	 1	 4.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1688	 1	 1.38	 1.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1689	 1	 3.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1690	 1	 1.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1691	 1	 1.55	 1.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1692	 1	 1.41	 0.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1693	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1694	 1	 3.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1695	 1	 3.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1696	 1	 2.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1697	 1	 9.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1698	 1	 3.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1699	 1	 7.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1700	 1	 26.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1701	 1	 18.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1702	 1	 3.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1703	 1	 9.64	 9.38	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1704	 1	 7.49	 4.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1705	 1	 3.76	 2.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1706	 1	 39.55	 34.54	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1707	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1708	 1	 8.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1709	 1	 12.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1710	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1711	 1	 3.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1712	 1	 4.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1713	 1	 7.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1714	 1	 8.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1715	 1	 0.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1716	 1	 5.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1717	 1	 7.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1718	 1	 10.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1719	 1	 7.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1720	 1	 5.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1721	 1	 4.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1722	 1	 4.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1723	 1	 7.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1724	 1	 7.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1725	 1	 13.19	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1726	 1	 4.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1727	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1728	 1	 9.01	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1729	 1	 6.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1730	 1	 4.05	 2.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1731	 1	 8.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1732	 1	 12.45	 8.7	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1733	 1	 11.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1734	 1	 6.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1735	 1	 7.26	 4.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1736	 1	 10.33	-19.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1737	 1	 5.31	 2.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1738	 1	 5.11	 3.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1739	 1	 7.57	 5.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1740	 1	 5.63	 2.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1741	 1	 17.95	 8.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1742	 1	 5.3	 1.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1743	 1	 10.29	 6.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1744	 1	 0	 0	 0	 124.3	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1745	 1	 7.19	 5.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1746	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1747	 1	 2.99	 2.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1748	 1	 1.1	 0.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1749	 1	 5.88	 2.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1750	 1	 4.4	 3.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1751	 1	 3.26	 1.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1752	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1753	 1	 20.74	 14.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1754	 1	 2.49	 1.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1755	 1	 4.53	 3.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1756	 1	 3.92	 2.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1757	 1	 6.28	 5.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1758	 1	 48.19	 38.47	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1759	 1	 34.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1760	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1761	 1	 5.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1762	 1	 5.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1763	 1	 6.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1764	 1	 5.16	 2.88	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1765	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1766	 1	 7.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1767	 1	 2.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1768	 1	 4.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1769	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1770	 1	 3.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1771	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1772	 1	 10.47	 7.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1773	 1	 20.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1774	 1	 16.37	 13.61	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1775	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1776	 1	 2.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1777	 1	 1.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1778	 1	 2.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1779	 1	 3.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1780	 1	 7.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1781	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1782	 1	 6.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1783	 1	 4.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1784	 1	 4.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1785	 1	 2.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1786	 1	 4.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1787	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1788	 1	 5.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1789	 1	 4.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1790	 1	 2.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1791	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1792	 1	 3.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1793	 1	 7.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1794	 1	 4.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1795	 1	 2.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1796	 1	 4.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1797	 1	 2.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1798	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1799	 1	 4.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1800	 1	 2.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1801	 1	 10.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1802	 1	 0	 0	 0	 61.65	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1803	 1	 6.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1804	 1	 2.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1805	 1	 7.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1806	 1	 3.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1807	 1	 3.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1808	 1	 3.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1809	 1	 4.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1810	 1	 2.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1811	 1	 1.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1812	 1	 4.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1813	 1	 2.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1814	 1	 3.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1815	 1	 1.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1816	 1	 4.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1817	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1818	 1	 1.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1819	 1	 9.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1820	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1821	 1	 12.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1822	 1	 13.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1823	 1	 1.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1824	 1	 1.77	 0.76	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1825	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1826	 1	 4.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1827	 1	 1.77	 1.28	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1828	 1	 7.86	 3.74	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1829	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1830	 1	 1.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1831	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1832	 1	 9.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1833	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1834	 1	 3.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1835	 1	 2.75	 1.23	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1836	 1	 1.48	 1.04	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1837	 1	 3.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1838	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1839	 1	 2.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1840	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1841	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1842	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1843	 1	 1.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1844	 1	 4.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1845	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1846	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1847	 1	 3.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1848	 1	 2.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1849	 1	 1.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1850	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1851	 1	 1.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1852	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1853	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1854	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1855	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1856	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1857	 1	 1.63	 1.12	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1858	 1	 7.06	 2.34	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1859	 1	 2.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1860	 1	 1.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1861	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1862	 1	 1.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1863	 1	 2.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1864	 1	 1.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1865	 1	 2.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1866	 1	 1.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1867	 1	 3.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1868	 1	 3.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1869	 1	 1.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1870	 1	 4.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1871	 1	 7.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1872	 1	 3.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1873	 1	 4.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1874	 1	 3.47	 2.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1875	 1	 0	 0	 0	 132.23	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1876	 1	 7.15	 4.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1877	 1	 6.78	 5.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1878	 1	 3.03	 1.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1879	 1	 1.58	 0.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1880	 1	 2.43	 1.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1881	 1	 1.42	 0.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1882	 1	 1.11	 0.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1883	 1	 3.18	 1.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1884	 1	 2.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1885	 1	 2.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1886	 1	 2.03	 1.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1887	 1	 3.01	 2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1888	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1889	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1890	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1891	 1	 8.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1892	 1	 25.53	 10.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1893	 1	 5.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1894	 1	 5.98	 2.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1895	 1	 3.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1896	 1	 7.62	 6.25	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1897	 1	 4.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1898	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1899	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1900	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1901	 1	 3.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1902	 1	 3.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1903	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1904	 1	 2.68	 1.87	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1905	 1	 4.34	 2.62	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1906	 1	 3.68	 2.14	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1907	 1	 1.7	 0.87	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1908	 1	 1.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1909	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1910	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1911	 1	 9.65	 7.33	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1912	 1	 4.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1913	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1914	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1915	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1916	 1	 1.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1917	 1	 1.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1918	 1	 2.61	 0.92	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1919	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1920	 1	 4.16	 2.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1921	 1	 2.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1922	 1	 5.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1923	 1	 9.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1924	 1	 3.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1925	 1	 5.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1926	 1	 7.7	 3.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1927	 1	 4.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1928	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1929	 1	 3.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1930	 1	 15.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1931	 1	 11.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1932	 1	 7.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1933	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1934	 1	 2.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1935	 1	 5.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1936	 1	 4.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1937	 1	 13.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1938	 1	 8.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1939	 1	 2.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1940	 1	 3.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1941	 1	 2.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1942	 1	 3.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1943	 1	 4.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1944	 1	 3.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1945	 1	 4.42	-12.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1946	 1	 1.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1947	 1	 2.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1948	 1	 2.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1949	 1	 4.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1950	 1	 4.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1951	 1	 3.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1952	 1	 8.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1953	 1	 3.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1954	 1	 3.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1955	 1	 5.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1956	 1	 5.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1957	 1	 5.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1958	 1	 1.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1959	 1	 2.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1960	 1	 2.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1961	 1	 5.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1962	 1	 3.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1963	 1	 3.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1964	 1	 2.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1965	 1	 7.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1966	 1	 5.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1967	 1	 10.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1968	 1	 2.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1969	 1	 4.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1970	 1	 7.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1971	 1	 3.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1972	 1	 3.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1973	 1	 2.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1974	 1	 5.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1975	 1	 3.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1976	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1977	 1	 3.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1978	 1	 5.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1979	 1	 3.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1980	 1	 2.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1981	 1	 9.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1982	 1	 5.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1983	 1	 2.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1984	 1	 4.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1985	 1	 3.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1986	 1	 6.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1987	 1	 5.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1988	 1	 3.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1989	 1	 4.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1990	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1991	 1	 17.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1992	 1	 1.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1993	 1	 4.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1994	 1	 1.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1995	 1	 1.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1996	 1	 2.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1997	 1	 2.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1998	 1	 5.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1999	 1	 2.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2000	 1	 7.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2001	 1	 2.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2002	 1	 2.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2003	 1	 6.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2004	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2005	 1	 3.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2006	 1	 1.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2007	 1	 2.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2008	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2009	 1	 4.19	-13.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2010	 1	 2.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2011	 1	 2.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2012	 1	 1.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2013	 1	 3.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2014	 1	 3.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2015	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2016	 1	 2.39	 1.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2017	 1	 7.03	 5.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2018	 1	 1.53	 0.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2019	 1	 2.59	 1.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2020	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2021	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2022	 1	 1.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2023	 1	 2.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2024	 1	 2.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2025	 1	 3.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2026	 1	 4.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2027	 1	 3.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2028	 1	 1.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2029	 1	 3.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2030	 1	 1.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2031	 1	 3.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2032	 1	 1.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2033	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2034	 1	 3.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2035	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2036	 1	 3.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2037	 1	 1.72	 0.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2038	 1	 3.54	 1.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2039	 1	 2.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2040	 1	 2.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2041	 1	 3.72	 2.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2042	 1	 1.43	 0.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2043	 1	 5.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2044	 1	 3.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2045	 1	 8.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2046	 1	 2.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2047	 1	 2.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2048	 1	 6.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2049	 1	 5.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2050	 1	 2.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2051	 1	 3.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2052	 1	 2.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2053	 1	 2.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2054	 1	 5.75	 4.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2055	 1	 2.85	 1.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2056	 1	 3.72	 2.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2057	 1	 3.42	 2.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2058	 1	 3.17	 1.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2059	 1	 2.54	 1.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2060	 1	 3.36	 1.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2061	 1	 0	 0	 0	 57.91	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2062	 1	 4.6	 1.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2063	 1	 1.4	 0.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2064	 1	 3.81	 2.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2065	 1	 21.43	 25.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2066	 1	 3.54	 2.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2067	 1	 5	 3.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2068	 1	 2.84	 1.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2069	 1	 3.62	 1.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2070	 1	 2.98	 2.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2071	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2072	 1	 2.47	 1.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2073	 1	 4.78	 2.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2074	 1	 0.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2075	 1	 3	 1.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2076	 1	 3.53	 1.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2077	 1	 2.67	 0.94	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2078	 1	 1.87	 1.24	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2079	 1	 1.15	 0.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2080	 1	 40.5	 52.04	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2081	 1	 8.43	 7.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2082	 1	 0	 0	 0	 35.96	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2083	 1	 4.14	 3.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2084	 1	 0	 0	 0	 56.54	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2085	 1	 63.05	 62.51	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2086	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2087	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2088	 1	 5.76	 3.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2089	 1	 4.38	 2.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2090	 1	 2.03	 1.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2091	 1	 5.52	 2.05	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2092	 1	 40.38	 45.97	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2093	 1	 84.08	 103.77	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2094	 1	 0	 0	 0	-55.57	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2095	 1	 4.8	 4.67	 0	 35.17	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2096	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2097	 1	 15.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2098	 1	 0	 0	 0	 298.57	 2	 1	 0	 500	 1	 1.1	 0.9;
	 2099	 1	 10.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2100	 1	 2.24	 1.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2101	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2102	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2103	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2104	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2105	 1	 6.76	 5.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2106	 1	 2.48	 1.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2107	 1	 9.83	 7.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2108	 1	 3.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2109	 1	 5.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2110	 1	 8.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2111	 1	 4.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2112	 1	 7.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2113	 1	 5.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2114	 1	 3.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2115	 1	 4.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2116	 1	 7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2117	 1	 5.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2118	 1	 6.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2119	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2120	 1	 5.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2121	 1	 4.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2122	 1	 3.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2123	 1	 4.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2124	 1	 2.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2125	 1	 3.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2126	 1	 6.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2127	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2128	 1	 6.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2129	 1	 4.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2130	 1	 1.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2131	 1	 6.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2132	 1	 3.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2133	 1	 4.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2134	 1	 2.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2135	 1	 5.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2136	 1	 4.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2137	 1	 11.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2138	 1	 3.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2139	 1	 5.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2140	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2141	 1	 6.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2142	 1	 7.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2143	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2144	 1	 6.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2145	 1	 2.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2146	 1	 3.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2147	 1	 1.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2148	 1	 3.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2149	 1	 2.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2150	 1	 3.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2151	 1	 3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2152	 1	 5.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2153	 1	 2.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2154	 1	 6.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2155	 1	 3.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2156	 1	 4.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2157	 1	 6.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2158	 1	 7.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2159	 1	 2.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2160	 1	 3.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2161	 1	 3.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2162	 1	 2.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2163	 1	 4.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2164	 1	 2.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2165	 1	 7.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2166	 1	 1.89	 1.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2167	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2168	 1	 8.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2169	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2170	 1	 5.75	 4.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2171	 1	 3.32	 2.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2172	 1	 2.64	 1.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2173	 1	 3.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2174	 1	 3.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2175	 1	 4.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2176	 1	 6.47	 3.3	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2177	 1	 2.38	 1.52	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2178	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2179	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2180	 1	 8.01	 6.03	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2181	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2182	 1	 2.91	 2.19	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2183	 1	 2.57	 1.28	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2184	 1	 5.46	 2.72	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2185	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2186	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2187	 1	 0	 0	 0	 133.56	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2188	 1	 3.45	 1.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2189	 1	 3.36	 1.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2190	 1	 7.8	 3.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2191	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2192	 1	 4.67	 1.98	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2193	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2194	 1	 3.28	 2.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2195	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2196	 1	 8.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2197	 1	 4.47	 2.72	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2198	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2199	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2200	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2201	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2202	 1	 4.21	 2.34	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2203	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2204	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2205	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2206	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2207	 1	 6.04	 3.21	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2208	 1	 4.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2209	 1	 1.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2210	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2211	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2212	 1	 4.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2213	 1	 2.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2214	 1	 1.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2215	 1	 2.81	 0.94	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2216	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2217	 1	 3.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2218	 1	 4.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2219	 1	 5.42	 3.74	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2220	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2221	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2222	 1	 1.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2223	 1	 1.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2224	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2225	 1	 6.21	 3.33	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2226	 1	 3.44	 2.39	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2227	 1	 2.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2228	 1	 4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2229	 1	 7.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2230	 1	 1.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2231	 1	 10.46	 4.47	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2232	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2233	 1	 6.06	 2.52	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2234	 1	 3.19	 1.26	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2235	 1	 1.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2236	 1	 4.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2237	 1	 32.75	 15.71	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2238	 1	 4.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2239	 1	 3.88	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2240	 1	 5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2241	 1	 3.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2242	 1	 7.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2243	 1	 1.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2244	 1	 2.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2245	 1	 5.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2246	 1	 3.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2247	 1	 3.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2248	 1	 2.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2249	 1	 2.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2250	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2251	 1	 7.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2252	 1	 5.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2253	 1	 2.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2254	 1	 4.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2255	 1	 2.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2256	 1	 3.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2257	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2258	 1	 3.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2259	 1	 1.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2260	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2261	 1	 6.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2262	 1	 6.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2263	 1	 1.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2264	 1	 2.13	 1.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2265	 1	 8.02	 7.52	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2266	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2267	 1	 1.7	 1.15	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2268	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2269	 1	 2.21	 1.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2270	 1	 1.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2271	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2272	 1	 4.15	 1.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2273	 1	 1.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2274	 1	 3.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2275	 1	 4.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2276	 1	 2.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2277	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2278	 1	 2.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2279	 1	 0	 0	 0	-200	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2280	 1	 3.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2281	 1	 2.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2282	 1	 5.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2283	 1	 7.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2284	 1	 2.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2285	 1	 8.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2286	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2287	 1	 3.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2288	 1	 3.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2289	 1	 4.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2290	 1	 5.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2291	 1	 5.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2292	 1	 3.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2293	 1	 5.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2294	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2295	 1	 4.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2296	 1	 2.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2297	 1	 5.24	 1.98	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2298	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2299	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2300	 1	 6.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2301	 1	 3.96	 1.16	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2302	 1	 6.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2303	 1	 1.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2304	 1	 8.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2305	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2306	 1	 6.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2307	 1	 2.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2308	 1	 4.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2309	 1	 4.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2310	 1	 11.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2311	 1	 5.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2312	 1	 7.99	-11.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2313	 1	 3.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2314	 1	 4.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2315	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2316	 1	 4.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2317	 1	 7.84	 5.84	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2318	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2319	 1	 6.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2320	 1	 7.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2321	 1	 9.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2322	 1	 4.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2323	 1	 13.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2324	 1	 5.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2325	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2326	 1	 3.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2327	 1	 2.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2328	 1	 4.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2329	 1	 5.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2330	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2331	 1	 12.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2332	 1	 66.61	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2333	 1	 3.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2334	 1	 3.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2335	 1	 3.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2336	 1	 2.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2337	 1	 3.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2338	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2339	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2340	 1	 3.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2341	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2342	 1	 4.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2343	 1	 4.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2344	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2345	 1	 12.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2346	 1	 1.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2347	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2348	 1	 1.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2349	 1	 2.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2350	 1	 11.35	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2351	 1	 5.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2352	 1	 5.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2353	 1	 1.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2354	 1	 1.35	 0.49	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2355	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2356	 1	 1.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2357	 1	 13.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2358	 1	 2.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2359	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2360	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2361	 1	 1.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2362	 1	 1.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2363	 1	 2.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2364	 1	 3.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2365	 1	 2.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2366	 1	 2.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2367	 1	 7.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2368	 1	 8.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2369	 1	 3.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2370	 1	 4.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2371	 1	 4.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2372	 1	 7.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2373	 1	 1.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2374	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2375	 1	 8.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2376	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2377	 1	 2.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2378	 1	 1.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2379	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2380	 1	 5.75	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2381	 1	 1.85	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2382	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2383	 1	 2.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2384	 1	 2.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2385	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2386	 1	 72.01	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2387	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2388	 1	 7.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2389	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2390	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2391	 1	 3.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2392	 1	 3.17	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2393	 1	 13.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2394	 1	 13.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2395	 1	 10.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2396	 1	 4.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2397	 1	 2.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2398	 1	 2.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2399	 1	 3.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2400	 1	 6.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2401	 1	 3.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2402	 1	 2.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2403	 1	 3.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2404	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2405	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2406	 1	 22.66	 10.67	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2407	 1	 3.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2408	 1	 5.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2409	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2410	 1	 6.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2411	 1	 4.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2412	 1	 4.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2413	 1	 1.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2414	 1	 1.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2415	 1	 1.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2416	 1	 11.41	 4.23	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2417	 1	 4.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2418	 1	 6.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2419	 1	 3.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2420	 1	 1.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2421	 1	 5.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2422	 1	 1.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2423	 1	 1.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2424	 1	 3.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2425	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2426	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2427	 1	 2.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2428	 1	 4.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2429	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2430	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2431	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2432	 1	 2.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2433	 1	 1.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2434	 1	 4.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2435	 1	 9.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2436	 1	 10.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2437	 1	 3.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2438	 1	 9.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2439	 1	 3.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2440	 1	 2.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2441	 1	 4.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2442	 1	 4.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2443	 1	 3.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2444	 1	 3.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2445	 1	 13.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2446	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2447	 1	 3.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2448	 1	 7.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2449	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2450	 1	 21.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2451	 1	 7.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2452	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2453	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2454	 1	 5.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2455	 1	 3.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2456	 1	 3.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2457	 1	 4.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2458	 1	 2.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2459	 1	 7.22	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2460	 1	 2.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2461	 1	 2.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2462	 1	 9.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2463	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2464	 1	 3.65	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2465	 1	 1.93	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2466	 1	 3.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2467	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2468	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2469	 1	 3.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2470	 1	 2.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2471	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2472	 1	 2.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2473	 1	 7.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2474	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2475	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2476	 1	 3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2477	 1	 5.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2478	 1	 3.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2479	 1	 5.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2480	 1	 1.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2481	 1	 4.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2482	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2483	 1	 2.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2484	 1	 5.83	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2485	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2486	 1	 8.54	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2487	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2488	 1	 5.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2489	 1	 2.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2490	 1	 2.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2491	 1	 3.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2492	 1	 2.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2493	 1	 8.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2494	 1	 5.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2495	 1	 4.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2496	 1	 7.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2497	 1	 8.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2498	 1	 4.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2499	 1	 6.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2500	 1	 2.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2501	 1	 4.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2502	 1	 10.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2503	 1	 4.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2504	 1	 1.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2505	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2506	 1	 2.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2507	 1	 19.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2508	 1	 16.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2509	 1	 13.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2510	 1	 4.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2511	 1	 3.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2512	 1	 2.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2513	 1	 4.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2514	 1	 12.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2515	 1	 5.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2516	 1	 7.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2517	 1	 6.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2518	 1	 6.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2519	 1	 3.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2520	 1	 2.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2521	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2522	 1	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 2523	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2524	 1	 11.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2525	 1	 7.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2526	 1	 2.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2527	 1	 2.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2528	 1	 3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2529	 1	 4.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2530	 1	 4.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2531	 1	 5.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2532	 1	 3.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2533	 1	 3.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2534	 1	 5.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2535	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2536	 1	 1.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2537	 1	 1.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2538	 1	 6.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2539	 1	 5.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2540	 1	 8.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2541	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2542	 1	 2.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2543	 1	 1.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2544	 1	 4.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2545	 1	 5.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2546	 1	 7.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2547	 1	 4.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2548	 1	 2.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2549	 1	 5.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2550	 1	 6.16	 3.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2551	 1	 2.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2552	 1	 7.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2553	 1	 11.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2554	 1	 19.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2555	 1	 7.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2556	 1	 2.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2557	 1	 6.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2558	 1	 5.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2559	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2560	 1	 4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2561	 1	 13.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2562	 1	 19.62	-16.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2563	 1	 8.82	 6.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2564	 1	 4.81	 2.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2565	 1	 4.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2566	 1	 12.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2567	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2568	 1	 5.11	 4.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2569	 1	 24.05	-62.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2570	 1	 11.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2571	 1	 7.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2572	 1	 4.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2573	 1	 4.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2574	 1	 3.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2575	 1	 6.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2576	 1	 3.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2577	 1	 3.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2578	 1	 7.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2579	 1	 2.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2580	 1	 6.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2581	 1	 3.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2582	 1	 9.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2583	 1	 8.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2584	 1	 4.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2585	 1	 6.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2586	 1	 2.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2587	 1	 10.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2588	 1	 16.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2589	 1	 4.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2590	 1	 6.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2591	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2592	 1	 3.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2593	 1	 6.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2594	 1	 18.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2595	 1	 5.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2596	 1	 26.4	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2597	 1	 5.16	-7.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2598	 1	 2.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2599	 1	 2.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2600	 1	 9.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2601	 1	 4.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2602	 1	 8.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2603	 1	 7.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2604	 1	 2.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2605	 1	 3.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2606	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2607	 1	 3.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2608	 1	 6.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2609	 1	 7.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2610	 1	 1.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2611	 1	 8.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2612	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2613	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2614	 1	 5.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2615	 1	 6.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2616	 1	 12.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2617	 1	 2.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2618	 1	 6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2619	 1	 9.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2620	 1	 6.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2621	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2622	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2623	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2624	 1	 14.22	-21.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2625	 1	 13.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2626	 1	 19.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2627	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2628	 1	 16.18	-19.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2629	 1	 7.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2630	 1	 6.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2631	 1	 6.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2632	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2633	 1	 5.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2634	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2635	 1	 10.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2636	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2637	 1	 9.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2638	 1	 2.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2639	 1	 4.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2640	 1	 7.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2641	 1	 4.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2642	 1	 7.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2643	 1	 4.84	 3.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2644	 1	 5.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2645	 1	 8.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2646	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2647	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2648	 1	 1.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2649	 1	 5.18	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2650	 1	 3.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2651	 1	 2.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2652	 1	 3.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2653	 1	 9.51	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2654	 1	 5	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2655	 1	 4.99	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2656	 1	 6.41	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2657	 1	 5.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2658	 1	 5.08	-23.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2659	 1	 3.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2660	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2661	 1	 3.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2662	 1	 2.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2663	 1	 5.46	-26.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2664	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2665	 1	 8.68	 9.05	 0	 200	 2	 1	 0	 500	 1	 1.1	 0.9;
	 2666	 1	 2.62	 1.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2667	 1	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 2668	 1	 12.81	 4.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2669	 1	 4.43	 1.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2670	 1	 4.43	 2.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2671	 1	 4.09	 2.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2672	 1	 4.77	 2.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2673	 1	 9.45	 4.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2674	 1	 3.19	 1.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2675	 1	 10.2	 7.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2676	 1	 3.75	 1.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2677	 1	 6.28	 4.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2678	 1	 3.58	 3.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2679	 1	 1.73	 0.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2680	 1	 4.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2681	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2682	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2683	 1	 0	 0	 0	 13.41	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2684	 1	 5.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2685	 1	 8.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2686	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2687	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2688	 1	 6.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2689	 1	 3.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2690	 1	 15.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2691	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2692	 1	 1.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2693	 1	 1.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2694	 1	 4.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2695	 1	 2.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2696	 1	 1.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2697	 1	 1.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2698	 1	 9.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2699	 1	 3.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2700	 1	 5.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2701	 1	 2.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2702	 1	 7.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2703	 1	 6.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2704	 1	 3.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2705	 1	 4.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2706	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2707	 1	 5.12	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2708	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2709	 1	 11.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2710	 1	 1.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2711	 1	 2.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2712	 1	 4.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2713	 1	 2.83	-19.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2714	 1	 1.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2715	 1	 3.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2716	 1	 9.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2717	 1	 50.99	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2718	 1	 10.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2719	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2720	 1	 6.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2721	 1	 16.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2722	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2723	 1	 3.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2724	 1	 3.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2725	 1	 3.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2726	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2727	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2728	 1	 3.47	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2729	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2730	 1	 8.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2731	 1	 3.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2732	 1	 11.68	-10.47	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2733	 1	 7.01	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2734	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2735	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2736	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2737	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2738	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2739	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2740	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2741	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2742	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2743	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2744	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2745	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2746	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2747	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2748	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2749	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2750	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2751	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2752	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2753	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2754	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2755	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2756	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2757	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2758	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2759	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2760	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2761	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2762	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2763	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2764	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2765	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2766	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2767	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2768	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2769	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2770	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2771	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2772	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2773	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2774	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2775	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2776	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2777	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2778	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2779	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2780	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2781	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2782	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2783	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2784	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2785	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2786	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2787	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2788	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2789	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2790	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2791	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2792	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2793	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2794	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2795	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2796	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2797	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2798	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2799	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2800	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2801	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2802	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2803	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2804	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2805	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2806	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2807	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2808	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2809	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2810	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2811	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2812	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2813	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2814	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2815	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2816	 1	 3.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2817	 1	 1.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2818	 1	 1.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2819	 1	 17.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2820	 1	 21.44	-27.15	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2821	 1	 14.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2822	 1	 3.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2823	 1	 2.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2824	 1	 6.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2825	 1	 6.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2826	 1	 8.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2827	 1	 2.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2828	 1	 3.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2829	 1	 6.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2830	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2831	 1	 33.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2832	 1	 10.66	-1.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2833	 1	 12.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2834	 1	 3.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2835	 1	 2.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2836	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2837	 1	 2.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2838	 1	 12.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2839	 1	 4.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2840	 1	 6.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2841	 1	 5.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2842	 1	 13.87	-12.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2843	 1	 7.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2844	 1	 7.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2845	 1	 63.4	 79.83	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2846	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2847	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2848	 1	 2.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2849	 1	 2.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2850	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2851	 1	 38.76	 39.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2852	 1	 4.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2853	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2854	 1	 25.6	 34.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2855	 1	 4.41	 2.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2856	 1	 6.1	 5.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2857	 1	 9.51	 4.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2858	 1	 4.91	 3.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2859	 1	 4.88	 3.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2860	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2861	 1	 123.29	 126.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2862	 1	 3.96	 2.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2863	 1	 1.97	 1.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2864	 1	 6.35	 4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2865	 1	 14.28	 9.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2866	 1	 8.84	 4.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2867	 1	 5.43	 2.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2868	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2869	 1	 8.07	 6.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2870	 1	 5.08	 3.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2871	 1	 5.47	 2.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2872	 1	 4.99	 2.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2873	 1	 2.24	 1.23	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2874	 1	 3.53	 2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2875	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2876	 1	 2.36	 1.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2877	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2878	 1	 2.87	 1.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2879	 1	 10.37	 6.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2880	 1	 9.56	 8.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2881	 1	 21.67	 21.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2882	 1	 16.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2883	 1	 16.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2884	 1	 13.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2885	 1	 9.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2886	 1	 13.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2887	 1	 7.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2888	 1	 4.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2889	 1	 9.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2890	 1	 10.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2891	 1	 2.51	 1.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2892	 1	 11.32	-12.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2893	 1	 21.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2894	 1	 13.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2895	 1	 7.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2896	 1	 6.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2897	 1	 5.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2898	 1	 11.22	 10.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2899	 1	 8.14	 6.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2900	 1	 11.47	 6.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2901	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2902	 1	 9.88	 9.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2903	 1	 3.58	 2.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2904	 1	 4.89	 2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2905	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2906	 1	 9.89	 5.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2907	 1	 3.8	 2.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2908	 1	 3.29	 2.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2909	 1	 9.38	 6.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2910	 1	 4.37	 2.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2911	 1	 8.62	 6.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2912	 1	 10.33	 9.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2913	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2914	 1	 68.75	 43.57	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2915	 1	 3.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2916	 1	 10.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2917	 1	 14.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2918	 1	 12.29	 6.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2919	 1	 7.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2920	 1	 5.22	 3.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2921	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2922	 1	 37.73	 21.17	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2923	 1	 15.42	 12.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2924	 1	 9.64	 7.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2925	 1	 7.03	 2.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2926	 1	 29.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2927	 1	 16.64	 8.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2928	 1	 5.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2929	 1	 4.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2930	 1	 3.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2931	 1	 10.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2932	 1	 7.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2933	 1	 4.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2934	 1	 8.18	 4.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2935	 1	 8.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2936	 1	 120.18	 65.96	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2937	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2938	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2939	 1	 9.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2940	 1	 3.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2941	 1	 1.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2942	 1	 7.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2943	 1	 7.02	 2.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2944	 1	 2.92	-15.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2945	 1	 5.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2946	 1	 3.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2947	 1	 3.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2948	 1	 5.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2949	 1	 10.05	 10.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2950	 1	 12	 6.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2951	 1	 14.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2952	 1	 10.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2953	 1	 10.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2954	 1	 4.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2955	 1	 12.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2956	 1	 9.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2957	 1	 15.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2958	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2959	 1	 35.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2960	 1	 9.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2961	 1	 10.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2962	 1	 3.52	 1.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2963	 1	 9.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2964	 1	 5.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2965	 1	 9.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2966	 1	 8.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2967	 1	 6.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2968	 1	 5.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2969	 1	 6.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2970	 1	 14.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2971	 1	 5.27	-19.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2972	 1	 7.65	 4.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2973	 1	 4.06	 2.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2974	 1	 8.63	 5.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2975	 1	 8.95	 9.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2976	 1	 17.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2977	 1	 7.82	 4.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2978	 1	 6.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2979	 1	 14.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2980	 1	 2.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2981	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2982	 1	 4.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2983	 1	 16.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2984	 1	 4.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2985	 1	 3.7	 2.17	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2986	 1	 6.61	 4.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2987	 1	 8.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2988	 1	 6.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2989	 1	 17.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2990	 1	 3.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2991	 1	 2.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2992	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2993	 1	 17.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2994	 1	 16.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2995	 1	 12.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2996	 1	 3.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2997	 1	 10.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2998	 1	 6.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2999	 1	 7.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3000	 1	 5.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3001	 1	 4.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3002	 1	 3.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3003	 1	 3.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3004	 1	 5.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3005	 1	 3.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3006	 1	 7.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3007	 1	 6.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3008	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3009	 1	 27.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3010	 1	 7.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3011	 1	 9.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3012	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3013	 1	 8.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3014	 1	 1.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3015	 1	 3.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3016	 1	 1.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3017	 1	 3.27	 1.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3018	 1	 5.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3019	 1	 4.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3020	 1	 6.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3021	 1	 3.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3022	 1	 6.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3023	 1	 3.44	 1.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3024	 1	 8.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3025	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3026	 1	 23.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3027	 1	 10.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3028	 1	 5.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3029	 1	 5.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3030	 1	 15.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3031	 1	 9.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3032	 1	 4.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3033	 1	 8.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3034	 1	 4.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3035	 1	 4.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3036	 1	 3.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3037	 1	 5.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3038	 1	 7.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3039	 1	 7.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3040	 1	 4.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3041	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3042	 1	 19.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3043	 1	 6.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3044	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 3045	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3046	 1	 35.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3047	 1	 21.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3048	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3049	 1	 58.61	 30.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3050	 1	 9.23	 7.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3051	 1	 18.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3052	 1	 7.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3053	 1	 7.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3054	 1	 2.56	 1.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3055	 1	 9.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3056	 1	 20.57	 28.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3057	 1	 3.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3058	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3059	 1	 23.05	 15.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3060	 1	 11.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3061	 1	 13.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3062	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3063	 1	 59.81	 57.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3064	 1	 7.1	 4.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3065	 1	 3.28	 2.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3066	 1	 21.26	 17.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3067	 1	 6.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3068	 1	 7.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3069	 1	 3.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3070	 1	 4.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3071	 1	 7.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3072	 1	 13.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3073	 1	 18.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3074	 1	 11.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3075	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3076	 1	 78.64	 31.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3077	 1	 4.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3078	 1	 8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3079	 1	 2.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3080	 1	 20.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3081	 1	 4.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3082	 1	 10.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3083	 1	 5.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3084	 1	 7.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3085	 1	 11.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3086	 1	 3.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3087	 1	 3.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3088	 1	 4.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3089	 1	 8.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3090	 1	 4.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3091	 1	 6.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3092	 1	 6.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3093	 1	 2.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3094	 1	 1.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3095	 1	 21.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3096	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3097	 1	 32.47	 35.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3098	 1	 4.92	 5.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3099	 1	 8.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3100	 1	 19.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3101	 1	 4.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3102	 1	 13.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3103	 1	 5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3104	 1	 16.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3105	 1	 16.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3106	 1	 4.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3107	 1	 6.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3108	 1	 8.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3109	 1	 27.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3110	 1	 5.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3111	 1	 18.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3112	 1	 6.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3113	 1	 23.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3114	 1	 7.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3115	 1	 4.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3116	 1	 2.89	 1.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3117	 1	 2.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3118	 1	 4.4	 2.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3119	 1	 8.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3120	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3121	 1	 32.6	 16.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3122	 1	 4.2	 1.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3123	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3124	 1	 10.36	 3.98	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3125	 1	 24.23	 17.1	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3126	 1	 25.28	 11.47	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3127	 1	 10.7	 8.73	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3128	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3129	 1	 39.01	 52.61	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3130	 1	 15.71	 15.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3131	 1	 124.08	 91.56	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 3132	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3133	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3134	 1	 6.34	 3.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3135	 1	 9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3136	 1	 3.01	 1.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3137	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3138	 1	 6.55	 4.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3139	 1	 3.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3140	 1	 14.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3141	 1	 1.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3142	 1	 1.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3143	 1	 3.45	 2.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3144	 1	 9.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3145	 1	 7.41	 5.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3146	 1	 10.91	 4.47	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3147	 1	 3.04	 2.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3148	 1	 8.79	 5.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3149	 1	 8.03	 5.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3150	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3151	 1	 52.58	 70.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3152	 1	 14.24	 15.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3153	 1	 11.78	 9.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3154	 1	 8.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3155	 1	 5.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3156	 1	 3.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3157	 1	 1.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3158	 1	 13.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3159	 1	 2.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3160	 1	 6.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3161	 1	 5.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3162	 1	 6.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3163	 1	 6.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3164	 1	 5.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3165	 1	 5.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3166	 1	 11.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3167	 1	 9.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3168	 1	 3.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3169	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3170	 1	 8.95	 10.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3171	 1	 2.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3172	 1	 4.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3173	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3174	 1	 15.99	 10.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3175	 1	 2.22	 1.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3176	 1	 1.99	 1.52	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3177	 1	 6.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3178	 1	 5.04	 4.09	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3179	 1	 8.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3180	 1	 8.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3181	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3182	 1	 21.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3183	 1	 12.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3184	 1	 11.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3185	 1	 4.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3186	 1	 13.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3187	 1	 9.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3188	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3189	 1	 17.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3190	 1	 1.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3191	 1	 5.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3192	 1	 5.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3193	 1	 2.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3194	 1	 4.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3195	 1	 16.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3196	 1	 2.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3197	 1	 3.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3198	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3199	 1	 2.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3200	 1	 2.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3201	 1	 3.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3202	 1	 24.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3203	 1	 4.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3204	 1	 7.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3205	 1	 14.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3206	 1	 2.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3207	 1	 8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3208	 1	 5.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3209	 1	 11.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3210	 1	 18.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3211	 1	 23.63	 14.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3212	 1	 7.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3213	 1	 8.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3214	 1	 14.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3215	 1	 19.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3216	 1	 10.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3217	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3218	 1	 31.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3219	 1	 25.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3220	 1	 16.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3221	 1	 4.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3222	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3223	 1	 28.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3224	 1	 7.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3225	 1	 8.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3226	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 3227	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3228	 1	 30.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3229	 1	 12.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3230	 1	 16.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3231	 1	 21.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3232	 1	 6.24	 4.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3233	 1	 3.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3234	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3235	 1	 23.11	-14.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3236	 1	 6.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3237	 1	 5.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3238	 1	 13.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3239	 1	 10.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3240	 1	 6.4	 4.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3241	 1	 10.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3242	 1	 18.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3243	 1	 5.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3244	 1	 10.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3245	 1	 8.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3246	 1	 5.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3247	 1	 5.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3248	 1	 7.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3249	 1	 5.57	 3.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3250	 1	 29.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3251	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3252	 1	 29.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3253	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3254	 1	 61.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3255	 1	 6.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3256	 1	 18.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3257	 1	 13.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3258	 1	 11.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3259	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3260	 1	 9.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3261	 1	 6.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3262	 1	 4.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3263	 1	 3.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3264	 1	 7.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3265	 1	 5.04	 3.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
];

mpc_regionR3.gen = [
%	bus         Pg          Qg          Qmax        Qmin        Vg          mBase       status      Pmax        Pmin        Pc1         Pc2         Qc1min      Qc1max      Qc2min      Qc2max      ramp_agc    ramp_10     ramp_30     ramp_q      apf         
	 1	 210.015	 33.6	 186.9	-119.7	 1	 100	 1	 359	 61.03	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 359;
	 1	 210.015	 33.6	 186.9	-119.7	 1	 100	 1	 359	 61.03	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 359;
	 2	 266	 161	 161	 161	 1	 100	 1	 266	 266	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 332.5;
	 3	 418.05	 56.7	 363.8	-250.4	 1	 100	 1	 751.1	 85	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 751.1;
	 3	 185.7	 46.75	 202.3	-108.8	 1	 100	 1	 326.4	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 326.4;
	 3	 185.7	 46.75	 202.3	-108.8	 1	 100	 1	 326.4	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 326.4;
	 4	 183.7	 0	 0	 0	 1	 100	 1	 247.4	 120	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 247.4;
	 5	 377	 53	 340	-234	 1	 100	 1	 702	 52	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 702;
	 5	 377	 53	 340	-234	 1	 100	 1	 702	 52	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 702;
	 5	 156.5	 33.35	 144.4	-77.7	 1	 100	 1	 233	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 233;
	 5	 156.5	 33.35	 144.4	-77.7	 1	 100	 1	 233	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 233;
	 5	 156.5	 33.35	 144.4	-77.7	 1	 100	 1	 233	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 233;
	 5	 156.5	 33.35	 144.4	-77.7	 1	 100	 1	 233	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 233;
	 5	 146.5	 33.35	 144.4	-77.7	 1	 100	 1	 233	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 233;
	 5	 146.5	 33.35	 144.4	-77.7	 1	 100	 1	 233	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 233;
	 6	 161	 0	 69.7	-69.7	 1	 100	 1	 212	 110	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 212;
	 6	 161	 0	 69.7	-69.7	 1	 100	 1	 212	 110	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 212;
	 6	 133.5	 0	 69.7	-69.7	 1	 100	 1	 212	 55	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 212;
	 7	 193	 43.8	 189.6	-102	 1	 100	 1	 306	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 306;
	 7	 168.5	 30.35	 131.4	-70.7	 1	 100	 1	 212	 125	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 212;
	 7	 163.5	 30.35	 131.4	-70.7	 1	 100	 1	 212	 115	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 212;
	 7	 164.25	 30.55	 132.3	-71.2	 1	 100	 1	 213.5	 115	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 213.5;
	 8	 139.1	 29.1	 125.9	-67.7	 1	 100	 1	 203.2	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 203.2;
	 8	 139.1	 29.1	 125.9	-67.7	 1	 100	 1	 203.2	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 203.2;
	 8	 134.15	 30.55	 132.2	-71.1	 1	 100	 1	 213.3	 55	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 213.3;
	 9	 157.5	 123.9	 123.9	 123.9	 1	 100	 1	 200	 115	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 200;
	 9	 157.5	 123.9	 123.9	 123.9	 1	 100	 1	 200	 115	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 200;
	 9	 147.5	 145.6	 145.6	 145.6	 1	 100	 1	 235	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 235;
	 10	 180.25	 40.15	 173.8	-93.5	 1	 100	 1	 280.5	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 280.5;
	 10	 151.95	 28.5	 123.3	-66.3	 1	 100	 1	 198.9	 105	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 198.9;
	 10	 151.95	 28.5	 123.3	-66.3	 1	 100	 1	 198.9	 105	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 198.9;
	 11	 145.75	 112.5	 112.5	 112.5	 1	 100	 1	 181.5	 110	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 181.5;
	 11	 145.75	 112.5	 112.5	 112.5	 1	 100	 1	 181.5	 110	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 181.5;
	 11	 194.7	 216.5	 216.5	 216.5	 1	 100	 1	 349.4	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 349.4;
	 12	 165	 24.35	 105.4	-56.7	 1	 100	 1	 170	 160	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 170;
	 12	 165	 24.35	 105.4	-56.7	 1	 100	 1	 170	 160	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 170;
	 12	 175	 27.25	 117.8	-63.3	 1	 100	 1	 190	 160	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 190;
	 13	 79.25	 11.9	 76.3	-52.5	 1	 100	 1	 157.5	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 157.5;
	 13	 79.25	 11.9	 76.3	-52.5	 1	 100	 1	 157.5	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 157.5;
	 14	 120	 0	 66.1	-66.1	 1	 100	 1	 120	 120	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 150;
	 15	 120	 0	 66.1	-66.1	 1	 100	 1	 120	 120	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 150;
	 16	 116.64	 0	 64.3	-64.3	 1	 100	 1	 116.64	 116.64	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 145.8;
	 17	 67	 43.7	 43.7	 43.7	 1	 100	 1	 133	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 133;
	 17	 67	 43.7	 43.7	 43.7	 1	 100	 1	 133	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 133;
	 18	 64.75	 41.6	 41.6	 41.6	 1	 100	 1	 126.5	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 126.5;
	 18	 64.75	 41.6	 41.6	 41.6	 1	 100	 1	 126.5	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 126.5;
	 19	 45.6	 7.9	 34.2	-18.4	 1	 100	 1	 55.2	 36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55.2;
	 19	 86.85	 8.95	 57.5	-39.6	 1	 100	 1	 118.7	 55	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 118.7;
	 20	 116	 0	 38.5	-38.5	 1	 100	 1	 117	 115	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 117;
	 20	 116	 0	 38.5	-38.5	 1	 100	 1	 117	 115	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 117;
	 20	 116	 0	 38.5	-38.5	 1	 100	 1	 117	 115	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 117;
	 20	 97.35	 13.95	 60.5	-32.6	 1	 100	 1	 97.7	 97	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 97.7;
	 20	 97.35	 13.95	 60.5	-32.6	 1	 100	 1	 97.7	 97	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 97.7;
	 20	 97.35	 13.95	 60.5	-32.6	 1	 100	 1	 97.7	 97	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 97.7;
	 21	 68.45	 13.6	 58.8	-31.6	 1	 100	 1	 94.9	 42	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 94.9;
	 21	 68.45	 13.6	 58.8	-31.6	 1	 100	 1	 94.9	 42	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 94.9;
	 21	 74.4	 15.9	 68.7	-36.9	 1	 100	 1	 110.8	 38	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 110.8;
	 22	 47.3	 7.15	 45.8	-31.5	 1	 100	 1	 94.5	 0.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 94.5;
	 23	 30	 0	 0	 0	 1	 100	 1	 40	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40;
	 23	 87.5	 0	 0	 0	 1	 100	 1	 90	 85	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 90;
	 24	 51.6	 0	 0	 0	 1	 100	 1	 88.2	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 88.2;
	 24	 51.6	 0	 0	 0	 1	 100	 1	 88.2	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 88.2;
	 25	 71.2	 52.3	 52.3	 52.3	 1	 100	 1	 84.4	 58	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 84.4;
	 25	 71.2	 52.3	 52.3	 52.3	 1	 100	 1	 84.4	 58	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 84.4;
	 26	 40.95	 6.2	 39.7	-27.3	 1	 100	 1	 81.9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 81.9;
	 27	 40.9	 0	 26.6	-26.6	 1	 100	 1	 80.8	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 80.8;
	 27	 40.9	 0	 26.6	-26.6	 1	 100	 1	 80.8	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 80.8;
	 28	 39.6	 6	 38.4	-26.4	 1	 100	 1	 79.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 79.2;
	 29	 39.95	 0	 25.9	-25.9	 1	 100	 1	 78.9	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 78.9;
	 29	 39.95	 0	 25.9	-25.9	 1	 100	 1	 78.9	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 78.9;
	 30	 39.2	 0	 25.8	-25.8	 1	 100	 1	 78.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 78.4;
	 30	 39.2	 0	 25.8	-25.8	 1	 100	 1	 78.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 78.4;
	 31	 44	 0	 0	 0	 1	 100	 1	 78	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 78;
	 33	 44.75	 5.65	 36.1	-24.8	 1	 100	 1	 74.5	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 74.5;
	 33	 44.75	 5.65	 36.1	-24.8	 1	 100	 1	 74.5	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 74.5;
	 33	 44.75	 5.65	 36.1	-24.8	 1	 100	 1	 74.5	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 74.5;
	 34	 37.55	 24.4	 24.4	 24.4	 1	 100	 1	 74.1	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 74.1;
	 35	 38.5	 5.45	 34.9	-24	 1	 100	 1	 72	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 72;
	 36	 37.5	 4.1	 26.2	-18	 1	 100	 1	 54	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 54;
	 36	 37	 4.1	 26.2	-18	 1	 100	 1	 54	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 54;
	 36	 47.25	 6.65	 37.1	-23.8	 1	 100	 1	 71.5	 23	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 71.5;
	 37	 35.7	 5.4	 34.6	-23.8	 1	 100	 1	 71.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 71.4;
	 37	 35.7	 5.4	 34.6	-23.8	 1	 100	 1	 71.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 71.4;
	 38	 45.6	 34.5	 34.5	 34.5	 1	 100	 1	 71.2	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 71.2;
	 38	 45.6	 34.5	 34.5	 34.5	 1	 100	 1	 71.2	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 71.2;
	 39	 0	 0	 0	 0	 1	 100	 0	 66.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 66.2;
	 39	 0	 0	 0	 0	 1	 100	 0	 66.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 66.2;
	 39	 0	 0	 0	 0	 1	 100	 0	 66.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 66.2;
	 40	 31.5	 4.75	 30.5	-21	 1	 100	 1	 63	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 63;
	 40	 31.5	 4.75	 30.5	-21	 1	 100	 1	 63	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 63;
	 41	 15.95	 0	 0	 0	 1	 100	 1	 30.4	 1.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30.4;
	 41	 43.8	 0	 0	 0	 1	 100	 1	 62.6	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 62.6;
	 41	 43.8	 0	 0	 0	 1	 100	 1	 62.6	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 62.6;
	 42	 36.7	 3.8	 24.4	-16.8	 1	 100	 1	 50.4	 23	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50.4;
	 42	 40.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 42	 19.85	 5.4	 23.4	-12.6	 1	 100	 1	 37.7	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 37.7;
	 43	 40.75	 37.5	 37.5	 37.5	 1	 100	 1	 60.5	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 45	 29.5	 4.45	 28.6	-19.7	 1	 100	 1	 59	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 59;
	 46	 28.15	 4.2	 26.8	-18.4	 1	 100	 1	 55.3	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55.3;
	 47	 37.5	 0	 0	 0	 1	 100	 1	 55	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55;
	 47	 70	 0	 0	 0	 1	 100	 1	 118	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 118;
	 47	 70	 0	 0	 0	 1	 100	 1	 118	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 118;
	 47	 80	 0	 0	 0	 1	 100	 1	 138	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 138;
	 47	 0	 0	 0	 0	 1	 100	 0	 55	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55;
	 47	 0	 0	 0	 0	 1	 100	 0	 55	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55;
	 47	 37.5	 0	 0	 0	 1	 100	 1	 55	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55;
