% -------------------------------------------------------------------------
% Partitioned MATPOWER Case File
% Copyright (c) 2025 Milad Hasanzadeh
% Generated on: 2026-05-21
% This file contains partitioned data for 10 regions


% -------------------- mpc_regionR1 --------------------

mpc_regionR1.version = '2';
mpc_regionR1.baseMVA = 100.0000;
mpc_regionR1.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 47	 37.5	 0	 0	 0	 1	 100	 1	 55	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55;
	 47	 37.5	 0	 0	 0	 1	 100	 1	 55	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55;
	 47	 66	 0	 0	 0	 1	 100	 1	 110	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 110;
	 47	 66	 0	 0	 0	 1	 100	 1	 110	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 110;
	 47	 67.5	 0	 0	 0	 1	 100	 1	 113	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 113;
	 47	 70	 0	 0	 0	 1	 100	 1	 118	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 118;
	 47	 70	 0	 0	 0	 1	 100	 1	 118	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 118;
	 48	 28.4	 4.15	 26.6	-18.3	 1	 100	 1	 55	 1.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55;
	 49	 32.5	 7.15	 32.6	-18.3	 1	 100	 1	 55	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55;
	 49	 32.5	 7.15	 32.6	-18.3	 1	 100	 1	 55	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55;
	 50	 32.5	 4.15	 26.6	-18.3	 1	 100	 1	 55	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55;
	 50	 32.5	 4.15	 26.6	-18.3	 1	 100	 1	 55	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55;
	 51	 15.15	 11.33	 11.33	 11.33	 1	 100	 1	 18.3	 12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 18.3;
	 51	 15.15	 11.33	 11.33	 11.33	 1	 100	 1	 18.3	 12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 18.3;
	 51	 15.15	 11.33	 11.33	 11.33	 1	 100	 1	 18.3	 12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 18.3;
	 52	 27.45	 4.15	 26.6	-18.3	 1	 100	 1	 54.9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 54.9;
	 52	 30.6	 4.6	 29.6	-20.4	 1	 100	 1	 61.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 61.2;
	 54	 26.55	 4	 25.7	-17.7	 1	 100	 1	 53.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53.1;
	 55	 26.5	 0	 17.4	-17.4	 1	 100	 1	 53	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53;
	 55	 26.5	 0	 17.4	-17.4	 1	 100	 1	 53	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53;
	 55	 26.5	 0	 17.4	-17.4	 1	 100	 1	 53	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53;
	 55	 26.5	 0	 17.4	-17.4	 1	 100	 1	 53	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53;
	 55	 26.5	 0	 17.4	-17.4	 1	 100	 1	 53	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53;
	 55	 26.5	 0	 17.4	-17.4	 1	 100	 1	 53	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53;
	 55	 26.5	 0	 17.4	-17.4	 1	 100	 1	 53	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53;
	 55	 26.5	 0	 17.4	-17.4	 1	 100	 1	 53	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53;
	 56	 37.05	 0	 0	 0	 1	 100	 1	 42.1	 32	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 42.1;
	 56	 42.9	 0	 0	 0	 1	 100	 1	 52.8	 33	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 52.8;
	 57	 25	 3.75	 24.2	-16.7	 1	 100	 1	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 57	 25	 3.75	 24.2	-16.7	 1	 100	 1	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 58	 45	 16.4	 16.4	 16.4	 1	 100	 1	 50	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 59	 50	 24.2	 24.2	 24.2	 1	 100	 1	 50	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 59	 50	 24.2	 24.2	 24.2	 1	 100	 1	 50	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 59	 53.5	 26.2	 26.2	 26.2	 1	 100	 1	 54	 53	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 54;
	 60	 32	 3.3	 21.3	-14.7	 1	 100	 1	 44	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 44;
	 60	 42.4	 3.75	 24.1	-16.6	 1	 100	 1	 49.8	 35	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.8;
	 60	 42.4	 3.75	 24.1	-16.6	 1	 100	 1	 49.8	 35	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.8;
	 60	 27.15	 3.75	 24.1	-16.6	 1	 100	 1	 49.8	 4.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.8;
	 62	 45.75	 4.45	 25.4	-16.5	 1	 100	 1	 49.5	 42	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.5;
	 63	 39.75	 7.1	 30.7	-16.5	 1	 100	 1	 49.5	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.5;
	 64	 6.15	 5.95	 5.95	 5.95	 1	 100	 1	 12.3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.3;
	 64	 6.15	 5.95	 5.95	 5.95	 1	 100	 1	 12.3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.3;
	 64	 6.15	 5.95	 5.95	 5.95	 1	 100	 1	 12.3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.3;
	 64	 6.15	 5.95	 5.95	 5.95	 1	 100	 1	 12.3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.3;
	 65	 45.5	 3.7	 23.7	-16.3	 1	 100	 1	 49	 42	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49;
	 67	 33.5	 6.7	 29.1	-15.7	 1	 100	 1	 47	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 47;
	 68	 33.5	 0	 0	 0	 1	 100	 1	 47	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 47;
	 69	 33.5	 6.7	 29.1	-15.7	 1	 100	 1	 47	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 47;
	 70	 33.5	 3.55	 22.8	-15.7	 1	 100	 1	 47	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 47;
	 71	 33.5	 29.1	 29.1	 29.1	 1	 100	 1	 47	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 47;
	 72	 33.5	 6.7	 29.1	-15.7	 1	 100	 1	 47	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 47;
	 73	 25.85	 3.5	 22.6	-15.6	 1	 100	 1	 46.7	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 46.7;
	 74	 43	 28.5	 28.5	 28.5	 1	 100	 1	 46	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 46;
	 76	 32.5	 0	 0	 0	 1	 100	 1	 45	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 45;
	 76	 32.5	 0	 0	 0	 1	 100	 1	 45	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 45;
	 76	 32.5	 0	 0	 0	 1	 100	 1	 45	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 45;
	 77	 24.5	 6.3	 6.3	 6.3	 1	 100	 1	 44	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 44;
	 78	 32.5	 0	 0	 0	 1	 100	 1	 42	 23	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 42;
	 78	 32.5	 0	 0	 0	 1	 100	 1	 42	 23	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 42;
	 78	 51.5	 0	 0	 0	 1	 100	 1	 80	 23	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 80;
	 79	 20.95	 3.15	 20.3	-14	 1	 100	 1	 41.9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 41.9;
	 80	 34.5	 24.8	 24.8	 24.8	 1	 100	 1	 40	 29	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40;
	 80	 34.5	 24.8	 24.8	 24.8	 1	 100	 1	 40	 29	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40;
	 80	 19.25	 25.1	 25.1	 25.1	 1	 100	 1	 33.5	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 33.5;
	 81	 12	 0	 0	 0	 1	 100	 1	 20	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20;
	 81	 22	 0	 0	 0	 1	 100	 1	 40	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40;
	 81	 22	 0	 0	 0	 1	 100	 1	 40	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40;
	 82	 19.8	 0	 12.7	-12.7	 1	 100	 1	 38.6	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38.6;
	 83	 14.5	 0	 0	 0	 1	 100	 1	 19	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 19;
	 83	 14.5	 0	 0	 0	 1	 100	 1	 19	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 19;
	 84	 30.4	 0	 15	-15	 1	 100	 1	 30.4	 30.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38;
	 85	 18.45	 17.9	 17.9	 17.9	 1	 100	 1	 36.9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 36.9;
	 85	 18.45	 17.9	 17.9	 17.9	 1	 100	 1	 36.9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 36.9;
	 86	 29.44	 0	 14.5	-14.5	 1	 100	 1	 29.44	 29.44	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 36.8;
	 87	 19.75	 0	 13	-13	 1	 100	 1	 39.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 39.5;
	 87	 19.75	 0	 13	-13	 1	 100	 1	 39.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 39.5;
	 87	 18.25	 2.75	 17.7	-12.2	 1	 100	 1	 36.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 36.5;
	 88	 27.75	 0	 15	-15	 1	 100	 1	 45.5	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 45.5;
	 88	 27.75	 0	 15	-15	 1	 100	 1	 45.5	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 45.5;
	 88	 27.75	 0	 15	-15	 1	 100	 1	 45.5	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 45.5;
	 88	 21.15	 2.6	 16.6	-11.4	 1	 100	 1	 34.3	 8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 34.3;
	 89	 0	 0	 0	 0	 1	 100	 0	 33	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 33;
	 89	 0	 0	 0	 0	 1	 100	 0	 33	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 33;
	 90	 31.3	 0	 10.7	-10.7	 1	 100	 1	 32.6	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 32.6;
	 90	 27.25	 2.05	 13.3	-9.2	 1	 100	 1	 27.5	 27	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.5;
	 90	 27.25	 2.05	 13.3	-9.2	 1	 100	 1	 27.5	 27	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.5;
	 90	 27.25	 2.05	 13.3	-9.2	 1	 100	 1	 27.5	 27	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.5;
	 91	 16.15	 15.6	 15.6	 15.6	 1	 100	 1	 32.3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 32.3;
	 91	 17.55	 17	 17	 17	 1	 100	 1	 35.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 35.1;
	 91	 17.55	 17	 17	 17	 1	 100	 1	 35.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 35.1;
	 92	 31.15	 24.2	 24.2	 24.2	 1	 100	 1	 32.3	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 32.3;
	 92	 31.15	 24.2	 24.2	 24.2	 1	 100	 1	 32.3	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 32.3;
	 93	 24.4	 11.8	 11.8	 11.8	 1	 100	 1	 24.4	 24.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24.4;
	 93	 31.85	 17.6	 17.6	 17.6	 1	 100	 1	 32	 31.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 32;
	 95	 14.85	 2.25	 14.4	-9.9	 1	 100	 1	 29.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 29.7;
	 96	 21.8	 2.2	 13.9	-9.5	 1	 100	 1	 28.6	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28.6;
	 97	 23.75	 4.1	 17.7	-9.5	 1	 100	 1	 28.5	 19	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28.5;
	 97	 20.5	 3.3	 14.3	-7.7	 1	 100	 1	 23	 18	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23;
	 98	 16	 4.05	 17.4	-9.3	 1	 100	 1	 28	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28;
	 99	 20.05	 4	 17.3	-9.3	 1	 100	 1	 27.9	 12.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.9;
	 100	 24.6	 0	 9	-9	 1	 100	 1	 27.4	 21.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.4;
	 100	 24.6	 0	 9	-9	 1	 100	 1	 27.4	 21.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.4;
	 101	 25.35	 9	 9	 9	 1	 100	 1	 27.4	 23.3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.4;
	 102	 21.2	 2.1	 13.3	-9.1	 1	 100	 1	 27.4	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.4;
	 102	 21.2	 2.1	 13.3	-9.1	 1	 100	 1	 27.4	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.4;
	 103	 16.15	 0	 3.9	-3.9	 1	 100	 1	 27.3	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.3;
	 104	 14.65	 3.9	 16.9	-9.1	 1	 100	 1	 27.3	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.3;
	 106	 12.75	 3.65	 15.8	-8.5	 1	 100	 1	 25.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25.5;
	 106	 13.35	 3.8	 16.5	-8.9	 1	 100	 1	 26.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 26.7;
	 107	 13.25	 0	 8.4	-8.4	 1	 100	 1	 25.5	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25.5;
	 108	 0	 0	 0	 0	 1	 100	 0	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.2;
	 108	 0	 0	 0	 0	 1	 100	 0	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.2;
	 108	 0	 0	 0	 0	 1	 100	 0	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.2;
	 108	 0	 0	 0	 0	 1	 100	 0	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.2;
	 108	 0	 0	 0	 0	 1	 100	 0	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.2;
	 108	 0	 0	 0	 0	 1	 100	 0	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.2;
	 109	 10.25	 0	 0	 0	 1	 100	 1	 12.5	 8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.5;
	 109	 10.25	 0	 0	 0	 1	 100	 1	 12.5	 8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.5;
	 110	 20	 15.5	 15.5	 15.5	 1	 100	 1	 25	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 111	 17.95	 1.9	 12.1	-8.3	 1	 100	 1	 24.9	 11	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24.9;
	 111	 17.95	 1.9	 12.1	-8.3	 1	 100	 1	 24.9	 11	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24.9;
	 112	 0	 0	 0	 0	 1	 100	 0	 12.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.2;
	 112	 0	 0	 0	 0	 1	 100	 0	 12.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.2;
	 113	 19.2	 0	 9.5	-9.5	 1	 100	 1	 19.2	 19.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24;
	 113	 50.4	 0	 24.9	-24.9	 1	 100	 1	 50.4	 50.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 63;
	 114	 19.2	 0	 9.5	-9.5	 1	 100	 1	 19.2	 19.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24;
	 115	 13.5	 3.45	 14.9	-8	 1	 100	 1	 24	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24;
	 116	 6.435	 4.77	 4.77	 4.77	 1	 100	 1	 7.87	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.87;
	 116	 6.435	 4.77	 4.77	 4.77	 1	 100	 1	 7.87	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.87;
	 116	 6.435	 4.77	 4.77	 4.77	 1	 100	 1	 7.87	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.87;
	 117	 14	 3.3	 14.3	-7.7	 1	 100	 1	 23	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23;
	 118	 11	 4.6	 16.5	-7.3	 1	 100	 1	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22;
	 119	 12	 1.7	 10.7	-7.3	 1	 100	 1	 22	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22;
	 120	 8.76	 4.35	 4.35	 4.35	 1	 100	 1	 8.76	 8.76	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10.95;
	 120	 8.76	 4.35	 4.35	 4.35	 1	 100	 1	 8.76	 8.76	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10.95;
	 121	 6.5	 2.075	 7.5	-3.35	 1	 100	 1	 10	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10;
	 121	 6.5	 2.075	 7.5	-3.35	 1	 100	 1	 10	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10;
	 2773	 66	 11	 47.7	-25.7	 1	 100	 1	 77	 55	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 77;
	 2780	 40.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 2780	 40.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 2788	 38	 33.5	 33.5	 33.5	 1	 100	 1	 54	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 54;
	 2792	 32.75	 3.75	 24	-16.5	 1	 100	 1	 49.5	 16	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.5;
	 2794	 33.65	 3.55	 22.9	-15.8	 1	 100	 1	 47.3	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 47.3;
	 2800	 34	 27.9	 27.9	 27.9	 1	 100	 1	 45	 23	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 45;
	 2800	 34	 27.9	 27.9	 27.9	 1	 100	 1	 45	 23	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 45;
	 2800	 34	 27.9	 27.9	 27.9	 1	 100	 1	 45	 23	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 45;
	 2800	 34	 27.9	 27.9	 27.9	 1	 100	 1	 45	 23	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 45;
	 2813	 4.3	 1.04	 3.75	-1.67	 1	 100	 1	 5	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5;
	 2813	 4.3	 1.04	 3.75	-1.67	 1	 100	 1	 5	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5;
	 2813	 4.3	 1.04	 3.75	-1.67	 1	 100	 1	 5	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5;
	 2813	 4.3	 1.04	 3.75	-1.67	 1	 100	 1	 5	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5;
	 2813	 4.3	 1.04	 3.75	-1.67	 1	 100	 1	 5	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5;
	 2813	 4.3	 1.04	 3.75	-1.67	 1	 100	 1	 5	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5;
	 2814	 21.75	 0	 0	 0	 1	 100	 1	 24	 19.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24;
	 2814	 24.25	 0	 0	 0	 1	 100	 1	 27	 21.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27;
];

mpc_regionR3.branch = [
%	fbus        tbus        r           x           b           rateA       rateB       rateC       ratio       angle       status      angmin      angmax      
	 1	 8	 4.3e-05	 0.000486	 0.0009	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 1	 2735	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1	 2735	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1	 2746	 0.000757	 0.006479	 0.01233	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 2	 392	 0.003936	 0.034664	 0.07239	 435	 456.75	 478.5	 0	 0	 1	-30	 30;
	 2	 1642	 0.002707	 0.029657	 0.07638	 541	 568.05	 595.1	 0	 0	 1	-30	 30;
	 2	 2736	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2	 2736	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2737	 2	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2737	 2	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 3	 603	 0.00015	 0.00175	 0.13119	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 3	 2738	 0.000521	 0.036496	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 3	 2738	 0.000521	 0.036496	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2739	 3	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 0	-30	 30;
	 2739	 3	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 0	-30	 30;
	 4	 710	 0.001386	 0.00575	 0.00134	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 4	 711	 0.002236	 0.009293	 0.00217	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 4	 2385	 0.002114	 0.009214	 0.00263	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 4	 2740	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 4	 2740	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 5	 936	 0.000129	 0.001843	 0.12754	 1893	 1987.65	 2082.3	 0	 0	 1	-30	 30;
	 5	 2098	 0.000686	 0.009893	 0.68556	 1893	 1987.65	 2082.3	 0	 0	 1	-30	 30;
	 5	 2741	 0.000433	 0.032442	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 5	 2741	 0.000433	 0.032442	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 6	 1085	 0.00475	 0.03335	 0.05683	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 6	 2683	 0.003179	 0.03605	 0.13481	 794	 833.7	 873.4	 0	 0	 1	-30	 30;
	 6	 2744	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 6	 2744	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2745	 6	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2745	 6	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 7	 353	 0.000479	 0.00805	 0.52691	 2056	 2158.8	 2261.6	 0	 0	 1	-30	 30;
	 7	 603	 0.0002	 0.002607	 0.16655	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 7	 2746	 0.000281	 0.02246	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 7	 2746	 0.000281	 0.02246	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 8	 1642	 0.005536	 0.036207	 0.07114	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 8	 2749	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 8	 2749	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 2750	 8	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2750	 8	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 9	 2266	 0.000393	 0.004414	 0.00906	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 9	 2279	 0.000721	 0.004821	 0.00909	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 9	 2751	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 9	 2751	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 10	 589	 0.0001	 0.00115	 0.00402	 794	 833.7	 873.4	 0	 0	 1	-30	 30;
	 2746	 10	 0.000171	 0.001936	 0.00722	 794	 833.7	 873.4	 0	 0	 1	-30	 30;
	 10	 2752	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 10	 2752	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2753	 10	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2753	 10	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 11	 744	 0.000721	 0.021686	 1.86557	 3775	 3963.75	 4152.5	 0	 0	 1	-30	 30;
	 11	 803	 0.000114	 0.002229	 0.23347	 3450	 3622.5	 3795	 0	 0	 1	-30	 30;
	 11	 2754	 0.000182	 0.014599	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 11	 2754	 0.000182	 0.014599	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 12	 1396	 0.00055	 0.006207	 0.01136	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 12	 1642	 0.002386	 0.03205	 0.11332	 871	 914.55	 958.1	 0	 0	 1	-30	 30;
	 12	 2757	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 12	 2757	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 13	 1085	 0.00615	 0.054864	 0.09664	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 13	 2758	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 13	 2758	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 14	 113	 0.004514	 0.018757	 0.00438	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 14	 588	 0.003979	 0.024071	 0.00614	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 14	 2386	 0.01795	 0.058579	 0.01556	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 14	 2416	 0.007643	 0.027807	 0.00851	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 15	 68	 0.000829	 0.005536	 0.01043	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 15	 589	 0.001093	 0.0153	 0.02934	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 16	 86	 0.001864	 0.007093	 0.00199	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 16	 576	 0.004829	 0.035264	 0.00906	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 17	 1345	 0.002343	 0.037436	 0.07696	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 17	 2759	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 17	 2759	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2760	 17	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2760	 17	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 18	 1744	 0.007114	 0.08025	 0.14769	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 18	 2761	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 18	 2761	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2762	 18	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2762	 18	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 19	 1131	 0.003879	 0.018086	 0.00448	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 19	 1171	 0.000721	 0.003243	 0.00086	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 19	 2763	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 19	 2763	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2754	 20	 0.006171	 0.065707	 0.12054	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 20	 2764	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 20	 2764	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2765	 20	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2765	 20	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 21	 2621	 0.004864	 0.023186	 0.00671	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 21	 2632	 0.001157	 0.005879	 0.00213	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 21	 2636	 0.001943	 0.008664	 0.00236	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 21	 2766	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 21	 2766	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 22	 877	 0.044429	 0.148221	 0.00235	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 22	 2965	 0.130721	 0.384821	 0.0079	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 22	 2971	 0.039229	 0.150321	 0.00425	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 23	 76	 7.9e-05	 0.000336	 8e-05	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 23	 2332	 0.014486	 0.07375	 0.02676	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 23	 3181	 0.001343	 0.005371	 0.00135	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 24	 1085	 0.007536	 0.091364	 0.24151	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 24	 2767	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 24	 2767	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2768	 24	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2768	 24	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 24	 2781	 0.000171	 0.001107	 0.0022	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 25	 1760	 0.0008	 0.0035	 0.00121	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 25	 1769	 0.002993	 0.012179	 0.00296	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 25	 2769	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 25	 2769	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 26	 30	 0.044221	 0.1113	 0.02887	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 26	 543	 0.011636	 0.046586	 0.01174	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2761	 26	 0.000543	 0.002721	 0.00071	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2759	 27	 0.008093	 0.056186	 0.01604	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 27	 2770	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 27	 2770	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 28	 764	 0.034443	 0.163379	 0.03941	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 28	 1093	 0.016171	 0.06735	 0.02101	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2759	 29	 0.007879	 0.052821	 0.01619	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 29	 2771	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 29	 2771	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 30	 543	 0.055379	 0.146629	 0.0344	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 30	 2772	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 30	 2772	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 31	 48	 0.003214	 0.0125	 0.00334	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2767	 31	 0.000707	 0.002786	 0.00073	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 31	 2782	 0.000493	 0.00365	 0.00139	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 32	 1218	 0.0029	 0.011979	 0.00284	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 32	 1253	 0.000757	 0.003014	 0.00076	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 32	 1255	 0.001757	 0.008064	 0.00206	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 32	 2773	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 32	 2773	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 33	 148	 0.000286	 0.001764	 0.00064	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 33	 290	 0.001086	 0.010886	 0.00291	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 33	 480	 0.000457	 0.002264	 0.00073	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 33	 2774	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 33	 2774	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 34	 769	 0.034007	 0.132821	 0.00294	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 34	 769	 0.034007	 0.132821	 0.00294	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 34	 798	 0.089443	 0.263143	 0.0054	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 35	 2673	 0.030593	 0.136336	 0.00231	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2762	 35	 0.070779	 0.276579	 0.00614	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 36	 1167	 0.003071	 0.010021	 0.00266	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 36	 1404	 0.00145	 0.005907	 0.00144	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 36	 1415	 0.000286	 0.000993	 0.00033	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 36	 1418	 0.003264	 0.015407	 0.00493	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 36	 2775	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 36	 2775	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 37	 524	 0.002136	 0.027357	 0.00817	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2755	 37	 0.050071	 0.201171	 0.05093	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 37	 2776	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 37	 2776	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 37	 2806	 0.001979	 0.028021	 0.00928	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 38	 2596	 0.00115	 0.004671	 0.00114	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 38	 2612	 0.002879	 0.008257	 0.00204	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 38	 2777	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 38	 2777	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 39	 774	 0.002179	 0.0218	 0.00584	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 39	 1322	 0.001379	 0.0146	 0.00434	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 39	 2778	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 39	 2778	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 40	 516	 0.004357	 0.05935	 0.02123	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 40	 2809	 0.000293	 0.0035	 0.00122	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 41	 846	 0.000993	 0.009057	 0.01744	 435	 456.75	 478.5	 0	 0	 1	-30	 30;
	 41	 2474	 0.001571	 0.032821	 0.11295	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 41	 2779	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 41	 2779	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 41	 2936	 1.4e-05	 0.000336	 0.00126	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 42	 2569	 0.002886	 0.009629	 0.00015	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 42	 2585	 0.012321	 0.025221	 0.00062	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 42	 2587	 0.005186	 0.015257	 0.00031	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 42	 2588	 0.001121	 0.009064	 0.00024	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 42	 2594	 0.010029	 0.025407	 0.0005	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 43	 2425	 0.000579	 0.002314	 0.00059	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 43	 2429	 0.002357	 0.008957	 0.00251	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 43	 2446	 0.004729	 0.025186	 0.00706	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 44	 2567	 0.00335	 0.013407	 0.00338	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 44	 2780	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 44	 2780	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 45	 79	 0.004079	 0.016329	 0.00411	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 45	 2734	 0.007471	 0.02615	 0.00866	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 46	 2256	 0.00295	 0.014629	 0.00035	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 46	 3174	 0.000936	 0.005029	 0.00012	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 47	 803	 0.000564	 0.013343	 1.08779	 2783	 2922.15	 3061.3	 0	 0	 1	-30	 30;
	 47	 2522	 0.0003	 0.006686	 0.4518	 2517	 2642.85	 2768.7	 0	 0	 1	-30	 30;
	 47	 2781	 0.000135	 0.010814	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 47	 2781	 0.000135	 0.010814	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 48	 808	 0.010564	 0.066921	 0.01817	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 2767	 48	 0.003579	 0.014864	 0.00347	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 48	 2784	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 48	 2784	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 49	 2541	 0.002236	 0.031036	 0.02141	 614	 644.7	 675.4	 0	 0	 1	-30	 30;
	 2782	 49	 0.000857	 0.011193	 0.00324	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2782	 49	 0.000857	 0.011193	 0.00324	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 49	 2785	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 49	 2785	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 50	 1021	 0.006536	 0.054236	 0.01427	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 50	 2786	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 50	 2786	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 51	 711	 0.000421	 0.001464	 0.00034	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 51	 763	 0.001529	 0.006314	 0.00149	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2759	 52	 0.012893	 0.077407	 0.02346	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 52	 2787	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 52	 2787	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 53	 1644	 0.002957	 0.007679	 0.00186	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 53	 1707	 0.0114	 0.029593	 0.00719	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 53	 2788	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 53	 2788	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 53	 3048	 0.000957	 0.003114	 0.00083	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 54	 1037	 0.051329	 0.175386	 0.00381	 80	 84	 88	 0	 0	 1	-30	 30;
	 54	 1038	 0.0281	 0.231121	 0.00448	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 54	 1097	 0.044836	 0.047879	 0.00101	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 54	 2793	 0.000543	 0.002114	 5e-05	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 54	 2793	 0.000543	 0.002114	 5e-05	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 55	 2298	 0.005514	 0.038707	 0.06598	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 55	 2789	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 55	 2789	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2790	 55	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2790	 55	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 56	 1919	 0.00275	 0.007064	 0.00175	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 56	 2232	 0.000157	 0.0004	 0.0001	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 56	 2233	 0.000621	 0.0025	 0.00063	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 56	 2237	 0.001893	 0.006893	 0.00211	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 56	 2301	 0.000979	 0.003464	 0.00078	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 57	 2554	 0.078221	 0.388571	 0.00928	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 57	 2675	 0.038629	 0.1024	 0.0026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 57	 2678	 0.035614	 0.121671	 0.00264	 80	 84	 88	 0	 0	 1	-30	 30;
	 58	 1708	 0.048007	 0.076629	 0.00176	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 58	 1709	 0.012721	 0.0567	 0.00096	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 58	 1709	 0.012721	 0.0567	 0.00096	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 58	 1713	 0.008486	 0.040729	 0.00121	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 59	 2094	 7.9e-05	 0.000893	 0.00174	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 59	 3131	 9.3e-05	 0.001064	 0.00194	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 60	 1171	 0.003457	 0.014393	 0.00449	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 60	 1371	 0.004021	 0.016107	 0.00406	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 60	 2791	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 60	 2791	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 61	 2606	 0.001443	 0.005243	 0.00161	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 61	 2612	 0.00485	 0.011257	 0.00343	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 61	 2632	 0.009614	 0.037779	 0.00989	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 61	 2792	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 61	 2792	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 62	 65	 7e-06	 5e-05	 1e-05	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 62	 2646	 0.000543	 0.002529	 0.00063	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 62	 2653	 0.000964	 0.0055	 0.00159	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 63	 1741	 0.017443	 0.077307	 0.00232	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2780	 63	 0.000193	 0.00095	 2e-05	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 63	 3232	 0.007407	 0.039657	 0.0012	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 64	 1033	 0.006229	 0.024936	 0.00628	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 64	 2793	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 64	 2793	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 65	 66	 0.000143	 0.000771	 0.00019	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 2744	 66	 0.0017	 0.024536	 0.00779	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 2764	 66	 0.008514	 0.096379	 0.03716	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 66	 2794	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 66	 2794	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 67	 2450	 0.019771	 0.060664	 0.00164	 80	 84	 88	 0	 0	 1	-30	 30;
	 67	 3211	 0.01415	 0.065964	 0.00152	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 68	 2795	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 68	 2795	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 69	 2449	 0.004686	 0.016086	 0.00386	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2795	 69	 0.001443	 0.005657	 0.00148	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 70	 2649	 0.001193	 0.003979	 0.00101	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 70	 2726	 0.001736	 0.006743	 0.0018	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 70	 2796	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 70	 2796	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 71	 2405	 0.003143	 0.008307	 0.00194	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 71	 2406	 0.000586	 0.002014	 0.00049	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 71	 2797	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 71	 2797	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 72	 578	 0.001264	 0.00335	 0.00079	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 72	 2798	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 72	 2798	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 73	 1029	 0.064621	 0.0583	 0.00098	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 73	 2732	 0.022964	 0.137621	 0.00331	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 73	 2985	 0.056036	 0.069557	 0.00151	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 73	 3265	 0.075221	 0.248321	 0.00402	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 74	 1746	 0.002921	 0.007721	 0.00181	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 74	 1752	 0.001343	 0.003607	 0.00101	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 74	 2799	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 74	 2799	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 75	 426	 0.00075	 0.005243	 0.00893	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 75	 2082	 0.000436	 0.002993	 0.00539	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 75	 2096	 0.000229	 0.001536	 0.00283	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 75	 2800	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 75	 2800	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2801	 75	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2801	 75	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 76	 2299	 0.000814	 0.005964	 0.00154	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 76	 3181	 0.001364	 0.004971	 0.00152	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 77	 1033	 0.004421	 0.018257	 0.00432	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 77	 1096	 0.008621	 0.030164	 0.01	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 77	 2802	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 77	 2802	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 78	 1065	 0.0017	 0.006814	 0.00171	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 78	 1256	 0.0041	 0.025979	 0.00705	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 78	 2803	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 78	 2803	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 78	 2992	 0.001557	 0.014136	 0.00461	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 79	 524	 0.0127	 0.076864	 0.01963	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 79	 2734	 0.005864	 0.034371	 0.00936	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 79	 2804	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 79	 2804	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 80	 608	 0.000779	 0.006771	 0.00268	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 80	 610	 0.001621	 0.007443	 0.00191	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 80	 2914	 0.000371	 0.006086	 0.00191	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 80	 2921	 0.002414	 0.011086	 0.00284	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 81	 604	 0.001514	 0.005886	 0.00157	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 81	 606	 0.002629	 0.010321	 0.0027	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 81	 608	 0.000364	 0.003507	 0.00102	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 81	 2805	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 81	 2805	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 82	 769	 0.004243	 0.01125	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 82	 788	 0.04325	 0.14775	 0.00321	 80	 84	 88	 0	 0	 1	-30	 30;
	 83	 815	 0.044207	 0.172686	 0.00383	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2768	 83	 0.008436	 0.017336	 0.00033	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 84	 466	 0.037536	 0.128229	 0.00279	 80	 84	 88	 0	 0	 1	-30	 30;
	 84	 572	 0.025043	 0.058121	 0.00111	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 85	 89	 0.001014	 0.008121	 0.02734	 635	 666.75	 698.5	 0	 0	 1	-30	 30;
	 85	 1085	 0.006029	 0.098571	 0.19647	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 85	 2806	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 85	 2806	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 86	 2449	 0.0032	 0.012579	 0.00329	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 87	 881	 0.0227	 0.088379	 0.02363	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 87	 2807	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 87	 2807	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 88	 901	 0.018264	 0.081436	 0.02215	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 88	 2559	 0.015586	 0.117536	 0.03267	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 88	 2808	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 88	 2808	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 89	 2809	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 89	 2809	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2810	 89	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2810	 89	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 90	 531	 0.012007	 0.030857	 0.00048	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 90	 539	 0.053886	 0.210514	 0.00467	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 90	 540	 0.036079	 0.110693	 0.003	 80	 84	 88	 0	 0	 1	-30	 30;
	 90	 541	 0.006636	 0.019036	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 90	 2898	 0.018043	 0.061636	 0.00134	 80	 84	 88	 0	 0	 1	-30	 30;
	 91	 543	 0.030093	 0.077407	 0.01918	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 91	 1732	 0.025271	 0.129257	 0.03258	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 91	 2811	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 91	 2811	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 92	 2091	 0.001264	 0.004464	 0.00101	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 92	 2092	 0.00015	 0.000586	 0.00016	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 93	 2080	 0.003229	 0.007786	 0.0022	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 93	 2093	 0.000943	 0.003436	 0.00105	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 93	 2812	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 93	 2812	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 93	 3129	 0.001871	 0.007486	 0.00189	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 94	 915	 0.044393	 0.16195	 0.04976	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 94	 2813	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 94	 2813	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 95	 484	 0.116714	 0.075571	 0.00144	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 95	 551	 0.144393	 0.114286	 0.00144	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 95	 789	 0.15915	 0.2542	 0.00586	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 95	 2671	 0.029029	 0.219621	 0.00731	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 95	 2891	 0.069521	 0.351929	 0.00613	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 96	 552	 0.01985	 0.136286	 0.00249	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 96	 553	 0.051479	 0.095729	 0.00224	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 96	 554	 0.025007	 0.110821	 0.00333	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 97	 251	 0.001964	 0.006707	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 97	 253	 0.005636	 0.009493	 0.00014	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 97	 255	 0.000464	 0.003929	 0.0001	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 97	 256	 0.003179	 0.006293	 9e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 98	 2713	 0.011786	 0.021907	 0.00051	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 99	 1084	 0.013429	 0.0276	 0.00053	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 99	 1103	 0.011664	 0.03345	 0.00051	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 99	 1105	 0.008371	 0.024621	 0.00051	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 100	 281	 0.002571	 0.015421	 0.00037	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 100	 292	 0.004407	 0.012964	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 100	 2890	 0.0116	 0.009543	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 101	 1712	 0.037514	 0.024286	 0.00046	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 101	 1713	 0.006093	 0.036893	 0.00116	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 101	 1714	 0.00195	 0.007736	 0.00022	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 102	 1061	 0.01125	 0.033086	 0.00068	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 102	 1103	 0.011136	 0.022886	 0.00044	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 102	 1104	 0.007736	 0.012414	 0.00023	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 103	 118	 0.000579	 0.001464	 3e-05	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 103	 2986	 0.017793	 0.04035	 0.00081	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 104	 708	 0.002364	 0.009186	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 104	 717	 0.005557	 0.01945	 0.0004	 80	 84	 88	 0	 0	 1	-30	 30;
	 105	 1933	 0.002843	 0.010814	 0.00303	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 105	 2102	 0.001893	 0.005679	 0.00128	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 105	 2814	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 105	 2814	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 105	 3132	 0.000964	 0.003986	 0.00094	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 106	 483	 0.028021	 0.057343	 0.00141	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 106	 490	 0.048514	 0.216243	 0.00367	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 106	 490	 0.048514	 0.216243	 0.00367	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 106	 548	 0.1452	 0.094014	 0.00179	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 106	 771	 0.118686	 0.364571	 0.00989	 80	 84	 88	 0	 0	 1	-30	 30;
	 106	 798	 0.057893	 0.278107	 0.00832	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 107	 769	 0.017886	 0.047414	 0.0012	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 107	 798	 0.099871	 0.205307	 0.00391	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 107	 799	 0.059707	 0.183221	 0.00496	 88	 88	 88	 0	 0	 1	-30	 30;
	 108	 908	 0.008779	 0.031936	 0.00978	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 108	 911	 0.0171	 0.0444	 0.01078	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2789	 108	 0.001171	 0.009536	 0.00304	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 108	 3181	 0.027136	 0.108757	 0.02744	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 109	 818	 0.056843	 0.099971	 0.00188	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 109	 2545	 0.036607	 0.10765	 0.00221	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 110	 2550	 0.067264	 0.262836	 0.00584	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 110	 2677	 0.035864	 0.066693	 0.00156	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 110	 2678	 0.076471	 0.089643	 0.00156	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 110	 2679	 0.081221	 0.057536	 0.00091	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 111	 2628	 0.007229	 0.030907	 0.0007	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 111	 2635	 0.020514	 0.036079	 0.00068	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2766	 111	 0.0021	 0.007164	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 112	 820	 0.013393	 0.071679	 0.00217	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2786	 112	 0.0049	 0.019136	 0.00042	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 113	 2815	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 113	 2815	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 114	 1759	 0.014857	 0.030529	 0.00058	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 115	 2624	 0.035314	 0.0801	 0.0016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 116	 488	 0.024793	 0.056243	 0.00112	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 116	 545	 0.01755	 0.061457	 0.0017	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 117	 1763	 0.012307	 0.032614	 0.00083	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2769	 117	 0.004714	 0.009686	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 117	 3066	 0.00545	 0.011207	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2802	 118	 0.010007	 0.053757	 0.00128	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2810	 119	 0.019043	 0.0432	 0.00086	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 120	 461	 0.004714	 0.019593	 0.00457	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 120	 471	 0.010421	 0.02855	 0.00621	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 120	 1760	 0.007679	 0.027314	 0.00607	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 121	 787	 0.019121	 0.065321	 0.00142	 80	 84	 88	 0	 0	 1	-30	 30;
	 121	 788	 0.013129	 0.029779	 0.00059	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 122	 265	 0.007357	 0.015121	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 122	 690	 0.010164	 0.020893	 0.0004	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 123	 125	 0.002493	 0.0057	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 123	 266	 0.002221	 0.006821	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 124	 159	 0.001493	 0.010121	 0.00025	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 124	 263	 0.002321	 0.014957	 0.00048	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 125	 126	 0.001957	 0.00575	 0.00011	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 126	 262	 0.005614	 0.011543	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 126	 267	 0.0022	 0.004521	 9e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 127	 128	 0.009486	 0.006714	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 128	 129	 0.015329	 0.009929	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 129	 130	 0.010464	 0.007414	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 129	 270	 0.002636	 0.006121	 9e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 129	 2832	 0.004671	 0.006379	 0.00011	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 131	 132	 0.002186	 0.005793	 0.00015	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 131	 2833	 0.003657	 0.009257	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 132	 133	 0.0016	 0.0047	 9e-05	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 132	 135	 0.015314	 0.013814	 0.00023	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 133	 159	 0.001821	 0.007071	 0.00012	 80	 84	 88	 0	 0	 1	-30	 30;
	 134	 151	 0.001279	 0.004486	 0.00012	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 134	 2833	 0.004786	 0.016743	 0.00046	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 135	 136	 0.009914	 0.00785	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 135	 137	 0.001764	 0.007857	 0.00014	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 135	 2833	 0.004043	 0.013814	 0.0003	 80	 84	 88	 0	 0	 1	-30	 30;
	 137	 141	 0.003907	 0.005857	 0.00011	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 137	 144	 0.001907	 0.007457	 0.00016	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 138	 2816	 0.006443	 0.014614	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 138	 2831	 0.015636	 0.045979	 0.00094	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 139	 2816	 0.0057	 0.004507	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 140	 231	 0.000421	 0.001821	 0.00052	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 140	 479	 0.000857	 0.003557	 0.00111	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 140	 480	 0.000407	 0.002236	 0.00081	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 140	 2816	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 140	 2816	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 141	 2828	 0.003693	 0.005386	 0.00012	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 142	 231	 0.000457	 0.001579	 0.00038	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 142	 2817	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 142	 2817	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 143	 148	 0.000343	 0.001179	 0.00029	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 143	 2818	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 143	 2818	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 144	 145	 0.001136	 0.004421	 0.0001	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 145	 146	 0.000893	 0.004357	 8e-05	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 146	 150	 0.001243	 0.0055	 0.00016	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 146	 2819	 0.001564	 0.006929	 0.00021	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 147	 2819	 0.003964	 0.005207	 7e-05	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 148	 2819	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 148	 2819	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 148	 2830	 0.002864	 0.016421	 0.00546	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 2819	 149	 0.007593	 0.011386	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 150	 155	 0.003686	 0.007579	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 150	 173	 0.010564	 0.006836	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 150	 175	 0.002357	 0.011907	 0.00021	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 151	 152	 0.004921	 0.003893	 5e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 151	 153	 0.001486	 0.005693	 0.00016	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 151	 158	 0.006021	 0.009221	 0.00013	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 151	 159	 0.007436	 0.013836	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 153	 154	 0.007579	 0.006	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 153	 155	 0.000714	 0.003429	 0.0001	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 153	 157	 0.0021	 0.006029	 9e-05	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 155	 172	 0.002286	 0.007814	 0.00017	 80	 84	 88	 0	 0	 1	-30	 30;
	 156	 158	 0.005643	 0.0128	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 156	 171	 0.003279	 0.0075	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 157	 276	 0.003936	 0.009964	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 158	 160	 0.001371	 0.003471	 7e-05	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 159	 160	 0.001671	 0.003829	 9e-05	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 159	 276	 0.003079	 0.008157	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 161	 162	 0.001307	 0.007929	 0.00025	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 161	 165	 0.008557	 0.025157	 0.00051	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 161	 276	 0.002764	 0.0106	 0.0003	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 162	 163	 0.009193	 0.018893	 0.00036	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 162	 266	 0.0018	 0.009671	 0.00023	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 163	 688	 0.012736	 0.028893	 0.00058	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 164	 165	 0.009629	 0.013129	 0.00029	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 164	 275	 0.00535	 0.008543	 0.0002	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 165	 166	 0.0059	 0.017336	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 165	 2932	 0.021336	 0.0612	 0.00094	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 166	 167	 0.003993	 0.015543	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 166	 206	 0.006093	 0.020314	 0.00032	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 166	 2933	 0.006543	 0.025564	 0.00056	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 167	 168	 0.004107	 0.0084	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 167	 192	 0.0043	 0.009829	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 168	 169	 0.002271	 0.006686	 0.00014	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 169	 170	 0.001814	 0.00415	 0.0001	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 170	 171	 0.002814	 0.007129	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 172	 178	 0.001857	 0.00635	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 174	 175	 0.006893	 0.004464	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 175	 176	 0.002521	 0.004029	 9e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 175	 177	 0.008379	 0.005421	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 175	 178	 0.013107	 0.011821	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 175	 182	 0.002971	 0.008729	 0.00018	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 176	 183	 0.004557	 0.007271	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 178	 179	 0.00185	 0.005671	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 179	 180	 0.008193	 0.0053	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 179	 188	 0.001636	 0.0073	 0.00012	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 181	 182	 0.001757	 0.005164	 0.00011	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 181	 185	 0.001643	 0.004821	 0.0001	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 183	 278	 0.002579	 0.010757	 0.00031	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2774	 183	 0.0058	 0.023	 0.00066	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 184	 199	 0.000443	 0.0037	 0.00144	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 184	 208	 0.002521	 0.010079	 0.00341	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 184	 274	 0.003921	 0.021071	 0.00519	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 184	 2820	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 184	 2820	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 184	 2830	 0.003386	 0.028457	 0.00843	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 185	 186	 0.002	 0.004536	 9e-05	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 185	 187	 0.004493	 0.006729	 0.00012	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2820	 186	 0.003736	 0.008464	 0.00017	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 187	 189	 0.005171	 0.007921	 0.00011	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 188	 189	 0.00205	 0.009143	 0.00016	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 189	 190	 0.004007	 0.009086	 0.00018	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 189	 195	 0.004586	 0.013157	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 189	 196	 0.002143	 0.006086	 9e-05	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2820	 189	 0.027157	 0.017579	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 190	 191	 0.009343	 0.006614	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 190	 192	 0.004757	 0.009729	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 193	 194	 0.002607	 0.005329	 0.00013	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 193	 206	 0.004293	 0.010864	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 194	 195	 0.004864	 0.00995	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 194	 205	 0.010607	 0.007514	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 195	 204	 0.0031	 0.015121	 0.00026	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 196	 197	 0.001371	 0.004036	 9e-05	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 196	 198	 0.006229	 0.008186	 0.00011	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 197	 202	 0.002186	 0.006429	 0.00013	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2820	 198	 0.005314	 0.00775	 0.00018	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 199	 215	 0.000686	 0.004993	 0.00172	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 199	 2821	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 199	 2821	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 200	 201	 0.002957	 0.007486	 0.00015	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 200	 202	 0.002	 0.006136	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 2821	 200	 0.008314	 0.010921	 0.00015	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 201	 203	 0.003943	 0.00915	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 201	 213	 0.002757	 0.006979	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 203	 204	 0.0037	 0.007593	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 204	 2823	 0.005536	 0.011371	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 207	 208	 0.001243	 0.004986	 0.00126	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 207	 226	 0.001414	 0.012507	 0.00333	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 207	 687	 0.00115	 0.011643	 0.00342	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 207	 2822	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 207	 2822	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 208	 2823	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 208	 2823	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 209	 210	 0.004157	 0.008536	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 209	 224	 0.003614	 0.012343	 0.00027	 80	 84	 88	 0	 0	 1	-30	 30;
	 2822	 209	 0.007714	 0.014343	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2823	 209	 0.001657	 0.008914	 0.00021	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 210	 211	 0.003671	 0.007543	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 211	 212	 0.001843	 0.006293	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 211	 222	 0.0029	 0.009664	 0.00015	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 212	 213	 0.002	 0.005879	 0.00012	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 212	 214	 0.022193	 0.015721	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2821	 214	 0.003114	 0.013879	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 214	 2824	 0.002243	 0.007671	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 215	 221	 0.000207	 0.001479	 0.00041	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 215	 2824	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 215	 2824	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 216	 287	 0.001136	 0.005179	 0.00164	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 216	 309	 0.001364	 0.007364	 0.00202	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 217	 218	 0.008986	 0.006364	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 218	 311	 0.002643	 0.006036	 0.00015	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 218	 2825	 0.003207	 0.008493	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 219	 220	 0.000379	 0.002321	 0.00067	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 219	 309	 0.002421	 0.007886	 0.00209	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 219	 317	 0.0024	 0.011	 0.00282	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 219	 2825	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 219	 2825	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 220	 221	 0.000279	 0.001757	 0.00048	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 221	 2826	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 221	 2826	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 222	 223	 0.009993	 0.007079	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 222	 229	 0.002357	 0.007243	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 2826	 223	 0.024793	 0.017564	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 224	 227	 0.003571	 0.013893	 0.00023	 80	 84	 88	 0	 0	 1	-30	 30;
	 2822	 225	 0.008257	 0.028207	 0.00061	 80	 84	 88	 0	 0	 1	-30	 30;
	 225	 2827	 0.004271	 0.019043	 0.00032	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 226	 314	 0.001714	 0.007086	 0.00168	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 226	 317	 0.002171	 0.010279	 0.00247	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 226	 2827	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 226	 2827	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 227	 228	 0.006229	 0.004029	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 227	 230	 0.004357	 0.008921	 0.00022	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2827	 227	 0.003143	 0.0156	 0.00037	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 229	 230	 0.001879	 0.005771	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 230	 312	 0.005364	 0.018314	 0.0004	 80	 84	 88	 0	 0	 1	-30	 30;
	 2825	 230	 0.00565	 0.009021	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 231	 274	 0.001164	 0.006579	 0.00163	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 231	 2828	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 231	 2828	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 232	 233	 0.008229	 0.005829	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 233	 756	 0.005229	 0.008386	 0.00016	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 233	 2829	 0.008186	 0.008043	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 234	 687	 0.008036	 0.037464	 0.00928	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 234	 746	 0.000607	 0.00845	 0.00286	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 234	 757	 0.000457	 0.0023	 0.00064	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 234	 2829	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 234	 2829	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2829	 235	 0.005264	 0.007886	 0.00014	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 236	 237	 0.010143	 0.008029	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 237	 240	 0.003057	 0.007014	 0.00011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2829	 237	 0.004557	 0.013986	 0.00038	 80	 84	 88	 0	 0	 1	-30	 30;
	 238	 239	 0.003136	 0.006421	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 238	 242	 0.004164	 0.009443	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 239	 240	 0.004093	 0.008414	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 239	 241	 0.003221	 0.009471	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 239	 760	 0.002143	 0.013179	 0.00024	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 241	 244	 0.002179	 0.0072	 0.00011	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 242	 243	 0.00365	 0.008286	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 243	 252	 0.003314	 0.007521	 0.00015	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 244	 251	 0.002686	 0.007714	 0.00012	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 245	 246	 0.014657	 0.0116	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 246	 249	 0.001907	 0.005864	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 246	 2831	 0.004136	 0.014486	 0.0004	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 247	 2830	 0.000153	 0.011473	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 2831	 247	 0.000371	 0.027831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 247	 2936	 0.000493	 0.00735	 0.02725	 946	 993.3	 1040.6	 0	 0	 1	-30	 30;
	 2831	 248	 0.014357	 0.011364	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2831	 248	 0.014357	 0.011364	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 249	 250	 0.003979	 0.0074	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 249	 258	 0.003614	 0.006714	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 250	 251	 0.003357	 0.00625	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 252	 253	 0.00255	 0.006557	 0.0001	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 253	 254	 0.011479	 0.009079	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 255	 264	 0.000736	 0.003421	 8e-05	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 255	 265	 0.001864	 0.008257	 0.00025	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 257	 258	 0.011836	 0.008557	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 258	 259	 0.001029	 0.005521	 0.00013	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 258	 260	 0.001607	 0.007107	 0.00021	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2831	 259	 0.001079	 0.005807	 0.00014	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 260	 261	 0.002257	 0.006636	 0.00014	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 260	 270	 0.003164	 0.006479	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 261	 269	 0.003236	 0.0074	 0.00018	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 262	 263	 0.001271	 0.006114	 0.00019	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2831	 262	 0.002986	 0.021486	 0.00071	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 263	 264	 0.000957	 0.004671	 8e-05	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 263	 268	 0.006971	 0.004514	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 265	 266	 0.002721	 0.009093	 0.00014	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 267	 269	 0.00265	 0.006014	 0.00012	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 271	 272	 0.007136	 0.005057	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 272	 2832	 0.002771	 0.004879	 9e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 273	 274	 0.000429	 0.003143	 0.00081	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 2830	 273	 0.000821	 0.006986	 0.00174	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 273	 2832	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 273	 2832	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2830	 274	 0.001193	 0.009757	 0.00265	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 274	 2833	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 274	 2833	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 275	 276	 0.005529	 0.012536	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 277	 285	 0.006643	 0.0047	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2820	 277	 0.002957	 0.009079	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 2821	 277	 0.004914	 0.016793	 0.00036	 80	 84	 88	 0	 0	 1	-30	 30;
	 277	 2834	 0.010064	 0.01075	 0.00023	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 278	 284	 0.011786	 0.008343	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 278	 289	 0.003407	 0.013321	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2820	 278	 0.0143	 0.018607	 0.00026	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 279	 282	 0.0027	 0.009014	 0.00014	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2819	 279	 0.005214	 0.019979	 0.00056	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 280	 281	 0.009007	 0.005829	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 281	 291	 0.002436	 0.0108	 0.00032	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 282	 283	 0.002957	 0.007836	 0.0002	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 283	 2835	 0.002343	 0.009107	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 286	 288	 0.000771	 0.003864	 0.00101	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 286	 290	 0.00085	 0.004443	 0.00107	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 286	 2834	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 286	 2834	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 287	 288	 0.0004	 0.002064	 0.00051	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 287	 290	 0.001793	 0.009279	 0.00226	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 287	 309	 0.002821	 0.011293	 0.00381	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2834	 289	 0.001964	 0.00995	 0.00017	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 289	 2835	 0.002821	 0.005779	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 290	 2835	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 290	 2835	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2835	 291	 0.001929	 0.009	 0.00021	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 292	 3042	 0.024757	 0.0728	 0.00149	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 293	 295	 0.018657	 0.038336	 0.00073	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 293	 2883	 0.026871	 0.068071	 0.00135	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 294	 669	 0.01105	 0.062807	 0.00114	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2827	 294	 0.010071	 0.039957	 0.00114	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 295	 296	 0.005864	 0.015543	 0.00039	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 295	 301	 0.011386	 0.021171	 0.00049	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 296	 297	 0.004136	 0.010964	 0.00028	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 297	 2837	 0.007021	 0.020636	 0.00042	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 298	 299	 0.002357	 0.00825	 0.00023	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 298	 327	 0.011879	 0.013929	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 298	 2837	 0.003771	 0.016721	 0.0005	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 299	 302	 0.002807	 0.011993	 0.00027	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 300	 302	 0.012657	 0.008964	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 301	 303	 0.006214	 0.012771	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 301	 331	 0.028043	 0.019864	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 302	 303	 0.003864	 0.006164	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 302	 2842	 0.027507	 0.044121	 0.00081	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 303	 304	 0.004029	 0.009214	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 303	 305	 0.009357	 0.009193	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 304	 332	 0.004621	 0.007379	 0.00017	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 305	 334	 0.015257	 0.010807	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 306	 307	 0.007657	 0.008971	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 306	 313	 0.003143	 0.008336	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2827	 306	 0.005679	 0.014386	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 307	 308	 0.004686	 0.009279	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2825	 308	 0.00315	 0.0105	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 309	 2836	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 309	 2836	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 309	 2846	 0.003036	 0.027536	 0.00897	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 310	 312	 0.0064	 0.011257	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2836	 311	 0.007871	 0.014636	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 312	 313	 0.005371	 0.011293	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 312	 318	 0.002143	 0.009979	 0.00023	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2836	 312	 0.016193	 0.028486	 0.00054	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 314	 317	 0.001164	 0.004236	 0.0013	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 314	 2837	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 314	 2837	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2837	 315	 0.005093	 0.009464	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 315	 2839	 0.003586	 0.008329	 0.00012	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 316	 317	 0.000364	 0.002371	 0.0006	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 316	 324	 0.001264	 0.00565	 0.00154	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 316	 325	 0.000729	 0.002543	 0.00059	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 316	 2838	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 316	 2838	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 317	 325	 0.0009	 0.004657	 0.00114	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 317	 2839	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 317	 2839	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2839	 318	 0.001707	 0.007543	 0.00017	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 319	 320	 0.01005	 0.009871	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 319	 323	 0.007086	 0.018207	 0.00028	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2836	 319	 0.005907	 0.026171	 0.00079	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2838	 319	 0.006521	 0.012907	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2839	 319	 0.004979	 0.01155	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 321	 322	 0.004686	 0.010721	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2836	 321	 0.009264	 0.027257	 0.00056	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 322	 323	 0.0041	 0.009307	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 323	 339	 0.003471	 0.012164	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 324	 325	 0.000614	 0.003114	 0.00113	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 324	 346	 0.002143	 0.013064	 0.00329	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 324	 351	 0.00195	 0.007936	 0.00194	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 324	 2840	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 324	 2840	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 326	 327	 0.011886	 0.009314	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2840	 327	 0.004236	 0.005779	 0.00013	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 328	 345	 0.019993	 0.014164	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 328	 363	 0.021679	 0.017843	 0.00036	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 328	 2842	 0.023329	 0.021043	 0.00035	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 329	 371	 0.014221	 0.036036	 0.00071	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 329	 444	 0.016586	 0.042007	 0.00083	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 330	 2852	 0.03235	 0.022914	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 332	 344	 0.007414	 0.010121	 0.00018	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 333	 334	 0.003021	 0.011621	 0.0002	 80	 84	 88	 0	 0	 1	-30	 30;
	 333	 343	 0.012721	 0.01285	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 333	 2842	 0.009486	 0.017636	 0.00041	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 334	 335	 0.0023	 0.008064	 0.00022	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 335	 336	 0.002314	 0.007893	 0.00017	 80	 84	 88	 0	 0	 1	-30	 30;
	 2840	 336	 0.002357	 0.007236	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 2840	 337	 0.001679	 0.00745	 0.00022	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 337	 2841	 0.002143	 0.008936	 0.00026	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 338	 341	 0.01445	 0.011436	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 339	 340	 0.002436	 0.009486	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 340	 341	 0.004543	 0.013029	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 341	 2841	 0.012014	 0.009886	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 341	 2843	 0.007986	 0.016407	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 342	 351	 0.000707	 0.002393	 0.00059	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 342	 2841	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 342	 2841	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 343	 350	 0.009329	 0.013979	 0.00026	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 344	 2842	 0.008864	 0.012921	 0.00029	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 346	 362	 0.0011	 0.004279	 0.00114	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 346	 2842	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 346	 2842	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 346	 2846	 0.004436	 0.016871	 0.00472	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 347	 348	 0.006636	 0.007779	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2842	 347	 0.009893	 0.009993	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 348	 2844	 0.006943	 0.012914	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 349	 2843	 0.012057	 0.008543	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 350	 2844	 0.008064	 0.008614	 0.00018	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 351	 352	 0.001036	 0.004221	 0.00103	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 351	 2843	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 351	 2843	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 352	 2844	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 352	 2844	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 353	 2098	 0.0003	 0.004157	 0.35969	 2385	 2504.25	 2623.5	 0	 0	 1	-30	 30;
	 353	 2845	 9.9e-05	 0.007891	 0	 1850	 1850	 1850	 1	 0	 1	-30	 30;
	 354	 356	 0.002421	 0.008279	 0.00018	 80	 84	 88	 0	 0	 1	-30	 30;
	 354	 369	 0.003786	 0.010736	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2847	 354	 0.009971	 0.028593	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2844	 355	 0.008386	 0.009829	 0.00017	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 356	 357	 0.003957	 0.00735	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2844	 356	 0.002221	 0.011943	 0.00029	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 357	 358	 0.00335	 0.006879	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 358	 2849	 0.005164	 0.009079	 0.00017	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 359	 366	 0.007029	 0.010543	 0.00019	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 359	 2848	 0.003857	 0.006786	 0.00013	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 360	 361	 0.000329	 0.001193	 0.00036	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 360	 368	 0.000793	 0.003171	 0.0008	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 361	 362	 0.000429	 0.001736	 0.00042	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 361	 2848	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 361	 2848	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 362	 2849	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 362	 2849	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2849	 363	 0.007293	 0.006579	 0.00011	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 364	 365	 0.01345	 0.009529	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 365	 2851	 0.008993	 0.015814	 0.0003	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 366	 370	 0.007336	 0.009107	 0.0002	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 366	 2852	 0.008086	 0.016007	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 367	 373	 0.00015	 0.001757	 0.00392	 541	 568.05	 595.1	 0	 0	 1	-30	 30;
	 2845	 367	 0.000421	 0.00515	 0.01057	 541	 568.05	 595.1	 0	 0	 1	-30	 30;
	 367	 2850	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2851	 367	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2850	 368	 0.000821	 0.003386	 0.0008	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 368	 2852	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 368	 2852	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 369	 370	 0.004343	 0.01245	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 370	 2856	 0.010186	 0.018943	 0.00044	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 371	 2857	 0.013971	 0.031943	 0.00078	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 372	 388	 0.022529	 0.03795	 0.00054	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 372	 2854	 0.00545	 0.014443	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 373	 392	 0.001971	 0.012786	 0.02547	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 373	 409	 0.001614	 0.011314	 0.01927	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 373	 2853	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2854	 373	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 374	 379	 0.000886	 0.00355	 0.00089	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 374	 393	 0.001414	 0.006143	 0.00175	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2846	 374	 0.002736	 0.013021	 0.00309	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 374	 2855	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 374	 2855	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2855	 375	 0.015543	 0.010064	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 376	 394	 0.001636	 0.0093	 0.00017	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2855	 376	 0.001264	 0.006271	 0.00015	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 377	 390	 0.005643	 0.010486	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2854	 377	 0.003764	 0.009979	 0.00025	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 378	 384	 0.018693	 0.014793	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2854	 378	 0.0067	 0.019021	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 378	 2857	 0.009029	 0.013536	 0.00024	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 378	 2859	 0.02845	 0.02015	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2846	 379	 0.0016	 0.009393	 0.00256	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 379	 2856	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 379	 2856	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2855	 380	 0.014271	 0.010114	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2851	 381	 0.008336	 0.017521	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2856	 381	 0.00415	 0.009493	 0.00023	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2855	 382	 0.018757	 0.012143	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 383	 386	 0.002593	 0.006243	 0.00176	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2853	 383	 0.002607	 0.007693	 0.00179	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 383	 2857	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 383	 2857	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 384	 387	 0.024371	 0.015779	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 385	 2858	 0.036729	 0.029071	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 386	 403	 0.00195	 0.005229	 0.00119	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 386	 2858	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 386	 2858	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2858	 387	 0.019771	 0.0128	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 388	 2864	 0.020143	 0.014264	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 389	 395	 0.001243	 0.003129	 0.00081	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 389	 397	 0.000979	 0.003193	 0.00085	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 389	 398	 0.001793	 0.0056	 0.00162	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2853	 389	 0.002371	 0.007729	 0.00205	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 389	 2859	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 389	 2859	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2859	 390	 0.005443	 0.009579	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2855	 391	 0.004193	 0.016386	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 391	 2862	 0.004379	 0.017043	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 392	 2082	 0.000886	 0.0059	 0.01112	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 392	 2187	 0.001743	 0.011021	 0.02309	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 392	 2860	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 2861	 392	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 393	 395	 0.000693	 0.002714	 0.00071	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 393	 413	 0.005386	 0.017964	 0.00456	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 393	 2862	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 393	 2862	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2862	 394	 0.002236	 0.0111	 0.00026	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 395	 429	 0.001336	 0.004757	 0.00106	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 395	 2863	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 395	 2863	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2859	 396	 0.028221	 0.019993	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2863	 396	 0.010121	 0.00655	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 397	 398	 0.001093	 0.002843	 0.00069	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 397	 399	 0.002014	 0.005236	 0.00127	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 398	 399	 0.000721	 0.002471	 0.00059	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 398	 2864	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 398	 2864	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 399	 412	 0.004121	 0.010886	 0.00255	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 399	 415	 0.000807	 0.001879	 0.00057	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 399	 2865	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 399	 2865	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 400	 402	 0.015729	 0.01245	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2865	 400	 0.027443	 0.019443	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 401	 405	 0.006364	 0.009543	 0.00017	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 401	 411	 0.014021	 0.0111	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 401	 2867	 0.006707	 0.011793	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 402	 406	 0.012993	 0.009207	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2854	 402	 0.030157	 0.061714	 0.00152	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 402	 2869	 0.060957	 0.043179	 0.00069	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 402	 2871	 0.034779	 0.022514	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 402	 2872	 0.022514	 0.01595	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 403	 404	 0.001557	 0.004186	 0.00095	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 403	 2866	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 403	 2866	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 404	 408	 0.000843	 0.003364	 0.00085	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 404	 413	 0.002079	 0.006771	 0.0018	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 404	 2867	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 404	 2867	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 405	 406	 0.009614	 0.006221	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 405	 2871	 0.016479	 0.010671	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 407	 408	 0.000807	 0.004421	 0.00117	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 407	 450	 0.0056	 0.028314	 0.00789	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 408	 2868	 0.001279	 0.004164	 0.00111	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 409	 423	 0.0002	 0.001279	 0.00255	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 409	 2868	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2869	 409	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 410	 412	 0.00115	 0.003036	 0.00071	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 410	 419	 0.001364	 0.003664	 0.00083	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 410	 420	 0.001221	 0.003143	 0.00078	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 410	 2870	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 410	 2870	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2867	 411	 0.010257	 0.0203	 0.0003	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2869	 411	 0.007186	 0.014771	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2870	 411	 0.001821	 0.008079	 0.00019	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 412	 413	 0.001336	 0.003107	 0.00095	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 412	 2871	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 412	 2871	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 413	 414	 0.001221	 0.003064	 0.00079	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 413	 436	 0.002371	 0.008121	 0.00194	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 413	 2872	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 413	 2872	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 414	 415	 0.000771	 0.002014	 0.00049	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 416	 2881	 0.019364	 0.013721	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2872	 417	 0.014707	 0.010421	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2861	 418	 0.018321	 0.029243	 0.00067	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2871	 418	 0.005214	 0.011921	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 419	 420	 0.000814	 0.001971	 0.00056	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 419	 2873	 0.002486	 0.006443	 0.00156	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2860	 420	 0.002921	 0.0082	 0.00211	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 421	 424	 0.000236	 0.001536	 0.00306	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 421	 427	 0.000264	 0.001786	 0.00329	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 421	 2873	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 421	 2873	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 422	 2874	 0.031293	 0.020257	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 423	 424	 0.000164	 0.001057	 0.00211	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 423	 2874	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 423	 2874	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 425	 2876	 0.033914	 0.021957	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 426	 427	 0.000336	 0.002171	 0.00433	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 426	 2875	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 2876	 426	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 427	 2877	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2878	 427	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2876	 428	 0.021736	 0.0172	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2878	 428	 0.005864	 0.008786	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 429	 434	 0.001564	 0.004886	 0.00141	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 429	 2879	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 429	 2879	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 430	 431	 0.0135	 0.012179	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2879	 430	 0.005079	 0.013057	 0.0002	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 432	 2881	 0.008107	 0.027693	 0.0006	 80	 84	 88	 0	 0	 1	-30	 30;
	 432	 3167	 0.049729	 0.115464	 0.00171	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 433	 2880	 0.010714	 0.007586	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 434	 435	 0.001143	 0.0033	 0.0008	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 434	 2880	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 434	 2880	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 435	 436	 0.002007	 0.005393	 0.00122	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2853	 435	 0.006536	 0.022786	 0.00529	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 435	 2881	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 435	 2881	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2860	 436	 0.003964	 0.010479	 0.00245	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 437	 438	 0.015536	 0.018214	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 438	 702	 0.017157	 0.027529	 0.00051	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 438	 2882	 0.01035	 0.023479	 0.00047	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 438	 2887	 0.022843	 0.046943	 0.00089	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 439	 2882	 0.019229	 0.01245	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 440	 441	 0.001	 0.003429	 0.00082	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 440	 446	 0.001371	 0.0065	 0.00156	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 440	 454	 0.001893	 0.007186	 0.00201	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2749	 440	 0.008821	 0.052057	 0.04243	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 440	 2882	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 440	 2882	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 441	 2883	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 441	 2883	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2883	 442	 0.015421	 0.009986	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2883	 443	 0.0452	 0.029264	 0.00056	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 444	 2884	 0.011064	 0.037786	 0.00082	 80	 84	 88	 0	 0	 1	-30	 30;
	 445	 449	 0.016779	 0.01315	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 445	 2884	 0.012257	 0.020093	 0.00036	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 446	 454	 0.001064	 0.004257	 0.00107	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 446	 581	 0.017757	 0.092129	 0.02251	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2868	 446	 0.008671	 0.041329	 0.01198	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 446	 2884	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 446	 2884	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 447	 448	 0.001086	 0.002514	 0.00076	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 447	 450	 0.001693	 0.006786	 0.00171	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 447	 454	 0.0009	 0.0036	 0.00091	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 448	 450	 0.001093	 0.00455	 0.00106	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 448	 454	 0.001593	 0.006364	 0.00161	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 450	 2885	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 450	 2885	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 451	 1773	 0.146979	 0.302264	 0.00576	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 451	 2076	 0.03665	 0.107786	 0.00221	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2869	 451	 0.1768	 0.114493	 0.00218	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2884	 451	 0.044007	 0.150343	 0.00327	 80	 84	 88	 0	 0	 1	-30	 30;
	 452	 453	 0.014471	 0.029736	 0.00056	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 452	 457	 0.017114	 0.017286	 0.00023	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2885	 452	 0.009186	 0.018871	 0.00036	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 453	 477	 0.006286	 0.021471	 0.00046	 80	 84	 88	 0	 0	 1	-30	 30;
	 454	 2886	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 454	 2886	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 455	 456	 0.005929	 0.019786	 0.00031	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 455	 458	 0.001993	 0.007629	 0.00021	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2886	 455	 0.014714	 0.0236	 0.00044	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 456	 457	 0.007736	 0.017964	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 458	 459	 0.00335	 0.016614	 0.00039	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 459	 2887	 0.00285	 0.012643	 0.00038	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 460	 464	 0.003714	 0.014121	 0.00395	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 460	 675	 0.010829	 0.037736	 0.00875	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 460	 2887	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 460	 2887	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2736	 461	 0.004514	 0.023907	 0.00798	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 462	 478	 0.019079	 0.01235	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2737	 463	 0.01645	 0.063021	 0.00178	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 463	 2888	 0.022436	 0.032693	 0.00074	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 463	 2889	 0.005507	 0.015786	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 464	 697	 0.0065	 0.026029	 0.00656	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 464	 2888	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 464	 2888	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 465	 475	 0.022207	 0.039921	 0.00071	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 466	 467	 0.002693	 0.014407	 0.00044	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 466	 470	 0.007857	 0.014607	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2888	 466	 0.00725	 0.032129	 0.00096	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 467	 468	 0.00115	 0.007093	 0.00013	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 468	 475	 0.002693	 0.013371	 0.00032	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 469	 474	 0.005507	 0.021414	 0.00036	 80	 84	 88	 0	 0	 1	-30	 30;
	 469	 2889	 0.006057	 0.0212	 0.00059	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 470	 2889	 0.008229	 0.018657	 0.00037	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 471	 2889	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 471	 2889	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 472	 473	 0.011414	 0.008086	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2737	 472	 0.014729	 0.068671	 0.00158	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2889	 472	 0.003521	 0.009336	 0.00024	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 474	 475	 0.004114	 0.010907	 0.00028	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 475	 476	 0.015829	 0.011214	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 475	 478	 0.004136	 0.012693	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 2886	 475	 0.057564	 0.101236	 0.0019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 477	 478	 0.00285	 0.009743	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 479	 1508	 0.002643	 0.011764	 0.0032	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 480	 2890	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 480	 2890	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2774	 481	 0.00675	 0.004371	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 482	 764	 0.028286	 0.10005	 0.02257	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 482	 766	 0.021936	 0.075279	 0.01804	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 482	 915	 0.041743	 0.162786	 0.04362	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 482	 2891	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 482	 2891	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 483	 789	 0.056921	 0.144207	 0.00286	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 485	 490	 0.18305	 0.118543	 0.00226	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 486	 487	 0.02265	 0.09685	 0.00219	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 486	 771	 0.026829	 0.142971	 0.00251	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 487	 488	 0.027021	 0.0618	 0.00151	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2811	 487	 0.1367	 0.246743	 0.00357	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 489	 490	 0.021943	 0.085707	 0.0019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 489	 490	 0.021943	 0.085707	 0.0019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2811	 489	 0.030593	 0.119493	 0.00265	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2811	 489	 0.030593	 0.119493	 0.00265	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2811	 491	 0.098436	 0.063729	 0.00121	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 492	 493	 0.003079	 0.009443	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 492	 506	 0.003221	 0.008529	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 493	 494	 0.004136	 0.016079	 0.00027	 80	 84	 88	 0	 0	 1	-30	 30;
	 494	 496	 0.003329	 0.012986	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 494	 496	 0.003329	 0.012986	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 494	 2892	 0.0061	 0.021357	 0.00059	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 495	 497	 0.018614	 0.01205	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 496	 497	 0.003857	 0.015064	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 496	 497	 0.003857	 0.015064	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 497	 499	 0.004643	 0.016243	 0.00045	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 497	 499	 0.004643	 0.016243	 0.00045	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 497	 2892	 0.010379	 0.036329	 0.00101	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 497	 2892	 0.010379	 0.036329	 0.00101	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 498	 499	 0.005486	 0.021429	 0.00048	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 498	 499	 0.005486	 0.021429	 0.00048	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 498	 514	 0.01445	 0.056443	 0.00125	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 498	 514	 0.01445	 0.056443	 0.00125	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 499	 500	 0.022057	 0.021664	 0.00036	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 501	 504	 0.003507	 0.007214	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 501	 511	 0.011964	 0.019093	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 502	 504	 0.016686	 0.011821	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 503	 504	 0.003043	 0.005657	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 503	 2892	 0.003857	 0.009993	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 505	 508	 0.003521	 0.009114	 0.00276	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 505	 2892	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 505	 2892	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 506	 509	 0.006036	 0.013807	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 507	 2893	 0.046029	 0.0298	 0.00056	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 508	 513	 0.0011	 0.003779	 0.00091	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 508	 524	 0.0071	 0.047636	 0.0115	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 2806	 508	 0.007764	 0.080707	 0.02498	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 508	 2893	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 508	 2893	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2893	 509	 0.00875	 0.020014	 0.00049	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 510	 2894	 0.023657	 0.023893	 0.00031	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 511	 2894	 0.018643	 0.029757	 0.00069	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 512	 515	 0.033064	 0.129143	 0.00286	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 512	 515	 0.033064	 0.129143	 0.00286	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 512	 2894	 0.007114	 0.031693	 0.00054	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 512	 2894	 0.007114	 0.031693	 0.00054	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 513	 2894	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 513	 2894	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 514	 804	 0.032407	 0.126571	 0.00281	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 514	 804	 0.032407	 0.126571	 0.00281	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 514	 2668	 0.081014	 0.283879	 0.00786	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 514	 2668	 0.081014	 0.283879	 0.00786	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2893	 514	 0.043471	 0.152221	 0.00421	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2893	 514	 0.043471	 0.152221	 0.00421	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 515	 540	 0.029043	 0.144136	 0.00344	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 515	 805	 0.024179	 0.146421	 0.00459	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2806	 516	 0.00595	 0.056	 0.01697	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 516	 2895	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 516	 2895	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 517	 518	 0.031364	 0.022214	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 518	 522	 0.019893	 0.061029	 0.00165	 80	 84	 88	 0	 0	 1	-30	 30;
	 2895	 518	 0.022329	 0.085557	 0.00242	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 519	 520	 0.045536	 0.032257	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 519	 522	 0.020471	 0.030686	 0.00056	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 521	 522	 0.060079	 0.038893	 0.00074	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2776	 522	 0.079507	 0.157436	 0.00231	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2895	 522	 0.037421	 0.149771	 0.00316	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 522	 2896	 0.0133	 0.079693	 0.00191	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2893	 523	 0.018543	 0.114021	 0.00206	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 523	 2896	 0.015071	 0.058871	 0.00131	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 524	 526	 0.002643	 0.02195	 0.00859	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 524	 2896	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 524	 2896	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2776	 525	 0.016907	 0.0908	 0.00216	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2804	 525	 0.025643	 0.12725	 0.00304	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2764	 526	 0.001729	 0.017179	 0.00467	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 527	 528	 0.054571	 0.035329	 0.00067	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 528	 534	 0.012414	 0.0483	 0.00081	 80	 84	 88	 0	 0	 1	-30	 30;
	 2765	 528	 0.006414	 0.025664	 0.00054	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 529	 532	 0.000929	 0.007214	 0.00187	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 529	 533	 0.001164	 0.0116	 0.00431	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 2764	 529	 0.001186	 0.009257	 0.00276	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 2806	 529	 0.006493	 0.077186	 0.02691	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 530	 2897	 0.009193	 0.02085	 0.00041	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 530	 2898	 0.0178	 0.028414	 0.00066	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 531	 541	 0.018357	 0.037721	 0.00072	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 531	 2898	 0.011743	 0.041129	 0.00114	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 532	 533	 0.000493	 0.00635	 0.00189	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2764	 532	 0.002793	 0.016643	 0.00438	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 532	 2897	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 532	 2897	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 533	 2660	 0.008479	 0.070386	 0.01853	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 533	 2733	 0.008271	 0.062329	 0.0173	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 533	 2898	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 533	 2898	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2898	 534	 0.0145	 0.04265	 0.00087	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 535	 536	 0.010121	 0.038793	 0.0011	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2898	 535	 0.010107	 0.044771	 0.00134	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 536	 2659	 0.0381	 0.148836	 0.0033	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 537	 539	 0.083	 0.127164	 0.00179	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2898	 537	 0.02835	 0.12565	 0.00377	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 537	 3247	 0.017771	 0.0853	 0.00255	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 538	 539	 0.01175	 0.052079	 0.00156	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 538	 540	 0.0137	 0.065771	 0.00196	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 539	 556	 0.038721	 0.118814	 0.00322	 80	 84	 88	 0	 0	 1	-30	 30;
	 539	 2661	 0.186021	 0.145843	 0.00187	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 539	 3247	 0.019971	 0.107279	 0.00255	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2893	 541	 0.028807	 0.239721	 0.00454	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 542	 2551	 0.029164	 0.176607	 0.00553	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 542	 2899	 0.016843	 0.108664	 0.00346	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 543	 881	 0.085443	 0.226836	 0.05338	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 543	 2899	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 543	 2899	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 543	 3008	 0.060871	 0.183921	 0.05781	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 544	 547	 0.071343	 0.146636	 0.0028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2762	 544	 0.015929	 0.07055	 0.00161	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2899	 544	 0.035743	 0.090536	 0.00179	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 545	 546	 0.055321	 0.102871	 0.00241	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 545	 1731	 0.039786	 0.194193	 0.00335	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2899	 546	 0.07375	 0.189629	 0.00294	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2811	 547	 0.056779	 0.105586	 0.00247	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 549	 550	 0.098207	 0.063586	 0.00121	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2762	 549	 0.085193	 0.067421	 0.00085	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 552	 2720	 0.043929	 0.218036	 0.0052	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 553	 556	 0.042314	 0.124443	 0.00255	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 554	 811	 0.050471	 0.19345	 0.00547	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2756	 554	 0.088114	 0.392979	 0.00668	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2756	 554	 0.088114	 0.392979	 0.00668	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 555	 809	 0.097486	 0.325393	 0.00516	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2756	 555	 0.032307	 0.099121	 0.00269	 80	 84	 88	 0	 0	 1	-30	 30;
	 555	 2949	 0.056579	 0.321807	 0.00583	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 557	 561	 0.019079	 0.056114	 0.00115	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 557	 3023	 0.026464	 0.07015	 0.00178	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 558	 559	 0.006286	 0.012857	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 558	 563	 0.019593	 0.016129	 0.00033	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 559	 560	 0.039814	 0.025779	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 559	 561	 0.014236	 0.04285	 0.00084	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2750	 559	 0.011643	 0.034229	 0.0007	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 562	 564	 0.009807	 0.038164	 0.00064	 80	 84	 88	 0	 0	 1	-30	 30;
	 562	 695	 0.011557	 0.016843	 0.00038	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 562	 2902	 0.012636	 0.033493	 0.00085	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 564	 567	 0.007371	 0.016721	 0.00034	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 565	 570	 0.030679	 0.047	 0.00066	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 565	 572	 0.043471	 0.088957	 0.00219	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 565	 575	 0.023771	 0.044207	 0.00104	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2750	 565	 0.036986	 0.108779	 0.00223	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 566	 577	 0.004457	 0.01785	 0.0045	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 566	 697	 0.008514	 0.034079	 0.00859	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2749	 566	 0.004529	 0.020786	 0.00533	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 566	 2900	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 566	 2900	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 567	 568	 0.016479	 0.014764	 0.0003	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 567	 569	 0.00625	 0.012793	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2900	 568	 0.012957	 0.025657	 0.00038	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 569	 570	 0.008336	 0.017057	 0.00042	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 570	 571	 0.054614	 0.035357	 0.00067	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 573	 574	 0.032214	 0.022821	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 573	 575	 0.023193	 0.040786	 0.00076	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 573	 3059	 0.03445	 0.114936	 0.00182	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 576	 581	 0.001171	 0.005371	 0.00138	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2747	 576	 0.000471	 0.002743	 0.00064	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 2749	 576	 0.004114	 0.016479	 0.00415	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2752	 576	 0.002171	 0.010264	 0.00247	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 576	 2901	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 576	 2901	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 577	 579	 0.00135	 0.004714	 0.00109	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2749	 577	 0.0006	 0.003614	 0.00092	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 577	 2902	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 577	 2902	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 578	 579	 0.000793	 0.002879	 0.00088	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 578	 581	 0.001157	 0.003607	 0.00104	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 579	 581	 0.0021	 0.007014	 0.00178	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2735	 579	 0.000314	 0.003493	 0.00233	 523	 549.15	 575.3	 0	 0	 1	-30	 30;
	 579	 2903	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 579	 2903	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 580	 2904	 0.022457	 0.015907	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 581	 2904	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 581	 2904	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2748	 582	 0.023836	 0.018679	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2901	 583	 0.004986	 0.010207	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2904	 583	 0.004514	 0.009229	 0.00023	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 584	 585	 0.019229	 0.013621	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2904	 584	 0.01665	 0.0137	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2748	 585	 0.015129	 0.029957	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 586	 694	 0.025507	 0.020186	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2798	 586	 0.010186	 0.023107	 0.00046	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 587	 696	 0.005564	 0.011386	 0.00028	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2902	 587	 0.007664	 0.015679	 0.00039	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2752	 588	 0.000307	 0.001921	 0.00054	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 2738	 589	 0.0001	 0.000971	 0.00339	 731	 767.55	 804.1	 0	 0	 1	-30	 30;
	 589	 2905	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2906	 589	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 589	 2913	 0.000929	 0.010807	 0.02239	 528	 554.4	 580.8	 0	 0	 1	-30	 30;
	 590	 595	 0.001493	 0.005986	 0.00151	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2752	 590	 0.0013	 0.005407	 0.00126	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2905	 590	 0.000371	 0.00135	 0.00041	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 590	 2907	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 590	 2907	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2753	 591	 0.006693	 0.015179	 0.0003	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2901	 591	 0.014729	 0.030264	 0.00058	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 592	 593	 0.008886	 0.015971	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 592	 594	 0.042343	 0.029993	 0.00047	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2753	 592	 0.007021	 0.027321	 0.00046	 80	 84	 88	 0	 0	 1	-30	 30;
	 595	 596	 0.001486	 0.006129	 0.00145	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 595	 2908	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 595	 2908	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 596	 629	 0.00445	 0.014514	 0.00385	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 596	 706	 0.002729	 0.010914	 0.00275	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 596	 2909	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 596	 2909	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2908	 597	 0.002579	 0.006843	 0.00017	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 597	 2910	 0.005007	 0.016714	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2907	 598	 0.014179	 0.009179	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 599	 601	 0.001614	 0.006286	 0.00168	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2739	 599	 0.000843	 0.005357	 0.00145	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 599	 2910	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 599	 2910	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2910	 600	 0.013679	 0.024057	 0.00045	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 600	 2911	 0.02115	 0.013693	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 600	 2912	 0.034614	 0.024521	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 601	 629	 0.004464	 0.017857	 0.0045	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2739	 601	 0.00235	 0.010729	 0.0034	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 601	 2911	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 601	 2911	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 601	 2921	 0.005007	 0.024729	 0.00722	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 2739	 602	 0.005179	 0.017264	 0.00438	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 602	 2912	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 602	 2912	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 603	 744	 0.000329	 0.004521	 0.39102	 2385	 2504.25	 2623.5	 0	 0	 1	-30	 30;
	 603	 2913	 0.000101	 0.00811	 0	 1800	 1800	 1800	 1	 0	 1	-30	 30;
	 2914	 603	 0.000197	 0.015726	 0	 1100	 1100	 1100	 1	 0	 0	-30	 30;
	 604	 606	 0.001214	 0.004943	 0.00121	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 604	 608	 0.00175	 0.009114	 0.00239	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 604	 2385	 0.001764	 0.011814	 0.00362	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 604	 2915	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 604	 2915	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2805	 605	 0.003893	 0.012979	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2915	 605	 0.002871	 0.0098	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 606	 710	 0.002	 0.011086	 0.00337	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 606	 2916	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 606	 2916	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 607	 609	 0.004964	 0.011357	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2805	 607	 0.004207	 0.014357	 0.00031	 80	 84	 88	 0	 0	 1	-30	 30;
	 608	 610	 0.0012	 0.006893	 0.00195	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 609	 611	 0.004321	 0.009886	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 610	 614	 0.000886	 0.005071	 0.00169	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 610	 2917	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 610	 2917	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 611	 613	 0.003686	 0.016336	 0.00049	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2805	 611	 0.008257	 0.0282	 0.00061	 80	 84	 88	 0	 0	 1	-30	 30;
	 2917	 611	 0.01215	 0.024964	 0.00048	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 612	 613	 0.005507	 0.014607	 0.00037	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 612	 2918	 0.006229	 0.018314	 0.00038	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 613	 676	 0.006543	 0.031414	 0.00094	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 614	 615	 0.000886	 0.004893	 0.00176	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 614	 2918	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 614	 2918	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 614	 2921	 0.000557	 0.003579	 0.00121	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 615	 619	 0.001236	 0.00685	 0.00208	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 615	 2919	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 615	 2919	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2919	 616	 0.019371	 0.013721	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 617	 618	 0.002836	 0.012564	 0.00029	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 617	 2927	 0.007407	 0.018771	 0.00037	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 618	 638	 0.002257	 0.012136	 0.00029	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 619	 651	 0.000693	 0.003657	 0.00093	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 619	 2920	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 619	 2920	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2920	 620	 0.018314	 0.012971	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2913	 621	 0.000371	 0.004943	 0.01056	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 621	 2921	 0.000161	 0.01211	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 2922	 621	 0.000417	 0.033397	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 621	 3044	 0.004036	 0.033243	 0.06859	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 622	 629	 0.002971	 0.011893	 0.00299	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2914	 622	 0.003486	 0.0145	 0.00452	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2921	 622	 0.000936	 0.003893	 0.00121	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 622	 2923	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 622	 2923	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 623	 624	 0.006271	 0.00855	 0.00019	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2922	 623	 0.0091	 0.016929	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2922	 623	 0.0091	 0.016929	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 624	 626	 0.01565	 0.02565	 0.00045	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 625	 634	 0.009071	 0.0118	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 625	 2924	 0.016293	 0.024429	 0.00044	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 626	 630	 0.009507	 0.022079	 0.00033	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 626	 703	 0.005629	 0.021971	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 627	 628	 0.017364	 0.011243	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 628	 704	 0.0151	 0.024093	 0.00056	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 628	 2934	 0.008436	 0.022364	 0.00056	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 629	 631	 0.001164	 0.003493	 0.00109	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 629	 2924	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 629	 2924	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 630	 639	 0.005986	 0.012307	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2924	 630	 0.011464	 0.015636	 0.00028	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 630	 2925	 0.005843	 0.013371	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 631	 2925	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 631	 2925	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2925	 632	 0.005686	 0.004029	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 633	 649	 0.008229	 0.02115	 0.00033	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 633	 656	 0.006686	 0.026014	 0.00044	 80	 84	 88	 0	 0	 1	-30	 30;
	 633	 682	 0.00335	 0.010271	 0.00028	 80	 84	 88	 0	 0	 1	-30	 30;
	 633	 684	 0.03015	 0.0452	 0.00082	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 634	 635	 0.013107	 0.012879	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 635	 636	 0.00095	 0.004636	 8e-05	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2923	 635	 0.0026	 0.010114	 0.00017	 80	 84	 88	 0	 0	 1	-30	 30;
	 636	 637	 0.012914	 0.00915	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 636	 638	 0.003914	 0.010371	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 638	 640	 0.0041	 0.012571	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 638	 642	 0.0103	 0.0073	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 639	 640	 0.005543	 0.010307	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2923	 640	 0.017157	 0.030964	 0.00045	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 641	 647	 0.004114	 0.018229	 0.00055	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2925	 641	 0.003964	 0.019021	 0.00057	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 642	 643	 0.012171	 0.008621	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 644	 648	 0.014064	 0.02615	 0.00061	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2923	 644	 0.012571	 0.038564	 0.00104	 80	 84	 88	 0	 0	 1	-30	 30;
	 645	 646	 0.014079	 0.009114	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 646	 647	 0.005264	 0.020571	 0.00046	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 646	 655	 0.004664	 0.014307	 0.00039	 80	 84	 88	 0	 0	 1	-30	 30;
	 647	 648	 0.003921	 0.012036	 0.00033	 80	 84	 88	 0	 0	 1	-30	 30;
	 647	 704	 0.021371	 0.039736	 0.00093	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 648	 656	 0.0057	 0.019964	 0.00055	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 648	 705	 0.006036	 0.018521	 0.0005	 80	 84	 88	 0	 0	 1	-30	 30;
	 648	 2929	 0.012843	 0.056893	 0.00171	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 649	 653	 0.00275	 0.016643	 0.00052	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 649	 654	 0.003379	 0.008943	 0.00023	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 649	 2926	 0.0042	 0.01635	 0.00027	 80	 84	 88	 0	 0	 1	-30	 30;
	 650	 651	 0.000979	 0.004657	 0.00135	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 650	 678	 0.000943	 0.008264	 0.00327	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 2921	 650	 0.001864	 0.020586	 0.00617	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 650	 2926	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 650	 2926	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 651	 2927	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 651	 2927	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2926	 652	 0.013986	 0.019086	 0.00034	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 653	 681	 0.007593	 0.0156	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 653	 2931	 0.004571	 0.014014	 0.00038	 80	 84	 88	 0	 0	 1	-30	 30;
	 654	 655	 0.00325	 0.011107	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 656	 671	 0.029486	 0.020886	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 657	 658	 0.006021	 0.013771	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 657	 659	 0.0171	 0.011071	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2882	 657	 0.025393	 0.0304	 0.00051	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 658	 662	 0.005593	 0.01145	 0.00028	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 660	 669	 0.01745	 0.035857	 0.00069	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 660	 2928	 0.005221	 0.010679	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 661	 662	 0.003407	 0.017243	 0.0003	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 661	 668	 0.003807	 0.021671	 0.00066	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 662	 663	 0.033043	 0.021393	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 662	 666	 0.02925	 0.026386	 0.00044	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 662	 699	 0.031079	 0.049857	 0.00092	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2883	 662	 0.018879	 0.047814	 0.00095	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 664	 2930	 0.04025	 0.028514	 0.00045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 665	 675	 0.002579	 0.007014	 0.00154	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 665	 2928	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 665	 2928	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 667	 668	 0.032457	 0.021014	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2926	 668	 0.055357	 0.126614	 0.00309	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2928	 668	 0.004264	 0.0189	 0.00056	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 669	 670	 0.015064	 0.038721	 0.0006	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2926	 669	 0.042507	 0.097229	 0.00237	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 670	 680	 0.008864	 0.026071	 0.00054	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 672	 673	 0.001407	 0.004929	 0.00164	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 672	 707	 0.003864	 0.015464	 0.00389	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 673	 675	 0.002271	 0.009457	 0.00221	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 673	 2929	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 673	 2929	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2929	 674	 0.042086	 0.029814	 0.00047	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 675	 2930	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 675	 2930	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 676	 677	 0.00585	 0.032893	 0.00061	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 677	 679	 0.00545	 0.023286	 0.00053	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 678	 686	 0.001986	 0.0114	 0.00379	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 678	 755	 0.011136	 0.046307	 0.01081	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 678	 2931	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 678	 2931	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 679	 689	 0.007914	 0.023271	 0.00048	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2931	 679	 0.021414	 0.032107	 0.00059	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 680	 682	 0.003243	 0.009943	 0.00027	 80	 84	 88	 0	 0	 1	-30	 30;
	 681	 683	 0.011936	 0.01905	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2931	 683	 0.006057	 0.0207	 0.00045	 80	 84	 88	 0	 0	 1	-30	 30;
	 683	 2932	 0.004771	 0.025536	 0.00077	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 684	 685	 0.045364	 0.029371	 0.00056	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 686	 687	 0.001421	 0.007664	 0.00211	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 686	 2932	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 686	 2932	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 687	 2933	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 687	 2933	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 688	 689	 0.01	 0.025329	 0.0005	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 690	 691	 0.016593	 0.030857	 0.00072	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2931	 691	 0.028064	 0.057429	 0.00141	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 692	 693	 0.06175	 0.043743	 0.00069	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2900	 693	 0.020507	 0.036064	 0.00068	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 695	 696	 0.005064	 0.011493	 0.00023	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 698	 699	 0.003936	 0.018357	 0.00042	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2930	 698	 0.006729	 0.032307	 0.00096	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 699	 700	 0.012286	 0.025243	 0.00048	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 699	 701	 0.0413	 0.026736	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 700	 702	 0.012886	 0.020564	 0.00047	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2906	 703	 0.036464	 0.074936	 0.00143	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2912	 703	 0.021279	 0.043736	 0.00084	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 704	 705	 0.006043	 0.021164	 0.00059	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2909	 704	 0.011836	 0.060229	 0.00136	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 706	 707	 0.00405	 0.016707	 0.00395	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2747	 706	 0.006664	 0.027693	 0.00646	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 706	 2934	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 706	 2934	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 708	 2935	 0.00525	 0.020821	 0.00059	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 709	 716	 0.076864	 0.05445	 0.00086	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 710	 763	 0.004071	 0.016793	 0.00397	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 710	 2935	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 710	 2935	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 712	 713	 0.002136	 0.009464	 0.00029	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 712	 725	 0.003	 0.011714	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 713	 2942	 0.00395	 0.027114	 0.00049	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 714	 715	 0.002657	 0.007807	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 714	 718	 0.00465	 0.012329	 0.00031	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 715	 2942	 0.003607	 0.012321	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 716	 718	 0.00485	 0.016971	 0.00047	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 716	 719	 0.014286	 0.02935	 0.00056	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 716	 720	 0.004136	 0.018321	 0.00041	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2916	 716	 0.026893	 0.079093	 0.00162	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 717	 718	 0.003807	 0.010086	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 719	 721	 0.0239	 0.015471	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 719	 724	 0.006986	 0.015971	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 720	 722	 0.006736	 0.0288	 0.00065	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 722	 2939	 0.007329	 0.028629	 0.00064	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 723	 736	 0.013236	 0.008564	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 724	 727	 0.003314	 0.013157	 0.00038	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 724	 2942	 0.010621	 0.044336	 0.00128	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 725	 727	 0.003836	 0.011757	 0.00032	 80	 84	 88	 0	 0	 1	-30	 30;
	 726	 733	 0.002436	 0.01655	 0.00041	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2779	 726	 0.007914	 0.030914	 0.00069	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2779	 726	 0.007914	 0.030914	 0.00069	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 727	 728	 0.008071	 0.016579	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 727	 730	 0.005379	 0.011057	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 727	 762	 0.006621	 0.022093	 0.00035	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 728	 729	 0.003236	 0.008193	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 729	 733	 0.0032	 0.008107	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 730	 731	 0.004707	 0.008464	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 731	 734	 0.010629	 0.009529	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 732	 739	 0.010893	 0.007714	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 733	 739	 0.005407	 0.0137	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 734	 735	 0.016571	 0.011743	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 734	 747	 0.013321	 0.024764	 0.00058	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 736	 737	 0.000764	 0.005514	 0.00014	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 736	 750	 0.001307	 0.008857	 0.00022	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 737	 740	 0.002021	 0.007743	 0.00022	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 737	 747	 0.001993	 0.008821	 0.00026	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 738	 739	 0.0177	 0.012536	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 739	 741	 0.002557	 0.007514	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 740	 741	 0.001521	 0.006743	 0.0002	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 741	 743	 0.0012	 0.011179	 0.00021	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 742	 743	 0.008271	 0.0091	 0.00012	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 743	 745	 0.009136	 0.009229	 0.00012	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2779	 743	 0.007636	 0.029821	 0.00066	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2779	 743	 0.007636	 0.029821	 0.00066	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 743	 2938	 0.006314	 0.02465	 0.00055	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 743	 2938	 0.006314	 0.02465	 0.00055	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 744	 1629	 0.000143	 0.002429	 0.18891	 2226	 2337.3	 2448.6	 0	 0	 1	-30	 30;
	 744	 2936	 0.000107	 0.008588	 0	 1700	 1700	 1700	 1	 0	 1	-30	 30;
	 744	 2936	 0.000107	 0.008588	 0	 1700	 1700	 1700	 1	 0	 1	-30	 30;
	 746	 753	 0.000471	 0.005393	 0.00164	 325	 341.25	 357.5	 0	 0	 1	-30	 30;
	 2937	 746	 0.001229	 0.016021	 0.00463	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2937	 746	 0.001229	 0.016021	 0.00463	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2779	 747	 0.004736	 0.040279	 0.00105	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 748	 749	 0.0021	 0.011921	 0.00021	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 748	 2939	 0.001529	 0.009379	 0.00017	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 749	 756	 0.002821	 0.013786	 0.00024	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 750	 752	 0.001014	 0.006657	 0.00016	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 751	 752	 0.001571	 0.010007	 0.00024	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 751	 2940	 0.001686	 0.009029	 0.00027	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 753	 754	 0.000243	 0.002343	 0.00077	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 753	 2939	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 753	 2939	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 754	 755	 0.000193	 0.002207	 0.00067	 325	 341.25	 357.5	 0	 0	 1	-30	 30;
	 754	 2940	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 754	 2940	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 755	 757	 0.000257	 0.002279	 0.00061	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 755	 2941	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 755	 2941	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 756	 759	 0.002979	 0.005536	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2830	 757	 0.000557	 0.009121	 0.00287	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 2941	 758	 0.013771	 0.008914	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 759	 760	 0.002671	 0.006207	 0.00012	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 760	 761	 0.0118	 0.008357	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2941	 760	 0.003471	 0.012164	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2779	 762	 0.008943	 0.053564	 0.00129	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 763	 833	 0.005343	 0.049743	 0.01541	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 763	 2942	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 763	 2942	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 764	 766	 0.006407	 0.021579	 0.00536	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 764	 2943	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 764	 2943	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2943	 765	 0.03625	 0.025679	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 767	 2988	 0.108714	 0.070386	 0.00134	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 768	 1089	 0.156786	 0.129086	 0.00261	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2770	 769	 0.014243	 0.08755	 0.00158	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 770	 796	 0.02175	 0.03825	 0.00072	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 770	 1044	 0.030136	 0.068364	 0.00136	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 771	 797	 0.019636	 0.099343	 0.00173	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 772	 1339	 0.004371	 0.011586	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 772	 1340	 0.004686	 0.020757	 0.00062	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 772	 2944	 0.007521	 0.026329	 0.00073	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 772	 2944	 0.007521	 0.026329	 0.00073	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 773	 2944	 0.032529	 0.025743	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 774	 779	 0.00085	 0.011143	 0.00317	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 774	 2944	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 774	 2944	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 775	 2947	 0.081929	 0.058036	 0.00091	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 776	 781	 0.000464	 0.006671	 0.00211	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 776	 783	 0.000971	 0.014386	 0.00495	 399	 418.95	 438.9	 0	 0	 1	-30	 30;
	 776	 2945	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 776	 2945	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 777	 793	 0.014271	 0.086421	 0.00271	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 777	 794	 0.1031	 0.081593	 0.00103	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2945	 777	 0.008543	 0.041007	 0.00123	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 778	 797	 0.009757	 0.034171	 0.00094	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 778	 797	 0.009757	 0.034171	 0.00094	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 778	 2946	 0.0049	 0.017143	 0.00047	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 778	 2946	 0.0049	 0.017143	 0.00047	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 779	 781	 0.0004	 0.002664	 0.00167	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 779	 2946	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 779	 2946	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 780	 2947	 0.034329	 0.024314	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 781	 2947	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 781	 2947	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 782	 2948	 0.102364	 0.072514	 0.00114	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 783	 784	 0.002179	 0.013414	 0.00387	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 2759	 783	 0.003229	 0.023421	 0.00809	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 783	 2948	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 783	 2948	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 784	 1040	 0.022886	 0.069507	 0.01523	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2759	 784	 0.001471	 0.013136	 0.00345	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 2760	 785	 0.030029	 0.021271	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2760	 786	 0.028093	 0.0494	 0.00093	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 787	 790	 0.021336	 0.05655	 0.00144	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 788	 791	 0.068021	 0.048186	 0.00076	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 788	 792	 0.013636	 0.047736	 0.00132	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2771	 788	 0.013164	 0.0725	 0.00164	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 789	 792	 0.033936	 0.132029	 0.00221	 80	 84	 88	 0	 0	 1	-30	 30;
	 790	 795	 0.022943	 0.0757	 0.00123	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 793	 795	 0.018186	 0.052164	 0.0008	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2760	 793	 0.016829	 0.07195	 0.00163	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2778	 796	 0.009279	 0.04605	 0.0011	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2944	 796	 0.005721	 0.032521	 0.00059	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2944	 797	 0.005943	 0.0232	 0.00051	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2944	 797	 0.005943	 0.0232	 0.00051	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 800	 801	 0.01395	 0.062171	 0.00106	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 800	 801	 0.01395	 0.062171	 0.00106	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2894	 800	 0.09735	 0.341229	 0.00946	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2894	 800	 0.09735	 0.341229	 0.00946	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 800	 2949	 0.097307	 0.434093	 0.00739	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 800	 2949	 0.097307	 0.434093	 0.00739	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 801	 804	 0.023729	 0.083079	 0.0023	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 801	 804	 0.023729	 0.083079	 0.0023	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 801	 3249	 0.049586	 0.1937	 0.0043	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 801	 3249	 0.049586	 0.1937	 0.0043	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2755	 802	 0.007	 0.07505	 0.02401	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 802	 2949	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 802	 2949	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 803	 2667	 0.000193	 0.0053	 0.51626	 4112	 4317.6	 4523.2	 0	 0	 1	-30	 30;
	 803	 2950	 0.005109	 0.18393	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 803	 2950	 0.005109	 0.18393	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2950	 805	 0.017671	 0.127993	 0.00321	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 806	 884	 0.048679	 0.190164	 0.00422	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 806	 884	 0.048679	 0.190164	 0.00422	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 806	 2951	 0.097029	 0.340107	 0.00943	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 806	 2951	 0.097029	 0.340107	 0.00943	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 807	 2951	 0.161907	 0.104843	 0.00199	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 808	 2951	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 808	 2951	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 809	 810	 0.043436	 0.110021	 0.00218	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2951	 810	 0.037157	 0.094129	 0.00186	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 811	 813	 0.028029	 0.09815	 0.00271	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 812	 815	 0.050621	 0.035857	 0.00056	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 813	 815	 0.021264	 0.048636	 0.00119	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 813	 819	 0.0295	 0.0905	 0.00245	 80	 84	 88	 0	 0	 1	-30	 30;
	 814	 815	 0.030271	 0.021443	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 815	 816	 0.135179	 0.087529	 0.00166	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2951	 817	 0.084164	 0.110629	 0.00151	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2784	 818	 0.016414	 0.033593	 0.00083	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 819	 820	 0.043886	 0.1321	 0.00259	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 820	 1017	 0.032529	 0.235671	 0.00592	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 821	 882	 0.06575	 0.230314	 0.00638	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 821	 882	 0.06575	 0.230314	 0.00638	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 822	 823	 0.000807	 0.008593	 0.00255	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 822	 2467	 0.002007	 0.019964	 0.00741	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 823	 826	 0.000829	 0.006621	 0.00163	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 823	 830	 0.001257	 0.004571	 0.0014	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 823	 832	 0.000579	 0.005621	 0.00426	 501	 526.05	 551.1	 0	 0	 1	-30	 30;
	 824	 825	 0.024321	 0.015743	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 825	 827	 0.0122	 0.037429	 0.00101	 80	 84	 88	 0	 0	 1	-30	 30;
	 825	 828	 0.030279	 0.02145	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 825	 2952	 0.007043	 0.016107	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 826	 829	 0.00175	 0.008329	 0.00241	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 826	 830	 0.001457	 0.006671	 0.00171	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 826	 2468	 0.001807	 0.023507	 0.01486	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 826	 2952	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 826	 2952	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 827	 847	 0.022864	 0.111571	 0.00193	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 827	 3215	 0.012321	 0.104871	 0.00274	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 829	 830	 0.00045	 0.002593	 0.00074	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 829	 831	 0.000379	 0.004793	 0.00149	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 831	 836	 0.000514	 0.006593	 0.00197	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 832	 833	 0.000343	 0.003907	 0.00219	 501	 526.05	 551.1	 0	 0	 1	-30	 30;
	 833	 838	 0.002964	 0.017636	 0.00464	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 833	 2953	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 833	 2953	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 833	 2958	 0.0023	 0.027207	 0.00774	 325	 341.25	 357.5	 0	 0	 1	-30	 30;
	 833	 3222	 0.006507	 0.097271	 0.02882	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 834	 2955	 0.04205	 0.041314	 0.0007	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 835	 841	 0.003014	 0.01825	 0.00057	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2953	 835	 0.006614	 0.047893	 0.0012	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 836	 837	 0.0006	 0.006986	 0.00205	 325	 341.25	 357.5	 0	 0	 1	-30	 30;
	 837	 838	 0.000529	 0.005829	 0.00175	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 837	 2954	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 837	 2954	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 838	 840	 0.000257	 0.003243	 0.00141	 388	 407.4	 426.8	 0	 0	 1	-30	 30;
	 838	 2955	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 838	 2955	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 839	 2956	 0.019879	 0.014079	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 840	 843	 0.000293	 0.0044	 0.00128	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 841	 842	 0.041171	 0.02665	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 841	 2959	 0.005036	 0.022321	 0.00067	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 843	 844	 0.000243	 0.003729	 0.00137	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 843	 2956	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 843	 2956	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 844	 2957	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 844	 2957	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 844	 2958	 0.000421	 0.002986	 0.0017	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 845	 2959	 0.0132	 0.010864	 0.00022	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 846	 2958	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2959	 846	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 847	 848	 0.016657	 0.058329	 0.00161	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 848	 852	 0.006707	 0.022907	 0.0005	 80	 84	 88	 0	 0	 1	-30	 30;
	 849	 850	 0.021436	 0.016964	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2954	 850	 0.025179	 0.022714	 0.00038	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 851	 852	 0.017043	 0.011036	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 852	 853	 0.017957	 0.012721	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2956	 852	 0.008771	 0.022221	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 854	 857	 0.0272	 0.019271	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 855	 857	 0.001321	 0.0107	 0.00028	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 2957	 855	 0.00175	 0.0149	 0.00039	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 2957	 856	 0.015814	 0.011207	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 857	 2960	 0.002064	 0.01535	 0.00036	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 858	 859	 0.000786	 0.002979	 0.00084	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 858	 2960	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 858	 2960	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2958	 859	 0.001929	 0.007964	 0.00189	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 859	 2961	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 859	 2961	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2959	 860	 0.029157	 0.020657	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 861	 862	 0.00685	 0.030343	 0.00091	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 861	 863	 0.002	 0.009936	 0.00024	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2961	 862	 0.004764	 0.026229	 0.00059	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 863	 872	 0.008564	 0.036621	 0.00083	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 864	 866	 0.003436	 0.013421	 0.0003	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 864	 870	 0.005293	 0.023586	 0.0004	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 865	 866	 0.00395	 0.017493	 0.0004	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 865	 867	 0.009593	 0.015729	 0.00028	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 865	 869	 0.031143	 0.020164	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2960	 865	 0.00245	 0.016629	 0.00041	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 867	 873	 0.056071	 0.039721	 0.00063	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 868	 870	 0.003657	 0.0128	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 868	 872	 0.008614	 0.033629	 0.00074	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 868	 872	 0.008614	 0.033629	 0.00074	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2960	 868	 0.005807	 0.041793	 0.00137	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 871	 872	 0.006307	 0.025243	 0.00054	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 871	 872	 0.006307	 0.025243	 0.00054	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 871	 1621	 0.019164	 0.0854	 0.00145	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 871	 1621	 0.019164	 0.0854	 0.00145	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 873	 874	 0.0995	 0.070486	 0.00111	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 875	 876	 0.209729	 0.166021	 0.00209	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 876	 3218	 0.049543	 0.092129	 0.00216	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 877	 878	 0.111236	 0.177607	 0.00409	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 877	 879	 0.024086	 0.148114	 0.00267	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 878	 2962	 0.085393	 0.174793	 0.0043	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2772	 879	 0.036093	 0.193214	 0.00586	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 880	 881	 0.011043	 0.045593	 0.01079	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 880	 2962	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 880	 2962	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 882	 2676	 0.0808	 0.3603	 0.00613	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 882	 2676	 0.0808	 0.3603	 0.00613	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 883	 884	 0.026829	 0.082307	 0.00223	 80	 84	 88	 0	 0	 1	-30	 30;
	 883	 889	 0.020471	 0.148307	 0.00373	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 2963	 884	 0.054314	 0.190236	 0.00527	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2963	 884	 0.054314	 0.190236	 0.00527	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 885	 887	 0.296743	 0.266186	 0.00545	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 886	 887	 0.243521	 0.157743	 0.003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 887	 890	 0.034143	 0.086829	 0.00137	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 888	 889	 0.040386	 0.028607	 0.00045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 889	 890	 0.004414	 0.021314	 0.00038	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 889	 891	 0.046971	 0.058307	 0.00127	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2951	 889	 0.083464	 0.3722	 0.00633	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2951	 889	 0.083464	 0.3722	 0.00633	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 892	 2545	 0.236721	 0.153329	 0.00292	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 893	 2629	 0.0859	 0.086771	 0.00115	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 893	 2965	 0.058679	 0.068786	 0.00119	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 894	 2964	 0.024357	 0.017607	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 895	 898	 0.005821	 0.020707	 0.00461	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 895	 2634	 0.007186	 0.019329	 0.00542	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 895	 2964	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 895	 2964	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 896	 898	 0.002264	 0.007921	 0.00262	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 896	 903	 0.006121	 0.016771	 0.00365	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 896	 2965	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 896	 2965	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 897	 2966	 0.038657	 0.045314	 0.00079	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 898	 2966	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 898	 2966	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 899	 900	 0.106657	 0.069057	 0.00131	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 899	 3241	 0.145086	 0.119443	 0.00242	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 900	 3242	 0.02185	 0.057914	 0.00147	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 901	 914	 0.008129	 0.029579	 0.00906	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 901	 2967	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 901	 2967	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 902	 906	 0.007136	 0.024986	 0.00069	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2965	 902	 0.033721	 0.078286	 0.00116	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2967	 902	 0.0065	 0.038943	 0.00094	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 903	 904	 0.002464	 0.0067	 0.00148	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 905	 907	 0.031236	 0.020221	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 905	 2968	 0.008643	 0.010129	 0.00018	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 906	 2968	 0.00565	 0.021993	 0.00036	 80	 84	 88	 0	 0	 1	-30	 30;
	 908	 911	 0.015771	 0.03965	 0.01027	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 908	 913	 0.019771	 0.051336	 0.01246	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 908	 2627	 0.0107	 0.038071	 0.00846	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 908	 2632	 0.030036	 0.081821	 0.01804	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 909	 912	 0.07275	 0.127957	 0.00241	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2790	 909	 0.039193	 0.152493	 0.00254	 80	 84	 88	 0	 0	 1	-30	 30;
	 909	 2970	 0.214429	 0.176579	 0.00358	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 910	 912	 0.016479	 0.014764	 0.0003	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 910	 2969	 0.008579	 0.021736	 0.00043	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 911	 913	 0.004893	 0.012293	 0.00319	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 911	 2969	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 911	 2969	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 913	 2970	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 913	 2970	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 914	 2971	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 914	 2971	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2813	 916	 0.035121	 0.061764	 0.00116	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 917	 937	 0.035471	 0.022964	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 918	 919	 0.001607	 0.010914	 0.00027	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 918	 920	 0.004036	 0.014121	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 918	 920	 0.004036	 0.014121	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 918	 2972	 0.0031	 0.017629	 0.00054	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 919	 921	 0.004057	 0.018064	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 919	 921	 0.004057	 0.018064	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 919	 938	 0.004	 0.013993	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 919	 938	 0.004	 0.013993	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 920	 939	 0.003371	 0.013164	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 920	 939	 0.003371	 0.013164	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 921	 2972	 0.003864	 0.013536	 0.00037	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 921	 2972	 0.003864	 0.013536	 0.00037	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 922	 2972	 0.020736	 0.013421	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 923	 924	 2.1e-05	 0.00025	 0.01881	 1813	 1903.65	 1994.3	 0	 0	 1	-30	 30;
	 923	 936	 5.7e-05	 0.000786	 0.05392	 1813	 1903.65	 1994.3	 0	 0	 1	-30	 30;
	 923	 2972	 0.00209	 0.091976	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 923	 2972	 0.00209	 0.091976	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 924	 2973	 0.005109	 0.18393	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 924	 2973	 0.005109	 0.18393	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 925	 941	 0.001493	 0.006629	 0.0002	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 925	 942	 0.000743	 0.006014	 0.00016	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 926	 927	 0.001379	 0.008893	 0.00029	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 2972	 927	 0.002371	 0.0135	 0.00041	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 2972	 928	 0.0027	 0.01055	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2972	 928	 0.0027	 0.01055	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2743	 929	 0.006886	 0.058571	 0.00153	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 929	 3186	 0.006321	 0.03135	 0.00075	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 930	 931	 0.071929	 0.05095	 0.00081	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 931	 932	 0.0532	 0.037686	 0.00059	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 932	 981	 0.027321	 0.040964	 0.00074	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 933	 934	 0.026907	 0.029593	 0.00039	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 933	 977	 0.014864	 0.065879	 0.00198	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2743	 933	 0.022971	 0.089736	 0.00199	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2743	 933	 0.022971	 0.089736	 0.00199	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 933	 2974	 0.01425	 0.049886	 0.00138	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 933	 2974	 0.01425	 0.049886	 0.00138	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 935	 1431	 0.0156	 0.074871	 0.00224	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2743	 935	 0.028564	 0.109443	 0.00309	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 935	 2975	 0.01955	 0.105	 0.00249	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 936	 2974	 0.005109	 0.18393	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 936	 2974	 0.005109	 0.18393	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 937	 938	 0.010064	 0.006514	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2974	 938	 0.010579	 0.041307	 0.00091	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2974	 938	 0.010579	 0.041307	 0.00091	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 939	 940	 0.00265	 0.012943	 0.00022	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 939	 943	 0.004886	 0.021779	 0.00037	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 939	 943	 0.004886	 0.021779	 0.00037	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 939	 2975	 0.0151	 0.058986	 0.00131	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 939	 2975	 0.0151	 0.058986	 0.00131	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 940	 941	 0.001843	 0.009814	 0.00017	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 942	 943	 0.00085	 0.006093	 0.0002	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 2973	 943	 0.004414	 0.019671	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2973	 943	 0.004414	 0.019671	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 944	 975	 0.005164	 0.023707	 0.00607	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 945	 946	 0.094564	 0.061229	 0.00116	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 945	 963	 0.024471	 0.037493	 0.00053	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 947	 948	 0.020164	 0.01305	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 948	 949	 0.015029	 0.009729	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 948	 960	 0.052029	 0.041171	 0.00052	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 950	 951	 0.035664	 0.023093	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 951	 957	 0.017086	 0.018243	 0.00039	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 952	 953	 0.009593	 0.006793	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 953	 954	 0.006071	 0.0043	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 954	 955	 0.007229	 0.005721	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 954	 956	 0.022314	 0.015807	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 954	 957	 0.007186	 0.012636	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 957	 958	 0.014014	 0.009929	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 957	 959	 0.006336	 0.016286	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 959	 960	 0.013664	 0.014593	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 959	 961	 0.004729	 0.011986	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 959	 2976	 0.006357	 0.034014	 0.00103	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 961	 962	 0.0041	 0.012064	 0.00025	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 962	 964	 0.006707	 0.026093	 0.00044	 80	 84	 88	 0	 0	 1	-30	 30;
	 963	 964	 0.0214	 0.042371	 0.00062	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 964	 965	 0.020786	 0.014729	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 964	 2976	 0.003264	 0.017464	 0.00053	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 966	 968	 0.01685	 0.011936	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 967	 968	 0.015143	 0.009807	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 968	 969	 0.015393	 0.0109	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 968	 2976	 0.003564	 0.006621	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 969	 970	 0.009879	 0.007814	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 971	 975	 0.004586	 0.017421	 0.00488	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2742	 971	 0.007593	 0.055457	 0.01426	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 971	 2976	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 971	 2976	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 972	 974	 0.006871	 0.014129	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 972	 977	 0.0125	 0.021979	 0.00041	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 973	 976	 0.040364	 0.026136	 0.0005	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 974	 2977	 0.02155	 0.049507	 0.00075	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 975	 2977	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 975	 2977	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 976	 977	 0.00405	 0.005529	 0.0001	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 977	 979	 0.022657	 0.034364	 0.00049	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2976	 977	 0.027521	 0.080929	 0.00166	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 978	 979	 0.035671	 0.028229	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2743	 980	 0.055457	 0.035907	 0.00069	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2743	 981	 0.017657	 0.046793	 0.00119	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 982	 983	 0.000364	 0.002379	 0.00061	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 982	 1001	 0.000343	 0.002079	 0.00063	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 983	 985	 0.000586	 0.003471	 0.00091	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 983	 2978	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 983	 2978	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2978	 984	 0.013907	 0.009007	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 985	 2979	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 985	 2979	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2979	 986	 0.018743	 0.012136	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 987	 989	 0.001671	 0.016379	 0.00032	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 987	 1013	 0.0036	 0.025886	 0.00085	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 988	 989	 0.001414	 0.010179	 0.00034	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 988	 990	 0.015479	 0.010021	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 988	 995	 0.004107	 0.018293	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 988	 995	 0.004107	 0.018293	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 989	 991	 0.018593	 0.014714	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2979	 989	 0.003279	 0.015736	 0.00047	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 992	 993	 0.014971	 0.0106	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 992	 998	 0.005264	 0.012229	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 992	 1010	 0.008271	 0.056171	 0.00139	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2979	 992	 0.014843	 0.045529	 0.00124	 80	 84	 88	 0	 0	 1	-30	 30;
	 994	 995	 0.001357	 0.010971	 0.00029	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 994	 1008	 0.020707	 0.013407	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 994	 2491	 0.0296	 0.214471	 0.00539	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 994	 2980	 0.004271	 0.014579	 0.00031	 80	 84	 88	 0	 0	 1	-30	 30;
	 995	 998	 0.00455	 0.009343	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 996	 2981	 0.018271	 0.012943	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 997	 998	 0.01705	 0.011036	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 999	 1002	 0.0389	 0.025186	 0.00048	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1000	 1001	 0.000679	 0.004314	 0.00117	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1000	 1009	 0.00215	 0.00895	 0.00279	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1000	 2452	 0.005543	 0.024121	 0.00687	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1000	 2980	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1000	 2980	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1001	 2981	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1001	 2981	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1002	 2393	 0.028964	 0.113121	 0.00251	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1002	 2393	 0.028964	 0.113121	 0.00251	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2979	 1002	 0.005679	 0.025286	 0.00043	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2979	 1002	 0.005679	 0.025286	 0.00043	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1003	 2983	 0.031614	 0.050714	 0.00094	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1004	 1007	 0.000693	 0.00425	 0.00122	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1004	 2382	 0.001107	 0.006693	 0.00171	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1004	 2982	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1004	 2982	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1005	 1006	 0.000607	 0.00795	 0.0035	 399	 418.95	 438.9	 0	 0	 1	-30	 30;
	 1005	 2983	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1005	 2983	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1005	 3222	 0.005979	 0.090736	 0.03349	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 1006	 1007	 0.000171	 0.002657	 0.00083	 399	 418.95	 438.9	 0	 0	 1	-30	 30;
	 1007	 2381	 0.000721	 0.004207	 0.00115	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1009	 2452	 0.003907	 0.018479	 0.00444	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1010	 1011	 0.005157	 0.020129	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1010	 1011	 0.005157	 0.020129	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1010	 1012	 0.016614	 0.064879	 0.00144	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1010	 3212	 0.021779	 0.076243	 0.00211	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1011	 1015	 0.036086	 0.126371	 0.0035	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1011	 1015	 0.036086	 0.126371	 0.0035	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1012	 1014	 0.015443	 0.060307	 0.00134	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1013	 2397	 0.012314	 0.099643	 0.00257	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1014	 2424	 0.036871	 0.125979	 0.00274	 80	 84	 88	 0	 0	 1	-30	 30;
	 1015	 1017	 0.005836	 0.034979	 0.00084	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1015	 1018	 0.035821	 0.102757	 0.00158	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1015	 3223	 0.058321	 0.199271	 0.00434	 80	 84	 88	 0	 0	 1	-30	 30;
	 1016	 1017	 0.005914	 0.015686	 0.0004	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1016	 1018	 0.027193	 0.055643	 0.00137	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1018	 1019	 0.068907	 0.141636	 0.0027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1019	 2720	 0.092607	 0.190357	 0.00363	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1020	 2984	 0.081836	 0.052986	 0.00101	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1021	 2505	 0.002657	 0.020671	 0.00537	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1021	 2984	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1021	 2984	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1022	 1025	 0.0635	 0.074436	 0.00129	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1022	 1032	 0.065436	 0.110236	 0.00157	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1023	 1025	 0.054064	 0.04845	 0.00099	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1023	 1095	 0.03605	 0.057543	 0.00133	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1023	 2995	 0.05595	 0.085714	 0.00121	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1024	 1027	 0.066271	 0.046943	 0.00074	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1026	 1027	 0.023379	 0.092771	 0.00265	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1026	 1083	 0.035007	 0.143079	 0.00289	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1026	 1091	 0.145593	 0.131386	 0.0022	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1027	 1031	 0.020643	 0.042421	 0.00081	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1027	 2985	 0.010779	 0.078071	 0.00196	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1028	 1033	 0.019779	 0.066671	 0.01658	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2758	 1028	 0.004957	 0.025307	 0.00636	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1028	 2985	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1028	 2985	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2985	 1029	 0.064564	 0.0418	 0.00079	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1030	 1031	 0.01235	 0.025386	 0.00049	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1030	 1032	 0.015836	 0.032543	 0.00062	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1030	 1036	 0.037971	 0.031257	 0.00064	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1032	 1034	 0.096721	 0.062621	 0.00119	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2802	 1032	 0.033221	 0.113486	 0.00247	 80	 84	 88	 0	 0	 1	-30	 30;
	 1033	 2986	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1033	 2986	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2986	 1035	 0.133379	 0.094493	 0.00149	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2787	 1038	 0.007	 0.056643	 0.00146	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1039	 1040	 0.001307	 0.003679	 0.00094	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1039	 1096	 0.011364	 0.049457	 0.01409	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1039	 2987	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1039	 2987	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1040	 1093	 0.006293	 0.016629	 0.00389	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1040	 2988	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1040	 2988	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2988	 1041	 0.0223	 0.015793	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1042	 1082	 0.005029	 0.036393	 0.00091	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1042	 1088	 0.004129	 0.029686	 0.00097	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 2988	 1043	 0.060514	 0.039179	 0.00074	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1044	 1045	 0.006857	 0.033086	 0.00059	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1044	 1046	 0.018914	 0.050136	 0.00127	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2988	 1044	 0.039214	 0.172821	 0.003	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2988	 1044	 0.039214	 0.172821	 0.003	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1045	 1081	 0.008579	 0.033507	 0.00074	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1046	 1047	 0.009657	 0.019757	 0.00049	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1047	 1048	 0.023864	 0.01545	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2778	 1047	 0.017386	 0.039436	 0.00079	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1049	 1050	 0.006264	 0.01165	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1049	 1054	 0.008	 0.012764	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1050	 1055	 0.007064	 0.013129	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1051	 1052	 0.013393	 0.009486	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1052	 1053	 0.004071	 0.008336	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1052	 1054	 0.011329	 0.015443	 0.00034	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1052	 1057	 0.003186	 0.01115	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1053	 1317	 0.005136	 0.011643	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1054	 1299	 0.009021	 0.012307	 0.00022	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1055	 1078	 0.012	 0.027214	 0.00054	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1055	 1098	 0.022071	 0.015957	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2778	 1055	 0.015186	 0.075357	 0.0018	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1056	 1058	 0.002064	 0.008814	 0.0002	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1056	 1294	 0.004636	 0.018021	 0.0003	 80	 84	 88	 0	 0	 1	-30	 30;
	 1057	 2989	 0.003564	 0.015786	 0.00047	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1058	 1059	 0.009121	 0.01875	 0.00036	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1058	 2989	 0.006343	 0.032079	 0.00056	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1059	 1064	 0.009371	 0.017429	 0.00041	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1059	 1273	 0.011657	 0.039814	 0.00086	 80	 84	 88	 0	 0	 1	-30	 30;
	 2803	 1059	 0.014807	 0.061821	 0.00179	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1060	 1322	 0.011521	 0.031579	 0.00686	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1060	 2989	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1060	 2989	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1060	 2992	 0.005607	 0.033657	 0.01019	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1061	 1067	 0.008057	 0.014979	 0.00035	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1061	 1100	 0.013386	 0.012071	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1062	 1066	 0.001121	 0.004264	 0.00119	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1062	 1099	 0.0018	 0.006843	 0.00191	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1062	 2990	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1062	 2990	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1063	 1064	 0.003893	 0.009857	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1063	 1067	 0.007779	 0.015993	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1063	 1070	 0.018221	 0.012907	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1065	 1066	 0.000593	 0.002814	 0.00068	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1065	 1099	 0.002829	 0.012307	 0.00351	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1065	 2992	 0.002486	 0.01995	 0.00561	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1066	 2991	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1066	 2991	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1067	 1068	 0.004957	 0.012557	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2803	 1068	 0.007443	 0.034714	 0.0008	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2990	 1068	 0.01495	 0.026286	 0.00049	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2991	 1068	 0.008093	 0.01445	 0.00021	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1069	 1070	 0.017814	 0.011536	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2989	 1070	 0.010286	 0.026436	 0.00041	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1071	 1073	 0.009393	 0.018593	 0.00027	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1071	 1074	 0.017986	 0.016114	 0.00033	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1071	 1081	 0.006421	 0.030821	 0.00092	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2989	 1071	 0.032479	 0.058607	 0.00085	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1072	 1073	 0.008079	 0.016536	 0.00041	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1072	 1102	 0.009321	 0.019071	 0.00047	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1073	 1078	 0.00675	 0.01255	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1075	 1076	 0.0032	 0.012507	 0.00028	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1075	 1084	 0.007179	 0.025136	 0.00069	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1076	 1081	 0.005693	 0.017457	 0.00047	 80	 84	 88	 0	 0	 1	-30	 30;
	 1076	 1082	 0.005443	 0.035136	 0.00112	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1077	 1078	 0.011614	 0.010407	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1077	 1101	 0.010186	 0.012643	 0.00028	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1079	 1080	 0.002307	 0.007893	 0.00017	 80	 84	 88	 0	 0	 1	-30	 30;
	 1079	 1084	 0.004829	 0.016907	 0.00047	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1079	 1102	 0.009529	 0.011829	 0.00026	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1080	 1101	 0.006421	 0.018886	 0.00039	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1083	 1107	 0.011036	 0.066121	 0.00159	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1083	 2730	 0.053707	 0.154071	 0.00237	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1085	 1345	 0.002207	 0.029364	 0.06278	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 1085	 2682	 0.002114	 0.029064	 0.05796	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 1085	 2992	 0.000171	 0.012822	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 2993	 1085	 0.000405	 0.030361	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1086	 1087	 0.023664	 0.018729	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1086	 1107	 0.021336	 0.043657	 0.00107	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1086	 1110	 0.014836	 0.026093	 0.00049	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1087	 1106	 0.023007	 0.023236	 0.00031	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1088	 2994	 0.018443	 0.064579	 0.00179	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1088	 2994	 0.018443	 0.064579	 0.00179	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1089	 1094	 0.047657	 0.088621	 0.00207	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2987	 1089	 0.017679	 0.02195	 0.00048	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2988	 1089	 0.013571	 0.034379	 0.00068	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1089	 2995	 0.033214	 0.138664	 0.004	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1090	 2994	 0.064507	 0.046636	 0.00071	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1091	 1092	 0.0702	 0.082293	 0.00143	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1092	 1095	 0.015579	 0.045814	 0.00094	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1092	 2994	 0.017621	 0.032764	 0.00076	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1093	 2994	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1093	 2994	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1094	 1095	 0.01845	 0.02945	 0.00068	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1094	 2995	 0.013321	 0.066086	 0.00158	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1096	 2995	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1096	 2995	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1099	 1360	 0.009907	 0.0446	 0.01187	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1099	 2996	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1099	 2996	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1100	 1101	 0.013479	 0.013243	 0.00022	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2989	 1101	 0.012329	 0.022929	 0.00054	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1102	 1103	 0.005336	 0.0157	 0.00032	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1105	 1106	 0.013543	 0.023814	 0.00045	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1105	 1108	 0.039543	 0.031293	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2993	 1105	 0.024979	 0.063279	 0.00125	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1106	 1112	 0.006757	 0.015336	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1107	 1112	 0.011107	 0.025186	 0.0005	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2993	 1107	 0.039964	 0.074314	 0.00174	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1108	 1109	 0.039114	 0.027707	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1109	 1111	 0.033593	 0.0238	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1110	 1111	 0.034486	 0.022321	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1113	 1114	 0.001993	 0.008893	 0.00015	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1113	 1191	 0.002693	 0.010314	 0.00029	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1114	 1115	 0.005636	 0.010471	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1114	 1126	 0.006257	 0.014521	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1115	 1116	 0.006057	 0.014057	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1116	 1117	 0.017229	 0.0122	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1116	 1124	 0.004693	 0.0064	 0.00014	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1117	 1121	 0.010171	 0.009993	 0.00017	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1117	 1190	 0.013164	 0.009321	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1118	 1121	 0.006029	 0.008221	 0.00019	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1119	 1120	 0.00905	 0.005857	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1120	 2997	 0.008979	 0.0081	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1121	 1122	 0.009957	 0.006443	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1121	 2997	 0.005757	 0.014593	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1123	 1124	 0.003529	 0.0062	 0.00011	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1123	 1129	 0.011243	 0.0089	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1125	 1128	 0.015607	 0.017164	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1126	 1127	 0.004979	 0.010221	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1127	 1139	 0.004679	 0.010614	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1127	 2997	 0.032221	 0.056664	 0.00106	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1128	 1130	 0.010443	 0.021371	 0.00053	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1128	 1137	 0.014171	 0.009171	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1128	 1138	 0.019521	 0.013829	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1128	 1168	 0.031364	 0.028293	 0.00047	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1129	 1130	 0.006464	 0.010321	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1129	 1136	 0.005036	 0.009971	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1130	 1133	 0.01385	 0.008964	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1130	 2997	 0.002743	 0.012157	 0.00028	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1131	 2997	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1131	 2997	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1131	 3251	 0.000629	 0.003671	 0.001	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1131	 3253	 0.004721	 0.012857	 0.00284	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1132	 1134	 0.005571	 0.018593	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1132	 1146	 0.014764	 0.030336	 0.00058	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1132	 2685	 0.01085	 0.022293	 0.00043	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1132	 3252	 0.001814	 0.013743	 0.00046	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 1134	 1148	 0.005457	 0.012479	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1135	 1136	 0.008279	 0.009707	 0.00017	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1135	 1148	 0.016871	 0.015221	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1139	 1140	 0.003593	 0.007357	 0.00018	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1140	 1142	 0.003857	 0.008743	 0.00017	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1141	 1145	 0.012943	 0.009171	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1142	 1143	 0.00525	 0.012193	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1143	 1145	 0.011393	 0.012164	 0.00026	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1143	 1172	 0.004786	 0.011107	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1144	 1145	 0.002907	 0.007371	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1144	 1176	 0.003229	 0.007329	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2791	 1145	 0.003907	 0.016714	 0.00038	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1146	 1149	 0.005136	 0.013014	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1146	 1153	 0.014193	 0.0128	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1147	 1154	 0.023143	 0.014979	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1148	 1149	 0.004357	 0.00895	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1148	 1150	 0.003629	 0.008236	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2763	 1149	 0.006093	 0.017907	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1150	 1151	 0.003	 0.006136	 0.00015	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1151	 1169	 0.0052	 0.007793	 0.00014	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1151	 1170	 0.007886	 0.018307	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1152	 1163	 0.018557	 0.012014	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1153	 2685	 0.0191	 0.0204	 0.00043	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1154	 1157	 0.01875	 0.014843	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1154	 1160	 0.016757	 0.016929	 0.00022	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1154	 1164	 0.006943	 0.014207	 0.00035	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1154	 2685	 0.022121	 0.056864	 0.00088	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1155	 1158	 0.008221	 0.013121	 0.0003	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1155	 2689	 0.0061	 0.015686	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1156	 1157	 0.013357	 0.00865	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1158	 1159	 0.00605	 0.0097	 0.00018	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1159	 1160	 0.012314	 0.011036	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1160	 1162	 0.0183	 0.014486	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1161	 1162	 0.009521	 0.00675	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2763	 1163	 0.001307	 0.005586	 0.00013	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1163	 2998	 0.008836	 0.034379	 0.00057	 80	 84	 88	 0	 0	 1	-30	 30;
	 1163	 2999	 0.006479	 0.012043	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1164	 1165	 0.005021	 0.009343	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1165	 1166	 0.006743	 0.010107	 0.00019	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1165	 2998	 0.003479	 0.010671	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 1166	 1178	 0.007657	 0.01045	 0.00019	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1167	 1404	 0.001336	 0.004014	 0.00126	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1167	 2998	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1167	 2998	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1168	 1169	 0.00605	 0.00825	 0.00015	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1170	 1172	 0.012593	 0.018343	 0.00041	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1170	 1173	 0.014071	 0.009107	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2763	 1170	 0.00125	 0.006014	 0.00018	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1171	 1404	 0.002464	 0.010736	 0.00306	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1171	 2999	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1171	 2999	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1172	 1174	 0.007993	 0.018136	 0.00036	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1174	 1179	 0.005914	 0.013414	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2999	 1175	 0.021436	 0.015186	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1176	 1177	 0.002143	 0.006571	 0.00018	 80	 84	 88	 0	 0	 1	-30	 30;
	 1176	 1185	 0.015643	 0.040207	 0.00062	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2791	 1176	 0.00725	 0.025379	 0.0007	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1177	 1182	 0.003507	 0.011571	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1178	 1179	 0.005464	 0.0124	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1178	 1181	 0.017821	 0.011536	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2999	 1178	 0.003086	 0.013207	 0.0003	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1179	 1180	 0.003336	 0.011393	 0.00025	 80	 84	 88	 0	 0	 1	-30	 30;
	 1180	 1183	 0.006143	 0.011421	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1180	 1421	 0.001629	 0.007593	 0.00017	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1182	 1183	 0.003364	 0.008529	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1182	 1184	 0.015614	 0.015771	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1183	 1405	 0.00455	 0.020293	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2999	 1183	 0.008171	 0.031914	 0.00071	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1184	 1185	 0.023121	 0.016379	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1185	 1379	 0.003164	 0.009714	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 1186	 1192	 0.003686	 0.008364	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2791	 1186	 0.011136	 0.03275	 0.00067	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1187	 1188	 0.020586	 0.014579	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1188	 1189	 0.00325	 0.01585	 0.00027	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1188	 1193	 0.012457	 0.0219	 0.00041	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1188	 1368	 0.0054	 0.01235	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2791	 1189	 0.001657	 0.006343	 0.00018	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2997	 1190	 0.012486	 0.02555	 0.00063	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1191	 3000	 0.003264	 0.014471	 0.00033	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1192	 1197	 0.005664	 0.011593	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1193	 1202	 0.005807	 0.011929	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1194	 1217	 0.000871	 0.003321	 0.00093	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1194	 1243	 0.010929	 0.02995	 0.00651	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1194	 3000	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1194	 3000	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1195	 1196	 0.003093	 0.009479	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 1195	 1200	 0.011886	 0.013929	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1195	 1216	 0.006293	 0.0144	 0.00035	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 3000	 1195	 0.003564	 0.012479	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1196	 1199	 0.003321	 0.0076	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1197	 1199	 0.003293	 0.008464	 0.00013	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1198	 1199	 0.00875	 0.005664	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1200	 1201	 0.005514	 0.012807	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1200	 1204	 0.035407	 0.025079	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1200	 1215	 0.017843	 0.01155	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1200	 3011	 0.039143	 0.0888	 0.00177	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1201	 1202	 0.005479	 0.012714	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1203	 1211	 0.020743	 0.014693	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1204	 1206	 0.015157	 0.014886	 0.00025	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1205	 1279	 0.0326	 0.021107	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1206	 1207	 0.010664	 0.017964	 0.00026	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1207	 1350	 0.00525	 0.013493	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1207	 1357	 0.008086	 0.015036	 0.00035	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1208	 1210	 0.006257	 0.015843	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1208	 1212	 0.0072	 0.013393	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1208	 1276	 0.003357	 0.010307	 0.00028	 80	 84	 88	 0	 0	 1	-30	 30;
	 1209	 1279	 0.01775	 0.014043	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1210	 1279	 0.006793	 0.015414	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1211	 1213	 0.002221	 0.008679	 0.00019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1211	 1214	 0.004836	 0.014836	 0.0004	 80	 84	 88	 0	 0	 1	-30	 30;
	 1211	 1279	 0.014364	 0.032993	 0.0005	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1212	 1213	 0.002271	 0.00795	 0.00022	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1212	 1257	 0.004086	 0.012529	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 1214	 1216	 0.004943	 0.014536	 0.0003	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1217	 1218	 0.0006	 0.002279	 0.00064	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1218	 3001	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1218	 3001	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1219	 1220	 0.007314	 0.015036	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1219	 1248	 0.046843	 0.033179	 0.00052	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2773	 1219	 0.008064	 0.021371	 0.00054	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1220	 1222	 0.010664	 0.018757	 0.00035	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3001	 1221	 0.015143	 0.010721	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1222	 1238	 0.019086	 0.028621	 0.00052	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1223	 1226	 0.006964	 0.012957	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3001	 1223	 0.012786	 0.023779	 0.00056	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1224	 1225	 0.026721	 0.018929	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1225	 1228	 0.015157	 0.025529	 0.00036	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 3000	 1225	 0.014636	 0.025736	 0.00049	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1225	 3252	 0.072814	 0.059936	 0.00121	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1226	 1228	 0.00725	 0.01275	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1227	 1232	 0.004014	 0.007464	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1227	 1238	 0.004564	 0.012093	 0.00031	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1228	 1233	 0.010243	 0.010064	 0.00017	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1229	 1230	 0.004593	 0.009443	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1229	 1239	 0.006621	 0.012307	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1230	 1231	 0.003679	 0.007279	 0.00011	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1230	 2680	 0.015636	 0.024957	 0.00057	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1231	 1232	 0.004129	 0.009364	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1231	 1233	 0.007343	 0.011014	 0.0002	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1234	 1235	 0.006293	 0.0144	 0.00035	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1234	 1246	 0.039236	 0.0254	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1234	 3002	 0.00605	 0.025871	 0.00059	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1234	 3250	 0.038336	 0.071279	 0.00167	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1235	 1236	 0.007707	 0.017479	 0.00035	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1236	 1239	 0.006921	 0.014221	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1237	 1238	 0.017236	 0.020207	 0.00035	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1237	 1242	 0.008693	 0.020171	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1238	 1245	 0.006286	 0.021479	 0.00046	 80	 84	 88	 0	 0	 1	-30	 30;
	 1238	 3252	 0.03415	 0.077457	 0.00154	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1240	 1241	 0.002057	 0.01015	 0.00296	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1240	 2664	 0.00735	 0.042243	 0.01197	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1241	 1243	 0.000679	 0.0031	 0.00079	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1241	 3002	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1241	 3002	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1242	 3003	 0.003807	 0.012693	 0.0002	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1243	 3003	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1243	 3003	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1243	 3251	 0.006121	 0.027271	 0.00741	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1244	 1245	 0.016279	 0.014686	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3003	 1244	 0.02435	 0.015764	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1245	 1251	 0.006929	 0.023657	 0.00051	 80	 84	 88	 0	 0	 1	-30	 30;
	 1247	 1252	 0.009957	 0.020457	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1247	 3005	 0.014143	 0.026293	 0.00061	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1249	 1250	 0.009514	 0.021586	 0.00043	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1249	 1252	 0.017571	 0.02805	 0.00064	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1250	 1261	 0.012521	 0.032193	 0.0005	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1251	 1252	 0.004529	 0.013886	 0.00038	 80	 84	 88	 0	 0	 1	-30	 30;
	 1253	 1255	 0.001414	 0.005564	 0.00146	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1254	 1255	 0.000493	 0.002664	 0.00066	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1254	 1256	 0.000529	 0.003014	 0.00087	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1254	 3004	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1254	 3004	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1255	 3005	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1255	 3005	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1256	 3006	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1256	 3006	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2773	 1257	 0.002157	 0.008271	 0.00024	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1258	 1260	 0.002671	 0.007079	 0.00018	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1258	 1269	 0.003429	 0.011436	 0.00018	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1259	 1260	 0.001686	 0.005743	 0.00012	 80	 84	 88	 0	 0	 1	-30	 30;
	 1259	 1274	 0.002979	 0.011457	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 1260	 1264	 0.009286	 0.014229	 0.0002	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1261	 1271	 0.002457	 0.0086	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3006	 1261	 0.0092	 0.0189	 0.00036	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1262	 1273	 0.008443	 0.01775	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1262	 1301	 0.009229	 0.01345	 0.00031	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1263	 1268	 0.008379	 0.008943	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1263	 1304	 0.008857	 0.0087	 0.00015	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1264	 1265	 0.012593	 0.008914	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3004	 1264	 0.014336	 0.0215	 0.00039	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1266	 1267	 0.003193	 0.009386	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 3006	 1266	 0.004071	 0.011979	 0.00024	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1267	 1273	 0.002779	 0.010814	 0.00018	 80	 84	 88	 0	 0	 1	-30	 30;
	 1268	 1269	 0.006979	 0.009521	 0.00017	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1269	 1273	 0.002529	 0.012864	 0.00029	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1270	 1271	 0.002843	 0.012679	 0.00021	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1270	 1273	 0.008264	 0.016986	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2996	 1270	 0.002357	 0.015221	 0.00049	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1272	 1273	 0.002014	 0.01145	 0.00021	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2996	 1272	 0.003107	 0.016693	 0.00039	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1274	 1275	 0.002671	 0.013529	 0.00024	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1274	 1305	 0.00855	 0.0175	 0.00043	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1274	 1307	 0.016664	 0.013193	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1274	 3009	 0.106629	 0.132386	 0.00289	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1275	 1276	 0.003071	 0.010743	 0.0003	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1275	 1277	 0.024507	 0.015864	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1275	 1286	 0.046029	 0.032607	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1278	 1279	 0.023479	 0.0152	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1279	 1280	 0.024564	 0.0174	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1279	 3011	 0.031486	 0.055371	 0.00104	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1281	 1285	 0.010879	 0.0135	 0.00029	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1281	 1286	 0.0164	 0.0148	 0.00025	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1282	 1354	 0.023314	 0.016514	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1283	 1295	 0.0152	 0.009836	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1284	 1289	 0.022986	 0.016286	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1285	 1292	 0.010679	 0.015564	 0.00035	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1287	 3007	 0.03115	 0.020164	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1288	 3007	 0.045779	 0.032429	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1289	 1312	 0.016521	 0.015221	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1290	 1291	 0.005593	 0.012793	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1290	 1298	 0.005393	 0.012336	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1291	 1343	 0.009143	 0.018707	 0.00046	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1292	 1343	 0.014971	 0.029636	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1293	 1294	 0.004714	 0.01385	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1293	 1306	 0.008171	 0.011907	 0.00027	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1293	 1309	 0.020021	 0.017943	 0.00036	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1294	 1302	 0.012993	 0.0092	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1295	 1308	 0.008529	 0.008379	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1296	 1309	 0.020779	 0.01345	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1296	 1310	 0.024493	 0.015857	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1297	 1314	 0.006586	 0.010514	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1297	 1315	 0.0019	 0.010171	 0.00031	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1297	 1319	 0.002686	 0.011907	 0.00036	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1298	 1313	 0.005393	 0.011079	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1298	 1321	 0.002464	 0.011843	 0.00036	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1299	 1300	 0.008964	 0.009571	 0.0002	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1300	 1319	 0.018836	 0.019021	 0.00025	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1301	 1303	 0.011379	 0.011179	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1303	 1306	 0.01065	 0.009607	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1304	 1305	 0.006264	 0.016093	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1304	 1306	 0.005864	 0.0133	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1305	 1308	 0.006721	 0.011821	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1305	 1310	 0.012236	 0.028407	 0.00042	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1310	 1315	 0.00445	 0.011264	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1311	 1312	 0.013021	 0.009221	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1312	 1313	 0.004407	 0.009057	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1312	 1315	 0.003729	 0.013043	 0.00027	 80	 84	 88	 0	 0	 1	-30	 30;
	 1312	 1343	 0.022214	 0.045464	 0.00112	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1314	 1316	 0.004293	 0.009971	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1316	 1317	 0.00505	 0.012986	 0.0002	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1318	 1319	 0.015179	 0.009829	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1319	 1320	 0.00215	 0.014743	 0.00027	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1319	 3007	 0.019929	 0.03505	 0.00066	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1320	 1327	 0.002871	 0.016314	 0.0005	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1321	 3007	 0.002443	 0.016764	 0.00031	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1322	 3007	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1322	 3007	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1322	 3008	 0.002921	 0.024443	 0.00634	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1323	 1332	 0.010814	 0.022221	 0.00042	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3007	 1323	 0.00695	 0.016129	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3007	 1324	 0.021243	 0.01375	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1325	 1326	 0.024843	 0.019479	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1326	 1327	 0.003207	 0.019429	 0.00061	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2778	 1326	 0.001957	 0.014157	 0.00036	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1328	 1329	 0.002036	 0.016486	 0.00042	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1328	 1334	 0.018543	 0.013136	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1328	 1335	 0.009621	 0.032871	 0.00071	 80	 84	 88	 0	 0	 1	-30	 30;
	 2778	 1328	 0.005764	 0.025536	 0.00059	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1329	 1330	 0.018286	 0.012957	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1329	 1332	 0.002357	 0.017064	 0.00043	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1331	 1337	 0.006829	 0.01585	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1331	 1429	 0.011036	 0.020514	 0.00048	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1332	 3009	 0.013129	 0.058179	 0.00175	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1333	 1334	 0.013314	 0.008621	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1335	 1336	 0.023114	 0.014964	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1335	 1340	 0.004271	 0.018914	 0.00043	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1337	 1338	 0.005057	 0.012821	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1338	 1339	 0.005793	 0.01325	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1341	 3009	 0.015643	 0.083729	 0.00254	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1341	 3017	 0.023943	 0.136114	 0.00246	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1342	 1343	 0.018179	 0.012879	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1343	 1353	 0.003471	 0.015286	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1343	 3009	 0.017886	 0.0526	 0.00108	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1344	 1346	 0.001657	 0.009693	 0.00264	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1344	 3008	 0.001543	 0.009471	 0.00273	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1345	 1396	 0.001479	 0.020329	 0.04052	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 1345	 3008	 0.000136	 0.010899	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 3009	 1345	 0.000371	 0.027831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1346	 1356	 0.000571	 0.006336	 0.00206	 325	 341.25	 357.5	 0	 0	 1	-30	 30;
	 1346	 1360	 0.001736	 0.0104	 0.00315	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1346	 3010	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1346	 3010	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1347	 1351	 0.004114	 0.012107	 0.00025	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1347	 1359	 0.013671	 0.012336	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1347	 3011	 0.00425	 0.013036	 0.00035	 80	 84	 88	 0	 0	 1	-30	 30;
	 1348	 1349	 0.002271	 0.006021	 0.00015	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1348	 1353	 0.003443	 0.013386	 0.00022	 80	 84	 88	 0	 0	 1	-30	 30;
	 1348	 1354	 0.015493	 0.017043	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1349	 3011	 0.0066	 0.018936	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1350	 1352	 0.002593	 0.005936	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1351	 1352	 0.003086	 0.007807	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1355	 1357	 0.010671	 0.008443	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1356	 1371	 0.002314	 0.010079	 0.00287	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1356	 1389	 0.002271	 0.017729	 0.0053	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1357	 1362	 0.00945	 0.024293	 0.00038	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1357	 1365	 0.021821	 0.015457	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1357	 1370	 0.022607	 0.03975	 0.00075	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1357	 3011	 0.009821	 0.043286	 0.00075	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1358	 1359	 0.019193	 0.013593	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3008	 1360	 0.002079	 0.015293	 0.00388	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1360	 3011	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1360	 3011	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 3010	 1361	 0.0112	 0.022914	 0.00056	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 3011	 1361	 0.004114	 0.016057	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1362	 1367	 0.006893	 0.014107	 0.00035	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1363	 1364	 0.011943	 0.00945	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1363	 1367	 0.003571	 0.0105	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1363	 1368	 0.001464	 0.0043	 9e-05	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1366	 1367	 0.00835	 0.008436	 0.00011	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1366	 1369	 0.013921	 0.014057	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1369	 1370	 0.013693	 0.01605	 0.00028	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1371	 3012	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1371	 3012	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1372	 1373	 0.024857	 0.017607	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1372	 1393	 0.023336	 0.016529	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1373	 1374	 0.00345	 0.015279	 0.00035	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1373	 1385	 0.01205	 0.02755	 0.00067	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1373	 1409	 0.005321	 0.015271	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1374	 3013	 0.003864	 0.011864	 0.00032	 80	 84	 88	 0	 0	 1	-30	 30;
	 1375	 1388	 0.004414	 0.018357	 0.00429	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1375	 1425	 0.005286	 0.020093	 0.00563	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1375	 3013	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1375	 3013	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1376	 1377	 0.026229	 0.020564	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1377	 1378	 0.003557	 0.019086	 0.00045	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1377	 1380	 0.009779	 0.014664	 0.00026	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1377	 1391	 0.023614	 0.015286	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3012	 1377	 0.012407	 0.043443	 0.0012	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1378	 1386	 0.015314	 0.019007	 0.00041	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1378	 1394	 0.003871	 0.01715	 0.00039	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1379	 1380	 0.004636	 0.013643	 0.00028	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1380	 1384	 0.015029	 0.01065	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1381	 1382	 0.010779	 0.009729	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1382	 1383	 0.002664	 0.010379	 0.00017	 80	 84	 88	 0	 0	 1	-30	 30;
	 1382	 1405	 0.004586	 0.014071	 0.00038	 80	 84	 88	 0	 0	 1	-30	 30;
	 1383	 1406	 0.006507	 0.014879	 0.00036	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1385	 1386	 0.010379	 0.01665	 0.00031	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1385	 1406	 0.008343	 0.019079	 0.00046	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1387	 1394	 0.015621	 0.026314	 0.00037	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1387	 3014	 0.022914	 0.026864	 0.00046	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1388	 1389	 0.001571	 0.012821	 0.00348	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1388	 1395	 0.004036	 0.017679	 0.00608	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1388	 3014	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1388	 3014	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1389	 3015	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1389	 3015	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1390	 1393	 0.004136	 0.014486	 0.0004	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3013	 1390	 0.005614	 0.012843	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 3015	 1392	 0.033793	 0.023936	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1393	 1394	 0.007507	 0.025029	 0.0004	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1395	 1398	 0.001979	 0.01725	 0.00474	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1395	 3016	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1395	 3016	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1396	 3017	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1396	 3017	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2757	 1397	 0.0093	 0.032564	 0.0009	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2757	 1397	 0.0093	 0.032564	 0.0009	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3017	 1397	 0.027279	 0.10655	 0.00236	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3017	 1397	 0.027279	 0.10655	 0.00236	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1398	 1403	 0.001136	 0.009443	 0.00286	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1398	 3018	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1398	 3018	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3018	 1399	 0.037843	 0.026807	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1400	 1401	 0.047429	 0.030707	 0.00059	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1401	 1402	 0.022343	 0.015821	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3018	 1402	 0.015457	 0.019186	 0.00042	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1403	 1728	 0.001893	 0.014779	 0.00442	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1406	 1426	 0.008393	 0.019043	 0.00038	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2775	 1406	 0.008043	 0.034386	 0.00078	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1407	 1408	 0.001743	 0.010614	 0.00019	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1407	 1411	 0.001521	 0.008157	 0.00019	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1408	 1421	 0.0025	 0.012014	 0.00036	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1409	 1410	 0.005257	 0.010807	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1409	 1426	 0.007164	 0.014664	 0.00036	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1410	 1413	 0.005414	 0.011129	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1411	 1412	 0.001657	 0.008229	 0.00019	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1412	 1413	 0.002464	 0.010907	 0.00033	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1412	 1414	 0.005721	 0.016421	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1412	 3019	 0.004693	 0.028857	 0.00052	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1413	 1419	 0.00265	 0.014236	 0.00034	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1414	 1423	 0.008464	 0.01675	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1415	 3019	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1415	 3019	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1416	 1417	 0.017343	 0.012286	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3019	 1416	 0.017064	 0.021179	 0.00046	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1418	 1424	 0.000629	 0.003607	 0.00102	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1418	 3020	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1418	 3020	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1419	 3021	 0.003571	 0.01395	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1420	 1421	 0.011086	 0.007179	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3020	 1422	 0.032164	 0.020821	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3020	 1423	 0.013993	 0.014943	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1424	 1425	 0.002579	 0.013107	 0.00475	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1424	 3021	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1424	 3021	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1425	 1428	 0.003171	 0.028779	 0.00938	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1425	 3022	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1425	 3022	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1427	 1428	 0.005679	 0.054557	 0.01588	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 2749	 1427	 0.003364	 0.027914	 0.00734	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1427	 3023	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1427	 3023	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2778	 1429	 0.005686	 0.0129	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1430	 1438	 0.023493	 0.072071	 0.00195	 80	 84	 88	 0	 0	 1	-30	 30;
	 2790	 1430	 0.040007	 0.227729	 0.00701	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1431	 1438	 0.023829	 0.0814	 0.00177	 80	 84	 88	 0	 0	 1	-30	 30;
	 1432	 1433	 0.031743	 0.02295	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1433	 1435	 0.013014	 0.017736	 0.00039	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1433	 1436	 0.022236	 0.030314	 0.00067	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1433	 1438	 0.007143	 0.014614	 0.00036	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1434	 1435	 0.017071	 0.01105	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1436	 1439	 0.045164	 0.029236	 0.00056	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1437	 1438	 0.020821	 0.013479	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1440	 3026	 0.012729	 0.021443	 0.00031	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1441	 1442	 0.008607	 0.005571	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1442	 1446	 0.0062	 0.006814	 9e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1443	 1445	 0.004893	 0.003171	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1444	 1508	 0.0016	 0.008286	 0.00202	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1444	 1626	 0.000179	 0.001014	 0.00029	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1444	 3045	 0.000643	 0.003336	 0.00081	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1445	 1446	 0.004879	 0.003457	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1446	 3043	 0.002464	 0.005043	 0.00012	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1447	 1448	 0.003143	 0.005529	 0.00011	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1447	 1451	 0.001657	 0.003393	 9e-05	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1448	 1449	 0.002971	 0.00405	 7e-05	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1449	 1471	 0.004829	 0.008979	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1449	 1474	 0.006386	 0.004136	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1449	 3024	 0.001636	 0.003343	 9e-05	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1450	 1480	 0.000336	 0.001343	 0.00034	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1450	 3024	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1450	 3024	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1450	 3025	 0.000529	 0.003271	 0.00094	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1451	 1452	 0.005143	 0.004029	 5e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1451	 1455	 0.000757	 0.002579	 6e-05	 80	 84	 88	 0	 0	 1	-30	 30;
	 1451	 1456	 0.004914	 0.003479	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1451	 3026	 0.001036	 0.007014	 0.00017	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1453	 3025	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 3026	 1453	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1453	 3044	 7.1e-05	 0.000721	 0.00149	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 3026	 1454	 0.005779	 0.004093	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1455	 1458	 0.001164	 0.002164	 5e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3024	 1455	 0.002057	 0.003829	 9e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1457	 1459	 0.001829	 0.002929	 6e-05	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 3024	 1457	 0.001414	 0.002636	 6e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1458	 1461	 0.001521	 0.002829	 6e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1459	 1460	 0.000743	 0.00255	 6e-05	 80	 84	 88	 0	 0	 1	-30	 30;
	 1459	 1461	 0.001507	 0.003986	 0.0001	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1459	 1463	 0.004571	 0.002964	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1460	 1490	 0.001914	 0.003943	 8e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1460	 3028	 0.002179	 0.003836	 7e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1461	 1462	 0.002479	 0.001757	 3e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1461	 1465	 0.002329	 0.003571	 5e-05	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 3026	 1461	 0.000914	 0.007593	 0.00014	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1464	 1480	 0.000857	 0.002529	 0.00059	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1464	 1504	 0.0004	 0.001507	 0.00042	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1464	 3027	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1464	 3027	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1465	 1466	 0.002543	 0.00165	 3e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1467	 1470	 0.007936	 0.006279	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1468	 1472	 0.007593	 0.004914	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1469	 1470	 0.009893	 0.0064	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1470	 1476	 0.007714	 0.005464	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3024	 1470	 0.00855	 0.019843	 0.00038	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1471	 1472	 0.002943	 0.004414	 8e-05	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1472	 1473	 0.005814	 0.0046	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1474	 1475	 0.0039	 0.002521	 5e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1477	 1483	 0.007286	 0.005764	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1478	 1482	 0.005329	 0.00345	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1479	 1481	 0.005636	 0.00365	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1480	 1484	 0.00075	 0.002436	 0.00065	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1480	 3028	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1480	 3028	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1481	 1489	 0.003707	 0.004607	 0.0001	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 3028	 1481	 0.001543	 0.004729	 0.00013	 80	 84	 88	 0	 0	 1	-30	 30;
	 1481	 3029	 0.002093	 0.003893	 9e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1482	 3029	 0.004186	 0.004907	 9e-05	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1483	 1589	 0.009086	 0.03535	 0.00059	 80	 84	 88	 0	 0	 1	-30	 30;
	 3024	 1483	 0.004836	 0.0275	 0.0005	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1484	 3029	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1484	 3029	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1485	 1486	 0.003364	 0.006921	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1485	 1612	 0.001986	 0.003693	 9e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1486	 1495	 0.0016	 0.00425	 0.00011	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 3027	 1486	 0.003679	 0.025257	 0.00046	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1487	 1488	 0.005414	 0.003836	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3029	 1487	 0.005679	 0.005129	 9e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1489	 1491	 0.005493	 0.003557	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3027	 1490	 0.002907	 0.004236	 9e-05	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1492	 1499	 0.001586	 0.003629	 9e-05	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 3027	 1492	 0.0017	 0.005007	 0.0001	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1493	 1499	 0.007157	 0.004636	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1494	 1497	 0.001064	 0.004071	 0.00011	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 3029	 1494	 0.0019	 0.010807	 0.00019	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1495	 1496	 0.00165	 0.003371	 9e-05	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1496	 1503	 0.002486	 0.005079	 0.00013	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1496	 1570	 0.002814	 0.00985	 0.00027	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1497	 1501	 0.001371	 0.004807	 0.00014	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1498	 1499	 0.001971	 0.004043	 8e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1498	 3031	 0.003836	 0.007886	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1500	 1512	 0.005214	 0.003693	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1501	 1502	 0.001793	 0.004743	 0.00012	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1501	 1515	 0.004871	 0.006643	 0.00012	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1502	 1503	 0.001393	 0.003193	 8e-05	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1504	 1507	 0.000264	 0.001029	 0.00027	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1505	 1510	 0.000507	 0.001764	 0.00041	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1505	 1518	 0.000314	 0.00255	 0.00081	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1505	 1532	 0.000229	 0.001764	 0.00062	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1505	 3030	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1505	 3030	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1505	 3041	 0.000329	 0.003664	 0.0011	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1505	 3045	 0.0007	 0.006229	 0.00166	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1506	 3046	 0.009771	 0.006921	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1507	 1509	 0.000364	 0.001507	 0.00035	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1509	 3045	 0.000864	 0.003129	 0.00096	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1510	 3031	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1510	 3031	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1511	 1512	 0.001143	 0.004	 0.00011	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3031	 1511	 0.000671	 0.002979	 9e-05	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1512	 1515	 0.002364	 0.00725	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 1513	 1515	 0.008271	 0.006479	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1514	 1577	 0.010643	 0.007543	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1514	 3035	 0.009543	 0.006179	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1515	 1522	 0.001464	 0.006536	 0.00011	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1516	 3032	 0.0087	 0.006164	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1517	 1518	 0.000164	 0.00095	 0.00026	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1517	 1523	 0.000779	 0.003707	 0.0013	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1517	 3032	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1517	 3032	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1518	 1532	 0.0003	 0.001564	 0.00038	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1518	 3033	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1518	 3033	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1519	 1532	 0.000714	 0.002893	 0.00071	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1519	 3034	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1519	 3034	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3034	 1520	 0.005679	 0.003679	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1521	 1524	 0.007121	 0.005043	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1522	 3035	 0.000957	 0.003343	 9e-05	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1523	 1527	 0.000421	 0.0024	 0.00068	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1523	 3035	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1523	 3035	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1524	 1525	 0.002521	 0.004686	 0.00011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3034	 1524	 0.003986	 0.010243	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1525	 1528	 0.004457	 0.008821	 0.00013	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3035	 1526	 0.006107	 0.004321	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1527	 1583	 0.000636	 0.003321	 0.00087	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1527	 3036	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1527	 3036	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1528	 1548	 0.0039	 0.006221	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1529	 1530	 0.009507	 0.006736	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1529	 1628	 0.001157	 0.006579	 0.0002	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1529	 3042	 0.001379	 0.012836	 0.00025	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1531	 1628	 0.011093	 0.007857	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1532	 3037	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1532	 3037	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3030	 1533	 0.006293	 0.010043	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1534	 1536	 0.002364	 0.005486	 8e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3037	 1534	 0.002464	 0.004586	 0.00011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1535	 1537	 0.009893	 0.007007	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1536	 1537	 0.001664	 0.003493	 6e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1537	 1546	 0.012736	 0.010479	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1537	 1628	 0.001329	 0.007129	 0.00017	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1537	 3047	 0.001271	 0.011814	 0.00023	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1538	 1539	 0.008607	 0.005571	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1538	 1554	 0.001436	 0.006364	 0.00019	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1538	 3047	 0.001757	 0.010536	 0.00025	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1540	 1627	 0.008343	 0.005914	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1541	 1542	 0.012314	 0.008721	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1541	 1633	 0.015629	 0.011071	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1542	 1544	 0.001957	 0.007621	 0.00013	 80	 84	 88	 0	 0	 1	-30	 30;
	 1542	 3047	 0.003886	 0.015421	 0.00044	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1543	 1634	 0.0011	 0.005364	 0.00148	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1543	 1775	 0.001543	 0.00695	 0.00185	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1543	 3038	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1543	 3038	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1544	 1625	 0.003421	 0.009057	 0.00023	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 3038	 1544	 0.004271	 0.005829	 0.00013	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1545	 1546	 0.008371	 0.005929	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1547	 1548	 0.001471	 0.005743	 0.00013	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3034	 1547	 0.001757	 0.008879	 0.00016	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1548	 1549	 0.01055	 0.007471	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1548	 1550	 0.000679	 0.003271	 0.0001	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1550	 1552	 0.000907	 0.004886	 0.00011	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1551	 1557	 0.003021	 0.006214	 0.00012	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1551	 1561	 0.00235	 0.008229	 0.00023	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1551	 3040	 0.001757	 0.007836	 0.00014	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1552	 1554	 0.008	 0.014071	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1552	 1558	 0.006471	 0.005121	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1552	 1559	 0.001929	 0.00855	 0.00026	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1553	 1554	 0.009879	 0.006393	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1554	 1556	 0.001321	 0.00525	 0.00015	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 3038	 1554	 0.006493	 0.007614	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 3038	 1555	 0.008179	 0.006471	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1556	 1632	 0.001757	 0.0078	 0.00018	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1557	 1559	 0.002407	 0.004943	 9e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1559	 1560	 0.002293	 0.005243	 0.00013	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1560	 1564	 0.002943	 0.006721	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1561	 1563	 0.002571	 0.006521	 0.00013	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1561	 1584	 0.01845	 0.011943	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1561	 1587	 0.006764	 0.022571	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1561	 3047	 0.011257	 0.05015	 0.00085	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1562	 1583	 0.001179	 0.005493	 0.00136	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1562	 1781	 0.000707	 0.002921	 0.00069	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1562	 3039	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1562	 3039	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1563	 1565	 0.003171	 0.005579	 0.00011	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1564	 1776	 0.015436	 0.010936	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1564	 3070	 0.004729	 0.015779	 0.00025	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1565	 1777	 0.002864	 0.005164	 7e-05	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1566	 1568	 0.001857	 0.004307	 8e-05	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1566	 1569	 0.002221	 0.005036	 0.0001	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1567	 1625	 0.010786	 0.008536	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1568	 1625	 0.003493	 0.008836	 0.00018	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1569	 3070	 0.002629	 0.004886	 0.00011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1570	 1571	 0.010157	 0.007964	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1570	 1573	 0.00245	 0.0062	 0.00012	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1572	 1573	 0.00825	 0.005843	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1573	 1574	 0.002807	 0.007143	 0.00011	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1574	 1575	 0.002371	 0.005386	 0.00011	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1575	 1576	 0.00265	 0.0068	 0.00011	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1575	 1593	 0.003921	 0.008064	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1576	 1580	 0.003907	 0.008029	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1578	 1580	 0.015543	 0.011014	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3036	 1579	 0.014729	 0.010429	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1580	 1581	 0.00265	 0.009286	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1580	 1596	 0.016714	 0.013757	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3033	 1580	 0.009657	 0.041279	 0.00094	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1581	 1586	 0.0036	 0.009114	 0.00018	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1581	 1598	 0.004657	 0.009779	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1582	 1584	 0.001179	 0.005664	 0.00017	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1582	 3040	 0.001343	 0.008064	 0.00019	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1583	 3040	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1583	 3040	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1584	 1585	 0.00745	 0.005279	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1584	 1588	 0.001086	 0.005807	 0.00018	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1586	 1587	 0.00265	 0.005414	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1587	 1783	 0.005279	 0.018043	 0.00039	 80	 84	 88	 0	 0	 1	-30	 30;
	 3039	 1588	 0.000857	 0.003986	 9e-05	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1589	 1590	 0.006236	 0.004936	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1589	 1591	 0.013771	 0.009757	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1589	 1593	 0.005079	 0.010443	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1589	 1594	 0.007964	 0.020257	 0.00032	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1589	 1601	 0.011079	 0.0151	 0.00034	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1589	 1631	 0.001864	 0.005729	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 1591	 1595	 0.012114	 0.007843	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1592	 1593	 0.010407	 0.006736	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1594	 1604	 0.004286	 0.007543	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1596	 1597	 0.010671	 0.008364	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1596	 1604	 0.012614	 0.0113	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1598	 1600	 0.005336	 0.007436	 0.00013	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1599	 1600	 0.006586	 0.004664	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1600	 1622	 0.016707	 0.010814	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1601	 1602	 0.011021	 0.007807	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1601	 1603	 0.010821	 0.007	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1604	 1605	 0.009457	 0.0067	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1606	 1607	 0.0085	 0.00615	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1607	 1609	 0.006486	 0.007136	 9e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1607	 1613	 0.003207	 0.007264	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1607	 1614	 0.0023	 0.008979	 0.0002	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1607	 1621	 0.001621	 0.012057	 0.00029	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1608	 1609	 0.007307	 0.004729	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1608	 1611	 0.00935	 0.006621	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1610	 1615	 0.004864	 0.0057	 0.0001	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1610	 1620	 0.008629	 0.015571	 0.00023	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1612	 1613	 0.002657	 0.006171	 9e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1614	 1615	 0.00195	 0.006664	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 1615	 1616	 0.001071	 0.003293	 9e-05	 80	 84	 88	 0	 0	 1	-30	 30;
	 1615	 1617	 0.003429	 0.007043	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1616	 1631	 0.0016	 0.006221	 0.00011	 80	 84	 88	 0	 0	 1	-30	 30;
	 1617	 1618	 0.00235	 0.004829	 9e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1618	 1620	 0.002714	 0.005579	 0.00011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1619	 1620	 0.006957	 0.005507	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1620	 1621	 0.006421	 0.02845	 0.00086	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1620	 1630	 0.009136	 0.007229	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3026	 1621	 0.011186	 0.049007	 0.00106	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1623	 1632	 0.001707	 0.007607	 0.00013	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1623	 3070	 0.001793	 0.006993	 0.00016	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1624	 1802	 0.000893	 0.012279	 0.02446	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 1624	 3041	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 3042	 1624	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1624	 3044	 0.0001	 0.001129	 0.00407	 794	 833.7	 873.4	 0	 0	 1	-30	 30;
	 3025	 1626	 0.0002	 0.001329	 0.00041	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1626	 3043	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1626	 3043	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1627	 3047	 0.010786	 0.010893	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1629	 3044	 0.000111	 0.008848	 0	 1650	 1650	 1650	 1	 0	 1	-30	 30;
	 3045	 1634	 0.000843	 0.01	 0.00349	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1634	 3047	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1634	 3047	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1635	 1636	 0.013386	 0.012079	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1635	 1638	 0.013493	 0.011107	 0.00023	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1635	 1651	 0.02755	 0.017836	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1635	 3049	 0.008129	 0.024936	 0.00068	 80	 84	 88	 0	 0	 1	-30	 30;
	 1636	 1637	 0.0164	 0.012979	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1637	 1647	 0.009729	 0.014907	 0.00021	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1639	 1651	 0.011336	 0.008029	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1640	 1641	 0.005843	 0.011957	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1640	 1654	 0.006336	 0.011136	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1641	 3049	 0.006421	 0.024986	 0.00041	 80	 84	 88	 0	 0	 1	-30	 30;
	 1642	 1744	 0.001136	 0.012793	 0.02341	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 1642	 3048	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 3049	 1642	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1643	 1646	 0.004057	 0.009286	 0.00023	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2788	 1643	 0.003993	 0.013643	 0.0003	 80	 84	 88	 0	 0	 1	-30	 30;
	 1644	 1707	 0.010793	 0.028986	 0.00657	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 3048	 1644	 0.003607	 0.010957	 0.0024	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1644	 3050	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1644	 3050	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1645	 1646	 0.006521	 0.008886	 0.0002	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1645	 1673	 0.004643	 0.009543	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3050	 1645	 0.013207	 0.018007	 0.0004	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1646	 1647	 0.005586	 0.014143	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 3050	 1646	 0.012364	 0.018021	 0.00041	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1647	 1648	 0.01615	 0.016314	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1647	 1649	 0.024464	 0.019179	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1648	 3051	 0.006886	 0.015621	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1649	 1688	 0.014729	 0.009536	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1650	 1653	 0.002571	 0.006786	 0.00159	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 3048	 1650	 0.005921	 0.016521	 0.00346	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1650	 3051	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1650	 3051	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1651	 3052	 0.006964	 0.01225	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3051	 1652	 0.007879	 0.016186	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1652	 3052	 0.008364	 0.010379	 0.00023	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1653	 1659	 0.003007	 0.011443	 0.0032	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1653	 1664	 0.001621	 0.004343	 0.00099	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1653	 1693	 0.003679	 0.022243	 0.00568	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1653	 1703	 0.006836	 0.018614	 0.0041	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1653	 3052	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1653	 3052	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1654	 1655	 0.020557	 0.013307	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3052	 1654	 0.005564	 0.018564	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1654	 3056	 0.0103	 0.0316	 0.00086	 80	 84	 88	 0	 0	 1	-30	 30;
	 1656	 3056	 0.014143	 0.022579	 0.00052	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1657	 1658	 0.014821	 0.009593	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1657	 3053	 0.004836	 0.007714	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1659	 1660	 0.000629	 0.002529	 0.00064	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1659	 1666	 0.001679	 0.006593	 0.00172	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1659	 3053	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1659	 3053	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1660	 1662	 0.000957	 0.003843	 0.00097	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1661	 3054	 0.025479	 0.01805	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3048	 1662	 0.001271	 0.006479	 0.00163	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1662	 3054	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1662	 3054	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3054	 1663	 0.011843	 0.007664	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1664	 1703	 0.005386	 0.0125	 0.00381	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1664	 3055	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1664	 3055	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3055	 1665	 0.021807	 0.014121	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1666	 1706	 0.002407	 0.009793	 0.00239	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1666	 3056	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1666	 3056	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1667	 1668	 0.003707	 0.008479	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1667	 1674	 0.009007	 0.020914	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1668	 1684	 0.005271	 0.014971	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1669	 1670	 0.008129	 0.012971	 0.0003	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1669	 1675	 0.004907	 0.011136	 0.00022	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1670	 1673	 0.004064	 0.020171	 0.00048	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1670	 1684	 0.033664	 0.033071	 0.00056	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1670	 1687	 0.002571	 0.01	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 1671	 1672	 0.019386	 0.01255	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1671	 1673	 0.004579	 0.011764	 0.00018	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1671	 1685	 0.00945	 0.016621	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1672	 1674	 0.021686	 0.019571	 0.00033	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3049	 1673	 0.035836	 0.0549	 0.00077	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 3050	 1674	 0.008921	 0.018336	 0.00035	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1674	 3059	 0.080271	 0.109529	 0.00196	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1675	 1676	 0.003379	 0.008686	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1676	 1678	 0.005371	 0.013807	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1677	 1678	 0.007	 0.014379	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1677	 1709	 0.015036	 0.043129	 0.00066	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1678	 1690	 0.003086	 0.00705	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1679	 1683	 0.0126	 0.008157	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1680	 1681	 0.001864	 0.006143	 0.0001	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1680	 1684	 0.004857	 0.014279	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1681	 1709	 0.00675	 0.0207	 0.00056	 80	 84	 88	 0	 0	 1	-30	 30;
	 1682	 1709	 0.033914	 0.021957	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1683	 1684	 0.007521	 0.004871	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1685	 1691	 0.012507	 0.0092	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1686	 1687	 0.0122	 0.009657	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1687	 1689	 0.003214	 0.010971	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 1689	 1696	 0.003707	 0.010907	 0.00022	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1690	 3057	 0.004336	 0.010979	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1691	 1692	 0.007936	 0.005621	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1693	 1710	 0.00145	 0.014786	 0.00381	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1693	 3057	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1693	 3057	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1694	 1695	 0.001943	 0.007771	 0.00016	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3057	 1694	 0.00695	 0.014286	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1694	 3060	 0.007507	 0.04015	 0.00121	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1695	 1699	 0.002786	 0.008536	 0.00023	 80	 84	 88	 0	 0	 1	-30	 30;
	 3057	 1696	 0.003943	 0.011586	 0.00024	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1697	 1698	 0.017486	 0.011321	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1697	 1699	 0.0033	 0.007543	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 3051	 1697	 0.010486	 0.027793	 0.00071	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1700	 1701	 0.028843	 0.046264	 0.00086	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 3049	 1700	 0.047029	 0.096243	 0.00237	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1700	 3060	 0.011721	 0.045771	 0.00101	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1701	 1702	 0.005736	 0.034743	 0.00109	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 3051	 1701	 0.014557	 0.04855	 0.00077	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1702	 1731	 0.016514	 0.106564	 0.00339	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1703	 1732	 0.007793	 0.035743	 0.00916	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1703	 2559	 0.016693	 0.072686	 0.02072	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1704	 1705	 0.021779	 0.015429	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3054	 1704	 0.002457	 0.0151	 0.00027	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1704	 3058	 0.00755	 0.033457	 0.00101	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1706	 3058	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1706	 3058	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1706	 3062	 0.006507	 0.016729	 0.00414	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2749	 1707	 0.018179	 0.069143	 0.01936	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1707	 3059	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1707	 3059	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3023	 1708	 0.089507	 0.183979	 0.00351	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1710	 1725	 0.000864	 0.011814	 0.00422	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 1710	 3060	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1710	 3060	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1711	 1714	 0.031357	 0.022214	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1714	 1716	 0.00225	 0.012786	 0.00039	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1715	 1716	 0.014186	 0.011229	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1716	 1717	 0.002607	 0.006914	 0.00018	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1716	 3061	 0.002429	 0.015479	 0.00038	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1717	 1718	 0.006057	 0.011264	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1718	 1719	 0.005993	 0.012257	 0.0003	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1718	 1721	 0.00895	 0.015736	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1718	 3061	 0.003407	 0.020964	 0.00038	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1719	 1720	 0.018336	 0.016543	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1721	 1722	 0.010757	 0.006964	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1723	 1724	 0.01005	 0.017671	 0.00033	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1724	 3061	 0.005907	 0.012086	 0.0003	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1725	 1727	 0.00015	 0.002536	 0.00076	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 1726	 1729	 0.009636	 0.069329	 0.00227	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1726	 3061	 0.001229	 0.008357	 0.00021	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1727	 1728	 0.002221	 0.017007	 0.00456	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 3008	 1727	 0.017336	 0.126779	 0.03265	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1727	 3061	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1727	 3061	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1729	 1731	 0.018243	 0.081286	 0.00138	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2757	 1729	 0.060214	 0.268436	 0.00456	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2757	 1729	 0.060214	 0.268436	 0.00456	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2757	 1730	 0.131729	 0.118864	 0.00199	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1733	 1734	 0.022893	 0.040257	 0.00076	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1733	 3231	 0.034207	 0.07	 0.00172	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1735	 1737	 0.021464	 0.029264	 0.00065	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2780	 1735	 0.003657	 0.0068	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2780	 1736	 0.024121	 0.054721	 0.00109	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1737	 1738	 0.055743	 0.059529	 0.00126	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1738	 1743	 0.041986	 0.052121	 0.00114	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1739	 1741	 0.002236	 0.016214	 0.00041	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1739	 1747	 0.000743	 0.005636	 0.00019	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 1740	 1741	 0.004014	 0.007464	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1740	 1755	 0.008821	 0.015514	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1741	 1742	 0.013014	 0.010707	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1743	 1755	 0.003336	 0.006207	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2799	 1743	 0.013921	 0.054171	 0.00091	 80	 84	 88	 0	 0	 1	-30	 30;
	 1744	 3062	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 3063	 1744	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 3063	 1745	 0.037986	 0.040564	 0.00086	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 3062	 1746	 0.002264	 0.007757	 0.00186	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1746	 3064	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1746	 3064	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3063	 1747	 0.005736	 0.030807	 0.00073	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 3064	 1747	 0.002229	 0.009543	 0.00021	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1748	 1756	 0.011086	 0.00785	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3064	 1749	 0.02605	 0.023343	 0.00048	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 3063	 1750	 0.025293	 0.020014	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1751	 3065	 0.011743	 0.0076	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1752	 3065	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1752	 3065	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3063	 1753	 0.032307	 0.083057	 0.00129	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1754	 1755	 0.0103	 0.00815	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3064	 1756	 0.023421	 0.016586	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3056	 1757	 0.068257	 0.080014	 0.00139	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 3063	 1757	 0.026079	 0.030564	 0.00053	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1758	 1764	 0.003643	 0.011879	 0.00315	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 3062	 1758	 0.005414	 0.029093	 0.00716	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1759	 3066	 0.014657	 0.050057	 0.00109	 80	 84	 88	 0	 0	 1	-30	 30;
	 2736	 1760	 0.010086	 0.03035	 0.0095	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1760	 3066	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1760	 3066	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1761	 3068	 0.017829	 0.015971	 0.00033	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1762	 1763	 0.0098	 0.01565	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1762	 1773	 0.042457	 0.096307	 0.00192	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1762	 3068	 0.011707	 0.02965	 0.00059	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1764	 1765	 0.000793	 0.002821	 0.00063	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1765	 1771	 0.001414	 0.0041	 0.00099	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1765	 3067	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1765	 3067	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1766	 1767	 0.005307	 0.009336	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3049	 1766	 0.069807	 0.230429	 0.00374	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 3066	 1766	 0.049793	 0.061807	 0.00135	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 3067	 1766	 0.014664	 0.014407	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1766	 3068	 0.032136	 0.02645	 0.00054	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1767	 1768	 0.009007	 0.009093	 0.00012	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1768	 3068	 0.017507	 0.011336	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1769	 1771	 0.001271	 0.003464	 0.00076	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1769	 3068	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1769	 3068	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3067	 1770	 0.026157	 0.018529	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1770	 3069	 0.011993	 0.007764	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1771	 3069	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1771	 3069	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1772	 2625	 0.044379	 0.189786	 0.00429	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2799	 1772	 0.02695	 0.094371	 0.00261	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2769	 1773	 0.025021	 0.111514	 0.00189	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1774	 1775	 0.001029	 0.004593	 0.00125	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1774	 3075	 0.002736	 0.009557	 0.00317	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1775	 3070	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1775	 3070	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1777	 1778	 0.007736	 0.0076	 0.00013	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 3039	 1778	 0.010121	 0.00655	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1779	 3071	 0.016043	 0.011364	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1780	 1782	 0.004464	 0.0113	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1780	 3072	 0.007029	 0.011843	 0.00017	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1781	 1787	 0.001229	 0.005086	 0.0012	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1781	 3071	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1781	 3071	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1782	 1783	 0.003064	 0.007007	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1783	 1786	 0.011007	 0.013664	 0.0003	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1784	 1788	 0.018229	 0.0118	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1785	 1786	 0.014179	 0.009179	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1787	 1791	 0.001121	 0.004557	 0.00111	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1787	 3072	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1787	 3072	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1788	 1789	 0.004914	 0.009729	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3072	 1788	 0.005571	 0.012643	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1789	 1790	 0.010221	 0.010229	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1790	 1793	 0.009043	 0.008164	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1791	 3073	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1791	 3073	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1791	 3075	 0.003243	 0.013379	 0.00316	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1792	 1794	 0.0044	 0.008714	 0.00013	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1792	 1795	 0.0135	 0.008736	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1792	 1796	 0.005207	 0.013386	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 3073	 1793	 0.012786	 0.017421	 0.00039	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1794	 1807	 0.013029	 0.0128	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1796	 1803	 0.004593	 0.0135	 0.00028	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1796	 3074	 0.002936	 0.0098	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1797	 1799	 0.017907	 0.012686	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1798	 3074	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1798	 3074	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1798	 3075	 0.002821	 0.008557	 0.00187	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1799	 1801	 0.013486	 0.014836	 0.0002	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 3070	 1800	 0.009607	 0.0368	 0.00104	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1800	 3076	 0.006193	 0.011514	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1800	 3078	 0.005607	 0.0269	 0.00081	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1801	 3076	 0.005471	 0.0112	 0.00028	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1802	 1875	 0.001336	 0.018757	 0.03598	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 2936	 1802	 0.001614	 0.0202	 0.08231	 871	 914.55	 958.1	 0	 0	 1	-30	 30;
	 1802	 3075	 0.000153	 0.011473	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 3076	 1802	 0.000371	 0.027831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1803	 3078	 0.003914	 0.013371	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 1804	 1814	 0.012079	 0.009564	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1805	 1806	 0.018693	 0.0121	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1805	 1809	 0.033586	 0.021743	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3074	 1805	 0.010479	 0.026943	 0.00041	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1807	 1808	 0.014114	 0.009136	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1810	 1929	 0.034271	 0.022186	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1811	 1812	 0.027636	 0.017893	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1812	 1925	 0.027271	 0.037179	 0.00082	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1812	 3078	 0.031364	 0.064186	 0.00158	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1813	 1816	 0.053386	 0.041843	 0.00054	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1814	 1929	 0.011721	 0.011514	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1814	 3078	 0.010907	 0.021593	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1815	 1816	 0.001743	 0.004614	 0.00011	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1815	 3077	 0.003614	 0.010621	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1816	 3078	 0.006293	 0.014393	 0.00035	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1817	 1820	 0.001129	 0.0055	 0.00152	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1817	 1824	 0.000979	 0.003914	 0.00099	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1817	 1825	 0.001336	 0.006029	 0.00161	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1817	 3077	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1817	 3077	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1818	 1819	 0.013571	 0.010636	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1819	 1821	 0.0009	 0.005136	 9e-05	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 3077	 1819	 0.001914	 0.009179	 0.00027	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1820	 1833	 0.005086	 0.024243	 0.00575	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 3075	 1820	 0.000557	 0.006243	 0.00181	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1820	 3078	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1820	 3078	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 3076	 1821	 0.0032	 0.020421	 0.0005	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1822	 1826	 0.012986	 0.0092	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1822	 1930	 0.004121	 0.016086	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1822	 3081	 0.016121	 0.033129	 0.00063	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3077	 1823	 0.0156	 0.01105	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1824	 1825	 0.000793	 0.002779	 0.00092	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1825	 1827	 0.000571	 0.00235	 0.00056	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1825	 1828	 0.0011	 0.004579	 0.00143	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1825	 3079	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1825	 3079	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3079	 1826	 0.011386	 0.0115	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1827	 1828	 0.000721	 0.002929	 0.00071	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1828	 1829	 0.001371	 0.005657	 0.00134	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1828	 1846	 0.00405	 0.018571	 0.00476	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1829	 1831	 0.001193	 0.003736	 0.00108	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1829	 1833	 0.001786	 0.006493	 0.00199	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1829	 1841	 0.003543	 0.0142	 0.00358	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 3075	 1829	 0.001693	 0.015914	 0.00482	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1829	 3080	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1829	 3080	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3080	 1830	 0.018657	 0.012079	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1831	 1842	 0.002157	 0.009893	 0.00254	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1831	 3081	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1831	 3081	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 3081	 1832	 0.005214	 0.013214	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1832	 3082	 0.014014	 0.011093	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1833	 1836	 0.000629	 0.002286	 0.0007	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1833	 1838	 0.000986	 0.004086	 0.00096	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1833	 3082	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1833	 3082	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 3081	 1834	 0.0291	 0.020614	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1835	 1836	 0.001714	 0.005579	 0.00148	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1835	 1846	 0.001729	 0.006107	 0.00138	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1836	 1842	 0.001021	 0.004836	 0.00116	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1837	 3083	 0.012479	 0.008079	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1838	 1840	 0.000607	 0.002657	 0.00076	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1838	 3083	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1838	 3083	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3083	 1839	 0.014964	 0.0106	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1840	 1842	 0.001293	 0.003007	 0.00091	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1840	 1855	 0.00095	 0.0036	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1840	 3084	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1840	 3084	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1841	 1842	 0.000543	 0.001864	 0.00045	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1841	 1854	 0.000871	 0.003057	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1841	 1856	 0.000929	 0.003264	 0.00108	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1841	 3085	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1841	 3085	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1842	 1852	 0.001714	 0.005871	 0.00141	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1842	 3086	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1842	 3086	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1842	 3096	 0.005357	 0.020357	 0.0057	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 3086	 1843	 0.0146	 0.00945	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3086	 1844	 0.006636	 0.013136	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1844	 3090	 0.015193	 0.012021	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1845	 1846	 0.001757	 0.004643	 0.00109	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1845	 1852	 0.001079	 0.002929	 0.00064	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1845	 3087	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1845	 3087	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1846	 1890	 0.005771	 0.025107	 0.00715	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1846	 3088	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1846	 3088	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3088	 1847	 0.018357	 0.011886	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1848	 1872	 0.003571	 0.012193	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 3088	 1848	 0.003529	 0.010829	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 1849	 1851	 0.002221	 0.009886	 0.00017	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1849	 1871	 0.003514	 0.0123	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1850	 1853	 0.001164	 0.004129	 0.00092	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1850	 3089	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1850	 3089	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1850	 3096	 0.002864	 0.010893	 0.00305	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 3087	 1851	 0.002064	 0.011721	 0.00021	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 3089	 1851	 0.018607	 0.013179	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1852	 3090	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1852	 3090	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1853	 1854	 0.001071	 0.003621	 0.0009	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1853	 3091	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1853	 3091	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1854	 3092	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1854	 3092	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1855	 1858	 0.001493	 0.005129	 0.00123	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1855	 3093	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1855	 3093	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1856	 1857	 0.000664	 0.002064	 0.0006	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1856	 3094	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1856	 3094	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1857	 1858	 0.000793	 0.002164	 0.00048	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1857	 1861	 0.001393	 0.004771	 0.00114	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1858	 1861	 0.000671	 0.002557	 0.00071	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1859	 1863	 0.009193	 0.013393	 0.0003	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1859	 1864	 0.015286	 0.0099	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1859	 1866	 0.011564	 0.00915	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1860	 1863	 0.012886	 0.009129	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1861	 3095	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1861	 3095	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1861	 3096	 0.004393	 0.014657	 0.00371	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1862	 1863	 0.009007	 0.007129	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1863	 1894	 0.007764	 0.017607	 0.00035	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1864	 1865	 0.009314	 0.006029	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1867	 1868	 0.002636	 0.009007	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 3095	 1867	 0.004443	 0.017107	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 1868	 1869	 0.002571	 0.006814	 0.00017	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1868	 1871	 0.018921	 0.020814	 0.00028	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1869	 1870	 0.003379	 0.008557	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1870	 1894	 0.0088	 0.015471	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1871	 1873	 0.014457	 0.025421	 0.00048	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1871	 1874	 0.003914	 0.011236	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1871	 3097	 0.026629	 0.028436	 0.0006	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1872	 1873	 0.004814	 0.011014	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1874	 1877	 0.007721	 0.013579	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2845	 1875	 0.002029	 0.013779	 0.03174	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 1875	 3096	 0.000153	 0.011473	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 3097	 1875	 0.000371	 0.027831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1876	 1878	 0.002593	 0.0101	 0.00017	 80	 84	 88	 0	 0	 1	-30	 30;
	 1876	 1879	 0.010921	 0.008643	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1876	 1883	 0.016021	 0.025579	 0.00059	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3097	 1876	 0.002457	 0.009429	 0.00026	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1877	 1880	 0.004314	 0.009779	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 3097	 1877	 0.002921	 0.008593	 0.00018	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1878	 1887	 0.002979	 0.00915	 0.00025	 80	 84	 88	 0	 0	 1	-30	 30;
	 1880	 1881	 0.004714	 0.010686	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1881	 1882	 0.003793	 0.0086	 0.00017	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1882	 1883	 0.003793	 0.008607	 0.00017	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1883	 1884	 0.004836	 0.016521	 0.00036	 80	 84	 88	 0	 0	 1	-30	 30;
	 1884	 3103	 0.00535	 0.020571	 0.00035	 80	 84	 88	 0	 0	 1	-30	 30;
	 1885	 1887	 0.003757	 0.013164	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1885	 3103	 0.004107	 0.012607	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 1886	 1887	 0.011186	 0.00885	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1887	 3098	 0.008493	 0.009957	 0.00017	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1888	 1890	 0.000579	 0.002014	 0.00067	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 3096	 1888	 0.001521	 0.005786	 0.00162	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1888	 3098	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1888	 3098	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1889	 1890	 0.000943	 0.003586	 0.001	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1889	 1896	 0.000543	 0.002371	 0.00068	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 3096	 1889	 0.002536	 0.012007	 0.00289	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1889	 3099	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1889	 3099	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1890	 1899	 0.001521	 0.005536	 0.00169	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1890	 2221	 0.006936	 0.031807	 0.00815	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 3096	 1890	 0.001771	 0.008371	 0.00201	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1890	 3100	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1890	 3100	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1891	 1901	 0.011943	 0.009364	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3099	 1891	 0.014943	 0.009671	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3100	 1891	 0.003743	 0.012493	 0.0002	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 3097	 1892	 0.005364	 0.018336	 0.0004	 80	 84	 88	 0	 0	 1	-30	 30;
	 1893	 1894	 0.01915	 0.017157	 0.00035	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 3097	 1894	 0.0041	 0.015714	 0.00044	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1895	 3101	 0.001614	 0.007736	 0.00023	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1895	 3104	 0.005107	 0.022636	 0.00068	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1896	 1898	 0.000421	 0.002121	 0.00055	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1897	 3101	 0.005886	 0.0094	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1897	 3102	 0.003221	 0.008157	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1898	 1907	 0.000671	 0.003293	 0.00091	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1898	 3101	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1898	 3101	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1899	 1905	 0.001286	 0.005314	 0.00126	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1899	 3102	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1899	 3102	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3102	 1900	 0.008943	 0.005793	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3102	 1902	 0.0195	 0.015286	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1903	 1904	 0.001221	 0.0042	 0.00101	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1903	 3103	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1903	 3103	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1904	 1905	 0.000714	 0.002393	 0.00061	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1905	 1906	 0.000721	 0.002886	 0.00097	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1906	 1915	 0.001457	 0.006057	 0.00189	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1907	 1914	 0.000729	 0.003779	 0.00092	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1908	 3104	 0.028621	 0.020279	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1908	 3110	 0.022943	 0.01625	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1909	 1910	 0.001107	 0.005086	 0.00131	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1909	 1911	 0.002864	 0.00965	 0.0024	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2846	 1909	 0.002971	 0.029621	 0.011	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1909	 3104	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1909	 3104	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1910	 1911	 0.002057	 0.005164	 0.00134	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1910	 3105	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1910	 3105	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1910	 3125	 0.006536	 0.017536	 0.00397	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1911	 1913	 0.001371	 0.003621	 0.00085	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1911	 3125	 0.0047	 0.0122	 0.00296	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 3105	 1912	 0.025036	 0.016207	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1912	 3106	 0.014871	 0.010536	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1913	 1915	 0.003507	 0.009414	 0.00214	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1913	 1928	 0.00125	 0.004207	 0.00104	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1913	 2226	 0.001371	 0.004607	 0.00114	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1913	 3106	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1913	 3106	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1914	 1928	 0.001007	 0.003821	 0.00107	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1914	 3107	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1914	 3107	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1915	 2233	 0.000857	 0.003379	 0.00089	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1915	 3108	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1915	 3108	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1916	 1917	 0.004057	 0.007543	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3108	 1916	 0.003057	 0.007736	 0.00015	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1917	 3168	 0.008464	 0.013514	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1918	 1919	 0.001221	 0.003229	 0.00076	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1918	 2232	 0.002336	 0.006264	 0.00142	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1919	 3109	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1919	 3109	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1920	 3169	 0.08635	 0.061171	 0.00096	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3103	 1921	 0.02845	 0.02015	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3109	 1922	 0.066643	 0.059721	 0.00122	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1923	 1924	 0.069057	 0.048921	 0.00077	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1923	 1925	 0.048721	 0.066414	 0.00147	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 3080	 1923	 0.051021	 0.06955	 0.00154	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 3097	 1926	 0.090857	 0.123971	 0.00221	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1927	 2238	 0.235386	 0.152464	 0.0029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1928	 3110	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1928	 3110	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3076	 1930	 0.0054	 0.029736	 0.00067	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1931	 1932	 0.008307	 0.012457	 0.00023	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1931	 1941	 0.005271	 0.012243	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1931	 1942	 0.016507	 0.011693	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1931	 3121	 0.004521	 0.01765	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1933	 1976	 0.01	 0.027229	 0.006	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1933	 1990	 0.00485	 0.012821	 0.003	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1933	 3111	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1933	 3111	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1934	 2099	 0.018021	 0.012764	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1935	 1953	 0.003793	 0.0086	 0.00017	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1935	 2099	 0.008843	 0.016436	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3111	 1936	 0.013064	 0.008457	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1937	 1938	 0.006814	 0.010936	 0.0002	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1937	 1950	 0.008086	 0.011029	 0.0002	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 3111	 1937	 0.003843	 0.013129	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 1938	 1939	 0.004743	 0.004657	 8e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1938	 1940	 0.003621	 0.008414	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1938	 1944	 0.013529	 0.008757	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1939	 1949	 0.004786	 0.005114	 0.00011	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1940	 1941	 0.0036	 0.0067	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1943	 1945	 0.014136	 0.010014	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1945	 1946	 0.010843	 0.007021	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1945	 1947	 0.016643	 0.016814	 0.00022	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1945	 3119	 0.003279	 0.007443	 0.00015	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1947	 1948	 0.010329	 0.007321	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1947	 2034	 0.006971	 0.007043	 9e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1949	 1984	 0.00475	 0.008357	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1950	 1985	 0.014136	 0.010014	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1951	 1952	 0.015664	 0.010143	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1952	 1956	 0.011536	 0.015729	 0.00035	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1952	 1960	 0.017486	 0.012386	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3111	 1952	 0.009086	 0.0186	 0.00046	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1953	 1954	 0.00345	 0.010157	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1953	 2124	 0.018507	 0.011986	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1954	 1956	 0.00335	 0.009843	 0.0002	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1955	 1956	 0.0108	 0.010607	 0.00018	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1955	 2125	 0.006079	 0.008286	 0.00019	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1956	 1957	 0.004521	 0.006586	 0.00015	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1957	 1958	 0.007643	 0.008407	 0.00011	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1958	 1963	 0.008614	 0.011329	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1959	 1960	 0.011771	 0.009314	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1959	 1962	 0.0223	 0.0158	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1961	 1962	 0.014393	 0.012986	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1961	 3113	 0.018321	 0.016421	 0.00034	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1962	 1977	 0.006636	 0.00995	 0.00018	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1963	 1964	 0.016679	 0.0108	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1963	 1978	 0.029229	 0.029314	 0.00047	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1964	 1965	 0.01425	 0.010093	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1965	 1970	 0.032257	 0.020886	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1965	 3140	 0.006129	 0.010771	 0.0002	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1966	 1969	 0.013736	 0.010871	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1966	 3140	 0.013779	 0.011343	 0.00023	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1967	 2138	 0.011621	 0.013621	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1967	 3140	 0.033443	 0.02165	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1968	 1969	 0.025921	 0.016779	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1968	 1974	 0.008657	 0.0118	 0.00026	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1970	 1971	 0.008964	 0.010507	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1971	 1977	 0.007307	 0.011664	 0.00027	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1972	 2249	 0.0071	 0.014064	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1972	 3112	 0.008721	 0.015343	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1973	 1975	 0.016793	 0.013293	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1974	 2139	 0.027686	 0.021907	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1974	 3112	 0.008486	 0.024336	 0.00037	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1975	 1979	 0.004964	 0.010157	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1975	 3112	 0.001936	 0.005686	 0.00011	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1976	 2277	 0.001343	 0.004786	 0.00106	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1976	 3112	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1976	 3112	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1977	 1978	 0.005864	 0.008793	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1978	 1979	 0.004807	 0.009886	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1978	 2251	 0.012443	 0.019964	 0.00037	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1979	 2251	 0.025379	 0.016429	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1980	 1984	 0.01195	 0.010707	 0.00022	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1980	 1988	 0.009421	 0.006671	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1981	 1986	 0.022636	 0.014657	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1981	 1992	 0.008814	 0.01745	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1981	 2000	 0.041721	 0.033021	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1981	 3171	 0.029429	 0.058271	 0.00086	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1982	 1988	 0.009607	 0.006807	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1982	 1991	 0.034614	 0.027393	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1982	 2024	 0.012607	 0.008164	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1982	 2026	 0.007707	 0.013557	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1983	 1989	 0.007571	 0.0049	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1984	 3113	 0.0072	 0.014729	 0.00036	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1986	 1987	 0.019514	 0.013821	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1987	 1993	 0.026607	 0.017229	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1987	 2251	 0.019321	 0.015143	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1987	 2253	 0.00465	 0.008643	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1989	 1991	 0.020429	 0.013229	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1989	 1997	 0.006593	 0.010529	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1989	 2025	 0.015493	 0.012257	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1990	 2257	 0.007093	 0.019036	 0.00431	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1990	 3113	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1990	 3113	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1990	 3132	 0.00805	 0.028464	 0.00641	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 3113	 1991	 0.005593	 0.016036	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 3113	 1992	 0.005771	 0.009207	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1993	 1999	 0.010079	 0.012507	 0.00027	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1993	 2002	 0.003879	 0.011407	 0.00024	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1994	 1996	 0.0117	 0.008293	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1995	 2252	 0.012257	 0.0097	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1996	 2001	 0.011221	 0.007264	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1996	 2023	 0.018421	 0.016621	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1997	 1998	 0.006179	 0.007671	 0.00016	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1997	 2003	 0.004507	 0.010471	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1998	 2000	 0.026121	 0.020671	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1999	 2000	 0.010943	 0.01095	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2001	 2002	 0.010114	 0.007164	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2001	 2254	 0.024936	 0.019736	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2002	 2255	 0.004921	 0.0168	 0.00036	 80	 84	 88	 0	 0	 1	-30	 30;
	 2003	 3114	 0.003007	 0.008843	 0.00018	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2004	 2008	 0.001186	 0.003257	 0.00071	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2004	 2020	 0.003107	 0.008064	 0.00196	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2004	 3114	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2004	 3114	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2004	 3120	 0.007307	 0.021993	 0.00688	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2005	 2026	 0.005307	 0.009864	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3114	 2005	 0.004407	 0.01295	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2006	 2007	 0.033164	 0.021471	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2007	 2012	 0.013479	 0.013486	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2007	 2014	 0.013279	 0.0119	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2008	 2015	 0.0016	 0.004364	 0.00096	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2008	 3115	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2008	 3115	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2009	 2010	 0.018114	 0.011729	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2009	 2011	 0.011321	 0.012086	 0.00026	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2009	 2032	 0.0109	 0.011643	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 3114	 2009	 0.005721	 0.0145	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2010	 2030	 0.01285	 0.009107	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2011	 2012	 0.005993	 0.0064	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2012	 2013	 0.007943	 0.007807	 0.00013	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 3115	 2013	 0.006121	 0.009771	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2014	 2017	 0.018157	 0.02475	 0.00055	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2015	 2020	 0.000693	 0.001936	 0.0005	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2015	 3116	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2015	 3116	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3116	 2016	 0.013479	 0.010664	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2017	 3170	 0.016079	 0.049321	 0.00134	 80	 84	 88	 0	 0	 1	-30	 30;
	 2018	 3118	 0.028543	 0.020214	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2019	 3118	 0.039464	 0.02555	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2020	 2021	 0.001907	 0.0075	 0.00196	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2020	 3117	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2020	 3117	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2021	 2250	 0.001886	 0.006657	 0.0015	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2021	 2271	 0.003779	 0.012329	 0.00327	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2021	 3118	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2021	 3118	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2022	 2023	 0.008971	 0.009057	 0.00012	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3117	 2022	 0.017129	 0.015457	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2026	 2028	 0.00285	 0.005643	 9e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2027	 2028	 0.008236	 0.005329	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2027	 2031	 0.013521	 0.008757	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2028	 2035	 0.004921	 0.00965	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2029	 2030	 0.015829	 0.011443	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2029	 2031	 0.013379	 0.010586	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2031	 2032	 0.007693	 0.010114	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2031	 2048	 0.007971	 0.01195	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2033	 2093	 0.004743	 0.015986	 0.00397	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2033	 2268	 0.0112	 0.042571	 0.01192	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2033	 3119	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2033	 3119	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2033	 3120	 0.002543	 0.007657	 0.00239	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2034	 2035	 0.011679	 0.010464	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2035	 2039	 0.013479	 0.012164	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2036	 2039	 0.005943	 0.007729	 0.00011	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 3119	 2036	 0.006586	 0.010557	 0.00019	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2037	 2038	 0.012371	 0.008764	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2038	 2041	 0.008979	 0.012236	 0.00027	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2038	 2062	 0.004436	 0.011414	 0.00018	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2039	 2040	 0.008421	 0.005457	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2041	 2042	 0.008257	 0.00535	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2041	 2047	 0.013479	 0.012164	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2043	 2045	 0.009	 0.013786	 0.00019	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2043	 2052	 0.018457	 0.01195	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2044	 2045	 0.01395	 0.009036	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2045	 2046	 0.012643	 0.0135	 0.00029	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2045	 2054	 0.008057	 0.016564	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3119	 2045	 0.010793	 0.02775	 0.00043	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2046	 2047	 0.009543	 0.008607	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2046	 2050	 0.01225	 0.007929	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2048	 2049	 0.008357	 0.008443	 0.00011	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2048	 2051	 0.0139	 0.011443	 0.00023	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3119	 2049	 0.024336	 0.025986	 0.00055	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2050	 2051	 0.011007	 0.007121	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2051	 2053	 0.035371	 0.025057	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2054	 2064	 0.004571	 0.010371	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2055	 2057	 0.047357	 0.03355	 0.00053	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2056	 2060	 0.002321	 0.009043	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 2056	 3121	 0.002521	 0.008607	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 2057	 2058	 0.00425	 0.009857	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2057	 2064	 0.007293	 0.014443	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2058	 2068	 0.003171	 0.009086	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2059	 2060	 0.002464	 0.005636	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2059	 2064	 0.004643	 0.008164	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2061	 3120	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 3121	 2061	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2061	 3131	 0.000586	 0.005329	 0.01026	 435	 456.75	 478.5	 0	 0	 1	-30	 30;
	 3121	 2062	 0.01015	 0.020779	 0.00051	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2063	 2064	 0.017621	 0.011407	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2064	 2066	 0.0084	 0.014771	 0.00028	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2065	 2066	 0.004636	 0.009486	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 3121	 2065	 0.002693	 0.016157	 0.00039	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2066	 2067	 0.00185	 0.009943	 0.00024	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2067	 2073	 0.003914	 0.010371	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2067	 2081	 0.011257	 0.022286	 0.00033	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2068	 2073	 0.004029	 0.0102	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2068	 2074	 0.036393	 0.025779	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2069	 2075	 0.002136	 0.008321	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 2069	 2076	 0.011757	 0.021857	 0.00051	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2069	 3122	 0.005914	 0.013593	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2070	 2083	 0.005379	 0.007336	 0.00013	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2070	 3122	 0.008079	 0.007236	 0.00015	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2071	 2077	 0.000643	 0.003336	 0.00081	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2071	 2080	 0.001136	 0.00455	 0.00154	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2800	 2071	 0.003193	 0.009414	 0.00219	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2071	 3122	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2071	 3122	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2072	 2073	 0.003014	 0.007629	 0.00015	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2072	 2079	 0.002586	 0.006857	 0.00017	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2073	 3123	 0.007179	 0.0147	 0.00036	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2075	 2079	 0.002271	 0.008836	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 2077	 2078	 0.000457	 0.002321	 0.00065	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 2875	 2078	 0.001107	 0.003457	 0.001	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2877	 2078	 0.003836	 0.010136	 0.00237	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 3120	 2080	 0.003164	 0.012014	 0.00336	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2080	 3123	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2080	 3123	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2080	 3124	 0.001993	 0.008286	 0.00259	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 3123	 2081	 0.003779	 0.012907	 0.00028	 80	 84	 88	 0	 0	 1	-30	 30;
	 2081	 3128	 0.035014	 0.022671	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2082	 3124	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2082	 3124	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2801	 2083	 0.0112	 0.022179	 0.00033	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2084	 2086	 0.000579	 0.003793	 0.00734	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2084	 3125	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2084	 3125	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2800	 2085	 0.002821	 0.01315	 0.00326	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2860	 2085	 0.00325	 0.014921	 0.00382	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2086	 2187	 0.000793	 0.005021	 0.01051	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2086	 3126	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2086	 3126	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2087	 2092	 0.001586	 0.004271	 0.0012	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2087	 3127	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2087	 3127	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2087	 3150	 0.002307	 0.00705	 0.00152	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2088	 2190	 0.008471	 0.00905	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 3127	 2089	 0.01255	 0.011321	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2090	 2189	 0.009979	 0.006464	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2091	 3129	 0.000957	 0.003286	 0.00079	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2751	 2093	 0.018821	 0.061414	 0.01631	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2800	 2093	 0.002	 0.009314	 0.00231	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2093	 3128	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2093	 3128	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2094	 2095	 0.000286	 0.002164	 0.00394	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 2094	 3129	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2094	 3129	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2095	 2096	 0.000136	 0.001029	 0.00187	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 2096	 3130	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2096	 3130	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2097	 2099	 0.006993	 0.020057	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2814	 2097	 0.002843	 0.015264	 0.00036	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2098	 3131	 0.000104	 0.008342	 0	 1750	 1750	 1750	 1	 0	 1	-30	 30;
	 2100	 3136	 0.014121	 0.01	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2101	 2103	 5e-05	 0.000743	 0.00143	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 3131	 2101	 0.0001	 0.001264	 0.00287	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 2101	 3134	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2101	 3134	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3132	 2102	 0.000864	 0.003464	 0.00087	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2102	 3135	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2102	 3135	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2103	 2104	 7.1e-05	 0.000771	 0.00139	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 2103	 3136	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2103	 3136	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2104	 2187	 0.000371	 0.002593	 0.00441	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2104	 3137	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 3138	 2104	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2105	 2107	 0.002036	 0.007929	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 3136	 2105	 0.0028	 0.012486	 0.00021	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3134	 2106	 0.023593	 0.016707	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2107	 2114	 0.001721	 0.007536	 0.00016	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2107	 2116	 0.003321	 0.012736	 0.00036	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 3133	 2107	 0.006043	 0.032471	 0.00077	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2108	 2110	 0.008886	 0.014179	 0.00033	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2108	 2113	 0.002629	 0.008971	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 2108	 2115	 0.028021	 0.018143	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3135	 2108	 0.002407	 0.012157	 0.00021	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2109	 2110	 0.00915	 0.010064	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2110	 2111	 0.018486	 0.011964	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2110	 2112	 0.009893	 0.019586	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3111	 2110	 0.014671	 0.034064	 0.00051	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3135	 2110	 0.005314	 0.018607	 0.00051	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2112	 2113	 0.00345	 0.007879	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2112	 2120	 0.003136	 0.010721	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 2114	 2116	 0.001807	 0.006321	 0.00018	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2116	 2118	 0.001129	 0.006057	 0.00014	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2117	 2118	 0.005793	 0.017757	 0.00048	 80	 84	 88	 0	 0	 1	-30	 30;
	 2117	 2129	 0.003557	 0.009436	 0.00024	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2117	 2162	 0.004064	 0.009221	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2118	 3139	 0.003814	 0.007086	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2119	 2143	 0.007657	 0.029779	 0.00796	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2119	 2167	 0.001343	 0.003236	 0.00091	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2119	 2169	 0.002464	 0.006407	 0.00156	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2119	 3139	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2119	 3139	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2120	 2121	 0.00825	 0.011243	 0.00025	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2120	 2122	 0.004543	 0.009293	 0.00023	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2121	 2125	 0.014864	 0.012236	 0.00025	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2122	 2123	 0.003957	 0.008121	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3139	 2122	 0.003636	 0.01115	 0.0003	 80	 84	 88	 0	 0	 1	-30	 30;
	 2123	 2126	 0.008493	 0.013557	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2123	 2132	 0.011943	 0.007729	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2125	 2126	 0.011764	 0.009686	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2126	 2128	 0.006243	 0.011607	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2127	 2140	 0.002843	 0.010814	 0.00303	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 3132	 2127	 0.006536	 0.026157	 0.00659	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2127	 3140	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2127	 3140	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2128	 2133	 0.019486	 0.015271	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3140	 2128	 0.00455	 0.010571	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2129	 2130	 0.024036	 0.015557	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2129	 2131	 0.007593	 0.01335	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2130	 2135	 0.01545	 0.01	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2131	 2134	 0.005907	 0.012143	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2131	 2151	 0.016514	 0.010686	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2131	 2152	 0.0489	 0.0387	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3140	 2131	 0.01875	 0.037121	 0.00054	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2134	 2136	 0.018607	 0.013179	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2134	 2146	 0.008014	 0.014086	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2135	 2136	 0.008186	 0.010164	 0.00022	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 3140	 2135	 0.005443	 0.011129	 0.00027	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2136	 2145	 0.010829	 0.014779	 0.00026	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2137	 2145	 0.018029	 0.011671	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3140	 2137	 0.042007	 0.041264	 0.0007	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2138	 3141	 0.004493	 0.007171	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2139	 2249	 0.019029	 0.015664	 0.00031	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2139	 3141	 0.025714	 0.01665	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2140	 2143	 0.001807	 0.009364	 0.00229	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2140	 3141	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2140	 3141	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2141	 2144	 0.017714	 0.0364	 0.00069	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2141	 3142	 0.006393	 0.019621	 0.00053	 80	 84	 88	 0	 0	 1	-30	 30;
	 2142	 2144	 0.008386	 0.019179	 0.00047	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2142	 2149	 0.053664	 0.038014	 0.0006	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2142	 3188	 0.041443	 0.161257	 0.00269	 80	 84	 88	 0	 0	 1	-30	 30;
	 2143	 2239	 0.0025	 0.014629	 0.00399	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 2143	 2341	 0.013029	 0.068007	 0.01639	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2143	 3142	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2143	 3142	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2144	 2145	 0.007679	 0.017407	 0.00035	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2144	 2146	 0.011	 0.022607	 0.00043	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2144	 2147	 0.018143	 0.01285	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2146	 2148	 0.034443	 0.0223	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2150	 2152	 0.023486	 0.0152	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2150	 2161	 0.00955	 0.016793	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2152	 2153	 0.03735	 0.029557	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2154	 2156	 0.035579	 0.0252	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2154	 2158	 0.004757	 0.009736	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2154	 2159	 0.007657	 0.011721	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2155	 2160	 0.028657	 0.0203	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2157	 2158	 0.002179	 0.009664	 0.00022	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2157	 2174	 0.002171	 0.010414	 0.00031	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2158	 2238	 0.02385	 0.07015	 0.00144	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2158	 3144	 0.012707	 0.028821	 0.00057	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2159	 2160	 0.009771	 0.010429	 0.00022	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2160	 2163	 0.007371	 0.007871	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2161	 2162	 0.003343	 0.006871	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2161	 2164	 0.008964	 0.007379	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2161	 2165	 0.027736	 0.01965	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2163	 2164	 0.011471	 0.008121	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2163	 2165	 0.016743	 0.015	 0.00031	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2165	 2168	 0.006879	 0.015971	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2166	 3143	 0.011636	 0.007536	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2167	 2169	 0.001579	 0.004243	 0.00096	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2167	 3143	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2167	 3143	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2168	 3144	 0.006493	 0.013279	 0.00033	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2169	 3144	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2169	 3144	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2169	 3150	 0.003514	 0.013357	 0.00374	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2170	 2172	 0.001907	 0.009464	 0.00023	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 3138	 2170	 0.003143	 0.016893	 0.0004	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2171	 2172	 0.001521	 0.006736	 0.00016	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2171	 2175	 0.002279	 0.007	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 2173	 2174	 0.003043	 0.01005	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2173	 2175	 0.005443	 0.014414	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2173	 2213	 0.011179	 0.014693	 0.0002	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2174	 2175	 0.001721	 0.006021	 0.00016	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2175	 3146	 0.0043	 0.013193	 0.00036	 80	 84	 88	 0	 0	 1	-30	 30;
	 2176	 2178	 0.001307	 0.00355	 0.00079	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2176	 2211	 0.001607	 0.003729	 0.00114	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2177	 2178	 0.000993	 0.002314	 0.00071	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2177	 2179	 0.001379	 0.003543	 0.00088	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2178	 3145	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2178	 3145	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2179	 2180	 0.000586	 0.002057	 0.00046	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2179	 3146	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2179	 3146	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2180	 2181	 0.000643	 0.002571	 0.00065	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2181	 2183	 0.000471	 0.001907	 0.00046	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2181	 3147	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2181	 3147	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2182	 2183	 0.000414	 0.001686	 0.00041	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 3137	 2182	 0.000486	 0.001843	 0.00051	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2184	 2185	 0.000614	 0.002771	 0.00074	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2184	 2193	 0.000564	 0.002264	 0.00057	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2185	 2186	 0.001029	 0.0039	 0.00109	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2185	 2191	 0.002021	 0.005236	 0.00159	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2185	 3148	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2185	 3148	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2185	 3150	 0.00145	 0.0059	 0.00144	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 3137	 2186	 0.001379	 0.005014	 0.00154	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2186	 3149	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2186	 3149	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2186	 3150	 0.001264	 0.003179	 0.00082	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2741	 2187	 0.003357	 0.038279	 0.18999	 871	 914.55	 958.1	 0	 0	 1	-30	 30;
	 2187	 3150	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 3151	 2187	 0.000495	 0.037108	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2188	 2190	 0.012186	 0.008629	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3151	 2189	 0.013814	 0.012464	 0.00021	 50	 50	 50	 0	 0	 1	-30	 30;
	 3151	 2190	 0.005143	 0.017564	 0.00038	 80	 84	 88	 0	 0	 1	-30	 30;
	 2190	 3152	 0.015286	 0.015014	 0.00025	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2191	 2195	 0.001221	 0.004957	 0.00121	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 3150	 2191	 0.002914	 0.008914	 0.00193	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2191	 3152	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2191	 3152	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2192	 2193	 0.000964	 0.002843	 0.00066	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2192	 2207	 0.001193	 0.003157	 0.00074	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2193	 2195	 0.002493	 0.0064	 0.00159	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2193	 2197	 0.003271	 0.007893	 0.00223	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2193	 3153	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2193	 3153	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3153	 2194	 0.007971	 0.00565	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2195	 2197	 0.001529	 0.003686	 0.00104	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2195	 2201	 0.003857	 0.010564	 0.0023	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2195	 3154	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2195	 3154	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3154	 2196	 0.005579	 0.009814	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2196	 3162	 0.026679	 0.017271	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2197	 2198	 0.000629	 0.0026	 0.00061	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2198	 2201	 0.001621	 0.004071	 0.00106	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2198	 2221	 0.0025	 0.008579	 0.00206	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2198	 3155	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2198	 3155	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2199	 2200	 0.000821	 0.0022	 0.0005	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2199	 3156	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2199	 3156	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2200	 2205	 0.001307	 0.003357	 0.00083	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2200	 3157	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2200	 3157	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2201	 2221	 0.000914	 0.004207	 0.00108	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2201	 3158	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2201	 3158	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2202	 2204	 0.000964	 0.002486	 0.00061	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2202	 2219	 0.001407	 0.003721	 0.00087	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2202	 2220	 0.001671	 0.0043	 0.00106	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2203	 2204	 0.000879	 0.002314	 0.00054	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2203	 2205	 0.00075	 0.001893	 0.00049	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2203	 3159	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2203	 3159	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2204	 3160	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2204	 3160	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2205	 2206	 0.000907	 0.002393	 0.00056	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2205	 3161	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2205	 3161	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2206	 2207	 0.000886	 0.002221	 0.00057	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2206	 3162	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2206	 3162	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2208	 2209	 0.008829	 0.007264	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3162	 2208	 0.005321	 0.009364	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2209	 3164	 0.019479	 0.012607	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2210	 2211	 0.001279	 0.003421	 0.00078	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2210	 2215	 0.001386	 0.003671	 0.00086	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2210	 3163	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2210	 3163	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2211	 3164	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2211	 3164	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2212	 2213	 0.008993	 0.014429	 0.00026	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2212	 2235	 0.024236	 0.017171	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3164	 2212	 0.004464	 0.013136	 0.00027	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2213	 2214	 0.013957	 0.009886	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2215	 2216	 0.001064	 0.002671	 0.00069	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2216	 2234	 0.001786	 0.0049	 0.00106	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2216	 3165	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2216	 3165	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3161	 2217	 0.023657	 0.015314	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3160	 2218	 0.023764	 0.015386	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2219	 2220	 0.000979	 0.002586	 0.00061	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2219	 2237	 0.002829	 0.007343	 0.00178	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2220	 2231	 0.001586	 0.00565	 0.00126	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2220	 3166	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2220	 3166	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2221	 2225	 0.001207	 0.003643	 0.00114	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 3125	 2221	 0.001979	 0.00555	 0.00143	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2221	 3167	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2221	 3167	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2222	 2223	 0.005379	 0.01065	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3156	 2222	 0.00675	 0.010114	 0.00019	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 3166	 2223	 0.007857	 0.008393	 0.00018	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 3167	 2223	 0.004193	 0.008586	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2224	 2230	 0.006121	 0.012521	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 3166	 2224	 0.006279	 0.010021	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2225	 2226	 0.001	 0.003257	 0.00086	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 3125	 2225	 0.002943	 0.007786	 0.00182	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2226	 2301	 0.003193	 0.008743	 0.0019	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2227	 2228	 0.005743	 0.010107	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3106	 2227	 0.003686	 0.00835	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2228	 2229	 0.005186	 0.010164	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2228	 2230	 0.0036	 0.010579	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 3108	 2229	 0.00345	 0.014743	 0.00034	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2231	 2301	 0.000764	 0.002914	 0.00081	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2232	 3168	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2232	 3168	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2234	 2237	 0.004036	 0.010143	 0.00263	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 3165	 2236	 0.046014	 0.029793	 0.00056	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2237	 3169	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2237	 3169	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2238	 2327	 0.052136	 0.1067	 0.00263	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2239	 2332	 0.003279	 0.019814	 0.00506	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 2240	 2241	 0.009679	 0.006264	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2240	 2242	 0.009871	 0.025371	 0.00039	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2240	 2243	 0.0145	 0.009386	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2240	 2246	 0.014671	 0.027279	 0.00064	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2242	 2245	 0.026336	 0.0236	 0.00049	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2242	 3179	 0.039814	 0.139429	 0.00386	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2244	 2245	 0.013779	 0.018786	 0.00041	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2244	 3175	 0.023486	 0.048264	 0.00092	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2246	 2247	 0.018843	 0.0122	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2246	 2249	 0.005121	 0.011893	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3112	 2248	 0.0113	 0.008857	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2250	 2268	 0.002386	 0.009293	 0.00248	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2250	 2271	 0.002257	 0.006657	 0.00155	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2250	 3170	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2250	 3170	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2251	 3171	 0.0102	 0.039686	 0.00066	 80	 84	 88	 0	 0	 1	-30	 30;
	 2252	 2273	 0.008936	 0.008057	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2252	 3171	 0.030721	 0.024079	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2253	 2254	 0.002657	 0.007807	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2254	 3172	 0.003043	 0.01485	 0.00026	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2255	 2256	 0.002964	 0.012686	 0.00029	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2256	 2262	 0.00525	 0.009229	 0.00017	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2256	 2274	 0.005936	 0.01	 0.00014	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2257	 2260	 0.000943	 0.003236	 0.00078	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2257	 2277	 0.003357	 0.010193	 0.00224	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2257	 3171	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2257	 3171	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2257	 3173	 0.000757	 0.007236	 0.00211	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 2258	 2261	 0.016086	 0.010414	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2259	 2261	 0.015164	 0.010736	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2259	 3172	 0.013571	 0.014929	 0.0002	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2260	 3172	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2260	 3172	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3112	 2261	 0.013436	 0.024236	 0.00035	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 3171	 2261	 0.016693	 0.02935	 0.00055	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3172	 2261	 0.016707	 0.021957	 0.0003	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2261	 3177	 0.006521	 0.008093	 0.00018	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2262	 2270	 0.015207	 0.012036	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2262	 2275	 0.028771	 0.022764	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3171	 2262	 0.002429	 0.010693	 0.00019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2262	 3174	 0.002736	 0.0164	 0.00039	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2263	 2264	 0.003171	 0.009729	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 2263	 2275	 0.002986	 0.010457	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 2264	 2269	 0.013807	 0.009779	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2264	 3174	 0.002936	 0.012557	 0.00029	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2265	 2267	 0.00335	 0.009857	 0.0002	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2265	 3174	 0.006464	 0.015007	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2265	 3176	 0.026336	 0.01705	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3131	 2266	 0.002871	 0.018664	 0.03719	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2266	 3173	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 3174	 2266	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2267	 3175	 0.002621	 0.008957	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 2268	 2271	 0.00035	 0.002936	 0.00089	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 2751	 2268	 0.000293	 0.003	 0.00114	 325	 341.25	 357.5	 0	 0	 1	-30	 30;
	 2268	 3175	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2268	 3175	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2268	 3178	 0.002357	 0.0152	 0.00399	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 3173	 2271	 0.001686	 0.007743	 0.00199	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2271	 3176	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2271	 3176	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3174	 2272	 0.02065	 0.013364	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2273	 2274	 0.009986	 0.008943	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2275	 2276	 0.001736	 0.007421	 0.00016	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2276	 2278	 0.002564	 0.006807	 0.00017	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2277	 3177	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2277	 3177	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3177	 2278	 0.003871	 0.009807	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2279	 3178	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2279	 3178	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2280	 2292	 0.111943	 0.0793	 0.00126	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2281	 2289	 0.019607	 0.013886	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2282	 2285	 0.014064	 0.017457	 0.00038	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2282	 2290	 0.017907	 0.045357	 0.0009	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2283	 2285	 0.043536	 0.035836	 0.00073	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2283	 3179	 0.033371	 0.027464	 0.00056	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2284	 2285	 0.038464	 0.027243	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2285	 2287	 0.010714	 0.0171	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2285	 2288	 0.0254	 0.017993	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2285	 2289	 0.020929	 0.028557	 0.00051	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2285	 3180	 0.029071	 0.0892	 0.00241	 80	 84	 88	 0	 0	 1	-30	 30;
	 2286	 2294	 0.009979	 0.039221	 0.01026	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 3178	 2286	 0.001843	 0.015507	 0.00459	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 2286	 3179	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2286	 3179	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2286	 3181	 0.006936	 0.051	 0.01293	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 3179	 2287	 0.015457	 0.021064	 0.00046	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2290	 2291	 0.054386	 0.044764	 0.00091	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2290	 3180	 0.01065	 0.046936	 0.00081	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2292	 2293	 0.029271	 0.032193	 0.00043	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2293	 3180	 0.005271	 0.010436	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2294	 2299	 0.001393	 0.006336	 0.0022	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 2294	 3180	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2294	 3180	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2295	 3183	 0.021457	 0.013893	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2296	 3183	 0.025064	 0.019836	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2297	 2299	 0.001029	 0.008521	 0.00224	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 2297	 2354	 0.004614	 0.023936	 0.00584	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2742	 2297	 0.0142	 0.06515	 0.0167	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2751	 2297	 0.012721	 0.074557	 0.02032	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 2298	 3181	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 3182	 2298	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2299	 3183	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2299	 3183	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3180	 2300	 0.003229	 0.010764	 0.00017	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 3183	 2300	 0.003307	 0.020343	 0.00036	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 3182	 2302	 0.139021	 0.222014	 0.00511	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2303	 2336	 0.026964	 0.021336	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2304	 2310	 0.007714	 0.011243	 0.00026	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2305	 2330	 0.00395	 0.010757	 0.00237	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2305	 2350	 0.011914	 0.049629	 0.01548	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2305	 3184	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2305	 3184	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3184	 2306	 0.013336	 0.017529	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2307	 2314	 0.022643	 0.016043	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2308	 2312	 0.017571	 0.01245	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2309	 2310	 0.005593	 0.010393	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3184	 2309	 0.00695	 0.017857	 0.00028	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2310	 2311	 0.003864	 0.008843	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2310	 2312	 0.00495	 0.011314	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2310	 3189	 0.009736	 0.038029	 0.00084	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2311	 2338	 0.002629	 0.008971	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 2312	 2313	 0.016929	 0.011993	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2312	 2314	 0.023321	 0.031821	 0.00057	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2315	 2317	 0.001093	 0.004264	 0.00114	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2315	 2354	 0.003757	 0.014779	 0.00386	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2315	 3185	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2315	 3185	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3185	 2316	 0.018186	 0.011771	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2317	 2318	 0.001	 0.004	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2318	 2350	 0.001079	 0.010371	 0.00301	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 2742	 2318	 0.001557	 0.017379	 0.01156	 523	 549.15	 575.3	 0	 0	 1	-30	 30;
	 2318	 3186	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2318	 3186	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2319	 2320	 0.003193	 0.009393	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 3186	 2319	 0.003964	 0.013893	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2320	 2321	 0.005821	 0.010821	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2320	 2352	 0.0341	 0.028071	 0.00057	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2321	 2322	 0.014186	 0.013929	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2321	 2351	 0.011543	 0.061779	 0.00187	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 3186	 2321	 0.00595	 0.02545	 0.00057	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2322	 2353	 0.036407	 0.025786	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2323	 3188	 0.100586	 0.233579	 0.00445	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2324	 2325	 0.007986	 0.016343	 0.0004	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2324	 2326	 0.018221	 0.046157	 0.00091	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2324	 2328	 0.061321	 0.043443	 0.00069	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2325	 2329	 0.023021	 0.05265	 0.00129	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2326	 2327	 0.025293	 0.064064	 0.00127	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2328	 2331	 0.024536	 0.033443	 0.00074	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 3184	 2329	 0.016321	 0.041336	 0.00082	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2329	 3187	 0.018993	 0.025914	 0.00046	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2330	 3187	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2330	 3187	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2331	 2334	 0.023379	 0.043464	 0.00101	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2331	 3188	 0.037021	 0.075771	 0.00186	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2332	 2344	 0.00425	 0.022043	 0.00539	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2332	 3188	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2332	 3188	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2333	 2334	 0.017907	 0.031493	 0.00059	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2333	 2343	 0.017779	 0.036529	 0.0007	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3188	 2333	 0.030671	 0.057036	 0.00134	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3187	 2334	 0.0153	 0.028457	 0.00066	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2335	 2337	 0.033386	 0.026421	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2336	 2337	 0.014764	 0.009557	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2337	 2338	 0.002707	 0.009479	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2337	 2339	 0.021957	 0.014214	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2337	 3189	 0.001579	 0.01085	 0.0002	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2340	 3189	 0.0217	 0.015371	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2742	 2341	 0.003486	 0.054286	 0.01896	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 2341	 3189	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2341	 3189	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 3189	 2342	 0.023743	 0.016814	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2343	 3191	 0.017093	 0.058393	 0.00127	 80	 84	 88	 0	 0	 1	-30	 30;
	 2344	 2347	 0.003164	 0.012021	 0.00336	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2344	 3190	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2344	 3190	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2345	 2346	 0.016379	 0.0106	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3189	 2345	 0.025064	 0.034164	 0.00076	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 3190	 2345	 0.026379	 0.053979	 0.00133	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2347	 2350	 0.004657	 0.0243	 0.00585	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2347	 3191	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2347	 3191	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2348	 2349	 0.011064	 0.007164	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3191	 2349	 0.034679	 0.024564	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3190	 2351	 0.014014	 0.049071	 0.00136	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2355	 2357	 0.008693	 0.013871	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2355	 3193	 0.007893	 0.012657	 0.00024	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2356	 3192	 0.015371	 0.00995	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2357	 2358	 0.034671	 0.027436	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2357	 2394	 0.04735	 0.064543	 0.00143	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2357	 3196	 0.004593	 0.017936	 0.0004	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2359	 2360	 0.000329	 0.00245	 0.00094	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 2359	 2387	 0.001029	 0.003357	 0.00089	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2359	 2389	 0.001536	 0.007807	 0.00283	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 2359	 3192	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2359	 3192	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2360	 2374	 0.000707	 0.005243	 0.002	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 2360	 3193	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2360	 3193	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2361	 2362	 0.001793	 0.007679	 0.00017	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2361	 2371	 0.002464	 0.009636	 0.00021	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2362	 2363	 0.002071	 0.010107	 0.00017	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2363	 2366	 0.008986	 0.018471	 0.00035	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2363	 3200	 0.009979	 0.023171	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2364	 2367	 0.028457	 0.020157	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2365	 2366	 0.0184	 0.014564	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2740	 2366	 0.009693	 0.018021	 0.00042	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2935	 2366	 0.0081	 0.028371	 0.00079	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2366	 3200	 0.031107	 0.024614	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2367	 2370	 0.007714	 0.012371	 0.00023	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2367	 2371	 0.015471	 0.010014	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2367	 2375	 0.009707	 0.022021	 0.00044	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2740	 2367	 0.009771	 0.034207	 0.00095	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2368	 3195	 0.025721	 0.041057	 0.00094	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2369	 2370	 0.003936	 0.008921	 0.00018	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2369	 2376	 0.003307	 0.0075	 0.00015	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2371	 2372	 0.002029	 0.007107	 0.0002	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2372	 2373	 0.00175	 0.009936	 0.00018	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2372	 2375	 0.005371	 0.012186	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 3193	 2372	 0.005136	 0.01055	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2373	 3194	 0.001764	 0.00875	 0.00021	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2374	 2379	 0.001	 0.0038	 0.00106	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2374	 2382	 0.000679	 0.003414	 0.00089	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2374	 3194	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2374	 3194	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2375	 2377	 0.0228	 0.014757	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3194	 2375	 0.00355	 0.012436	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2376	 2377	 0.004043	 0.007507	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2377	 2378	 0.002129	 0.006264	 0.00013	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2378	 3195	 0.003871	 0.012921	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2379	 2380	 0.000593	 0.003571	 0.00091	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 2379	 3195	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2379	 3195	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2380	 2381	 0.000686	 0.003636	 0.00121	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 2382	 3196	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2382	 3196	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2982	 2383	 0.019514	 0.012629	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2982	 2384	 0.023814	 0.015421	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2385	 2392	 0.00045	 0.002071	 0.00053	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2385	 3197	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2385	 3197	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2386	 3198	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2386	 3198	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2387	 3199	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2387	 3199	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3198	 2388	 0.0095	 0.033264	 0.00092	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3199	 2388	 0.008529	 0.025086	 0.00051	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2388	 3201	 0.007079	 0.020293	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2389	 2390	 0.000586	 0.003343	 0.00081	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 2389	 3200	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2389	 3200	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2390	 2392	 0.000907	 0.004171	 0.00107	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2390	 3201	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2390	 3201	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3197	 2391	 0.007914	 0.01795	 0.00036	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 3201	 2391	 0.004821	 0.011029	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2393	 2395	 0.007871	 0.057007	 0.00143	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 2393	 3202	 0.070679	 0.144664	 0.00356	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2394	 2395	 0.011914	 0.059121	 0.00141	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 3198	 2394	 0.011764	 0.063193	 0.0015	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2797	 2395	 0.010821	 0.020129	 0.00047	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2396	 3204	 0.016707	 0.013221	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2397	 2398	 0.01295	 0.029621	 0.00072	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2397	 2399	 0.007721	 0.033007	 0.00074	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2398	 2400	 0.008714	 0.019936	 0.00049	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2399	 3204	 0.002871	 0.010064	 0.00028	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2400	 2402	 0.00735	 0.019479	 0.00049	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2400	 2435	 0.0074	 0.050771	 0.00093	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2400	 3202	 0.0222	 0.041279	 0.00096	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2401	 2410	 0.019107	 0.012371	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2402	 2403	 0.002671	 0.007843	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2403	 2413	 0.006671	 0.011736	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2403	 2421	 0.012129	 0.019357	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2404	 2406	 0.011464	 0.027621	 0.0078	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2404	 2431	 0.000793	 0.007264	 0.00291	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 2795	 2404	 0.003593	 0.028886	 0.00812	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 2404	 3202	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2404	 3202	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2405	 2406	 0.003264	 0.008629	 0.00202	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2405	 2409	 0.001336	 0.003364	 0.00087	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2405	 3203	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2405	 3203	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2406	 2409	 0.004586	 0.012307	 0.00279	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2406	 2416	 0.006821	 0.027321	 0.00689	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2407	 2412	 0.011507	 0.009471	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2407	 3204	 0.015457	 0.012721	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2408	 2418	 0.040443	 0.032007	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3203	 2408	 0.00735	 0.012921	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2409	 3204	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2409	 3204	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2410	 2411	 0.012821	 0.009079	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3204	 2410	 0.005564	 0.009793	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2411	 2413	 0.0072	 0.007221	 0.00011	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2412	 2417	 0.009914	 0.007029	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2413	 2415	 0.010564	 0.007486	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2414	 2421	 0.017657	 0.013971	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2417	 2418	 0.017907	 0.011593	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2418	 2419	 0.019964	 0.012921	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2418	 2421	 0.017143	 0.015357	 0.00031	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2418	 2450	 0.093471	 0.060514	 0.00115	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2419	 2420	 0.026079	 0.018471	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2420	 2450	 0.050207	 0.0325	 0.00062	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2422	 2423	 0.013186	 0.010436	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2422	 2450	 0.008929	 0.020257	 0.00041	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 3202	 2422	 0.0106	 0.0217	 0.00054	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2424	 2444	 0.017793	 0.060779	 0.00132	 80	 84	 88	 0	 0	 1	-30	 30;
	 2425	 2429	 0.002114	 0.009693	 0.00249	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2425	 2446	 0.005957	 0.0282	 0.00678	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2425	 3205	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2425	 3205	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2426	 2430	 0.000557	 0.004507	 0.00144	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 2426	 2431	 0.000557	 0.004771	 0.00136	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 2426	 3206	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2426	 3206	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2427	 3208	 0.034043	 0.024607	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2428	 2432	 0.012793	 0.008286	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3206	 2428	 0.005064	 0.010407	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2428	 3209	 0.003357	 0.020114	 0.00049	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2428	 3210	 0.030436	 0.120764	 0.00345	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2429	 2430	 0.000364	 0.003314	 0.00108	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 2429	 3207	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2429	 3207	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2430	 3208	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2430	 3208	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2431	 3209	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2431	 3209	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2432	 2433	 0.026571	 0.020829	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2434	 2439	 0.026764	 0.018957	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3209	 2434	 0.009914	 0.015043	 0.00021	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2435	 2438	 0.0078	 0.026014	 0.00041	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2435	 2441	 0.002957	 0.013107	 0.0003	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 3208	 2436	 0.003364	 0.014907	 0.00045	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 3209	 2436	 0.004843	 0.02945	 0.00054	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2437	 2438	 0.002057	 0.008593	 0.00025	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 3206	 2437	 0.00145	 0.007714	 0.00014	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 3209	 2438	 0.009757	 0.018136	 0.00042	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2440	 2442	 0.035079	 0.022714	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2441	 2442	 0.003386	 0.015007	 0.00045	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2442	 2443	 0.003793	 0.012643	 0.0002	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2442	 2444	 0.006964	 0.020486	 0.00042	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 3207	 2443	 0.00715	 0.01895	 0.00048	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 3205	 2444	 0.021757	 0.0317	 0.00071	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2445	 3210	 0.01115	 0.025286	 0.00051	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2446	 3210	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2446	 3210	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2446	 3253	 0.006579	 0.065314	 0.01777	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 3210	 2447	 0.03755	 0.0266	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2448	 2690	 0.013114	 0.078571	 0.00189	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 3210	 2448	 0.003336	 0.016021	 0.00048	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2449	 3211	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2449	 3211	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2451	 3214	 0.060664	 0.0884	 0.002	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2452	 2459	 0.003279	 0.022836	 0.00859	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 2452	 2463	 0.0101	 0.04635	 0.01188	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2452	 3212	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2452	 3212	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2453	 2454	 0.020557	 0.014564	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3212	 2454	 0.020214	 0.040029	 0.00059	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2455	 2457	 0.007743	 0.029657	 0.00084	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2455	 3221	 0.024893	 0.103914	 0.003	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2456	 2457	 0.031107	 0.020136	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2457	 2458	 0.036621	 0.026471	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3212	 2457	 0.014393	 0.042336	 0.00086	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2459	 2486	 0.003893	 0.033957	 0.00933	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 2460	 2461	 0.007743	 0.009079	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2460	 3215	 0.015429	 0.016971	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2461	 2462	 0.009864	 0.014786	 0.00027	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2462	 2466	 0.038521	 0.027286	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2462	 3215	 0.011536	 0.023714	 0.00045	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2462	 3216	 0.003564	 0.019143	 0.00046	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2463	 2465	 0.000207	 0.001764	 0.00151	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 2463	 2485	 0.001	 0.010529	 0.00591	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 2463	 3213	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2463	 3213	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2464	 2465	 0.000114	 0.001271	 0.0006	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 2464	 2471	 0.000271	 0.002479	 0.00129	 437	 458.85	 480.7	 0	 0	 1	-30	 30;
	 2467	 2468	 0.001364	 0.015457	 0.00595	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2467	 3214	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2467	 3214	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2468	 2471	 0.000371	 0.003293	 0.00181	 437	 458.85	 480.7	 0	 0	 1	-30	 30;
	 2468	 2475	 0.001736	 0.021	 0.01191	 523	 549.15	 575.3	 0	 0	 1	-30	 30;
	 2468	 3215	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2468	 3215	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2469	 2470	 0.050907	 0.040286	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2470	 3216	 0.048336	 0.047479	 0.0008	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2471	 3216	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2471	 3216	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 3215	 2472	 0.003307	 0.019814	 0.00048	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 3216	 2472	 0.001279	 0.009321	 0.00017	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 3216	 2473	 0.022443	 0.030593	 0.00068	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2474	 2487	 0.000614	 0.010257	 0.03726	 1023	 1074.15	 1125.3	 0	 0	 1	-30	 30;
	 2781	 2474	 0.001871	 0.039007	 0.13435	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 2474	 3217	 0.000114	 0.009083	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 3218	 2474	 0.000318	 0.022264	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 3217	 2475	 0.002586	 0.016043	 0.00389	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 2475	 3219	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2475	 3219	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2475	 3222	 0.002586	 0.022557	 0.00619	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 2475	 3227	 0.0012	 0.013943	 0.00745	 501	 526.05	 551.1	 0	 0	 1	-30	 30;
	 2476	 2477	 0.00255	 0.009764	 0.00028	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2476	 2478	 0.004464	 0.015621	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2476	 2478	 0.004464	 0.015621	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2476	 3221	 0.004793	 0.019171	 0.00041	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2476	 3221	 0.004793	 0.019171	 0.00041	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3219	 2477	 0.002657	 0.011764	 0.00035	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2478	 2479	 0.003586	 0.013993	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2478	 2479	 0.003586	 0.013993	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2479	 3220	 0.004571	 0.017857	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2479	 3220	 0.004571	 0.017857	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2480	 3220	 0.016971	 0.010986	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2481	 3220	 0.022986	 0.014886	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2482	 2484	 0.000364	 0.004114	 0.00231	 501	 526.05	 551.1	 0	 0	 1	-30	 30;
	 2482	 3220	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2482	 3220	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2482	 3227	 0.000536	 0.00725	 0.00419	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 2483	 2488	 0.077979	 0.055236	 0.00087	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2484	 2485	 0.000236	 0.002714	 0.00145	 501	 526.05	 551.1	 0	 0	 1	-30	 30;
	 2485	 3221	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2485	 3221	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2486	 3222	 0.000557	 0.0045	 0.00144	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 2754	 2487	 0.006093	 0.08015	 0.26214	 834	 875.7	 917.4	 0	 0	 1	-30	 30;
	 2487	 3222	 0.000105	 0.008384	 0	 1300	 1300	 1300	 1	 0	 1	-30	 30;
	 3223	 2487	 0.000298	 0.020873	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 2487	 3226	 7.1e-05	 0.001329	 0.00616	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 2488	 2489	 0.010429	 0.034779	 0.00055	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 3223	 2488	 0.009964	 0.044407	 0.00076	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2489	 2492	 0.008493	 0.024979	 0.00051	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2490	 2493	 0.024393	 0.015793	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2491	 2492	 0.020221	 0.057393	 0.0009	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2491	 3224	 0.014686	 0.070514	 0.00211	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2493	 2494	 0.013171	 0.023164	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2493	 2499	 0.014121	 0.017529	 0.00038	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2493	 2503	 0.00325	 0.015157	 0.00035	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 3223	 2493	 0.03115	 0.057921	 0.00136	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2494	 2501	 0.029714	 0.02105	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2495	 2496	 0.012179	 0.007886	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2496	 2500	 0.013414	 0.0095	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2496	 3225	 0.007507	 0.0193	 0.0003	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2497	 2498	 0.01315	 0.008514	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2497	 2509	 0.007064	 0.011271	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2497	 2514	 0.0221	 0.014307	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2502	 2508	 0.017057	 0.03505	 0.00067	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2502	 3224	 0.015771	 0.070279	 0.00119	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2503	 2504	 0.003121	 0.015236	 0.00026	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2504	 3224	 0.013636	 0.041829	 0.00114	 80	 84	 88	 0	 0	 1	-30	 30;
	 2505	 3224	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2505	 3224	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2505	 3227	 0.010714	 0.040721	 0.0114	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2506	 2508	 0.010257	 0.039286	 0.00111	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2506	 2537	 0.012379	 0.043343	 0.0012	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2506	 2539	 0.031129	 0.034236	 0.00046	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2507	 2508	 0.00515	 0.034993	 0.00086	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2507	 2513	 0.0533	 0.042186	 0.00053	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2507	 2538	 0.013771	 0.045443	 0.00074	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2507	 2539	 0.023936	 0.032657	 0.00059	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2507	 3230	 0.018914	 0.116221	 0.00266	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2508	 2509	 0.00515	 0.018036	 0.0005	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2508	 2512	 0.006414	 0.016486	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2508	 3228	 0.042771	 0.097021	 0.00194	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2509	 3225	 0.018543	 0.0381	 0.00073	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2510	 2511	 0.005314	 0.009879	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2510	 2514	 0.00795	 0.010836	 0.00024	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2511	 2512	 0.0046	 0.008557	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2514	 3225	 0.0093	 0.023557	 0.00046	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2515	 2516	 0.0095	 0.009329	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2516	 2518	 0.022707	 0.020486	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2516	 3225	 0.004421	 0.00905	 0.00022	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2517	 3229	 0.053129	 0.058436	 0.00078	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2519	 2520	 0.01585	 0.011229	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3223	 2519	 0.003671	 0.0209	 0.00064	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 2519	 3225	 0.001707	 0.010486	 0.00019	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2521	 2541	 0.004336	 0.054579	 0.01691	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 3222	 2521	 0.000921	 0.009314	 0.00274	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 2521	 3225	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2521	 3225	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2522	 3226	 0.000152	 0.012166	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 3227	 2523	 0.0022	 0.008964	 0.00219	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2523	 3229	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2523	 3229	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2524	 2529	 0.022271	 0.03555	 0.00082	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3229	 2524	 0.027329	 0.061993	 0.00124	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2525	 2526	 0.034957	 0.022629	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2525	 2527	 0.070207	 0.045457	 0.00086	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2525	 2528	 0.112493	 0.072836	 0.00139	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3229	 2525	 0.013121	 0.026857	 0.00066	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2529	 2547	 0.150664	 0.106743	 0.00169	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2530	 2531	 0.091986	 0.0728	 0.00091	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2531	 3230	 0.082286	 0.144736	 0.00272	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2532	 2533	 0.064179	 0.04155	 0.00079	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2532	 2534	 0.043007	 0.053386	 0.00116	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2534	 2538	 0.006807	 0.026071	 0.00074	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2534	 3230	 0.014671	 0.070436	 0.00211	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2535	 2538	 0.023129	 0.014971	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2536	 2538	 0.017686	 0.012529	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2537	 2540	 0.018271	 0.0814	 0.00139	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2540	 3230	 0.006543	 0.03245	 0.00077	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2541	 3230	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2541	 3230	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 3230	 2542	 0.01685	 0.010907	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3230	 2543	 0.113314	 0.080271	 0.00127	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2783	 2544	 0.087357	 0.078286	 0.0016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2545	 2546	 0.03205	 0.081521	 0.00129	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2546	 2549	 0.110786	 0.161479	 0.00365	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2548	 2549	 0.177286	 0.114807	 0.00219	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2550	 2552	 0.041786	 0.122893	 0.00252	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2551	 2554	 0.02015	 0.078707	 0.00174	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2551	 2615	 0.03715	 0.098464	 0.0025	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2552	 2553	 0.006807	 0.015807	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2553	 2554	 0.00435	 0.020879	 0.00062	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2553	 2558	 0.0109	 0.067014	 0.00121	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2555	 2556	 0.02095	 0.016421	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2555	 2557	 0.0088	 0.015479	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2555	 2558	 0.00255	 0.012664	 0.0003	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2555	 3231	 0.021929	 0.031957	 0.00072	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2557	 3231	 0.024164	 0.02165	 0.00044	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2559	 2613	 0.006493	 0.027029	 0.00843	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 3062	 2559	 0.015564	 0.070093	 0.01866	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2559	 3231	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2559	 3231	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2560	 2561	 0.02325	 0.01505	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2561	 2577	 0.015536	 0.020421	 0.00028	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2561	 2578	 0.009793	 0.020036	 0.00049	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 3231	 2561	 0.005293	 0.026764	 0.00046	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2562	 2563	 0.017343	 0.040257	 0.0006	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2780	 2562	 0.013443	 0.047064	 0.0013	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2563	 2564	 0.00735	 0.015036	 0.00037	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2563	 2571	 0.011429	 0.026529	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2563	 3232	 0.003314	 0.01645	 0.00039	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2564	 2565	 0.008129	 0.0143	 0.00027	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2565	 2566	 0.013793	 0.016171	 0.00028	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2565	 2573	 0.019279	 0.015871	 0.00032	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2566	 2570	 0.01025	 0.021064	 0.0004	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3231	 2566	 0.011686	 0.034357	 0.00071	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2567	 2591	 0.005393	 0.022443	 0.007	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2567	 3232	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2567	 3232	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2568	 2569	 0.009214	 0.0209	 0.00041	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 3232	 2568	 0.016236	 0.041736	 0.00064	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2569	 2589	 0.01735	 0.026014	 0.00047	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2570	 2577	 0.018507	 0.0167	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2570	 2587	 0.024529	 0.024779	 0.00033	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2571	 2572	 0.013236	 0.014129	 0.0003	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2571	 2574	 0.014779	 0.009571	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2572	 2573	 0.014964	 0.0106	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2572	 2588	 0.006879	 0.012793	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2575	 2581	 0.007157	 0.012593	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2575	 2583	 0.015414	 0.013807	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2575	 2597	 0.007029	 0.016307	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2576	 2597	 0.018093	 0.019893	 0.00026	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2576	 2617	 0.019621	 0.01615	 0.00033	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2577	 2579	 0.012843	 0.011829	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2578	 2580	 0.007871	 0.011807	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2579	 2585	 0.013529	 0.012207	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2580	 2583	 0.016857	 0.015207	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2581	 2582	 0.01605	 0.014786	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2582	 2583	 0.037636	 0.035293	 0.00054	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2582	 2617	 0.025629	 0.025886	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3231	 2582	 0.01665	 0.048957	 0.00101	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2584	 2585	 0.006621	 0.011643	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2584	 2595	 0.0149	 0.01335	 0.00027	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2586	 2587	 0.006443	 0.011986	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2586	 2594	 0.006329	 0.011136	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2589	 3233	 0.011657	 0.0205	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2590	 2592	 0.005607	 0.012714	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2590	 2593	 0.012957	 0.013086	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2590	 2601	 0.017543	 0.011357	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2591	 2606	 0.004343	 0.010914	 0.00283	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2591	 2622	 0.008936	 0.024493	 0.00533	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2591	 3233	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2591	 3233	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2592	 2602	 0.014629	 0.012036	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2592	 2605	 0.021464	 0.017664	 0.00036	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3233	 2592	 0.001179	 0.007157	 0.00013	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2593	 2594	 0.008714	 0.010814	 0.00024	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2594	 2603	 0.01015	 0.020857	 0.0004	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2595	 2600	 0.010193	 0.017171	 0.00024	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2596	 3234	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2596	 3234	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2597	 2598	 0.010086	 0.0091	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2777	 2597	 0.004871	 0.0195	 0.00041	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2598	 2599	 0.011786	 0.00835	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2600	 2603	 0.011357	 0.017029	 0.00031	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2777	 2600	 0.011179	 0.025564	 0.00062	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2602	 2605	 0.016514	 0.013071	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2602	 3235	 0.011386	 0.026436	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2603	 2614	 0.005657	 0.016221	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2604	 2605	 0.011179	 0.007236	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2606	 2613	 0.003829	 0.010286	 0.00233	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2606	 3235	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2606	 3235	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2607	 2609	 0.013236	 0.012193	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3235	 2608	 0.011279	 0.013221	 0.00023	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2609	 3236	 0.007214	 0.013421	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2609	 3238	 0.012021	 0.02235	 0.00052	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2610	 2611	 0.003193	 0.0094	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2610	 3236	 0.002779	 0.007357	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2611	 2614	 0.006121	 0.014214	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3235	 2611	 0.022871	 0.0231	 0.00031	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2612	 2613	 0.001079	 0.004379	 0.00106	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2612	 2621	 0.0027	 0.010271	 0.00288	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2612	 3236	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2612	 3236	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2613	 3237	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2613	 3237	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3237	 2614	 0.005843	 0.01325	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2615	 2618	 0.0398	 0.090286	 0.0018	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 3234	 2616	 0.028229	 0.064036	 0.00128	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2618	 2629	 0.025686	 0.089929	 0.00249	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2808	 2618	 0.059629	 0.20375	 0.00444	 80	 84	 88	 0	 0	 1	-30	 30;
	 2619	 2620	 0.0235	 0.041971	 0.00062	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2619	 3244	 0.043736	 0.081321	 0.0019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3236	 2620	 0.012471	 0.021929	 0.00041	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2621	 3238	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2621	 3238	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2622	 2623	 0.009136	 0.024879	 0.00548	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2622	 3239	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2622	 3239	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2623	 2627	 0.019407	 0.048793	 0.01264	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2623	 3240	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2623	 3240	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2624	 2625	 0.0714	 0.11455	 0.00211	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 3239	 2624	 0.164357	 0.106429	 0.00203	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3240	 2624	 0.0148	 0.0267	 0.00039	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2625	 2626	 0.121814	 0.241264	 0.00354	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2790	 2626	 0.048643	 0.215643	 0.00648	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2627	 3241	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2627	 3241	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3239	 2628	 0.097307	 0.127907	 0.00175	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2629	 2640	 0.023343	 0.061879	 0.00157	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2630	 2631	 0.007807	 0.00915	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2630	 2642	 0.00425	 0.009643	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2632	 3242	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2632	 3242	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2633	 2635	 0.022893	 0.016214	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2633	 3243	 0.01005	 0.0154	 0.00021	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2634	 2636	 0.004714	 0.012843	 0.00283	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2634	 3243	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2634	 3243	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2635	 2641	 0.016093	 0.0114	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2635	 3244	 0.022693	 0.022293	 0.00038	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2636	 3244	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2636	 3244	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2637	 2638	 0.018093	 0.014321	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2637	 2640	 0.019657	 0.029807	 0.00043	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2766	 2637	 0.057093	 0.056086	 0.00095	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 3243	 2637	 0.015821	 0.011436	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2639	 2640	 0.005671	 0.013171	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2639	 2641	 0.011107	 0.012214	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 3244	 2642	 0.005793	 0.014729	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 3232	 2643	 0.072979	 0.06585	 0.0011	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2644	 2645	 0.014593	 0.013164	 0.00022	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2645	 2657	 0.033064	 0.036371	 0.00049	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2794	 2645	 0.005293	 0.0121	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2645	 3246	 0.010521	 0.014343	 0.00032	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2646	 2647	 0.000879	 0.003507	 0.00089	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2646	 3245	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2646	 3245	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2647	 2649	 0.000736	 0.003443	 0.00085	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2647	 2722	 0.002307	 0.011	 0.00261	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2647	 3246	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2647	 3246	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3245	 2648	 0.023529	 0.015236	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2649	 2726	 0.002436	 0.00925	 0.00259	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2796	 2650	 0.019757	 0.015486	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2651	 2652	 0.027507	 0.019486	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2796	 2652	 0.019529	 0.019186	 0.00032	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2653	 2654	 0.000243	 0.003521	 0.00128	 399	 418.95	 438.9	 0	 0	 1	-30	 30;
	 2653	 2656	 0.000714	 0.007636	 0.00244	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 2654	 2655	 0.000514	 0.0074	 0.00235	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 2744	 2655	 0.000807	 0.009993	 0.00433	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 2656	 2660	 0.001879	 0.0193	 0.0073	 325	 341.25	 357.5	 0	 0	 1	-30	 30;
	 2794	 2658	 0.021186	 0.017443	 0.00035	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2659	 3247	 0.013757	 0.042193	 0.00114	 80	 84	 88	 0	 0	 1	-30	 30;
	 2660	 3247	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2660	 3247	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2745	 2662	 0.154157	 0.099821	 0.0019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2745	 2663	 0.03755	 0.033643	 0.00069	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2664	 2729	 0.007929	 0.041271	 0.01216	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 2664	 3248	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2664	 3248	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2665	 2667	 9.3e-05	 0.002643	 0.28355	 4451	 4673.55	 4896.1	 0	 0	 1	-30	 30;
	 2666	 3249	 0.168486	 0.119371	 0.00189	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2667	 3249	 0.000973	 0.052562	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2667	 3249	 0.000973	 0.052562	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 3249	 2668	 0.027129	 0.105964	 0.00235	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3249	 2668	 0.027129	 0.105964	 0.00235	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2669	 2670	 0.037907	 0.024543	 0.00046	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2670	 2672	 0.009014	 0.061893	 0.00113	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2670	 2675	 0.015993	 0.090929	 0.00164	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2762	 2671	 0.01855	 0.133521	 0.00438	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 2672	 2674	 0.07945	 0.180264	 0.0036	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2762	 2672	 0.024371	 0.130914	 0.00311	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2772	 2673	 0.081171	 0.277429	 0.00604	 80	 84	 88	 0	 0	 1	-30	 30;
	 2772	 2674	 0.044686	 0.102214	 0.00249	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2675	 2677	 0.035757	 0.073179	 0.0018	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2772	 2676	 0.078107	 0.305257	 0.00678	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2772	 2676	 0.078107	 0.305257	 0.00678	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2808	 2678	 0.051829	 0.096379	 0.00226	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2680	 3252	 0.0255	 0.0255	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2681	 2708	 0.012957	 0.033314	 0.00825	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2681	 2717	 0.001579	 0.012279	 0.00367	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 2744	 2681	 0.008736	 0.094786	 0.02966	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 2681	 3250	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2681	 3250	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2682	 2683	 0.000407	 0.003021	 0.00576	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 2682	 3251	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 3252	 2682	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2936	 2683	 0.006579	 0.089057	 0.1871	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 2683	 3253	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 3254	 2683	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 3252	 2684	 0.011664	 0.0096	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2685	 2687	 0.02375	 0.015379	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3254	 2685	 0.005936	 0.026307	 0.00079	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2685	 3255	 0.017264	 0.030364	 0.00057	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3251	 2686	 0.002757	 0.01285	 0.00319	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 3253	 2686	 0.002221	 0.007414	 0.00188	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2686	 3255	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2686	 3255	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 3255	 2688	 0.112121	 0.13145	 0.00229	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 3255	 2689	 0.016764	 0.0343	 0.00084	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2690	 2697	 0.001629	 0.013393	 0.00026	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 3210	 2690	 0.01495	 0.091879	 0.0021	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2690	 3256	 0.007364	 0.059571	 0.00154	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 2691	 2717	 0.00465	 0.020943	 0.00557	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2691	 3256	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2691	 3256	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2692	 2697	 0.016093	 0.0114	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2693	 2694	 0.002864	 0.012679	 0.00029	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2693	 2705	 0.002543	 0.009729	 0.00028	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 3256	 2694	 0.004414	 0.019564	 0.00059	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2695	 2704	 0.021764	 0.017221	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2696	 2697	 0.001079	 0.006964	 0.00022	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 2696	 2704	 0.00085	 0.006886	 0.00018	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 2698	 2702	 0.006586	 0.015279	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2698	 2703	 0.002014	 0.007057	 0.00019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3256	 2698	 0.0122	 0.043586	 0.00086	 80	 84	 88	 0	 0	 1	-30	 30;
	 2699	 2700	 0.023636	 0.0153	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2700	 2702	 0.008236	 0.014486	 0.00027	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2701	 2702	 0.023586	 0.015271	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3255	 2702	 0.033414	 0.114143	 0.00249	 80	 84	 88	 0	 0	 1	-30	 30;
	 2703	 2705	 0.002264	 0.00695	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 2704	 2705	 0.000629	 0.006179	 0.00012	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 2706	 2707	 0.001343	 0.00605	 0.00161	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2706	 2708	 0.001871	 0.006607	 0.00149	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2706	 3257	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2706	 3257	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2707	 2708	 0.000514	 0.002107	 0.0005	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2707	 2719	 0.007964	 0.040679	 0.01024	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2708	 3258	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2708	 3258	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2709	 2710	 0.011771	 0.007621	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3258	 2709	 0.003571	 0.0081	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2710	 2714	 0.013371	 0.010586	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2711	 2712	 0.0117	 0.007579	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2712	 2713	 0.002043	 0.007943	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 2712	 2715	 0.018507	 0.013107	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3257	 2712	 0.003086	 0.015614	 0.00027	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 3256	 2713	 0.022536	 0.087664	 0.00146	 80	 84	 88	 0	 0	 1	-30	 30;
	 3257	 2716	 0.005636	 0.025114	 0.00043	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2716	 3259	 0.013057	 0.038386	 0.00079	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2717	 3259	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2717	 3259	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3210	 2718	 0.1199	 0.191457	 0.00441	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2744	 2719	 0.016886	 0.070321	 0.02194	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2719	 3260	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2719	 3260	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3260	 2720	 0.082021	 0.187643	 0.00459	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2794	 2721	 0.032993	 0.043364	 0.00059	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 3246	 2721	 0.012186	 0.0219	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2721	 3261	 0.004064	 0.018	 0.00041	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2722	 2733	 0.005707	 0.041043	 0.01088	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 2722	 3261	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2722	 3261	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2723	 2725	 0.002343	 0.011636	 0.00028	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 3261	 2723	 0.006364	 0.034193	 0.00081	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 3261	 2724	 0.005871	 0.026007	 0.00078	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2724	 3262	 0.0063	 0.024129	 0.00068	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2725	 2731	 0.057321	 0.037114	 0.00071	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2725	 3263	 0.005393	 0.021064	 0.00046	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2726	 2727	 0.001279	 0.005564	 0.00159	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2726	 3262	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2726	 3262	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2727	 2728	 0.000943	 0.004829	 0.00121	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2727	 3263	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2727	 3263	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2728	 2729	 0.003714	 0.018143	 0.00501	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2729	 3264	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2729	 3264	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2730	 2732	 0.016629	 0.082521	 0.00196	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 3264	 2730	 0.042807	 0.11005	 0.0017	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2758	 2734	 0.004279	 0.0305	 0.00946	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 2734	 3265	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2734	 3265	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2736	 2737	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2736	 2737	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2737	 3066	 0.079629	 0.12775	 0.00236	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2738	 2739	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2738	 2739	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2739	 2752	 0.000829	 0.00475	 0.00158	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 2740	 3192	 0.024057	 0.044736	 0.00105	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2740	 3195	 0.022121	 0.075557	 0.00164	 80	 84	 88	 0	 0	 1	-30	 30;
	 2741	 2742	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2741	 2742	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2742	 2743	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2742	 2743	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2744	 2745	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2744	 2745	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2745	 3247	 0.065593	 0.256293	 0.00569	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2745	 3247	 0.065593	 0.256293	 0.00569	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2745	 3257	 0.090486	 0.353729	 0.00786	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2746	 2747	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2746	 2747	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2747	 2748	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2747	 2748	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2749	 2750	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2749	 2750	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2750	 2906	 0.063793	 0.112207	 0.00211	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2751	 2875	 0.031386	 0.085507	 0.01885	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2752	 2753	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2752	 2753	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2753	 2903	 0.036221	 0.067357	 0.00158	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2754	 2755	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 2754	 2755	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 2755	 2756	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 2755	 2756	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 2759	 2760	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2759	 2760	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2760	 2944	 0.035271	 0.242171	 0.00441	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2761	 2762	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2761	 2762	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2764	 2765	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2764	 2765	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2764	 2992	 0.01915	 0.159536	 0.06271	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 2765	 2804	 0.055914	 0.195829	 0.00542	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2765	 2804	 0.055914	 0.195829	 0.00542	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2765	 2896	 0.029029	 0.144064	 0.00344	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2767	 2768	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2767	 2768	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2770	 2771	 0.002279	 0.008907	 0.0002	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2770	 2771	 0.002279	 0.008907	 0.0002	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2772	 2807	 0.002293	 0.017357	 0.00058	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 2775	 3013	 0.020007	 0.079371	 0.00226	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2777	 3237	 0.006786	 0.022636	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2781	 2782	 0.000136	 0.010899	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 2781	 2782	 0.000136	 0.010899	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 2782	 2783	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 2782	 2783	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 2785	 2786	 0.002286	 0.010179	 0.00017	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2785	 2786	 0.002286	 0.010179	 0.00017	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2789	 2790	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2789	 2790	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2792	 3238	 0.02145	 0.032157	 0.00059	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2793	 2995	 0.044336	 0.196529	 0.00591	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2795	 2914	 0.013886	 0.06045	 0.01723	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2798	 2902	 0.010721	 0.022036	 0.00042	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2798	 2903	 0.003529	 0.006557	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2798	 2906	 0.04055	 0.0754	 0.00176	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2800	 2801	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2800	 2801	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2803	 2996	 0.013471	 0.047171	 0.00131	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2803	 3264	 0.073907	 0.226843	 0.00615	 80	 84	 88	 0	 0	 1	-30	 30;
	 2804	 3265	 0.030807	 0.120321	 0.00267	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2805	 3198	 0.033307	 0.084364	 0.00167	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2807	 2808	 0.070843	 0.340436	 0.01019	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2808	 2971	 0.040257	 0.187757	 0.00432	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2809	 2810	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2809	 2810	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2812	 3130	 0.019671	 0.019329	 0.00033	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2815	 3023	 0.012529	 0.055521	 0.00166	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2817	 2818	 0.000707	 0.004336	 8e-05	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2824	 2825	 0.004964	 0.0194	 0.00043	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2829	 2831	 0.0051	 0.029007	 0.00052	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2829	 2941	 0.010114	 0.019821	 0.0003	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2830	 2831	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 2840	 2841	 0.0041	 0.018171	 0.00041	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2843	 2847	 0.013821	 0.047214	 0.00103	 80	 84	 88	 0	 0	 1	-30	 30;
	 2844	 2847	 0.009379	 0.036614	 0.00081	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2845	 2846	 9.7e-05	 0.007785	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 2846	 2847	 0.000149	 0.011904	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 2846	 2853	 0.003936	 0.018043	 0.00462	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2846	 3045	 0.015364	 0.077236	 0.02011	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2846	 3125	 0.01255	 0.047714	 0.01336	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2850	 2851	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2853	 2854	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2857	 2866	 0.065914	 0.046693	 0.00074	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2860	 2861	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2860	 2877	 0.003979	 0.0111	 0.00233	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2865	 2881	 0.03015	 0.029621	 0.0005	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2868	 2869	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2868	 2875	 0.004807	 0.019236	 0.00484	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2875	 2876	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2875	 3124	 0.00175	 0.005993	 0.00144	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2877	 2878	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2883	 2886	 0.0226	 0.036079	 0.00083	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2884	 2885	 0.012407	 0.032886	 0.00084	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2892	 2894	 0.006014	 0.028729	 0.00063	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2905	 2906	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2906	 2909	 0.010029	 0.048929	 0.00084	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2911	 2912	 0.043579	 0.030864	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2913	 2914	 0.000101	 0.008073	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 2916	 3197	 0.022407	 0.041664	 0.00098	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2918	 2923	 0.013707	 0.028171	 0.00054	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2921	 2922	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2928	 2929	 0.008579	 0.038029	 0.00114	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2936	 2937	 0.000118	 0.009477	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 2936	 2937	 0.000118	 0.009477	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 2937	 2938	 8.9e-05	 0.007142	 0	 1750	 1750	 1750	 1	 0	 1	-30	 30;
	 2945	 2946	 0.013914	 0.054336	 0.00121	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2945	 2946	 0.013914	 0.054336	 0.00121	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2955	 2957	 0.005814	 0.035186	 0.0011	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2958	 2959	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2958	 3025	 0.002514	 0.034093	 0.01971	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 2958	 3217	 0.006029	 0.095443	 0.02868	 399	 418.95	 438.9	 0	 0	 1	-30	 30;
	 2959	 2960	 0.005564	 0.033336	 0.0008	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2967	 2968	 0.013464	 0.072321	 0.00171	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2979	 2980	 0.004371	 0.033071	 0.0011	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 2979	 2983	 0.028679	 0.100429	 0.00278	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2979	 2983	 0.028679	 0.100429	 0.00278	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2982	 2983	 0.018879	 0.0661	 0.00183	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2982	 2983	 0.018879	 0.0661	 0.00183	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2982	 3194	 0.004793	 0.037329	 0.0007	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2985	 3265	 0.04185	 0.195186	 0.00449	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2987	 2994	 0.021993	 0.0409	 0.00096	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2992	 2993	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 2993	 3248	 0.023514	 0.091829	 0.00204	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3005	 3006	 0.002421	 0.015414	 0.00038	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 3008	 3009	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 3016	 3017	 0.033779	 0.150529	 0.00256	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3016	 3017	 0.033779	 0.150529	 0.00256	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3018	 3022	 0.022357	 0.104257	 0.0024	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 3019	 3020	 0.0164	 0.050321	 0.00136	 80	 84	 88	 0	 0	 1	-30	 30;
	 3025	 3026	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 3025	 3041	 0.000557	 0.005264	 0.00159	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 3038	 3039	 0.028271	 0.055979	 0.00082	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3041	 3042	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 3044	 3045	 0.000109	 0.008719	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 3045	 3046	 0.000175	 0.013157	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 3048	 3049	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 3062	 3063	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 3063	 3065	 0.00255	 0.0113	 0.00034	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 3075	 3076	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 3081	 3082	 0.00345	 0.011779	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 3084	 3085	 0.006157	 0.009429	 0.00014	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 3088	 3089	 0.012879	 0.029443	 0.00072	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 3090	 3091	 0.012707	 0.012836	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3092	 3094	 0.012157	 0.007871	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3093	 3094	 0.00395	 0.00575	 0.00013	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 3096	 3097	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 3097	 3109	 0.018064	 0.080057	 0.00241	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 3102	 3103	 0.036536	 0.032964	 0.00055	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3104	 3108	 0.071636	 0.046379	 0.00089	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3107	 3108	 0.001336	 0.005914	 0.00018	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 3114	 3171	 0.081243	 0.073307	 0.00123	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3120	 3121	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 3125	 3137	 0.011029	 0.033714	 0.00729	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 3126	 3158	 0.044957	 0.040564	 0.00068	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3129	 3132	 0.001271	 0.004829	 0.00135	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 3131	 3132	 0.000101	 0.008073	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 3132	 3133	 0.000149	 0.011904	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 3132	 3137	 0.0016	 0.00735	 0.00189	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 3137	 3138	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 3138	 3151	 0.027171	 0.026693	 0.00045	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 3145	 3148	 0.003171	 0.012371	 0.00027	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3146	 3151	 0.011343	 0.032529	 0.0005	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 3147	 3149	 0.01255	 0.011243	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 3150	 3151	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 3152	 3153	 0.018257	 0.020079	 0.00027	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 3153	 3163	 0.03415	 0.03355	 0.00056	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 3155	 3157	 0.00405	 0.006457	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3156	 3158	 0.007407	 0.011243	 0.00016	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 3157	 3159	 0.014064	 0.009964	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3158	 3160	 0.028421	 0.0184	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3163	 3165	 0.034871	 0.022579	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3166	 3167	 0.0106	 0.018636	 0.00035	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3170	 3174	 0.046407	 0.030043	 0.00057	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3173	 3174	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 3181	 3182	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 3184	 3189	 0.037757	 0.066407	 0.00125	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3194	 3195	 0.007121	 0.016364	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3199	 3200	 0.008921	 0.026236	 0.00054	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 3202	 3204	 0.042793	 0.068307	 0.00157	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3205	 3208	 0.010457	 0.040064	 0.00114	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 3213	 3218	 0.019193	 0.08205	 0.00186	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 3216	 3218	 0.029864	 0.116657	 0.00259	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3216	 3218	 0.029864	 0.116657	 0.00259	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3217	 3218	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 3222	 3223	 0.000156	 0.012499	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 3223	 3229	 0.0117	 0.040964	 0.00114	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3226	 3227	 0.000161	 0.01211	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 3227	 3228	 0.000238	 0.017856	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 3246	 3262	 0.012429	 0.048343	 0.00081	 80	 84	 88	 0	 0	 1	-30	 30;
	 3250	 3257	 0.047814	 0.102471	 0.00179	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3251	 3252	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 3253	 3254	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 3254	 3259	 0.127014	 0.148914	 0.00259	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 3256	 3257	 0.017693	 0.0878	 0.00209	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 3262	 3264	 0.008793	 0.066471	 0.00221	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
];

mpc_regionR3.gencost = [
%	2           startup     shutdown    n           c(n-1)...c0 
	 2	 0	 0	 3	 0.006	 21.017	 906.2;
	 2	 0	 0	 3	 0.006	 21.017	 906.2;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.003	 20.147	 1902.6;
	 2	 0	 0	 3	 0.007	 21.29	 821.73;
	 2	 0	 0	 3	 0.007	 21.29	 821.73;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.003	 20.505	 1748.2;
	 2	 0	 0	 3	 0.003	 20.505	 1748.2;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.452	 23.294	 1440.75;
	 2	 0	 0	 3	 0.452	 23.294	 1440.75;
	 2	 0	 0	 3	 0.452	 23.294	 1440.75;
	 2	 0	 0	 3	 0.021	 14.88	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.452	 23.294	 1440.75;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.005	 17.118	 367.1;
	 2	 0	 0	 3	 0.005	 17.118	 367.1;
	 2	 0	 0	 3	 0.005	 17.118	 367.1;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.116	 34.988	 127.93;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.11	 34.798	 154.56;
	 2	 0	 0	 3	 0.117	 34.841	 139.62;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.082	 23.025	 78.44;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.13	 34.871	 118.44;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.132	 34.884	 116.8;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.061	 34.488	 244.51;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
];


% -------------------- mpc_regionR4 --------------------

mpc_regionR4.version = '2';
mpc_regionR4.baseMVA = 100.0000;
mpc_regionR4.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 1	 2	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 2	 2	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 3	 2	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 4	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 5	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 6	 2	 0	 0	 0	-74.82	 2	 1	 0	 230	 1	 1.1	 0.9;
	 7	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 8	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 9	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 10	 1	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 11	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 12	 2	 0	 0	 0	 65.1	 2	 1	 0	 230	 1	 1.1	 0.9;
	 13	 2	 0	 0	 0	 65.1	 2	 1	 0	 230	 1	 1.1	 0.9;
	 14	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 15	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 16	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 17	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 18	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 19	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 20	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 21	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 22	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 23	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 24	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 25	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 26	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 27	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 28	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 29	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 30	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 31	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 32	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 33	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 34	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 35	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 36	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 37	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 38	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 39	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 40	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 41	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 42	 1	 0	 0	 0	 28.04	 2	 1	 0	 230	 1	 1.1	 0.9;
	 43	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 44	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 45	 2	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 46	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 47	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 48	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 49	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 50	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 51	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 52	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 53	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 54	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 55	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 56	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 57	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 58	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 59	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 60	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 61	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 62	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 63	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 64	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 65	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 66	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 67	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 68	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 69	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 70	 1	 6.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 71	 1	 6.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 72	 1	 5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 73	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 74	 1	 1.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 75	 1	 3.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 76	 1	 9.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 77	 1	 7.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 78	 1	 1.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 79	 1	 1.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 80	 1	 4.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 81	 1	 4.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 82	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 83	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 84	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 85	 1	 4.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 86	 1	 1.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 87	 1	 4.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 88	 1	 9.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 89	 1	 1.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 90	 1	 4.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 91	 1	 6.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 92	 1	 7.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 93	 1	 1.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 94	 1	 3.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 95	 1	 4.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 96	 1	 71.73	 54.36	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 97	 1	 4.63	 3.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 98	 1	 10.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 99	 1	 8.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 100	 1	 3.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 101	 1	 9.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 102	 1	 4.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 103	 1	 2.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 104	 1	 2.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 105	 1	 7.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 106	 1	 4.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 107	 1	 3.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 108	 1	 3.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 109	 1	 3.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 110	 1	 3.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 111	 1	 4.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 112	 1	 5.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 113	 1	 4.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 114	 1	 1.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 115	 1	 1.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 116	 1	 3.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 117	 1	 6.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 118	 1	 3.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 119	 1	 1.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 120	 1	 7.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 121	 1	 4.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 122	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 123	 1	 3.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 124	 1	 4.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 125	 1	 5.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 126	 1	 2.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 127	 1	 3.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 128	 1	 6.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 129	 1	 3.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 130	 1	 2.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 131	 1	 7.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 132	 1	 5.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 133	 1	 3.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 134	 1	 7.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 135	 1	 2.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 136	 1	 3.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 137	 1	 6.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 138	 1	 3.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 139	 1	 10.13	-23.73	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 140	 1	 7.95	 5.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 141	 1	 10.89	 5.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 142	 1	 3.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 143	 1	 15.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 144	 1	 9.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 145	 1	 3.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 146	 1	 4.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 147	 1	 4.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 148	 1	 17.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 149	 1	 1.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 150	 1	 2.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 151	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 152	 1	 2.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 153	 1	 4.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 154	 1	 3.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 155	 1	 3.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 156	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 157	 1	 3.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 158	 1	 4.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 159	 1	 2.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 160	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 161	 1	 4.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 162	 1	 10.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 163	 1	 8.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 164	 1	 7.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 165	 1	 2.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 166	 1	 1.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 167	 1	 4.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 168	 1	 2.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 169	 1	 3.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 170	 1	 3.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 171	 1	 2.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 172	 1	 3.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 173	 1	 0.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 174	 1	 7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 175	 1	 10.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 176	 1	 2.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 177	 1	 4.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 178	 1	 3.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 179	 1	 5.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 180	 1	 4.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 181	 1	 2.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 182	 1	 1.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 183	 1	 4.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 184	 1	 3.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 185	 1	 2.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 186	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 187	 1	 3.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 188	 1	 2.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 189	 1	 4.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 190	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 191	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 192	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 193	 1	 4.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 194	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 195	 1	 3.79	 2.11	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 196	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 197	 1	 4.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 198	 1	 3.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 199	 1	 6.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 200	 1	 0	 0	 0	 55.24	 2	 1	 0	 230	 1	 1.1	 0.9;
	 201	 1	 5.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 202	 1	 4.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 203	 1	 1.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 204	 1	 1.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 205	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 206	 1	 2.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 207	 1	 0.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 208	 1	 7.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 209	 1	 3.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 210	 1	 2.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 211	 1	 2.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 212	 1	 7.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 213	 1	 5.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 214	 1	 2.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 215	 1	 4.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 216	 1	 6.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 217	 1	 6.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 218	 1	 2.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 219	 1	 8.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 220	 1	 10.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 221	 1	 7.88	 5.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 222	 1	 4.05	 1.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 223	 1	 4.8	 3.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 224	 1	 1.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 225	 1	 2.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 226	 1	 1.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 227	 1	 4.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 228	 1	 11.68	 5.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 229	 1	 7.43	-12.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 230	 1	 3.24	-22.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 231	 1	 4.24	 3.52	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 232	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 233	 1	 9.98	 5.33	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 234	 1	 8.8	 3.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 235	 1	 3.98	-14.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 236	 1	 0	 0	 0	-8.58	 2	 1	 0	 230	 1	 1.1	 0.9;
	 237	 1	 4.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 238	 1	 3.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 239	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 240	 1	 6.31	 2.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 241	 1	 7.73	 2.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 242	 1	 8.39	 3.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 243	 1	 5.75	 4.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 244	 1	 2.27	 0.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 245	 1	 3.15	 1.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 246	 1	 4.53	 2.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 247	 1	 7.52	 4.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 248	 1	 17.15	 10.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 249	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 250	 1	 4.13	 1.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 251	 1	 6.27	 4.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 252	 1	 3.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 253	 1	 4.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 254	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 255	 1	 5.57	 2.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 256	 1	 7.94	 6.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 257	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 258	 1	 2.73	 1.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 259	 1	 10.64	 8.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 260	 1	 9.3	 6.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 261	 1	 6.74	 4.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 262	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 263	 1	 4.02	 2.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 264	 1	 11.55	-20.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 265	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 266	 1	 1.92	 1.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 267	 1	 4.97	 2.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 268	 1	 6.18	 3.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 269	 1	 29.13	 33.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 270	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 271	 1	 7.47	-12.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 272	 1	 4.21	 1.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 273	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 274	 1	 4.39	 2.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 275	 1	 4.02	 2.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 276	 1	 1.92	 1.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 277	 1	 8.81	 6.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 278	 1	 0	 0	 0	 134.19	 2	 1	 0	 500	 1	 1.1	 0.9;
	 279	 1	 12.12	 8.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 280	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 281	 1	 3.2	-20.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 282	 1	 2.74	 1.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 283	 1	 4.52	 2.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 284	 1	 7.15	 5.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 285	 1	 1.81	 1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 286	 1	 2.61	 1.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 287	 1	 1.9	 0.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 288	 1	 3.68	-14.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 289	 1	 1.88	 1.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 290	 1	 7.54	-14.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 291	 1	 8.57	 4.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 292	 1	 3.05	 2.15	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 293	 1	 4.78	 3.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 294	 1	 2.44	 1.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 295	 1	 2.83	 1.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 296	 1	 3.53	 1.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 297	 1	 7.94	 4.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 298	 1	 8.15	 5.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 299	 1	 9.67	 7.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 300	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 301	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 302	 1	 5.76	 2.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 303	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 304	 1	 7.49	 3.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 305	 1	 7.58	 4.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 306	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 307	 1	 3.19	 1.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 308	 1	 3.62	 2.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 309	 1	 20.99	 18.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 310	 1	 6.86	 4.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 311	 1	 10.59	 5.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 312	 1	 6.55	 2.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 313	 1	 3.55	 2.82	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 314	 1	 4.94	 1.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 315	 1	 2.52	 1.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 316	 1	 11.07	 8.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 317	 1	 2.29	 0.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 318	 1	 3.91	 1.33	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 319	 1	 2.27	 1.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 320	 1	 5.07	 2.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 321	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 322	 1	 6.1	 3.67	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 323	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
