% -------------------------------------------------------------------------
% Partitioned MATPOWER Case File
% Copyright (c) 2025 Milad Hasanzadeh
% Generated on: 2026-05-21
% This file contains partitioned data for 10 regions


% -------------------- mpc_regionR1 --------------------

mpc_regionR1.version = '2';
mpc_regionR1.baseMVA = 100.0000;
mpc_regionR1.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 324	 1	 3.25	 1.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 325	 1	 3.42	 1.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 326	 1	 3.96	 2.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 327	 1	 3.85	 1.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 328	 1	 4.78	 2.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 329	 1	 2.57	 1.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 330	 1	 11.19	 4.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 331	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 332	 1	 6.01	 3.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 333	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 334	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 335	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 336	 1	 5.92	 4.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 337	 1	 5.21	 1.6	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 338	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 339	 1	 24.45	 20.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 340	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 341	 1	 12.25	 7.08	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 342	 1	 1.87	 0.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 343	 1	 13.16	 9.32	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 344	 1	 8.43	 6.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 345	 1	 14.97	 11.07	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 346	 1	 5.19	-20.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 347	 1	 57.9	 44.62	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 348	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 349	 1	 5.63	 5.45	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 350	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 351	 1	 2.19	 1.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 352	 1	 12.02	 15.34	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 353	 1	 4.27	 2.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 354	 1	 8.61	 3.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 355	 1	 7.51	 5.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 356	 1	 8.5	 6.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 357	 1	 4.71	 2.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 358	 1	 11.86	 9.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 359	 1	 6.55	 4.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 360	 1	 1.86	 0.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 361	 1	 2.21	 0.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 362	 1	 6.66	 4.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 363	 1	 5.72	 4.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 364	 1	 18.19	 8.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 365	 1	 6.61	 4.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 366	 1	 6	 4.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 367	 1	 4.69	 2.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 368	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 369	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 370	 1	 5.21	 1.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 371	 1	 7	 5.23	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 372	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 373	 1	 18.86	 7.03	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 374	 1	 3.2	 2.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 375	 1	 0.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 376	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 377	 1	 5.71	 1.73	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 378	 1	 2.47	 1.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 379	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 380	 1	 4.1	 2.17	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 381	 1	 4.75	 3.46	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 382	 1	 5.49	 3.59	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 383	 1	 7.65	 2.45	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 384	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 385	 1	 2.59	 1.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 386	 1	 5.67	 2.47	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 387	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 388	 1	 7.98	 5.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 389	 1	 5.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 390	 1	 3.41	 1.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 391	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 392	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 393	 1	 4.45	 3.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 394	 1	 3.48	 2.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 395	 1	 4.91	 3.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 396	 1	 6.19	 3.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 397	 1	 3.43	 2.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 398	 1	 2.33	 0.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 399	 1	 5.2	 3.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 400	 1	 1.5	 0.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 401	 1	 15.56	-27.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 402	 1	 8.14	 6.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 403	 1	 6.95	 2.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 404	 1	 9.37	 4.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 405	 1	 6.82	 5.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 406	 1	 3.41	 2.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 407	 1	 6.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 408	 1	 3.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 409	 1	 3.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 410	 1	 2.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 411	 1	 8.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 412	 1	 11.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 413	 1	 10.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 414	 1	 6.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 415	 1	 4.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 416	 1	 7.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 417	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 418	 1	 7.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 419	 1	 7.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 420	 1	 4.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 421	 1	 4.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 422	 1	 21.75	 15.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 423	 1	 21.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 424	 1	 60.47	 47.19	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 425	 1	 3.1	 0.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 426	 1	 8.42	 7.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 427	 1	 6.7	 5.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 428	 1	 4.16	 2.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 429	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 430	 1	 5.04	 3.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 431	 1	 8.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 432	 1	 9.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 433	 1	 13.48	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 434	 1	 2.46	 2.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 435	 1	 14.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 436	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 437	 1	 6.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 438	 1	 10.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 439	 1	 12.69	 12.36	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 440	 1	 4.76	 2.09	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 441	 1	 4.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 442	 1	 2.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 443	 1	 3.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 444	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 445	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 446	 1	 8.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 447	 1	 14.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 448	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 449	 1	 8.44	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 450	 1	 2.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 451	 1	 11.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 452	 1	 5.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 453	 1	 8.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 454	 1	 5.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 455	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 456	 1	 6.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 457	 1	 4.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 458	 1	 5.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 459	 1	 13.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 460	 1	 6.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 461	 1	 5.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 462	 1	 2.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 463	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 464	 1	 2.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 465	 1	 2.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 466	 1	 4.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 467	 1	 5.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 468	 1	 5.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 469	 1	 2.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 470	 1	 5.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 471	 1	 2.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 472	 1	 2.28	 1.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 473	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 474	 1	 5.55	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 475	 1	 8.63	 5.59	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 476	 1	 2.44	 0.75	 0	 283.76	 2	 1	 0	 500	 1	 1.1	 0.9;
	 477	 1	 3.86	 1.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 478	 1	 3.38	 1.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 479	 1	 2.82	 1.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 480	 1	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 481	 1	 2.56	 1.47	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 482	 1	 2.87	 1.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 483	 1	 1.6	 1.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 484	 1	 3.18	 2.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 485	 1	 1.27	 0.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 486	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 487	 1	 3.22	 1.19	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 488	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 489	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 490	 1	 3.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 491	 1	 5.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 492	 1	 6.77	 4.53	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 493	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 494	 1	 4.79	 2.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 495	 1	 3.92	 2.12	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 496	 1	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 497	 1	 3.26	 1.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 498	 1	 12.42	 6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 499	 1	 6.32	 3.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 500	 1	 2.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 501	 1	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 502	 1	 9.91	 5.93	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 503	 1	 0.47	 0.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 504	 1	 0	 0	 0	-47.7	 2	 1	 0	 230	 1	 1.1	 0.9;
	 505	 1	 12.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 506	 1	 5.88	 3.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 507	 1	 1.6	 0.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 508	 1	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 509	 1	 12.24	 9.55	 0	 282.72	 2	 1	 0	 500	 1	 1.1	 0.9;
	 510	 1	 6.19	 4.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 511	 1	 5.12	 3.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 512	 1	 3.44	 2.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 513	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 514	 1	 2.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 515	 1	 2.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 516	 1	 5.62	 3.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 517	 1	 2.27	 0.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 518	 1	 4.61	 3.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 519	 1	 3.79	 1.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 520	 1	 2.24	 1.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 521	 1	 5.96	-16.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 522	 1	 3.49	 1.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 523	 1	 6.47	 2.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 524	 1	 4.12	 2.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 525	 1	 2.59	 1.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 526	 1	 2.51	 1.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 527	 1	 8.28	 4.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 528	 1	 6.93	 4.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 529	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 530	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 531	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 532	 1	 3.11	 1.64	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 533	 1	 1.43	 1.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 534	 1	 9.63	 8.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 535	 1	 5.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 536	 1	 4.83	 3.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 537	 1	 8.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 538	 1	 4.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 539	 1	 9.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 540	 1	 2.87	 2.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 541	 1	 9.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 542	 1	 5.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 543	 1	 4.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 544	 1	 4.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 545	 1	 9.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 546	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 547	 1	 5.65	 3.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 548	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 549	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 550	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 551	 1	 6.86	 4.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 552	 1	 6.11	 2.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 553	 1	 9.27	 7.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 554	 1	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 555	 1	 0.54	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 556	 1	 6.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 557	 1	 3.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 558	 1	 0	 0	 0	 11.75	 2	 1	 0	 230	 1	 1.1	 0.9;
	 559	 1	 0	 0	 0	 29.24	 2	 1	 0	 230	 1	 1.1	 0.9;
	 560	 1	 2.16	 0.66	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 561	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 562	 1	 1.66	 0.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 563	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 564	 1	 2.97	 1.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 565	 1	 2.01	 1.17	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 566	 1	 4.47	 2.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 567	 1	 2.85	 1.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 568	 1	 3.4	 2.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 569	 1	 4.96	 3.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 570	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 571	 1	 0	 0	 0	 59.8	 2	 1	 0	 230	 1	 1.1	 0.9;
	 572	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 573	 1	 2.39	 1.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 574	 1	 2.69	 1.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 575	 1	 2.35	 0.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 576	 1	 4.11	 2.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 577	 1	 2.18	 1.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 578	 1	 5.78	 3.77	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 579	 1	 1.66	 1.24	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 580	 1	 3.48	 2.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 581	 1	 4.66	 2.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 582	 1	 3.7	 2.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 583	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 584	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 585	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 586	 1	 5.81	 3.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 587	 1	 0	 0	 0	 14.59	 2	 1	 0	 230	 1	 1.1	 0.9;
	 588	 1	 3.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 589	 1	 7.76	 8.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 590	 1	 9.42	 6.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 591	 1	 4.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 592	 1	 3.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 593	 1	 2.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 594	 1	 13.72	 13.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 595	 1	 2.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 596	 1	 1.93	 1.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 597	 1	 3.1	 1.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 598	 1	 2.08	 1.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 599	 1	 8.7	 5.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 600	 1	 2.61	 1.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 601	 1	 4.66	 1.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 602	 1	 3.14	 1.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 603	 1	 5.1	 4.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 604	 1	 13.94	 8.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 605	 1	 4.08	 2.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 606	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 607	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 608	 1	 0	 0	 0	 59.94	 2	 1	 0	 230	 1	 1.1	 0.9;
	 609	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 610	 1	 6.36	 4.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 611	 1	 4.48	 2.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 612	 1	 12.09	 11.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 613	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 614	 1	 0	 0	 0	 47.98	 2	 1	 0	 230	 1	 1.1	 0.9;
	 615	 1	 5.31	 1.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 616	 1	 5.74	 3.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 617	 1	 4.28	 3.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 618	 1	 2.92	 1.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 619	 1	 1.41	 0.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 620	 1	 2.26	 1.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 621	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 622	 1	 1.43	 0.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 623	 1	 4.88	 2.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 624	 1	 2.96	 1.25	 0	 21.49	 2	 1	 0	 230	 1	 1.1	 0.9;
	 625	 1	 4.7	 2.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 626	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 627	 1	 3.9	 1.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 628	 1	 1.94	 1.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 629	 1	 4.94	 4.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 630	 1	 0.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 631	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 632	 1	 2.92	 0.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 633	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 634	 1	 1.98	 0.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 635	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 636	 1	 10.06	 8.63	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 637	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 638	 1	 2.86	 2.16	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 639	 1	 4.35	 3.28	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 640	 1	 2.68	 1.76	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 641	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 642	 1	 3.34	 1.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 643	 1	 1.16	 0.68	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 644	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 645	 1	 6.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 646	 1	 1.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 647	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 648	 1	 5.44	 4.29	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 649	 1	 4.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 650	 1	 3.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 651	 1	 6.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 652	 1	 6.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 653	 1	 5.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 654	 1	 3.81	 1.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 655	 1	 4.03	 1.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 656	 1	 6.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 657	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 658	 1	 0	 0	 0	 215.15	 2	 1	 0	 230	 1	 1.1	 0.9;
	 659	 1	 12.67	 7.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 660	 1	 2.39	 1.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 661	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 662	 1	 5.77	 3.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 663	 1	 5.99	 3.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 664	 1	 4.89	 3.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 665	 1	 14.37	 11.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 666	 1	 5.89	 2.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 667	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 668	 1	 8.39	 4.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 669	 1	 4.54	 2.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 670	 1	 5.21	 1.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 671	 1	 5.21	 2.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 672	 1	 7.72	 2.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 673	 1	 3.85	 2.15	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 674	 1	 3.28	 2.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 675	 1	 5.42	 3.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 676	 1	 2.45	 0.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 677	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 678	 1	 6.31	 2.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 679	 1	 4.62	 3.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 680	 1	 3.26	 1.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 681	 1	 10.19	 7.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 682	 1	 2.46	 1.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 683	 1	 2.62	 1.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 684	 1	 2.23	 0.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 685	 1	 5.54	 2.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 686	 1	 2.31	 1.52	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 687	 1	 3.65	 1.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 688	 1	 3.53	 2.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 689	 1	 7	 4.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 690	 1	 2.17	 1.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 691	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 692	 1	 4.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 693	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 694	 1	 4.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 695	 1	 6.94	 3.54	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 696	 1	 3.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 697	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 698	 1	 4.12	 2.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 699	 1	 2.82	 0.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 700	 1	 3.49	 1.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 701	 1	 1.8	 0.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 702	 1	 11.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 703	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 704	 1	 9.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 705	 1	 10.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 706	 1	 1.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 707	 1	 8.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 708	 1	 4.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 709	 1	 12.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 710	 1	 7.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 711	 1	 4.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 712	 1	 7.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 713	 1	 5.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 714	 1	 3.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 715	 1	 0.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 716	 1	 11.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 717	 1	 2.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 718	 1	 6.8	 2.43	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 719	 1	 13.09	 6.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 720	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 721	 1	 9.04	 4.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 722	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 723	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 724	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 725	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 726	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 727	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 728	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 729	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 730	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 731	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 732	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 733	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 734	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 735	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 736	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 737	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 738	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 739	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 740	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 741	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 742	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 743	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 744	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 745	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 746	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 747	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 748	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 749	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 750	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 751	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 752	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 753	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 754	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 755	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 756	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 757	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 758	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 759	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 760	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 761	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 762	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 763	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 764	 1	 7.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 765	 1	 11.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 766	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 767	 1	 22.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 768	 1	 12.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 769	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 770	 1	 21.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 771	 1	 15.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 772	 1	 11.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 773	 1	 3.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 774	 1	 7.79	 6.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 775	 1	 1.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 776	 1	 5.65	 4.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 777	 1	 4.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 778	 1	 4.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 779	 1	 3.49	 2.15	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 780	 1	 2.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 781	 1	 8.79	 8.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 782	 1	 7.8	 3.59	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 783	 1	 6.94	 5.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 784	 1	 13.01	 8.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 785	 1	 11.39	 11.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 786	 1	 14.12	 10.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 787	 1	 16.14	-1.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 788	 1	 13.93	 12.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 789	 1	 2.6	 1.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 790	 1	 4.24	 1.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 791	 1	 82.84	 41.67	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 792	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 793	 1	 3.35	 2.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 794	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 795	 1	 25.66	 18.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 796	 1	 5.34	 3.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 797	 1	 13.51	 5.33	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 798	 1	 10.26	 7.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 799	 1	 6.23	 3.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 800	 1	 4.01	 2.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 801	 1	 4.97	 3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 802	 1	 13.64	 10.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 803	 1	 7.45	 4.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 804	 1	 12.29	 7.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 805	 1	 6.42	 2.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 806	 1	 22.92	 10.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 807	 1	 9.99	 5.47	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 808	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 809	 1	 9.41	 3.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 810	 1	 6.29	 5.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 811	 1	 5.01	 3.15	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 812	 1	 5.66	 3.52	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 813	 1	 20	 11.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 814	 1	 7.61	 4.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 815	 1	 13.89	 20.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 816	 1	 6.53	 5.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 817	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 818	 1	 20.07	 17.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 819	 1	 10.12	 8.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 820	 1	 16.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 821	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 822	 1	 10.76	 4.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 823	 1	 25.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 824	 1	 14.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 825	 1	 19.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 826	 1	 7.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 827	 1	 11.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 828	 1	 8.84	 6.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 829	 1	 6.05	 3.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 830	 1	 5.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 831	 1	 7.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 832	 1	 5.46	 2.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 833	 1	 5.67	 2.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 834	 1	 29.25	 26.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 835	 1	 5.92	 3.26	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 836	 1	 12.76	 7.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 837	 1	 14.76	 10.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 838	 1	 8.52	 6.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 839	 1	 8.36	 5.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 840	 1	 12.02	 9.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 841	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 842	 1	 12.65	 15.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 843	 1	 9.22	 3.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 844	 1	 9.13	 5.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 845	 1	 7.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 846	 1	 10.21	 4.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 847	 1	 4.77	 2.7	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 848	 1	 5.51	 2.77	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 849	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 850	 1	 8.95	 5.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 851	 1	 4.25	 1.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 852	 1	 11.66	 8.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 853	 1	 9.32	 4.16	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 854	 1	 6.22	 3.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 855	 1	 2.39	 2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 856	 1	 10.73	 8.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 857	 1	 5.4	 2.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 858	 1	 4.8	 2.88	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 859	 1	 4.76	 3.37	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 860	 1	 5.69	 3.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 861	 1	 5.67	 4.26	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 862	 1	 18.6	 6.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 863	 1	 6.54	 2.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 864	 1	 100.04	 43.2	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 865	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 866	 1	 10.52	 8.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 867	 1	 2.23	 1.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 868	 1	 19.91	 9.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 869	 1	 2.67	 1.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 870	 1	 8.22	 6.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 871	 1	 13.92	 8.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 872	 1	 6.16	 4.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 873	 1	 15.28	 10.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 874	 1	 9.09	 7.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 875	 1	 14.05	 9.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 876	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 877	 1	 31.81	 30.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 878	 1	 3.19	 1.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 879	 1	 6.08	 4.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 880	 1	 5.3	 3.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 881	 1	 17.03	 12.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 882	 1	 5.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 883	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 884	 1	 13.39	 10.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 885	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 886	 1	 10.31	 5.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 887	 1	 8.11	 5.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
];

mpc_regionR4.gen = [
%	bus         Pg          Qg          Qmax        Qmin        Vg          mBase       status      Pmax        Pmin        Pc1         Pc2         Qc1min      Qc1max      Qc2min      Qc2max      ramp_agc    ramp_10     ramp_30     ramp_q      apf         
	 1	 579.5	 87.5	 561.3	-386.3	 1	 100	 1	 1159	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 1	 582	 87.9	 563.8	-388	 1	 100	 1	 1164	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 2	 217	 26.5	 170	-117	 1	 100	 1	 351	 83	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 351;
	 2	 217	 26.5	 170	-117	 1	 100	 1	 351	 83	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 351;
	 2	 217	 26.5	 170	-117	 1	 100	 1	 351	 83	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 351;
	 3	 220	 0	 108.9	-108.9	 1	 100	 1	 300	 140	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 300;
	 3	 220	 0	 108.9	-108.9	 1	 100	 1	 300	 140	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 300;
	 3	 220	 0	 108.9	-108.9	 1	 100	 1	 300	 140	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 300;
	 3	 220	 0	 108.9	-108.9	 1	 100	 1	 300	 140	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 300;
	 4	 109.9	 15.1	 96.8	-66.6	 1	 100	 1	 199.8	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 199.8;
	 5	 132.5	 17	 109	-75	 1	 100	 1	 225	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 225;
	 5	 144.5	 28.5	 123.3	-66.3	 1	 100	 1	 199	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 199;
	 5	 144.5	 28.5	 123.3	-66.3	 1	 100	 1	 199	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 199;
	 6	 128.85	 0	 0	 0	 1	 100	 1	 167.7	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 167.7;
	 6	 128.85	 0	 0	 0	 1	 100	 1	 167.7	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 167.7;
	 6	 160.35	 0	 0	 0	 1	 100	 1	 270	 50.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 270;
	 7	 72.25	 10.55	 67.6	-46.5	 1	 100	 1	 139.5	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 139.5;
	 8	 79	 52.3	 52.3	 52.3	 1	 100	 1	 108	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 108;
	 8	 79	 52.3	 52.3	 52.3	 1	 100	 1	 108	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 108;
	 8	 79	 52.3	 52.3	 52.3	 1	 100	 1	 108	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 108;
	 8	 79	 52.3	 52.3	 52.3	 1	 100	 1	 108	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 108;
	 9	 52.25	 0	 0	 0	 1	 100	 1	 95	 9.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 95;
	 9	 52.25	 0	 0	 0	 1	 100	 1	 95	 9.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 95;
	 11	 12.165	 0	 8.35	-8.35	 1	 100	 1	 22.1	 2.23	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.1;
	 11	 12.165	 0	 8.35	-8.35	 1	 100	 1	 22.1	 2.23	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.1;
	 11	 12.165	 0	 8.35	-8.35	 1	 100	 1	 22.1	 2.23	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.1;
	 11	 12.165	 0	 8.35	-8.35	 1	 100	 1	 22.1	 2.23	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.1;
	 12	 72.5	 0	 0	 0	 1	 100	 1	 75	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 12	 72.5	 0	 0	 0	 1	 100	 1	 75	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 12	 72.5	 0	 0	 0	 1	 100	 1	 75	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 12	 72.5	 0	 0	 0	 1	 100	 1	 75	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 13	 72.5	 0	 0	 0	 1	 100	 1	 75	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 13	 72.5	 0	 0	 0	 1	 100	 1	 75	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 13	 72.5	 0	 0	 0	 1	 100	 1	 75	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 13	 72.5	 0	 0	 0	 1	 100	 1	 75	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 15	 33.75	 5.1	 32.7	-22.5	 1	 100	 1	 67.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 67.5;
	 15	 33.75	 5.1	 32.7	-22.5	 1	 100	 1	 67.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 67.5;
	 16	 9.175	 0	 0	 0	 1	 100	 1	 16.65	 1.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 16.65;
	 16	 9.175	 0	 0	 0	 1	 100	 1	 16.65	 1.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 16.65;
	 16	 9.175	 0	 0	 0	 1	 100	 1	 16.65	 1.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 16.65;
	 16	 9.175	 0	 0	 0	 1	 100	 1	 16.65	 1.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 16.65;
	 17	 41	 46.5	 46.5	 46.5	 1	 100	 1	 62	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 62;
	 18	 45.385	 6.85	 34.2	-20.5	 1	 100	 1	 61.5	 29.27	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 61.5;
	 18	 32	 7.05	 30.4	-16.3	 1	 100	 1	 49	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49;
	 19	 40.75	 0	 0	 0	 1	 100	 1	 60.5	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 20	 53.25	 37.5	 37.5	 37.5	 1	 100	 1	 60.5	 46	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 20	 53.25	 37.5	 37.5	 37.5	 1	 100	 1	 60.5	 46	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 22	 56	 28.1	 28.1	 28.1	 1	 100	 1	 58	 54	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 58;
	 23	 30.25	 0	 0	 0	 1	 100	 1	 55	 5.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55;
	 23	 30.25	 0	 0	 0	 1	 100	 1	 55	 5.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55;
	 24	 30	 0	 18.1	-18.1	 1	 100	 1	 55	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55;
	 24	 30	 0	 18.1	-18.1	 1	 100	 1	 55	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55;
	 24	 30	 0	 18.1	-18.1	 1	 100	 1	 55	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55;
	 25	 27.5	 0	 0	 0	 1	 100	 1	 50	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 25	 27.5	 0	 0	 0	 1	 100	 1	 50	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 26	 42.45	 3.8	 24.2	-16.6	 1	 100	 1	 49.9	 35	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.9;
	 27	 2.6	 2.33	 2.33	 2.33	 1	 100	 1	 3.1	 2.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.1;
	 27	 2.6	 2.33	 2.33	 2.33	 1	 100	 1	 3.1	 2.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.1;
	 27	 2.6	 2.33	 2.33	 2.33	 1	 100	 1	 3.1	 2.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.1;
	 27	 2.6	 2.33	 2.33	 2.33	 1	 100	 1	 3.1	 2.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.1;
	 27	 2.6	 2.33	 2.33	 2.33	 1	 100	 1	 3.1	 2.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.1;
	 27	 2.6	 2.33	 2.33	 2.33	 1	 100	 1	 3.1	 2.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.1;
	 27	 2.6	 2.33	 2.33	 2.33	 1	 100	 1	 3.1	 2.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.1;
	 27	 2.6	 2.33	 2.33	 2.33	 1	 100	 1	 3.1	 2.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.1;
	 27	 2.6	 2.33	 2.33	 2.33	 1	 100	 1	 3.1	 2.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.1;
	 27	 2.6	 2.33	 2.33	 2.33	 1	 100	 1	 3.1	 2.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.1;
	 27	 2.6	 2.33	 2.33	 2.33	 1	 100	 1	 3.1	 2.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.1;
	 27	 2.6	 2.33	 2.33	 2.33	 1	 100	 1	 3.1	 2.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.1;
	 27	 2.6	 2.33	 2.33	 2.33	 1	 100	 1	 3.1	 2.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.1;
	 27	 2.6	 2.33	 2.33	 2.33	 1	 100	 1	 3.1	 2.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.1;
	 27	 2.6	 2.33	 2.33	 2.33	 1	 100	 1	 3.1	 2.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.1;
	 27	 2.6	 2.33	 2.33	 2.33	 1	 100	 1	 3.1	 2.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.1;
	 28	 30.25	 5.65	 24.5	-13.2	 1	 100	 1	 39.5	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 39.5;
	 28	 37.65	 7.1	 30.6	-16.4	 1	 100	 1	 49.3	 26	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.3;
	 29	 35.5	 7.05	 30.4	-16.3	 1	 100	 1	 49	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49;
	 29	 35.5	 7.05	 30.4	-16.3	 1	 100	 1	 49	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49;
	 30	 24.3	 3.65	 23.5	-16.2	 1	 100	 1	 48.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 48.6;
	 30	 24.3	 3.65	 23.5	-16.2	 1	 100	 1	 48.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 48.6;
	 34	 34.05	 28.6	 28.6	 28.6	 1	 100	 1	 46.1	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 46.1;
	 34	 34.05	 28.6	 28.6	 28.6	 1	 100	 1	 46.1	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 46.1;
	 35	 39	 6.6	 28.5	-15.3	 1	 100	 1	 46	 32	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 46;
	 36	 39	 6.6	 28.5	-15.3	 1	 100	 1	 46	 32	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 46;
	 37	 39	 6.6	 28.5	-15.3	 1	 100	 1	 46	 32	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 46;
	 38	 33.5	 6.6	 28.5	-15.3	 1	 100	 1	 46	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 46;
	 39	 39.1	 8.8	 31.7	-14.1	 1	 100	 1	 42.2	 36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 42.2;
	 40	 37.55	 0	 0	 0	 1	 100	 1	 39.1	 36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 39.1;
	 41	 34.45	 0	 0	 0	 1	 100	 1	 38.9	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38.9;
	 43	 37.2	 0	 0	 0	 1	 100	 1	 38.4	 36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38.4;
	 44	 28.1	 23.7	 23.7	 23.7	 1	 100	 1	 38.2	 18	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38.2;
	 45	 34.1	 0	 0	 0	 1	 100	 1	 38.2	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38.2;
	 46	 19	 0	 0	 0	 1	 100	 1	 37.5	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 37.5;
	 47	 19	 0	 0	 0	 1	 100	 1	 37.5	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 37.5;
	 48	 19	 0	 0	 0	 1	 100	 1	 37.5	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 37.5;
	 49	 20.55	 0	 0	 0	 1	 100	 1	 23.1	 18	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.1;
	 49	 29.1	 0	 0	 0	 1	 100	 1	 36.2	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 36.2;
	 50	 18.7	 0	 0	 0	 1	 100	 1	 34	 3.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 34;
	 50	 18.7	 0	 0	 0	 1	 100	 1	 34	 3.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 34;
	 50	 18.7	 0	 0	 0	 1	 100	 1	 34	 3.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 34;
	 50	 19.8	 2.7	 17.4	-12	 1	 100	 1	 36	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 36;
	 50	 20.05	 2.75	 17.7	-12.2	 1	 100	 1	 36.5	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 36.5;
	 51	 5.9	 0	 0	 0	 1	 100	 1	 11.3	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.3;
	 51	 5.9	 0	 0	 0	 1	 100	 1	 11.3	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.3;
	 51	 5.9	 0	 0	 0	 1	 100	 1	 11.3	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.3;
	 52	 20.7	 2.35	 15.2	-10.5	 1	 100	 1	 31.4	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 31.4;
	 52	 20.7	 2.35	 15.2	-10.5	 1	 100	 1	 31.4	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 31.4;
	 52	 20.7	 2.35	 15.2	-10.5	 1	 100	 1	 31.4	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 31.4;
	 53	 15.5	 0	 11.3	-11.3	 1	 100	 1	 31	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 31;
	 54	 5.515	 0.835	 5.07	-3.4	 1	 100	 1	 10.2	 0.83	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10.2;
	 54	 5.515	 0.835	 5.07	-3.4	 1	 100	 1	 10.2	 0.83	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10.2;
	 54	 5.515	 0.835	 5.07	-3.4	 1	 100	 1	 10.2	 0.83	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10.2;
	 55	 16.3	 0	 0	 0	 1	 100	 1	 30	 2.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30;
	 55	 24.75	 21.8	 21.8	 21.8	 1	 100	 1	 45	 4.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 45;
	 56	 20.1	 17.4	 17.4	 17.4	 1	 100	 1	 28	 12.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28;
	 57	 20	 4.05	 17.4	-9.3	 1	 100	 1	 28	 12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28;
	 58	 19.85	 2.1	 13.4	-9.2	 1	 100	 1	 27.7	 12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.7;
	 59	 3.3	 3.2	 3.2	 3.2	 1	 100	 1	 6.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.6;
	 59	 3.3	 3.2	 3.2	 3.2	 1	 100	 1	 6.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.6;
	 59	 3.3	 3.2	 3.2	 3.2	 1	 100	 1	 6.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.6;
	 59	 3.3	 3.2	 3.2	 3.2	 1	 100	 1	 6.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.6;
	 61	 22.95	 3.55	 15.4	-8.3	 1	 100	 1	 24.9	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24.9;
	 61	 22.95	 3.55	 15.4	-8.3	 1	 100	 1	 24.9	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24.9;
	 62	 22.95	 3.55	 15.4	-8.3	 1	 100	 1	 24.9	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24.9;
	 62	 22.95	 3.55	 15.4	-8.3	 1	 100	 1	 24.9	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24.9;
	 63	 22.95	 3.55	 15.4	-8.3	 1	 100	 1	 24.9	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24.9;
	 63	 22.95	 3.55	 15.4	-8.3	 1	 100	 1	 24.9	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24.9;
	 64	 18.2	 1.85	 11.8	-8.1	 1	 100	 1	 24.4	 12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24.4;
	 64	 18.2	 1.85	 11.8	-8.1	 1	 100	 1	 24.4	 12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24.4;
	 65	 18	 1.8	 11.6	-8	 1	 100	 1	 24	 12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24;
	 66	 18.65	 14.4	 14.4	 14.4	 1	 100	 1	 23.3	 14	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.3;
	 66	 18.65	 14.4	 14.4	 14.4	 1	 100	 1	 23.3	 14	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.3;
	 67	 10.88	 0	 8.7	-8.7	 1	 100	 1	 10.88	 10.88	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22;
	 68	 10.65	 9.9	 9.9	 9.9	 1	 100	 1	 20.5	 0.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20.5;
	 69	 13.05	 0	 0	 0	 1	 100	 1	 20.1	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20.1;
	 736	 35.2	 6.1	 26.3	-14.1	 1	 100	 1	 42.4	 28	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 42.4;
	 736	 76.4	 13	 56.3	-30.3	 1	 100	 1	 90.8	 62	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 90.8;
	 739	 46.9	 10	 43.3	-23.3	 1	 100	 1	 69.9	 23.9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 69.9;
	 739	 46.9	 10	 43.3	-23.3	 1	 100	 1	 69.9	 23.9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 69.9;
	 743	 18.15	 1.7	 10.8	-7.4	 1	 100	 1	 22.3	 14	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.3;
	 743	 31.65	 7.9	 35.9	-20.1	 1	 100	 1	 60.3	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.3;
	 743	 25.9	 7.1	 31	-16.8	 1	 100	 1	 50.3	 1.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50.3;
	 749	 24.3	 3.65	 23.5	-16.2	 1	 100	 1	 48.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 48.6;
	 751	 33.65	 6.75	 29.3	-15.8	 1	 100	 1	 47.3	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 47.3;
	 752	 35.75	 3.5	 22.5	-15.5	 1	 100	 1	 46.5	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 46.5;
	 757	 31.85	 5.55	 24	-12.9	 1	 100	 1	 38.7	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38.7;
	 762	 21.6	 15.6	 15.6	 15.6	 1	 100	 1	 25.2	 18	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25.2;
	 762	 26.9	 19.7	 19.7	 19.7	 1	 100	 1	 31.8	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 31.8;
];

mpc_regionR4.branch = [
%	fbus        tbus        r           x           b           rateA       rateB       rateC       ratio       angle       status      angmin      angmax      
	 1	 3	 0.001393	 0.018171	 1.17171	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 1	 554	 0.000429	 0.00525	 0.37981	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 1	 722	 0.000216	 0.016221	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1	 722	 0.000216	 0.016221	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 2	 278	 0.002171	 0.026836	 1.9925	 1725	 1811.25	 1897.5	 0	 0	 0	-30	 30;
	 2	 725	 0.000521	 0.036496	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2	 725	 0.000521	 0.036496	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 3	 728	 0.000205	 0.015367	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 3	 728	 0.000205	 0.015367	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 729	 3	 0.000384	 0.028831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 729	 3	 0.000384	 0.028831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 4	 233	 0.009536	 0.055843	 0.01522	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 4	 744	 0.001807	 0.015657	 0.00562	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 728	 5	 0.001557	 0.010607	 0.0191	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 5	 730	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 5	 730	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 6	 350	 0.000971	 0.011771	 0.02478	 541	 568.05	 595.1	 0	 0	 1	-30	 30;
	 728	 6	 0.000629	 0.008579	 0.01746	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 6	 731	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 6	 731	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 7	 25	 0.002379	 0.022143	 0.00686	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 7	 156	 0.0081	 0.080421	 0.02189	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 7	 732	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 7	 732	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 7	 782	 0.002264	 0.01895	 0.00491	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 8	 19	 3.6e-05	 0.000257	 0.00054	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 8	 504	 0.005507	 0.037586	 0.06776	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 8	 733	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 8	 733	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 9	 734	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 9	 734	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 9	 744	 0.000836	 0.007957	 0.00262	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 10	 496	 1.4e-05	 0.000207	 0.01471	 2056	 2158.8	 2261.6	 0	 0	 1	-30	 30;
	 10	 501	 0.00075	 0.010043	 0.69022	 1813	 1903.65	 1994.3	 0	 0	 1	-30	 30;
	 10	 735	 0.000384	 0.028831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 10	 735	 0.000384	 0.028831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 11	 427	 0.078157	 0.273843	 0.00759	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 11	 745	 0.013086	 0.045814	 0.00127	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 11	 750	 0.049529	 0.296964	 0.00715	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 12	 13	 7e-06	 0.000121	 0.00021	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 12	 300	 0.001221	 0.008036	 0.01555	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 12	 737	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 12	 737	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 13	 738	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 13	 738	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 14	 19	 1.4e-05	 0.000143	 0.00028	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 14	 200	 0.011729	 0.078543	 0.14886	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 14	 739	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 14	 739	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 15	 644	 0.030786	 0.112136	 0.03439	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 15	 740	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 15	 740	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 15	 749	 0.008307	 0.034543	 0.00806	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 16	 55	 0.002	 0.005893	 0.00137	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 16	 741	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 16	 741	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 16	 744	 7e-06	 2.9e-05	 1e-05	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 17	 376	 0.015614	 0.05095	 0.01353	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 17	 384	 0.00675	 0.027029	 0.00681	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 18	 228	 0.010821	 0.033193	 0.0009	 80	 84	 88	 0	 0	 1	-30	 30;
	 18	 229	 0.010779	 0.0172	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 18	 230	 0.023279	 0.015071	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 18	 231	 0.018836	 0.043721	 0.00065	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 18	 244	 0.023107	 0.045757	 0.00067	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 18	 247	 0.0315	 0.12255	 0.00204	 80	 84	 88	 0	 0	 1	-30	 30;
	 18	 268	 0.038057	 0.066936	 0.00126	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 20	 96	 0.001529	 0.006129	 0.00154	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 20	 742	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 20	 742	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 20	 766	 0.004814	 0.0131	 0.00289	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 21	 254	 0.013121	 0.038679	 0.009	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 21	 257	 0.033457	 0.091157	 0.0201	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 21	 743	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 21	 743	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 22	 28	 0.004436	 0.033421	 0.00927	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 22	 631	 0.001436	 0.010179	 0.00279	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 22	 633	 0.002264	 0.009414	 0.00294	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 22	 635	 0.000707	 0.002486	 0.00082	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 723	 22	 0.076979	 0.320557	 0.07673	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 22	 858	 0.013507	 0.042229	 0.01224	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 23	 83	 0.0058	 0.043564	 0.16917	 635	 666.75	 698.5	 0	 0	 1	-30	 30;
	 23	 236	 0.0023	 0.029157	 0.05566	 541	 568.05	 595.1	 0	 0	 1	-30	 30;
	 23	 744	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 23	 744	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 745	 23	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 745	 23	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 24	 232	 0.010136	 0.052814	 0.01386	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 24	 746	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 24	 746	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 25	 50	 0.004171	 0.0229	 0.00605	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 25	 429	 0.018264	 0.053864	 0.01254	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 26	 262	 0.031786	 0.082564	 0.02006	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 739	 26	 0.000107	 0.000386	 9e-05	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 27	 433	 0.000864	 0.002957	 0.00071	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 27	 747	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 27	 747	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 28	 636	 0.001979	 0.007521	 0.00211	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 723	 28	 0.069814	 0.2815	 0.07159	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 29	 256	 0.20495	 0.201421	 0.0034	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 29	 401	 0.038114	 0.070871	 0.00166	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 29	 402	 0.013779	 0.08255	 0.00199	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 29	 422	 0.046907	 0.251171	 0.00762	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 30	 232	 0.022579	 0.100693	 0.02739	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 30	 748	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 30	 748	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 30	 749	 0.006729	 0.016207	 0.00458	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 31	 236	 0.00535	 0.035264	 0.06831	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 31	 658	 0.003464	 0.048379	 0.13132	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 725	 31	 0.002679	 0.019379	 0.04518	 397	 416.85	 436.7	 0	 0	 1	-30	 30;
	 31	 749	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 31	 749	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 750	 31	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 750	 31	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 32	 492	 0.019493	 0.07095	 0.02174	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 723	 32	 0.086707	 0.285036	 0.07644	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 32	 751	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 32	 751	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 33	 254	 0.050757	 0.1278	 0.03317	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 33	 257	 0.018693	 0.048536	 0.01179	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 33	 424	 0.028193	 0.075736	 0.01717	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 723	 33	 0.1086	 0.33275	 0.07369	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 33	 752	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 33	 752	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 34	 417	 0.003857	 0.012857	 0.00326	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 34	 753	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 34	 753	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 34	 766	 0.049743	 0.128064	 0.03176	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 35	 284	 0.0175	 0.0397	 0.00079	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 35	 288	 0.009271	 0.021036	 0.00042	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 35	 290	 0.01035	 0.016521	 0.00038	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 36	 269	 0.0098	 0.043414	 0.00099	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 36	 815	 0.018793	 0.034943	 0.00081	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 37	 348	 0.007657	 0.074807	 0.02101	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 37	 754	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 37	 754	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 37	 757	 0.000836	 0.003043	 0.00093	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 37	 808	 0.0033	 0.0156	 0.00375	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 723	 38	 0.107436	 0.294614	 0.06547	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 729	 38	 0.006879	 0.01885	 0.0041	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 38	 755	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 38	 755	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 39	 279	 0.005614	 0.025021	 0.00042	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 39	 281	 0.018636	 0.032771	 0.00061	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 39	 789	 0.01695	 0.015293	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 40	 349	 0.004164	 0.0244	 0.00664	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 40	 583	 0.031207	 0.1251	 0.03157	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 723	 40	 0.114814	 0.305971	 0.07233	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 731	 40	 0.000386	 0.004586	 0.0016	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 41	 493	 0.029357	 0.1427	 0.03269	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 723	 41	 0.051957	 0.212236	 0.05198	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 41	 756	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 41	 756	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 41	 759	 0.001907	 0.007621	 0.00192	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 42	 350	 0.000829	 0.005821	 0.00991	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 42	 391	 0.005	 0.047414	 0.08511	 435	 456.75	 478.5	 0	 0	 1	-30	 30;
	 42	 757	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 42	 757	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 43	 257	 0.030343	 0.07805	 0.01934	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 723	 43	 0.113857	 0.314529	 0.06906	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 43	 758	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 43	 758	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 44	 721	 0.022871	 0.137064	 0.0033	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 44	 813	 0.21145	 0.167386	 0.00211	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 44	 815	 0.177171	 0.284393	 0.00526	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 45	 496	 0.000379	 0.005807	 0.44739	 2056	 2158.8	 2261.6	 0	 0	 1	-30	 30;
	 45	 509	 0.000414	 0.00555	 0.38034	 1813	 1903.65	 1994.3	 0	 0	 1	-30	 30;
	 45	 759	 0.002956	 0.1153	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 45	 759	 0.002956	 0.1153	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 46	 47	 0.006171	 0.020793	 0.00516	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 46	 644	 0.065843	 0.27355	 0.06527	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 47	 48	 0.0028	 0.011221	 0.00283	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 47	 475	 0.021543	 0.0554	 0.01372	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 48	 233	 0.017643	 0.138407	 0.03554	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 48	 475	 0.013429	 0.044814	 0.01137	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 49	 248	 0.010193	 0.043579	 0.00099	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 49	 250	 0.01325	 0.033571	 0.00066	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 49	 784	 0.016586	 0.034086	 0.00065	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 50	 761	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 50	 761	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 732	 51	 0.007143	 0.018936	 0.00048	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 52	 66	 0.004014	 0.014286	 0.00318	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 729	 52	 0.012107	 0.049279	 0.01201	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 748	 53	 0.000107	 0.000243	 1e-05	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 750	 53	 0.036729	 0.058629	 0.00135	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 54	 774	 0.041243	 0.104479	 0.00207	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 744	 55	 0.0017	 0.005543	 0.00147	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 56	 84	 0.0022	 0.005536	 0.00144	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 56	 96	 0.0006	 0.002479	 0.00059	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 56	 766	 0.002993	 0.009764	 0.00259	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 57	 139	 0.058314	 0.19925	 0.00434	 80	 84	 88	 0	 0	 1	-30	 30;
	 57	 263	 0.008314	 0.0443	 0.00078	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 57	 264	 0.02325	 0.167336	 0.00549	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 58	 271	 0.013636	 0.0279	 0.00069	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 58	 789	 0.010964	 0.01285	 0.00022	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 59	 291	 0.057321	 0.130036	 0.00259	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 59	 385	 0.063786	 0.045186	 0.00071	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 59	 388	 0.174336	 0.143536	 0.00291	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 60	 376	 0.005264	 0.013921	 0.00326	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 60	 377	 0.0035	 0.010929	 0.00316	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 60	 382	 0.002486	 0.008514	 0.00204	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 60	 383	 0.00475	 0.01485	 0.0043	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 60	 762	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 60	 762	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 61	 364	 0.023886	 0.115264	 0.00204	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 61	 763	 0.003707	 0.014471	 0.00032	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 62	 269	 0.010886	 0.069414	 0.00169	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 62	 763	 0.004314	 0.009864	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 63	 384	 0.003264	 0.013079	 0.00329	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 63	 763	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 63	 763	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 64	 309	 0.014264	 0.076629	 0.00182	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 64	 793	 0.025636	 0.047664	 0.00111	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 64	 815	 0.043207	 0.046143	 0.00098	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 65	 281	 0.021693	 0.019436	 0.0004	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 65	 298	 0.014557	 0.033014	 0.00066	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 66	 373	 0.00655	 0.043893	 0.01345	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 67	 388	 0.247236	 0.272086	 0.00364	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 67	 390	 0.087243	 0.250314	 0.00385	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 68	 386	 0.0086	 0.032693	 0.00915	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 68	 695	 0.025193	 0.102614	 0.02503	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 69	 654	 0.0507	 0.073886	 0.00167	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 69	 666	 0.017107	 0.116193	 0.00288	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 69	 873	 0.031143	 0.191521	 0.00345	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 70	 76	 0.004457	 0.006071	 0.00014	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 71	 72	 0.005893	 0.010357	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 71	 76	 0.014079	 0.013829	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 72	 80	 0.003636	 0.0092	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 73	 82	 0.00205	 0.005329	 0.00129	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 73	 764	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 73	 764	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 73	 766	 0.001586	 0.006357	 0.0016	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 74	 75	 0.009114	 0.0059	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 75	 104	 0.006886	 0.015614	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 764	 75	 0.005864	 0.017257	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 76	 103	 0.010643	 0.016993	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 76	 105	 0.020779	 0.022629	 0.00031	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 764	 76	 0.004586	 0.022357	 0.00039	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 77	 101	 0.014021	 0.024657	 0.00046	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 78	 80	 0.017543	 0.02955	 0.00042	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 78	 100	 0.072764	 0.051543	 0.00081	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 79	 80	 0.011793	 0.008529	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 79	 81	 0.02055	 0.014557	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 80	 765	 0.003679	 0.016307	 0.00049	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 81	 99	 0.053021	 0.047843	 0.0008	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 82	 84	 0.0037	 0.009936	 0.00225	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 82	 257	 0.051686	 0.136829	 0.03209	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 82	 765	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 82	 765	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 82	 766	 0.001357	 0.005436	 0.00137	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 83	 200	 0.002207	 0.022629	 0.04448	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 83	 766	 0.00013	 0.01038	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 767	 83	 0.000321	 0.02569	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 84	 249	 0.024993	 0.068507	 0.01491	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 766	 84	 0.000793	 0.004107	 0.00121	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 84	 768	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 84	 768	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 85	 86	 0.004579	 0.011771	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 85	 87	 0.0015	 0.007443	 0.00018	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 85	 109	 0.003679	 0.014143	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 85	 111	 0.006529	 0.008107	 0.00018	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 764	 86	 0.003943	 0.012086	 0.00033	 80	 84	 88	 0	 0	 1	-30	 30;
	 767	 86	 0.0022	 0.013171	 0.00031	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 767	 87	 0.004221	 0.016479	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 768	 87	 0.025821	 0.025364	 0.00043	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 88	 89	 0.011386	 0.009007	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 88	 90	 0.00905	 0.017921	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 88	 112	 0.014757	 0.027436	 0.00064	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 88	 113	 0.004407	 0.008721	 0.00013	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 767	 88	 0.007214	 0.030843	 0.0007	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 90	 118	 0.011943	 0.011729	 0.0002	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 91	 95	 0.010193	 0.023129	 0.00046	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 768	 91	 0.008071	 0.018464	 0.00045	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 92	 93	 0.035221	 0.0228	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 92	 117	 0.033036	 0.026143	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 92	 118	 0.024107	 0.017079	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 93	 221	 0.042407	 0.033564	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 94	 95	 0.012136	 0.021343	 0.0004	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 94	 221	 0.032579	 0.029393	 0.00049	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 96	 769	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 96	 769	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 97	 229	 0.096329	 0.079293	 0.00161	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 769	 97	 0.108971	 0.070557	 0.00134	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 98	 251	 0.037136	 0.106514	 0.00164	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 742	 98	 0.009007	 0.04325	 0.00129	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 765	 99	 0.035979	 0.057429	 0.00132	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 99	 785	 0.086486	 0.156071	 0.00226	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 101	 102	 0.006971	 0.014321	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 101	 131	 0.017964	 0.021057	 0.00036	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 101	 135	 0.020414	 0.018421	 0.00031	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 765	 101	 0.027886	 0.071686	 0.00111	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 102	 103	 0.006993	 0.011779	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 102	 129	 0.015593	 0.013971	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 104	 128	 0.008136	 0.016714	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 105	 127	 0.017686	 0.015957	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 106	 107	 0.008321	 0.00915	 0.00012	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 106	 112	 0.01705	 0.01675	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 107	 108	 0.002907	 0.007371	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 107	 126	 0.007343	 0.015086	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 108	 109	 0.002479	 0.007286	 0.00015	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 110	 111	 0.011771	 0.007621	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 112	 124	 0.01375	 0.012407	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 113	 114	 0.011743	 0.009293	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 114	 115	 0.011571	 0.009157	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 115	 116	 0.011907	 0.008436	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 116	 117	 0.024036	 0.017029	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 117	 220	 0.028943	 0.025936	 0.00053	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 767	 117	 0.027093	 0.069643	 0.00108	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 118	 119	 0.011764	 0.009307	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 120	 121	 0.013029	 0.009229	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 120	 212	 0.004636	 0.008157	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 122	 186	 0.006429	 0.0155	 0.00438	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 766	 122	 0.006607	 0.019879	 0.00622	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 122	 770	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 122	 770	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 123	 124	 0.011643	 0.007536	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 123	 176	 0.013064	 0.011707	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 125	 126	 0.003664	 0.007529	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 125	 175	 0.022514	 0.022743	 0.0003	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 125	 177	 0.011743	 0.008314	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 127	 175	 0.023464	 0.015193	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 128	 129	 0.010143	 0.013843	 0.00025	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 128	 175	 0.022679	 0.022907	 0.0003	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 130	 131	 0.012	 0.009493	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 131	 169	 0.01055	 0.010364	 0.00017	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 131	 171	 0.015657	 0.015814	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 132	 136	 0.023729	 0.039979	 0.00057	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 132	 138	 0.021707	 0.029614	 0.00053	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 132	 141	 0.075614	 0.13645	 0.00197	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 133	 138	 0.033143	 0.021457	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 134	 143	 0.01495	 0.0204	 0.00036	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 135	 136	 0.017943	 0.014771	 0.0003	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 137	 138	 0.0248	 0.017571	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 137	 143	 0.016714	 0.015079	 0.00025	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 139	 140	 0.008407	 0.03725	 0.00085	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 743	 139	 0.026107	 0.0801	 0.00217	 80	 84	 88	 0	 0	 1	-30	 30;
	 140	 141	 0.011557	 0.026436	 0.00064	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 141	 142	 0.031929	 0.072414	 0.00144	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 743	 141	 0.03085	 0.137479	 0.00234	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 142	 144	 0.084136	 0.069257	 0.0014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 142	 435	 0.0897	 0.157779	 0.00296	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 143	 148	 0.01075	 0.022093	 0.00042	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 143	 167	 0.007164	 0.014729	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 767	 143	 0.028279	 0.126036	 0.00214	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 144	 148	 0.024486	 0.035686	 0.00081	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 145	 152	 0.013414	 0.027571	 0.00053	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 145	 153	 0.013021	 0.029536	 0.00059	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 146	 147	 0.004757	 0.009779	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 146	 150	 0.005979	 0.015364	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 147	 148	 0.00695	 0.017864	 0.00028	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 147	 151	 0.009221	 0.016221	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 149	 150	 0.018507	 0.013114	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 150	 154	 0.007207	 0.016479	 0.0004	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 151	 152	 0.009671	 0.014093	 0.00032	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 152	 447	 0.02475	 0.074493	 0.00146	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 153	 772	 0.007914	 0.020964	 0.00053	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 154	 772	 0.006857	 0.018179	 0.00046	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 155	 164	 0.00795	 0.016271	 0.0004	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 155	 165	 0.005836	 0.013236	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 156	 160	 0.001129	 0.0046	 0.00112	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 156	 196	 0.003171	 0.007636	 0.00216	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 156	 771	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 156	 771	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 157	 158	 0.0062	 0.014057	 0.00028	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 157	 201	 0.006379	 0.014464	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 158	 185	 0.002721	 0.01165	 0.00026	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 771	 158	 0.010414	 0.017543	 0.00025	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 158	 778	 0.0086	 0.015121	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 771	 159	 0.02815	 0.018229	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 160	 196	 0.003779	 0.013171	 0.00306	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 160	 772	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 160	 772	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 161	 164	 0.005736	 0.014521	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 772	 161	 0.003964	 0.012157	 0.00033	 80	 84	 88	 0	 0	 1	-30	 30;
	 162	 163	 0.004093	 0.015907	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 771	 162	 0.002664	 0.011814	 0.00036	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 772	 162	 0.027586	 0.022707	 0.00046	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 163	 164	 0.007264	 0.014929	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 163	 174	 0.00875	 0.013964	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 163	 183	 0.0356	 0.025214	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 163	 189	 0.010257	 0.013479	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 165	 167	 0.0044	 0.011314	 0.00018	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 166	 174	 0.023364	 0.01655	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 167	 168	 0.01175	 0.0106	 0.00018	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 168	 169	 0.008957	 0.008079	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 170	 171	 0.010071	 0.011079	 0.00015	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 170	 172	 0.008564	 0.012471	 0.00028	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 170	 173	 0.010343	 0.0067	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 172	 175	 0.006036	 0.011229	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 175	 179	 0.024871	 0.0161	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 771	 175	 0.019757	 0.0652	 0.00106	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 176	 182	 0.006364	 0.010164	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 178	 179	 0.013064	 0.008457	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 179	 180	 0.003207	 0.00745	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 180	 183	 0.003607	 0.009264	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 181	 182	 0.004329	 0.006914	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 181	 187	 0.006157	 0.012607	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 183	 188	 0.003221	 0.0073	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 184	 185	 0.001736	 0.006086	 0.00017	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 184	 188	 0.013014	 0.008429	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 184	 189	 0.009464	 0.0129	 0.00029	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 186	 195	 0.001021	 0.003086	 0.00096	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 186	 196	 0.001579	 0.004307	 0.00095	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 186	 232	 0.033414	 0.091621	 0.01994	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 186	 773	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 186	 773	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 773	 187	 0.006114	 0.015486	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 773	 188	 0.010314	 0.02395	 0.00036	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 190	 191	 0.001929	 0.006621	 0.00159	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 190	 440	 0.007807	 0.026786	 0.00641	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 190	 774	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 190	 774	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 191	 192	 0.001029	 0.004257	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 191	 775	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 191	 775	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 191	 779	 0.001914	 0.015293	 0.00377	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 192	 194	 0.001029	 0.003914	 0.00109	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 192	 776	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 192	 776	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 193	 201	 0.02	 0.01295	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 194	 195	 0.001029	 0.003907	 0.00109	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 194	 777	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 194	 777	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 195	 196	 0.001229	 0.004336	 0.00098	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 196	 778	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 196	 778	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 197	 204	 0.0252	 0.01785	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 197	 213	 0.004171	 0.021114	 0.00036	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 197	 780	 0.003	 0.017979	 0.00044	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 198	 199	 0.004171	 0.0128	 0.00035	 80	 84	 88	 0	 0	 1	-30	 30;
	 198	 780	 0.003943	 0.013807	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 199	 206	 0.016671	 0.016379	 0.00028	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 199	 213	 0.009357	 0.024807	 0.00063	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 771	 199	 0.071829	 0.07255	 0.00096	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 200	 236	 0.000936	 0.012264	 0.02694	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 200	 779	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 200	 779	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 201	 202	 0.002557	 0.014064	 0.00031	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 771	 201	 0.039543	 0.043493	 0.00058	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 775	 202	 0.002393	 0.014357	 0.00034	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 203	 204	 0.027879	 0.01975	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 779	 205	 0.004829	 0.019636	 0.00479	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 205	 780	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 205	 780	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 777	 206	 0.013829	 0.014771	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 780	 207	 0.034907	 0.024729	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 208	 211	 0.006743	 0.010757	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 208	 213	 0.00205	 0.010964	 0.00034	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 208	 216	 0.004914	 0.01445	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 209	 210	 0.01125	 0.009257	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 773	 209	 0.006364	 0.011193	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 210	 211	 0.018029	 0.012771	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 211	 212	 0.003036	 0.007686	 0.00015	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 770	 212	 0.03555	 0.031857	 0.00065	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 213	 214	 0.008679	 0.015257	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 214	 224	 0.016757	 0.01085	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 214	 225	 0.040271	 0.028529	 0.00045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 215	 216	 0.007336	 0.015421	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 215	 227	 0.017557	 0.04075	 0.00061	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 216	 219	 0.023571	 0.029257	 0.00064	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 217	 218	 0.02375	 0.015379	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 217	 219	 0.008857	 0.017364	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 770	 219	 0.008271	 0.020943	 0.00041	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 770	 220	 0.013664	 0.031	 0.00062	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 221	 228	 0.035171	 0.05125	 0.00116	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 222	 223	 0.026614	 0.054471	 0.00134	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 222	 227	 0.023921	 0.049164	 0.00094	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 223	 231	 0.027021	 0.05025	 0.00118	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 746	 223	 0.025121	 0.172493	 0.00314	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 225	 226	 0.02685	 0.02125	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 232	 239	 0.005121	 0.019479	 0.00545	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 232	 781	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 232	 781	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 726	 233	 0.004136	 0.039736	 0.01156	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 727	 234	 0.151943	 0.249186	 0.0044	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 740	 234	 0.201793	 0.198314	 0.00335	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 750	 234	 0.426271	 0.276407	 0.00526	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 732	 235	 0.149379	 0.224043	 0.00407	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 746	 235	 0.023364	 0.09125	 0.00202	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 761	 235	 0.052621	 0.230614	 0.00496	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 725	 236	 0.007393	 0.051929	 0.08861	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 236	 782	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 236	 782	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 237	 238	 0.065307	 0.042279	 0.00081	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 237	 646	 0.02875	 0.06575	 0.00161	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 781	 237	 0.025643	 0.087586	 0.00191	 80	 84	 88	 0	 0	 1	-30	 30;
	 239	 648	 0.011807	 0.036907	 0.01069	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 239	 783	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 239	 783	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 240	 241	 0.013914	 0.018286	 0.00025	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 783	 240	 0.034957	 0.022629	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 781	 241	 0.01995	 0.058664	 0.0012	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 783	 241	 0.009171	 0.014714	 0.00027	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 242	 243	 0.024179	 0.043629	 0.00063	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 783	 242	 0.00575	 0.014771	 0.00023	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 243	 268	 0.059679	 0.05385	 0.0009	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 244	 268	 0.0248	 0.032593	 0.00045	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 245	 247	 0.026686	 0.018907	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 246	 247	 0.053736	 0.038064	 0.0006	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 247	 248	 0.031136	 0.040921	 0.00056	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 248	 251	 0.051864	 0.055393	 0.00117	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 249	 647	 0.005907	 0.016186	 0.00352	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 249	 784	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 249	 784	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 249	 876	 0.027021	 0.071457	 0.01674	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 250	 399	 0.069186	 0.121679	 0.00229	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 251	 252	 0.058557	 0.079821	 0.00177	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 252	 407	 0.170871	 0.11065	 0.00211	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 253	 785	 0.166921	 0.118264	 0.00187	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 254	 785	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 254	 785	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 255	 400	 0.077593	 0.105779	 0.00235	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 785	 255	 0.055043	 0.1579	 0.00243	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 752	 256	 0.0222	 0.041279	 0.00096	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 257	 262	 0.030093	 0.0774	 0.01918	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 257	 372	 0.104093	 0.269421	 0.06725	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 739	 257	 0.057257	 0.154014	 0.03499	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 257	 786	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 257	 786	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 258	 261	 0.109679	 0.090286	 0.00183	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 752	 258	 0.091136	 0.081671	 0.00167	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 758	 259	 0.014071	 0.022464	 0.00051	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 260	 261	 0.014079	 0.024764	 0.00046	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 758	 260	 0.00755	 0.025779	 0.00056	 80	 84	 88	 0	 0	 1	-30	 30;
	 262	 787	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 262	 787	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 263	 788	 0.023536	 0.119071	 0.00207	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 264	 498	 0.258871	 0.482443	 0.01131	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 733	 264	 0.00835	 0.032614	 0.00072	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 733	 264	 0.00835	 0.032614	 0.00072	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 265	 473	 0.007121	 0.040493	 0.01172	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 739	 265	 0.008957	 0.05565	 0.01571	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 265	 788	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 265	 788	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 788	 266	 0.200629	 0.1573	 0.00202	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 267	 268	 0.019807	 0.034829	 0.00066	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 784	 267	 0.034843	 0.053379	 0.00075	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 269	 274	 0.045914	 0.045107	 0.00076	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 269	 275	 0.011943	 0.0339	 0.00054	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 269	 789	 0.007364	 0.028764	 0.00064	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 269	 792	 0.033107	 0.06555	 0.00096	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 737	 270	 0.002421	 0.009693	 0.00244	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 270	 789	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 270	 789	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 271	 272	 0.0129	 0.010207	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 271	 790	 0.004843	 0.010986	 0.00022	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 789	 272	 0.004157	 0.019393	 0.00044	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 272	 790	 0.001507	 0.005786	 0.00016	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 273	 280	 0.003571	 0.0086	 0.00243	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 273	 790	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 273	 790	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 273	 791	 0.002557	 0.009036	 0.00204	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 274	 356	 0.012507	 0.022	 0.00041	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 275	 276	 0.005893	 0.012057	 0.0003	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 276	 356	 0.006643	 0.017071	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 276	 792	 0.04135	 0.032721	 0.00041	 50	 50	 50	 0	 0	 1	-30	 30;
	 277	 356	 0.036479	 0.028864	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 277	 792	 0.005857	 0.017221	 0.00035	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 278	 791	 0.000216	 0.017299	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 279	 297	 0.014486	 0.023121	 0.00054	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 279	 793	 0.006107	 0.017529	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 279	 795	 0.01155	 0.018521	 0.00034	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 279	 796	 0.01335	 0.023479	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 737	 280	 0.003857	 0.016014	 0.00374	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 738	 280	 0.003379	 0.013536	 0.00457	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 791	 280	 0.004764	 0.0166	 0.00385	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 280	 793	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 280	 793	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 280	 794	 0.001864	 0.007471	 0.00189	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 280	 817	 0.016464	 0.038221	 0.01165	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 281	 282	 0.004664	 0.00955	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 282	 283	 0.004107	 0.00655	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 283	 288	 0.018093	 0.014314	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 284	 285	 0.012421	 0.011207	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 284	 293	 0.012214	 0.022714	 0.00053	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 284	 295	 0.006836	 0.010914	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 285	 294	 0.011636	 0.008243	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 285	 296	 0.022536	 0.014593	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 286	 287	 0.023357	 0.018486	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 286	 289	 0.004564	 0.009343	 0.00023	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 286	 310	 0.032529	 0.038129	 0.00066	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 287	 292	 0.01855	 0.012007	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 288	 289	 0.005464	 0.0124	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 291	 292	 0.030414	 0.03775	 0.00082	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 292	 293	 0.018	 0.018186	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 293	 309	 0.004779	 0.012393	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 295	 298	 0.005043	 0.011436	 0.00023	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 296	 297	 0.014379	 0.014521	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 296	 299	 0.015164	 0.012479	 0.00025	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 297	 298	 0.004157	 0.0118	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 297	 308	 0.015164	 0.020671	 0.00046	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 793	 298	 0.002064	 0.008614	 0.00025	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 299	 310	 0.027329	 0.017693	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 299	 795	 0.013329	 0.023436	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 300	 391	 0.002114	 0.014821	 0.02524	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 300	 794	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 795	 300	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 791	 301	 0.002586	 0.00725	 0.00186	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 794	 301	 0.001457	 0.004436	 0.00097	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 301	 796	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 301	 796	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 302	 304	 0.014964	 0.012314	 0.00025	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 302	 320	 0.005864	 0.010314	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 302	 797	 0.0247	 0.017493	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 303	 321	 0.002071	 0.006764	 0.0018	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 791	 303	 0.001243	 0.006471	 0.00191	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 303	 797	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 303	 797	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 304	 305	 0.006943	 0.009471	 0.00017	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 305	 307	 0.033786	 0.021871	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 305	 314	 0.0244	 0.0158	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 795	 305	 0.007979	 0.016329	 0.0004	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 306	 313	 0.00125	 0.004207	 0.00104	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 794	 306	 0.000729	 0.004779	 0.00121	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 306	 798	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 306	 798	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 307	 308	 0.009936	 0.009764	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 798	 307	 0.016336	 0.012929	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 308	 310	 0.017071	 0.013514	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 798	 308	 0.030364	 0.019657	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 309	 311	 0.0214	 0.034157	 0.00079	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 311	 312	 0.060614	 0.047971	 0.00061	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 311	 332	 0.06425	 0.05085	 0.00064	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 311	 396	 0.100929	 0.0715	 0.00113	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 798	 312	 0.026286	 0.028071	 0.00059	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 312	 801	 0.027714	 0.019629	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 313	 331	 0.00115	 0.004093	 0.00091	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 315	 317	 0.0195	 0.013814	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 797	 315	 0.029386	 0.020814	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 316	 319	 0.028393	 0.018386	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 316	 326	 0.039571	 0.025621	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 797	 316	 0.01135	 0.037871	 0.0006	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 318	 326	 0.021279	 0.015071	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 320	 799	 0.011964	 0.008471	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 321	 322	 0.000721	 0.002093	 0.00051	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 321	 799	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 321	 799	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 322	 323	 0.000821	 0.002236	 0.00049	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 323	 333	 0.00125	 0.003021	 0.00085	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 323	 800	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 323	 800	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 324	 325	 0.003464	 0.008036	 0.00012	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 800	 324	 0.006879	 0.0121	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 324	 802	 0.012321	 0.015293	 0.00034	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 325	 327	 0.006579	 0.0105	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 326	 327	 0.009071	 0.010629	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 328	 339	 0.033807	 0.021886	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 329	 339	 0.018714	 0.014807	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 798	 330	 0.010964	 0.032236	 0.00066	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 799	 330	 0.031957	 0.02505	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 330	 801	 0.018507	 0.0167	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 330	 803	 0.010393	 0.014171	 0.00031	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 331	 337	 0.001614	 0.003886	 0.0011	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 331	 801	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 331	 801	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 332	 802	 0.069693	 0.045121	 0.00086	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 332	 805	 0.025443	 0.020136	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 333	 334	 0.0016	 0.004114	 0.00102	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 333	 335	 0.001621	 0.0039	 0.0011	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 333	 802	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 333	 802	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 334	 338	 0.002236	 0.005186	 0.00158	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 334	 803	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 334	 803	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 335	 340	 0.001957	 0.005321	 0.00117	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 335	 341	 0.0051	 0.012286	 0.00347	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 335	 804	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 335	 804	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 804	 336	 0.023264	 0.016479	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 336	 805	 0.008757	 0.011936	 0.00026	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 337	 338	 0.001614	 0.00405	 0.00105	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 338	 341	 0.003621	 0.009729	 0.00221	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 338	 805	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 338	 805	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 338	 817	 0.0086	 0.019957	 0.00608	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 339	 806	 0.006607	 0.025793	 0.00057	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 339	 807	 0.185579	 0.381807	 0.00729	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 340	 345	 0.002871	 0.01185	 0.00281	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 791	 340	 0.00805	 0.0241	 0.00543	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 340	 806	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 340	 806	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 340	 817	 0.013007	 0.034371	 0.00805	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 341	 817	 0.006386	 0.017379	 0.00383	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 342	 363	 0.007393	 0.015186	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 754	 342	 0.171429	 0.319071	 0.00747	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 343	 345	 0.002886	 0.016014	 0.00486	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 730	 343	 0.011014	 0.076479	 0.02184	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 804	 344	 0.009714	 0.015586	 0.00029	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 754	 346	 0.040221	 0.039507	 0.00066	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 729	 347	 0.00375	 0.019843	 0.00503	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 730	 347	 0.002157	 0.009379	 0.00267	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 348	 807	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 348	 807	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 349	 808	 0.001171	 0.005729	 0.00159	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 350	 808	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 809	 350	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 754	 351	 0.021157	 0.049121	 0.00073	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 809	 351	 0.007579	 0.0141	 0.00033	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 352	 368	 0.006486	 0.025479	 0.00666	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 730	 352	 0.006836	 0.0337	 0.00911	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 353	 354	 0.048343	 0.051629	 0.00109	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 353	 367	 0.062793	 0.100243	 0.00231	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 354	 356	 0.017886	 0.028543	 0.00066	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 354	 359	 0.066979	 0.071529	 0.00151	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 355	 356	 0.014314	 0.016779	 0.00029	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 357	 358	 0.009971	 0.015993	 0.00029	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 357	 361	 0.023486	 0.015207	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 358	 362	 0.0197	 0.023586	 0.00039	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 792	 358	 0.006864	 0.026307	 0.00074	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 360	 361	 0.023364	 0.01655	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 362	 363	 0.015593	 0.03205	 0.00061	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 364	 365	 0.067929	 0.061286	 0.00103	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 364	 812	 0.146093	 0.156057	 0.0033	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 365	 366	 0.035386	 0.022907	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 366	 367	 0.006236	 0.012343	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 367	 810	 0.015186	 0.08155	 0.00194	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 368	 369	 0.008043	 0.025129	 0.00728	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 368	 810	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 368	 810	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 369	 371	 0.002007	 0.005907	 0.00137	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 369	 811	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 369	 811	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 810	 370	 0.080529	 0.120743	 0.00219	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 811	 370	 0.084293	 0.059714	 0.00094	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 371	 372	 0.001279	 0.003207	 0.00083	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 372	 377	 0.007821	 0.031307	 0.00789	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 730	 372	 0.020129	 0.087664	 0.025	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 791	 372	 0.033314	 0.0895	 0.0203	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 372	 812	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 372	 812	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 373	 424	 0.020021	 0.0955	 0.0277	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 374	 375	 0.028621	 0.020279	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 374	 814	 0.083171	 0.058921	 0.00093	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 375	 719	 0.030029	 0.079586	 0.00202	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 812	 375	 0.088471	 0.164543	 0.00385	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 376	 377	 0.004479	 0.0104	 0.00317	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 376	 813	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 376	 813	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 762	 378	 0.067479	 0.053407	 0.00067	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 813	 378	 0.030221	 0.019564	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 379	 382	 0.003021	 0.007771	 0.00192	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 379	 383	 0.001614	 0.004329	 0.00098	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 379	 814	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 379	 814	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 379	 885	 0.032521	 0.088593	 0.01954	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 380	 381	 0.000971	 0.003421	 0.00077	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 380	 720	 0.007929	 0.025871	 0.00687	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 381	 383	 0.001114	 0.003707	 0.00094	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 737	 384	 0.00345	 0.009393	 0.00207	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 738	 384	 0.003329	 0.008564	 0.00212	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 384	 815	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 384	 815	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 386	 387	 0.019936	 0.0784	 0.02053	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 387	 816	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 387	 816	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 816	 389	 0.060543	 0.372543	 0.00672	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 390	 395	 0.2125	 0.150579	 0.00238	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 391	 392	 0.001436	 0.010057	 0.01713	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 391	 817	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 818	 391	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 392	 819	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 392	 819	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 393	 395	 0.039586	 0.028043	 0.00044	 50	 50	 50	 0	 0	 1	-30	 30;
	 393	 398	 0.040979	 0.081143	 0.00119	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 394	 395	 0.035621	 0.028193	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 819	 395	 0.094736	 0.067107	 0.00106	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 396	 397	 0.022093	 0.0143	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 818	 396	 0.01655	 0.022557	 0.0005	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 397	 398	 0.010214	 0.020907	 0.00051	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 818	 397	 0.006164	 0.010843	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 399	 411	 0.11475	 0.090821	 0.00114	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 400	 403	 0.072236	 0.070964	 0.0012	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 786	 401	 0.066021	 0.122771	 0.00287	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 402	 404	 0.004907	 0.0188	 0.00053	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 403	 404	 0.009507	 0.024429	 0.00038	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 403	 406	 0.029936	 0.05265	 0.00099	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 404	 405	 0.015736	 0.01845	 0.00032	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 406	 413	 0.031543	 0.04105	 0.00057	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 407	 408	 0.014979	 0.015993	 0.00034	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 407	 412	 0.026707	 0.028521	 0.0006	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 408	 409	 0.005521	 0.008807	 0.0002	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 409	 411	 0.015179	 0.031071	 0.00076	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 410	 411	 0.034143	 0.0221	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 411	 416	 0.014821	 0.0216	 0.00049	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 411	 875	 0.327457	 0.212193	 0.00404	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 412	 413	 0.00805	 0.023679	 0.00049	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 753	 412	 0.028029	 0.063571	 0.00127	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 413	 414	 0.008464	 0.013514	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 414	 415	 0.023557	 0.016686	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 753	 416	 0.01795	 0.046143	 0.00071	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 416	 820	 0.127071	 0.090021	 0.00142	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 417	 424	 0.054636	 0.1376	 0.03572	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 417	 648	 0.029179	 0.07715	 0.01807	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 417	 820	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 417	 820	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 418	 419	 0.008521	 0.026143	 0.00071	 80	 84	 88	 0	 0	 1	-30	 30;
	 820	 418	 0.024171	 0.11995	 0.00286	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 419	 420	 0.007929	 0.015536	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 419	 423	 0.014593	 0.027129	 0.00064	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 420	 421	 0.019007	 0.013464	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 422	 423	 0.055279	 0.082879	 0.00151	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 423	 702	 0.060064	 0.1117	 0.00261	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 424	 821	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 424	 821	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 821	 425	 0.119171	 0.077164	 0.00147	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 734	 426	 0.059443	 0.17485	 0.00359	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 427	 822	 0.061207	 0.110443	 0.0016	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 428	 822	 0.147679	 0.095629	 0.00182	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 429	 822	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 429	 822	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 430	 438	 0.048121	 0.164407	 0.00358	 80	 84	 88	 0	 0	 1	-30	 30;
	 430	 471	 0.077943	 0.2664	 0.0058	 80	 84	 88	 0	 0	 1	-30	 30;
	 822	 430	 0.02985	 0.143307	 0.00429	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 747	 431	 0.051221	 0.090079	 0.00169	 50	 50	 50	 0	 0	 1	-30	 30;
	 431	 823	 0.044321	 0.117493	 0.00298	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 432	 434	 0.072336	 0.164114	 0.00327	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 747	 432	 0.054357	 0.0549	 0.00073	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 433	 474	 0.023421	 0.061921	 0.0145	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 788	 434	 0.048486	 0.142593	 0.00292	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 435	 447	 0.0954	 0.078529	 0.00159	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 435	 824	 0.036957	 0.036307	 0.00061	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 436	 444	 0.007964	 0.021393	 0.00485	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 739	 436	 0.022807	 0.125321	 0.03319	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 436	 823	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 436	 823	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 823	 437	 0.14285	 0.113064	 0.00142	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 437	 824	 0.127993	 0.082871	 0.00158	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 438	 825	 0.04275	 0.101243	 0.00185	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 439	 440	 0.007764	 0.024271	 0.00703	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 439	 445	 0.006879	 0.021514	 0.00623	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 441	 442	 0.018793	 0.013314	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 441	 443	 0.013236	 0.008564	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 441	 825	 0.007386	 0.012993	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 444	 445	 0.002107	 0.005743	 0.00126	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 444	 824	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 444	 824	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 445	 825	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 445	 825	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 825	 446	 0.009	 0.013114	 0.00029	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 448	 449	 0.002079	 0.007121	 0.00171	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 449	 463	 0.008843	 0.023736	 0.00538	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 450	 452	 0.011193	 0.032907	 0.00067	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 451	 827	 0.045029	 0.09215	 0.00226	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 452	 456	 0.016786	 0.034493	 0.00066	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 453	 456	 0.017064	 0.027236	 0.00063	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 454	 456	 0.009257	 0.01485	 0.00027	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 454	 826	 0.006786	 0.01575	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 455	 463	 0.004371	 0.010143	 0.00309	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 455	 474	 0.0072	 0.019036	 0.00446	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 455	 826	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 455	 826	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 456	 827	 0.014721	 0.025886	 0.00049	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 457	 469	 0.006736	 0.026957	 0.00057	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 826	 457	 0.003843	 0.013464	 0.00037	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 458	 462	 0.017943	 0.0142	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 826	 458	 0.017979	 0.030293	 0.00043	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 459	 460	 0.003821	 0.012757	 0.0002	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 459	 464	 0.005564	 0.008886	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 826	 459	 0.002914	 0.016557	 0.0003	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 459	 827	 0.008057	 0.026886	 0.00043	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 460	 461	 0.015357	 0.012643	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 460	 466	 0.00755	 0.012057	 0.00028	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 460	 468	 0.036007	 0.035371	 0.0006	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 739	 463	 0.035329	 0.184893	 0.04471	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 463	 827	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 463	 827	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 464	 465	 0.00285	 0.005829	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 827	 465	 0.005586	 0.012664	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 466	 467	 0.014	 0.011529	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 469	 470	 0.019007	 0.072829	 0.00206	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 470	 471	 0.0523	 0.138643	 0.00351	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 472	 828	 0.11885	 0.094064	 0.00119	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 473	 828	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 473	 828	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 476	 480	 1.4e-05	 0.00015	 0.00979	 1813	 1903.65	 1994.3	 0	 0	 1	-30	 30;
	 477	 478	 0.002357	 0.009214	 0.00021	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 477	 478	 0.002357	 0.009214	 0.00021	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 477	 479	 0.008771	 0.005679	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 477	 829	 0.004586	 0.016064	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 477	 829	 0.004586	 0.016064	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 479	 503	 0.0226	 0.017714	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 480	 501	 2.9e-05	 0.000393	 0.02528	 1813	 1903.65	 1994.3	 0	 0	 1	-30	 30;
	 480	 829	 0.005109	 0.18393	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 480	 829	 0.005109	 0.18393	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 481	 482	 0.003829	 0.014957	 0.00033	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 481	 482	 0.003829	 0.014957	 0.00033	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 481	 834	 0.006971	 0.027221	 0.00061	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 481	 834	 0.006971	 0.027221	 0.00061	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 482	 483	 0.013457	 0.009536	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 484	 485	 0.001364	 0.011043	 0.00029	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 484	 834	 0.00335	 0.027107	 0.0007	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 486	 502	 0.007643	 0.046543	 0.01171	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 487	 488	 0.008064	 0.036986	 0.00948	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 488	 489	 0.004971	 0.024993	 0.00651	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 488	 830	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 488	 830	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 489	 492	 0.002107	 0.018371	 0.00504	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 489	 502	 0.011893	 0.032393	 0.00714	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 489	 831	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 489	 831	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 490	 500	 0.251807	 0.163107	 0.00311	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 830	 490	 0.196464	 0.216164	 0.00289	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 831	 491	 0.1742	 0.157214	 0.00263	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 492	 495	 0.004864	 0.035	 0.00928	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 492	 502	 0.008971	 0.041843	 0.01036	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 492	 835	 0.010557	 0.064929	 0.01874	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 493	 495	 0.000536	 0.004057	 0.00113	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 735	 493	 0.008443	 0.039386	 0.00976	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 493	 832	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 493	 832	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 832	 494	 0.021307	 0.013793	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 496	 833	 0.011865	 0.36781	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 496	 833	 0.011865	 0.36781	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 833	 497	 0.217336	 0.140764	 0.00268	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 751	 498	 0.047929	 0.089129	 0.00209	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 756	 499	 0.029343	 0.044957	 0.00063	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 501	 834	 0.005109	 0.18393	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 501	 834	 0.005109	 0.18393	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 504	 835	 0.003027	 0.10896	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 504	 835	 0.003027	 0.10896	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 505	 557	 0.091936	 0.188986	 0.00361	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 760	 505	 0.064236	 0.197129	 0.00534	 80	 84	 88	 0	 0	 1	-30	 30;
	 506	 836	 0.078136	 0.08345	 0.00176	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 507	 836	 0.0389	 0.025186	 0.00048	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 508	 509	 5.7e-05	 0.000671	 0.04589	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 508	 554	 0.000164	 0.002214	 0.15159	 1813	 1903.65	 1994.3	 0	 0	 1	-30	 30;
	 508	 836	 0.003144	 0.12263	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 508	 836	 0.003144	 0.12263	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 510	 511	 0.015764	 0.032257	 0.00079	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 510	 837	 0.154429	 0.210614	 0.00467	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 511	 512	 0.005121	 0.013164	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 836	 512	 0.008414	 0.024136	 0.00037	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 723	 513	 0.062629	 0.170929	 0.03776	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 513	 837	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 513	 837	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 514	 515	 0.061079	 0.043271	 0.00069	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 515	 557	 0.104236	 0.09405	 0.00157	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 516	 517	 0.0771	 0.055736	 0.00084	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 516	 519	 0.018564	 0.029629	 0.00069	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 516	 521	 0.036286	 0.082314	 0.00164	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 516	 557	 0.064164	 0.214093	 0.00339	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 518	 519	 0.010464	 0.0167	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 518	 521	 0.017993	 0.036814	 0.00091	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 520	 521	 0.020843	 0.014764	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 521	 522	 0.035671	 0.028229	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 724	 521	 0.017007	 0.101907	 0.00245	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 523	 839	 0.041993	 0.041257	 0.00069	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 524	 527	 0.021393	 0.016936	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 525	 526	 0.010921	 0.019214	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 525	 534	 0.024071	 0.032836	 0.00059	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 526	 527	 0.007471	 0.015279	 0.00038	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 527	 838	 0.019321	 0.023979	 0.00052	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 527	 839	 0.015586	 0.022714	 0.00051	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 527	 840	 0.016557	 0.034029	 0.00065	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 528	 838	 0.010171	 0.012629	 0.00028	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 529	 531	 0.002179	 0.009007	 0.00213	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 529	 838	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 529	 838	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 530	 532	 0.003343	 0.009679	 0.00234	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 530	 839	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 530	 839	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 530	 841	 0.024036	 0.085007	 0.01917	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 723	 531	 0.009871	 0.035914	 0.01099	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 531	 840	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 531	 840	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 532	 555	 0.017236	 0.041536	 0.01173	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 723	 532	 0.010279	 0.048993	 0.01162	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 735	 532	 0.095557	 0.292179	 0.06454	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 533	 534	 0.059664	 0.053829	 0.0009	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 533	 537	 0.019421	 0.098264	 0.00171	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 840	 533	 0.00445	 0.025286	 0.00046	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 534	 535	 0.0683	 0.056221	 0.00114	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 534	 539	 0.034479	 0.132657	 0.00226	 80	 84	 88	 0	 0	 1	-30	 30;
	 534	 545	 0.117943	 0.30335	 0.0047	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 724	 534	 0.033786	 0.181479	 0.00431	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 838	 534	 0.007943	 0.030436	 0.00086	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 534	 859	 0.161243	 0.300079	 0.00703	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 724	 536	 0.032171	 0.107321	 0.0017	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 840	 536	 0.026879	 0.060971	 0.00121	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 537	 538	 0.005479	 0.018721	 0.00041	 80	 84	 88	 0	 0	 1	-30	 30;
	 538	 543	 0.008621	 0.021829	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 539	 540	 0.024271	 0.023843	 0.0004	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 539	 541	 0.0136	 0.025279	 0.00059	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 540	 842	 0.065721	 0.089671	 0.0016	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 541	 542	 0.011957	 0.010714	 0.00022	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 541	 544	 0.027571	 0.01785	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 542	 543	 0.009543	 0.011193	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 542	 544	 0.022607	 0.017886	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 545	 553	 0.457943	 0.324914	 0.00514	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 545	 604	 0.202307	 0.198829	 0.00336	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 546	 548	 0.00065	 0.004093	 0.00857	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 546	 841	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 842	 546	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 547	 843	 0.009693	 0.022157	 0.00054	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 547	 860	 0.034429	 0.064021	 0.0015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 548	 608	 0.000929	 0.006007	 0.01196	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 722	 548	 0.002736	 0.034829	 0.06591	 541	 568.05	 595.1	 0	 0	 1	-30	 30;
	 548	 843	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 548	 843	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 549	 550	 0.002979	 0.007186	 0.00203	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 549	 844	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 549	 844	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 550	 555	 0.000864	 0.002229	 0.00055	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 550	 845	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 550	 845	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 551	 552	 0.059836	 0.043257	 0.00066	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 836	 551	 0.041657	 0.122514	 0.00251	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 844	 551	 0.013371	 0.027486	 0.00052	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 844	 552	 0.018021	 0.01925	 0.00041	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 755	 553	 0.083879	 0.2867	 0.00624	 80	 84	 88	 0	 0	 1	-30	 30;
	 554	 846	 0.003144	 0.12263	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 554	 846	 0.003144	 0.12263	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 845	 556	 0.066636	 0.078114	 0.00136	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 558	 559	 0.000186	 0.002207	 0.00428	 528	 554.4	 580.8	 0	 0	 1	-30	 30;
	 558	 626	 0.00055	 0.006079	 0.01156	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 558	 847	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 558	 847	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 559	 561	 0.000107	 0.001229	 0.00459	 794	 833.7	 873.4	 0	 0	 1	-30	 30;
	 559	 848	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 559	 848	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 560	 583	 0.021664	 0.086793	 0.02189	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 848	 560	 0.002721	 0.010593	 0.00283	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 561	 571	 0.000343	 0.002736	 0.0092	 635	 666.75	 698.5	 0	 0	 1	-30	 30;
	 561	 849	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 850	 561	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 562	 851	 0.012286	 0.007957	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 563	 572	 0.001621	 0.005557	 0.00133	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 849	 563	 0.000943	 0.003779	 0.00095	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 563	 851	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 563	 851	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 564	 567	 0.006114	 0.017971	 0.00037	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 851	 564	 0.002479	 0.009679	 0.00021	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 565	 566	 0.0494	 0.034993	 0.00055	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 850	 566	 0.00605	 0.01405	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 851	 566	 0.012221	 0.016671	 0.0003	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 567	 569	 0.004107	 0.010407	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 568	 569	 0.0567	 0.040164	 0.00064	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 569	 852	 0.00545	 0.0112	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 570	 571	 0.000171	 0.001393	 0.00456	 635	 666.75	 698.5	 0	 0	 1	-30	 30;
	 570	 852	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 570	 852	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 571	 853	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 571	 853	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 572	 578	 0.001171	 0.006107	 0.0016	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 853	 572	 0.000529	 0.002021	 0.00056	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 572	 854	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 572	 854	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 573	 574	 0.004864	 0.008564	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 851	 573	 0.006407	 0.011264	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 574	 575	 0.015021	 0.010643	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 854	 574	 0.010879	 0.007707	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 575	 577	 0.011336	 0.008029	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 852	 576	 0.008336	 0.021114	 0.00042	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 854	 576	 0.003714	 0.010914	 0.00022	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 578	 579	 0.000664	 0.003829	 0.00109	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 579	 640	 0.001214	 0.00735	 0.00188	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 852	 580	 0.053614	 0.042429	 0.00054	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 581	 582	 0.034514	 0.098993	 0.00152	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 852	 581	 0.014586	 0.056964	 0.00126	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 583	 855	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 583	 855	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 584	 609	 0.025493	 0.083193	 0.02211	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 584	 856	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 584	 856	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 584	 865	 0.025807	 0.068236	 0.01598	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 585	 587	 0.0016	 0.012179	 0.02216	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 585	 624	 0.003036	 0.020464	 0.03769	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 585	 857	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 585	 857	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 855	 586	 0.127571	 0.252679	 0.00371	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 856	 586	 0.083507	 0.133314	 0.00307	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 857	 586	 0.080864	 0.129093	 0.00297	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 587	 626	 0.001429	 0.016221	 0.03563	 528	 554.4	 580.8	 0	 0	 1	-30	 30;
	 587	 858	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 587	 858	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 588	 592	 0.037114	 0.026286	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 588	 623	 0.224129	 0.158821	 0.00251	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 589	 593	 0.029436	 0.068343	 0.00101	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 589	 604	 0.046021	 0.085571	 0.002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 856	 589	 0.294143	 0.208493	 0.00329	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 590	 591	 0.009936	 0.022543	 0.00045	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 590	 594	 0.011479	 0.032914	 0.00051	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 591	 592	 0.010179	 0.01715	 0.00024	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 591	 593	 0.023943	 0.0216	 0.00036	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 592	 593	 0.023493	 0.016643	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 592	 595	 0.022729	 0.016429	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 594	 596	 0.039714	 0.028129	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 594	 862	 0.005071	 0.027129	 0.00082	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 597	 598	 0.011893	 0.0077	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 597	 601	 0.005814	 0.008907	 0.00013	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 598	 599	 0.018386	 0.013293	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 599	 862	 0.031343	 0.033471	 0.00071	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 600	 601	 0.0117	 0.007571	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 601	 859	 0.006571	 0.01345	 0.00033	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 602	 860	 0.01835	 0.014521	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 603	 604	 0.013779	 0.028314	 0.00054	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 603	 859	 0.012886	 0.02395	 0.00056	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 604	 862	 0.028314	 0.072793	 0.00113	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 605	 859	 0.003657	 0.007514	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 605	 860	 0.003657	 0.0085	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 606	 607	 0.001236	 0.003857	 0.00111	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 606	 609	 0.003207	 0.008057	 0.00209	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 858	 606	 0.044914	 0.154379	 0.03708	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 606	 859	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 606	 859	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 607	 860	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 607	 860	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 607	 861	 0.001957	 0.00795	 0.00194	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 608	 861	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 608	 861	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 841	 609	 0.007279	 0.0303	 0.00945	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 861	 609	 0.002857	 0.010393	 0.00318	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 609	 862	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 609	 862	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 609	 864	 0.016457	 0.066993	 0.01633	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 610	 611	 0.0118	 0.009336	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 859	 610	 0.004407	 0.007036	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 862	 610	 0.038307	 0.0248	 0.00047	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 842	 612	 0.047693	 0.1082	 0.00216	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 862	 612	 0.132714	 0.094021	 0.00149	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 613	 641	 0.01795	 0.046614	 0.01131	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 613	 863	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 613	 863	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 613	 864	 0.004664	 0.016314	 0.00541	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 613	 865	 0.003679	 0.009721	 0.00228	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 614	 621	 0.001364	 0.009643	 0.02041	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 722	 614	 0.003564	 0.043429	 0.14104	 794	 833.7	 873.4	 0	 0	 1	-30	 30;
	 614	 864	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 614	 864	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 615	 617	 0.00925	 0.007614	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 615	 619	 0.012114	 0.009586	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 615	 866	 0.009964	 0.020471	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 616	 618	 0.012393	 0.008021	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 616	 620	 0.014993	 0.009707	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 863	 616	 0.084414	 0.066807	 0.00084	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 616	 866	 0.032107	 0.025407	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 616	 872	 0.177579	 0.1284	 0.00195	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 617	 622	 0.016121	 0.012757	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 618	 620	 0.025721	 0.018221	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 618	 866	 0.014007	 0.0154	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 621	 624	 0.001286	 0.009029	 0.01537	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 621	 865	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 866	 621	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 863	 623	 0.055307	 0.054329	 0.00091	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 625	 629	 0.006036	 0.023493	 0.00039	 80	 84	 88	 0	 0	 1	-30	 30;
	 625	 867	 0.024193	 0.032979	 0.00073	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 625	 868	 0.004307	 0.021557	 0.00039	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 626	 867	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 626	 867	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 627	 870	 0.0155	 0.010979	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 628	 629	 0.004586	 0.01215	 0.00031	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 851	 628	 0.0286	 0.082036	 0.00126	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 629	 871	 0.018057	 0.016629	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 630	 634	 0.005214	 0.009179	 0.00017	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 630	 870	 0.007693	 0.013529	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 631	 633	 0.00075	 0.002907	 0.00078	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 631	 635	 0.001693	 0.007614	 0.00203	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 631	 637	 0.000979	 0.00725	 0.00276	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 631	 868	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 631	 868	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 868	 632	 0.005143	 0.009564	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 632	 869	 0.001864	 0.003464	 8e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 633	 869	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 633	 869	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 869	 634	 0.00465	 0.0092	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 635	 870	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 635	 870	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 858	 636	 0.005657	 0.02	 0.00451	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 637	 638	 0.000736	 0.00395	 0.00109	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 848	 637	 0.004829	 0.016107	 0.00409	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 637	 871	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 637	 871	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 638	 639	 0.001657	 0.004264	 0.00106	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 638	 640	 0.001021	 0.0054	 0.0018	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 847	 639	 0.001179	 0.003021	 0.00075	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 641	 643	 0.069271	 0.161286	 0.04931	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 641	 872	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 641	 872	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 868	 642	 0.019671	 0.015564	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 644	 695	 0.034179	 0.141336	 0.03351	 171	 171	 171	 0	 0	 1	-30	 30;
	 726	 644	 0.036771	 0.14005	 0.03931	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 644	 873	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 644	 873	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 645	 646	 0.0284	 0.058121	 0.00143	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 645	 653	 0.065964	 0.066629	 0.00089	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 647	 648	 0.009164	 0.024607	 0.00558	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 647	 874	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 647	 874	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 648	 657	 0.007936	 0.023407	 0.00544	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 649	 650	 0.002157	 0.008421	 0.00019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 783	 649	 0.009764	 0.043257	 0.0013	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 650	 651	 0.004907	 0.014429	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 651	 652	 0.006357	 0.012457	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 652	 653	 0.081179	 0.121714	 0.00221	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 874	 652	 0.048343	 0.0659	 0.00146	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 653	 656	 0.100964	 0.090486	 0.00185	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 654	 655	 0.035514	 0.0281	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 656	 659	 0.152929	 0.099029	 0.00189	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 657	 875	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 657	 875	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 657	 876	 0.005071	 0.012221	 0.00345	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 658	 703	 0.004657	 0.0311	 0.05866	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 658	 876	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 877	 658	 0.000495	 0.037108	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 659	 662	 0.009864	 0.017621	 0.00026	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 659	 664	 0.0123	 0.036164	 0.00074	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 877	 659	 0.011814	 0.046136	 0.00102	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 877	 660	 0.028429	 0.0225	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 661	 677	 0.001293	 0.004207	 0.00111	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 876	 661	 0.002264	 0.006821	 0.00214	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 661	 878	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 661	 878	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 662	 663	 0.004707	 0.009321	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 663	 671	 0.008836	 0.017486	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 663	 674	 0.004914	 0.010057	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 664	 665	 0.014721	 0.025893	 0.00049	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 665	 668	 0.049543	 0.092121	 0.00216	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 665	 672	 0.00695	 0.017864	 0.00028	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 877	 665	 0.014779	 0.079386	 0.00189	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 666	 879	 0.005014	 0.024071	 0.00072	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 667	 693	 0.008164	 0.025529	 0.00739	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 667	 879	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 667	 879	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 879	 668	 0.0078	 0.01975	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 669	 670	 0.042157	 0.033364	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 670	 672	 0.029214	 0.046636	 0.00107	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 671	 673	 0.045057	 0.029171	 0.00056	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 674	 880	 0.005829	 0.014757	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 675	 676	 0.011329	 0.008029	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 675	 678	 0.010979	 0.017614	 0.00033	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 876	 677	 0.003529	 0.011886	 0.00296	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 677	 880	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 677	 880	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 678	 679	 0.023286	 0.015071	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 678	 681	 0.0143	 0.025143	 0.00047	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 880	 678	 0.002671	 0.015179	 0.00027	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 680	 684	 0.13055	 0.084529	 0.00161	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 877	 680	 0.053121	 0.052186	 0.00088	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 681	 689	 0.025914	 0.058779	 0.00117	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 877	 681	 0.029514	 0.084657	 0.0013	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 682	 683	 0.011229	 0.007957	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 878	 683	 0.0298	 0.023586	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 685	 686	 0.021607	 0.016936	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 685	 687	 0.0197	 0.012757	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 685	 700	 0.011993	 0.01075	 0.00022	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 685	 884	 0.012929	 0.026564	 0.00051	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 687	 689	 0.008514	 0.016857	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 688	 698	 0.024193	 0.019143	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 689	 884	 0.048143	 0.0341	 0.00054	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 690	 884	 0.024857	 0.016093	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 691	 881	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 691	 881	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 691	 883	 0.004157	 0.014486	 0.00336	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 692	 694	 0.062964	 0.0446	 0.00071	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 881	 692	 0.149771	 0.135157	 0.00226	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 692	 882	 0.03495	 0.022621	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 693	 882	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 693	 882	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 693	 885	 0.020429	 0.066643	 0.0177	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 694	 696	 0.0123	 0.021636	 0.00041	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 882	 694	 0.02105	 0.023157	 0.00031	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 696	 704	 0.012643	 0.052764	 0.00152	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 882	 696	 0.003557	 0.019114	 0.00046	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 697	 703	 0.002236	 0.014521	 0.02893	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 697	 883	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 884	 697	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 884	 698	 0.012093	 0.015007	 0.00033	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 884	 699	 0.022843	 0.018071	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 700	 701	 0.019671	 0.015564	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 884	 702	 0.022221	 0.088157	 0.00251	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 722	 703	 0.022629	 0.145536	 0.31159	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 703	 885	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 886	 703	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 704	 706	 0.025357	 0.058864	 0.00088	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 704	 707	 0.018043	 0.055343	 0.0015	 80	 84	 88	 0	 0	 1	-30	 30;
	 882	 704	 0.035357	 0.0802	 0.0016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 705	 716	 0.045371	 0.029371	 0.00056	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 705	 717	 0.017271	 0.016964	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 705	 721	 0.028407	 0.140957	 0.00336	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 706	 708	 0.032836	 0.027029	 0.00055	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 706	 709	 0.022671	 0.039871	 0.00075	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 707	 709	 0.018129	 0.029714	 0.00052	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 707	 710	 0.015571	 0.027386	 0.00051	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 708	 709	 0.017786	 0.014079	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 709	 710	 0.048657	 0.034464	 0.00054	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 709	 711	 0.007229	 0.016386	 0.00033	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 709	 716	 0.0105	 0.023814	 0.00048	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 881	 709	 0.033807	 0.180943	 0.00549	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 711	 712	 0.007629	 0.013414	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 712	 713	 0.010629	 0.016964	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 712	 716	 0.01285	 0.015064	 0.00026	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 713	 714	 0.075464	 0.048857	 0.00093	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 713	 715	 0.043593	 0.028221	 0.00054	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 716	 717	 0.020929	 0.01355	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 718	 720	 0.010129	 0.025457	 0.00659	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 885	 718	 0.010236	 0.027064	 0.00634	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 886	 719	 0.318314	 0.206264	 0.00393	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 719	 887	 0.074929	 0.058736	 0.00076	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 720	 887	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 720	 887	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 722	 723	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 722	 723	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 723	 724	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 723	 724	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 723	 730	 0.123621	 0.329907	 0.07811	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 723	 731	 0.113571	 0.297264	 0.07284	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 723	 735	 0.086779	 0.311121	 0.06989	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 723	 841	 0.007907	 0.082657	 0.02274	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 725	 726	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 725	 726	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 726	 727	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 726	 727	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 728	 729	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 728	 729	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 735	 736	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 735	 736	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 736	 751	 0.000286	 0.002629	 5e-05	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 740	 748	 0.019314	 0.064436	 0.00102	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 741	 761	 0.019929	 0.077821	 0.00173	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 742	 768	 0.020007	 0.039607	 0.00058	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 743	 787	 0.205736	 0.162864	 0.00205	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 744	 745	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 744	 745	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 745	 761	 0.01995	 0.077907	 0.00173	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 749	 750	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 749	 750	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 749	 782	 0.038229	 0.102729	 0.02331	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 755	 810	 0.141436	 0.328564	 0.00489	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 758	 787	 0.639479	 0.507464	 0.00639	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 759	 760	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 759	 760	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 762	 814	 0.032271	 0.051514	 0.00119	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 766	 767	 0.000223	 0.015623	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 774	 776	 0.043057	 0.035443	 0.00072	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 781	 874	 0.033143	 0.11605	 0.00321	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 790	 796	 0.016157	 0.025793	 0.00059	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 791	 792	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 791	 794	 0.004464	 0.011586	 0.00281	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 794	 795	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 796	 797	 0.016357	 0.033614	 0.00064	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 801	 802	 0.02295	 0.031286	 0.00069	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 802	 806	 0.0302	 0.021393	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 808	 809	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 811	 812	 0.01375	 0.024179	 0.00046	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 817	 818	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 821	 837	 0.186071	 0.346386	 0.00811	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 839	 840	 0.008007	 0.024564	 0.00066	 80	 84	 88	 0	 0	 1	-30	 30;
	 841	 842	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 844	 846	 0.008279	 0.062614	 0.00209	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 849	 850	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 856	 857	 0.036307	 0.1114	 0.00301	 80	 84	 88	 0	 0	 1	-30	 30;
	 859	 862	 0.046664	 0.033057	 0.00052	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 865	 866	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 866	 872	 0.209571	 0.1659	 0.00209	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 869	 870	 0.01365	 0.028043	 0.00054	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 870	 872	 0.209443	 0.390021	 0.00914	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 876	 877	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 876	 883	 0.013264	 0.044693	 0.01111	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 881	 886	 0.071643	 0.133229	 0.00312	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 883	 884	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 885	 886	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 886	 887	 0.296321	 0.210043	 0.00332	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
];

mpc_regionR4.gencost = [
%	2           startup     shutdown    n           c(n-1)...c0 
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.009	 14.879	 303.56;
	 2	 0	 0	 3	 0.009	 14.879	 303.56;
	 2	 0	 0	 3	 0.009	 14.879	 303.56;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.009	 14.879	 303.56;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.055	 34.393	 267.89;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.04	 16.01	 80;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.116	 34.815	 154.34;
	 2	 0	 0	 3	 0.109	 34.782	 163.5;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.126	 34.866	 133.78;
	 2	 0	 0	 3	 0.098	 34.695	 199.07;
];


% -------------------- mpc_regionR5 --------------------

mpc_regionR5.version = '2';
mpc_regionR5.baseMVA = 100.0000;
mpc_regionR5.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 1	 2	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 2	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 3	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 4	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 5	 2	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 6	 2	 0	 0	 0	 640.87	 2	 1	 0	 230	 1	 1.1	 0.9;
	 7	 2	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 8	 2	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 9	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 10	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 11	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 12	 2	 0	 0	 0	 277.77	 2	 1	 0	 230	 1	 1.1	 0.9;
	 13	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 14	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 15	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 16	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 17	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 18	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 19	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 20	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 21	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 22	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 23	 2	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 24	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 25	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 26	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 27	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 28	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 29	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 30	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 31	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 32	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 33	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 34	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 35	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 36	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 37	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 38	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 39	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 40	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 41	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 42	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 43	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 44	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 45	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 46	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 47	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 48	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 49	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 50	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 51	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 52	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 53	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 54	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 55	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 56	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 57	 1	 2.35	 1.78	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 58	 1	 3.51	 1.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 59	 1	 5.42	 3.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 60	 1	 2.34	 1.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 61	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 62	 1	 5.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 63	 1	 4.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 64	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 65	 1	 2.95	 1.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 66	 1	 4.74	 2.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 67	 1	 5.31	 5.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 68	 1	 2.72	 1.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 69	 1	 13.25	 10.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 70	 1	 7.34	-7.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 71	 1	 7.39	 9.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 72	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 73	 1	 1.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 74	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 75	 1	 1.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 76	 1	 2.95	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 77	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 78	 1	 0.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 79	 1	 1.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 80	 1	 1.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 81	 1	 2.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 82	 1	 1.39	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 83	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 84	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 85	 1	 1.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 86	 1	 5.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 87	 1	 2.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 88	 1	 2.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 89	 1	 3.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 90	 1	 2.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 91	 1	 2.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 92	 1	 4.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 93	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 94	 1	 9.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 95	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 96	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 97	 1	 1.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 98	 1	 1.67	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 99	 1	 2.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 100	 1	 1.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 101	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 102	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 103	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 104	 1	 2.55	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 105	 1	 3.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 106	 1	 2.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 107	 1	 2.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 108	 1	 4.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 109	 1	 2.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 110	 1	 2.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 111	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 112	 1	 2.61	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 113	 1	 4.27	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 114	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 115	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 116	 1	 2.39	 1.62	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 117	 1	 2.23	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 118	 1	 1.88	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 119	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 120	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 121	 1	 6.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 122	 1	 4.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 123	 1	 1.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 124	 1	 2.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 125	 1	 2.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 126	 1	 1.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 127	 1	 2.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 128	 1	 1.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 129	 1	 1.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 130	 1	 1.88	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 131	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 132	 1	 1.08	 0.52	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 133	 1	 2.68	 1.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 134	 1	 1.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 135	 1	 1.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 136	 1	 4.11	 3.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 137	 1	 2.39	 1.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 138	 1	 2.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 139	 1	 1.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 140	 1	 1.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 141	 1	 1.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 142	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 143	 1	 2.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 144	 1	 2.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 145	 1	 4.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 146	 1	 2.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 147	 1	 2.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 148	 1	 2.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 149	 1	 3.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 150	 1	 6.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 151	 1	 4.26	 3.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 152	 1	 3.88	 2.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 153	 1	 2.58	 1.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 154	 1	 4.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 155	 1	 3.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 156	 1	 5.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 157	 1	 2.64	 1.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 158	 1	 1.37	 0.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 159	 1	 1.83	 0.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 160	 1	 2.4	 1.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 161	 1	 2.7	 2.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 162	 1	 2	 1.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 163	 1	 1.88	 1.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 164	 1	 4.99	 3.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 165	 1	 3.94	 2.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 166	 1	 5.96	 5.73	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 167	 1	 6.38	 3.47	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 168	 1	 3.3	 2.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 169	 1	 0	 0	 0	 253.09	 2	 1	 0	 500	 1	 1.1	 0.9;
	 170	 1	 6.38	 2.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 171	 1	 3.03	 1.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 172	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 173	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 174	 1	 0	 0	 0	-100	 2	 1	 0	 230	 1	 1.1	 0.9;
	 175	 1	 4.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 176	 1	 2.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 177	 1	 2.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 178	 1	 4.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 179	 1	 6.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 180	 1	 2.52	 1.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 181	 1	 3.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 182	 1	 3.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 183	 1	 5.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 184	 1	 2.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 185	 1	 2.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 186	 1	 1.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 187	 1	 2.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 188	 1	 4.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 189	 1	 2.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 190	 1	 6.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 191	 1	 3.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 192	 1	 2.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 193	 1	 1.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 194	 1	 1.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 195	 1	 1.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 196	 1	 3.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 197	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 198	 1	 3.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 199	 1	 1.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 200	 1	 4.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 201	 1	 2.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 202	 1	 3.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 203	 1	 1.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 204	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 205	 1	 1.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 206	 1	 1.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 207	 1	 1.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 208	 1	 2.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 209	 1	 2.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 210	 1	 3.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 211	 1	 2.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 212	 1	 1.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 213	 1	 2.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 214	 1	 5.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 215	 1	 1.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 216	 1	 3.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 217	 1	 2.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 218	 1	 2.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 219	 1	 2.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 220	 1	 2.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 221	 1	 5.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 222	 1	 3.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 223	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 224	 1	 2.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 225	 1	 1.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 226	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 227	 1	 6.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 228	 1	 1.35	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 229	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 230	 1	 2.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 231	 1	 2.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 232	 1	 2.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 233	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 234	 1	 10.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 235	 1	 2.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 236	 1	 1.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 237	 1	 4.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 238	 1	 4.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 239	 1	 3.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 240	 1	 7.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 241	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 242	 1	 1.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 243	 1	 3.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 244	 1	 2.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 245	 1	 3.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 246	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 247	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 248	 1	 2.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 249	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 250	 1	 2.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 251	 1	 3.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 252	 1	 2.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 253	 1	 2.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 254	 1	 2.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 255	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 256	 1	 3.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 257	 1	 1.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 258	 1	 2.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 259	 1	 2.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 260	 1	 3.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 261	 1	 1.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 262	 1	 3.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 263	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 264	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 265	 1	 1.38	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 266	 1	 2.1	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 267	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 268	 1	 1.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 269	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 270	 1	 2.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 271	 1	 2.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 272	 1	 1.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 273	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 274	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 275	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 276	 1	 1.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 277	 1	 4.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 278	 1	 2.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 279	 1	 5.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 280	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 281	 1	 2.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 282	 1	 3.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 283	 1	 2.2	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 284	 1	 2.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 285	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 286	 1	 4.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 287	 1	 1.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 288	 1	 2.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 289	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 290	 1	 2.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 291	 1	 4.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 292	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 293	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 294	 1	 1.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 295	 1	 1.62	-2.17	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 296	 1	 1.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 297	 1	 1.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 298	 1	 2.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 299	 1	 1.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 300	 1	 3.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 301	 1	 3.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 302	 1	 2.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 303	 1	 2.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 304	 1	 3.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 305	 1	 2.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 306	 1	 2.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 307	 1	 3.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 308	 1	 3.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 309	 1	 1.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 310	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 311	 1	 3.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 312	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 313	 1	 2.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 314	 1	 3.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 315	 1	 1.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 316	 1	 3.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 317	 1	 1.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 318	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 319	 1	 2.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 320	 1	 3.5	 1.57	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 321	 1	 4.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 322	 1	 3.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 323	 1	 1.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 324	 1	 2.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 325	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 326	 1	 4.39	 3.28	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 327	 1	 2.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 328	 1	 2.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 329	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 330	 1	 2.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 331	 1	 1.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 332	 1	 2.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 333	 1	 6.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 334	 1	 3.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 335	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 336	 1	 1.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 337	 1	 1.97	 1.07	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 338	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 339	 1	 1.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 340	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 341	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 342	 1	 2.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 343	 1	 2.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 344	 1	 2.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 345	 1	 2.74	 1.87	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 346	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 347	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 348	 1	 2.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 349	 1	 2.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 350	 1	 1.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 351	 1	 3.11	 1.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 352	 1	 2.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 353	 1	 1.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 354	 1	 4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 355	 1	 2.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 356	 1	 1.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 357	 1	 5.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 358	 1	 2.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 359	 1	 3.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 360	 1	 2.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 361	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 362	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 363	 1	 2.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 364	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 365	 1	 2.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 366	 1	 4.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 367	 1	 2.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 368	 1	 1.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 369	 1	 3.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 370	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 371	 1	 6.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 372	 1	 3.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 373	 1	 3.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 374	 1	 2.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 375	 1	 3.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 376	 1	 3.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 377	 1	 1.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 378	 1	 2.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 379	 1	 3.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 380	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 381	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 382	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 383	 1	 0.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 384	 1	 2.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 385	 1	 2.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 386	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 387	 1	 2.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 388	 1	 2.34	 1.07	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 389	 1	 2.43	 0.99	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 390	 1	 4.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 391	 1	 2.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 392	 1	 3.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 393	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 394	 1	 1.98	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 395	 1	 3.46	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 396	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 397	 1	 3.02	 2.2	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 398	 1	 1.42	 0.64	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 399	 1	 1.71	 0.99	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 400	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 401	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 402	 1	 1.79	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 403	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 404	 1	 1.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 405	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 406	 1	 1.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 407	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 408	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 409	 1	 1.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 410	 1	 1.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 411	 1	 2.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 412	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 413	 1	 2.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 414	 1	 3.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 415	 1	 2.84	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 416	 1	 2.47	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 417	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 418	 1	 1.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 419	 1	 2.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 420	 1	 3.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 421	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 422	 1	 3.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 423	 1	 2.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 424	 1	 4.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 425	 1	 3.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 426	 1	 4.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 427	 1	 2.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 428	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 429	 1	 3.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 430	 1	 1.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 431	 1	 1.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 432	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 433	 1	 1.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 434	 1	 1.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 435	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 436	 1	 1.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 437	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 438	 1	 1.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 439	 1	 2.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 440	 1	 1.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 441	 1	 1.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 442	 1	 2.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 443	 1	 1.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 444	 1	 3.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 445	 1	 1.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 446	 1	 3.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 447	 1	 1.79	-34.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 448	 1	 2.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 449	 1	 1.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 450	 1	 1.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 451	 1	 2.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 452	 1	 2.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 453	 1	 2.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 454	 1	 3.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 455	 1	 1.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 456	 1	 1.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 457	 1	 2.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 458	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 459	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 460	 1	 1.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 461	 1	 1.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 462	 1	 4.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 463	 1	 8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 464	 1	 1.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 465	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 466	 1	 1.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 467	 1	 1.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 468	 1	 2.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 469	 1	 1.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 470	 1	 2.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 471	 1	 2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 472	 1	 1.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 473	 1	 1.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 474	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 475	 1	 2.45	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 476	 1	 2.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 477	 1	 2.01	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 478	 1	 1.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 479	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 480	 1	 3.14	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 481	 1	 1.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 482	 1	 1.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 483	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 484	 1	 5.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 485	 1	 2.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 486	 1	 1.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 487	 1	 3.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 488	 1	 1.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 489	 1	 1.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 490	 1	 3.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 491	 1	 2.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 492	 1	 2.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 493	 1	 3.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 494	 1	 2.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 495	 1	 3.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 496	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 497	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 498	 1	 4.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 499	 1	 2.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 500	 1	 5.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 501	 1	 1.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 502	 1	 1.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 503	 1	 1.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 504	 1	 3.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 505	 1	 3.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 506	 1	 1.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 507	 1	 3.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 508	 1	 2.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 509	 1	 1.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 510	 1	 2.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 511	 1	 2.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 512	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 513	 1	 2.92	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 514	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 515	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 516	 1	 1.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 517	 1	 2.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 518	 1	 1.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 519	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 520	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 521	 1	 1.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 522	 1	 2.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 523	 1	 2.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 524	 1	 1.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 525	 1	 2.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 526	 1	 1.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 527	 1	 1.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 528	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 529	 1	 1.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 530	 1	 1.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 531	 1	 1.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 532	 1	 2.72	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 533	 1	 3.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 534	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 535	 1	 2.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 536	 1	 3.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 537	 1	 2.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 538	 1	 2.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 539	 1	 2.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 540	 1	 3.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 541	 1	 1.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 542	 1	 1.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 543	 1	 1.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 544	 1	 1.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 545	 1	 1.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 546	 1	 1.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 547	 1	 1.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 548	 1	 3.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 549	 1	 2.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 550	 1	 1.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 551	 1	 2.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 552	 1	 2.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 553	 1	 1.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 554	 1	 2.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 555	 1	 5.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 556	 1	 1.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 557	 1	 3.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 558	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 559	 1	 2.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 560	 1	 1.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 561	 1	 2.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 562	 1	 4.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 563	 1	 3.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 564	 1	 3.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 565	 1	 1.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 566	 1	 1.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 567	 1	 1.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 568	 1	 1.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 569	 1	 1.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 570	 1	 3.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 571	 1	 3.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 572	 1	 2.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 573	 1	 1.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 574	 1	 1.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 575	 1	 4.54	-8.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 576	 1	 5.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 577	 1	 5.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 578	 1	 3.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 579	 1	 2.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 580	 1	 11.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 581	 1	 4.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 582	 1	 3.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 583	 1	 1.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 584	 1	 2.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 585	 1	 2.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 586	 1	 1.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 587	 1	 2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 588	 1	 1.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 589	 1	 1.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 590	 1	 2.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 591	 1	 1.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 592	 1	 1.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 593	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 594	 1	 2.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 595	 1	 2.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 596	 1	 1.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 597	 1	 1.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 598	 1	 7.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 599	 1	 1.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 600	 1	 0	 0	 0	 170.34	 2	 1	 0	 500	 1	 1.1	 0.9;
	 601	 1	 4.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 602	 1	 18.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 603	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 604	 1	 4.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 605	 1	 6.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 606	 1	 3.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 607	 1	 4.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 608	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 609	 1	 2.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 610	 1	 2.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 611	 1	 5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 612	 1	 2.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 613	 1	 11.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 614	 1	 1.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 615	 1	 3.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 616	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 617	 1	 3.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 618	 1	 4.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 619	 1	 1.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 620	 1	 3.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 621	 1	 2.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 622	 1	 1.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 623	 1	 1.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 624	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 625	 1	 2.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 626	 1	 2.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 627	 1	 2.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 628	 1	 2.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 629	 1	 1.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 630	 1	 1.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 631	 1	 2.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 632	 1	 2.25	-41.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 633	 1	 2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 634	 1	 3.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 635	 1	 2.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 636	 1	 1.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 637	 1	 1.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 638	 1	 2.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 639	 1	 2.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 640	 1	 1.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 641	 1	 1.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 642	 1	 1.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 643	 1	 1.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 644	 1	 1.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 645	 1	 1.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 646	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 647	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 648	 1	 4.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 649	 1	 1.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 650	 1	 2.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 651	 1	 1.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 652	 1	 1.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 653	 1	 1.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 654	 1	 1.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 655	 1	 2.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 656	 1	 1.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 657	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 658	 1	 1.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 659	 1	 2.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 660	 1	 2.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 661	 1	 3.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 662	 1	 1.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 663	 1	 1.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 664	 1	 2.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 665	 1	 1.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 666	 1	 1.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 667	 1	 2.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 668	 1	 2.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 669	 1	 1.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 670	 1	 2.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 671	 1	 1.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 672	 1	 1.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 673	 1	 1.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 674	 1	 1.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 675	 1	 1.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 676	 1	 2.09	-8.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 677	 1	 1.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 678	 1	 1.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 679	 1	 2.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 680	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 681	 1	 2.2	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 682	 1	 1.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 683	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 684	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 685	 1	 2.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 686	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 687	 1	 2.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 688	 1	 2.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 689	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 690	 1	 1.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 691	 1	 2.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 692	 1	 2.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 693	 1	 3.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 694	 1	 2.01	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 695	 1	 1.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 696	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 697	 1	 4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 698	 1	 1.6	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 699	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 700	 1	 1.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 701	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 702	 1	 1.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 703	 1	 3.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 704	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 705	 1	 2.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 706	 1	 1.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 707	 1	 2.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 708	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 709	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 710	 1	 1.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 711	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 712	 1	 2.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 713	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 714	 1	 2.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 715	 1	 3.42	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 716	 1	 3.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 717	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 718	 1	 2.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 719	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 720	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 721	 1	 2.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 722	 1	 4.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 723	 1	 2.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 724	 1	 1.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 725	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 726	 1	 2.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 727	 1	 2.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 728	 1	 1.59	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 729	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 730	 1	 1.36	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 731	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 732	 1	 2.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 733	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 734	 1	 3.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 735	 1	 2.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 736	 1	 2.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 737	 1	 4.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 738	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 739	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 740	 1	 1.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 741	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 742	 1	 1.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 743	 1	 3.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 744	 1	 3.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 745	 1	 1.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 746	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 747	 1	 2.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 748	 1	 1.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 749	 1	 1.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 750	 1	 1.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 751	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 752	 1	 1.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 753	 1	 1.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 754	 1	 1.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 755	 1	 6.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 756	 1	 1.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 757	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 758	 1	 2.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 759	 1	 1.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 760	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 761	 1	 3.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 762	 1	 2.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 763	 1	 3.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 764	 1	 5.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 765	 1	 1.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 766	 1	 1.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 767	 1	 2.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 768	 1	 1.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 769	 1	 1.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 770	 1	 2.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 771	 1	 3.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 772	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 773	 1	 7.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 774	 1	 2.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 775	 1	 2.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 776	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 777	 1	 3.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 778	 1	 2.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 779	 1	 2.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 780	 1	 2.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 781	 1	 2.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 782	 1	 2.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 783	 1	 1.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 784	 1	 1.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 785	 1	 1.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 786	 1	 2.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 787	 1	 3.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 788	 1	 3.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 789	 1	 2.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 790	 1	 3.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 791	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 792	 1	 2.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 793	 1	 2.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 794	 1	 2.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 795	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 796	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 797	 1	 3.66	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 798	 1	 1.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 799	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 800	 1	 5.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 801	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 802	 1	 3.21	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 803	 1	 4.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 804	 1	 2.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 805	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 806	 1	 2.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 807	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 808	 1	 1.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 809	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 810	 1	 1.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 811	 1	 2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 812	 1	 3.56	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 813	 1	 2.69	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 814	 1	 3.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 815	 1	 2.84	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 816	 1	 2.1	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 817	 1	 2.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 818	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 819	 1	 2.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 820	 1	 1.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 821	 1	 1.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 822	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 823	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 824	 1	 1.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 825	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 826	 1	 1.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 827	 1	 2.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 828	 1	 1.34	 0.68	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 829	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 830	 1	 2.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 831	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 832	 1	 3.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 833	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 834	 1	 1.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 835	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 836	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 837	 1	 1.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 838	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 839	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 840	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 841	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 842	 1	 1.91	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 843	 1	 1.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 844	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 845	 1	 2.59	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 846	 1	 1.52	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 847	 1	 2.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 848	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 849	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 850	 1	 3.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 851	 1	 2.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 852	 1	 2.43	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 853	 1	 2.24	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 854	 1	 2.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 855	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 856	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 857	 1	 2.03	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 858	 1	 1.87	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 859	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 860	 1	 2.4	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 861	 1	 2.65	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 862	 1	 1.91	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 863	 1	 1.6	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 864	 1	 2.06	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 865	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 866	 1	 1.67	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 867	 1	 2.7	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 868	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 869	 1	 2.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 870	 1	 2.84	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 871	 1	 3.26	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 872	 1	 2.8	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 873	 1	 2.27	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 874	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 875	 1	 2.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 876	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 877	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 878	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 879	 1	 2.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 880	 1	 1.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 881	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 882	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 883	 1	 1.6	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 884	 1	 2.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 885	 1	 1.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 886	 1	 1.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 887	 1	 2.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 888	 1	 2.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 889	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 890	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 891	 1	 2.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 892	 1	 3.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 893	 1	 3.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 894	 1	 2.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 895	 1	 1.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 896	 1	 2.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 897	 1	 2.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 898	 1	 1.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 899	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 900	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 901	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 902	 1	 1.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 903	 1	 1.56	 0.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 904	 1	 2.17	 1.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 905	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 906	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 907	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 908	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 909	 1	 2.12	 0.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 910	 1	 2.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 911	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 912	 1	 1.43	 0.44	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 913	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 914	 1	 3.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 915	 1	 1.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 916	 1	 1.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 917	 1	 4.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 918	 1	 11.57	-29.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 919	 1	 2.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 920	 1	 2.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 921	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 922	 1	 1.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 923	 1	 0.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 924	 1	 3.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 925	 1	 4.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 926	 1	 1.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 927	 1	 1.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 928	 1	 2.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 929	 1	 3.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 930	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 931	 1	 2.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 932	 1	 3.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 933	 1	 1.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 934	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 935	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 936	 1	 1.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 937	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 938	 1	 3.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 939	 1	 3.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 940	 1	 3.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 941	 1	 2.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 942	 1	 4.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 943	 1	 3.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 944	 1	 1.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 945	 1	 2.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 946	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 947	 1	 1.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 948	 1	 3.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 949	 1	 1.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 950	 1	 2.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 951	 1	 2.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 952	 1	 1.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 953	 1	 1.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 954	 1	 2.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 955	 1	 3.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 956	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 957	 1	 2.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 958	 1	 1.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 959	 1	 1.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 960	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 961	 1	 1.79	 1.05	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 962	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 963	 1	 3.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 964	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 965	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 966	 1	 1.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 967	 1	 3.06	-12.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 968	 1	 1.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 969	 1	 2.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 970	 1	 2.51	 1.6	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 971	 1	 1.78	 0.56	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 972	 1	 1.63	 1.22	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 973	 1	 1.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 974	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 975	 1	 1.88	 0.72	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 976	 1	 4.73	 2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 977	 1	 1.84	 0.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 978	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 979	 1	 0	 0	 0	-8.78	 2	 1	 0	 230	 1	 1.1	 0.9;
	 980	 1	 1.27	 0.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 981	 1	 1.35	 1.02	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 982	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 983	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 984	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 985	 1	 3.5	 4.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 986	 1	 0.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 987	 1	 2.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 988	 1	 2.18	 1.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 989	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 990	 1	 2.51	 1.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 991	 1	 3.33	 1.38	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 992	 1	 2.77	 1.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 993	 1	 7.64	 3.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 994	 1	 3.1	 1.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 995	 1	 3.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 996	 1	 3.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 997	 1	 2.24	 1.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 998	 1	 3.87	 2.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 999	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1000	 1	 2.63	 1.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1001	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1002	 1	 3.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1003	 1	 3.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1004	 1	 5.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1005	 1	 1.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1006	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1007	 1	 0	 0	 0	-10.07	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1008	 1	 1.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1009	 1	 1.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1010	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1011	 1	 3.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1012	 1	 3.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1013	 1	 4.36	 3.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1014	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1015	 1	 4.53	 1.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1016	 1	 8.63	 5.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1017	 1	 1.76	 1.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1018	 1	 5.36	 4.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1019	 1	 2.63	 1.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1020	 1	 1.16	 0.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1021	 1	 2.04	 1.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1022	 1	 4.17	 1.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1023	 1	 8.97	 8.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1024	 1	 3.82	 1.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1025	 1	 1.28	 0.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1026	 1	 2.81	 1.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1027	 1	 2.85	 1.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1028	 1	 2.87	 2.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1029	 1	 2.24	 1.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1030	 1	 2.02	 0.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1031	 1	 6.46	 2.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1032	 1	 3.06	-30.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1033	 1	 5.12	 2.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1034	 1	 2.23	 1.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1035	 1	 3.05	 1.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1036	 1	 3.62	 1.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1037	 1	 2.09	 1.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1038	 1	 9.52	 7.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1039	 1	 1.94	 1.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1040	 1	 3.59	 2.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1041	 1	 4.67	-22.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1042	 1	 2.06	 1.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1043	 1	 1.49	 0.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1044	 1	 2.81	 1.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1045	 1	 5.48	 3.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1046	 1	 4.44	-4.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1047	 1	 2.16	 1.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1048	 1	 2.58	 1.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1049	 1	 2.77	 1.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1050	 1	 4.36	 2.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1051	 1	 1.88	 1.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1052	 1	 1.86	 0.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1053	 1	 2.58	 1.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1054	 1	 2.05	 1.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1055	 1	 3.82	-28.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1056	 1	 1.25	 0.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1057	 1	 1.9	 1.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1058	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1059	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1060	 1	 3.58	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1061	 1	 3.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1062	 1	 2.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1063	 1	 4.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1064	 1	 5.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1065	 1	 3.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1066	 1	 2.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1067	 1	 6.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1068	 1	 3.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1069	 1	 4.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1070	 1	 3.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1071	 1	 3.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1072	 1	 2.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1073	 1	 2.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1074	 1	 1.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1075	 1	 3.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1076	 1	 1.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1077	 1	 2.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1078	 1	 0.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1079	 1	 3.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1080	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1081	 1	 2.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1082	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1083	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1084	 1	 3.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1085	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1086	 1	 5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1087	 1	 2.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1088	 1	 1.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1089	 1	 2.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1090	 1	 3.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1091	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1092	 1	 2.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1093	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1094	 1	 3.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1095	 1	 6.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1096	 1	 6.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1097	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1098	 1	 2.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1099	 1	 3.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1100	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1101	 1	 1.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1102	 1	 3.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1103	 1	 2.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1104	 1	 2.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1105	 1	 1.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1106	 1	 7.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1107	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1108	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1109	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1110	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1111	 1	 6.45	-39.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1112	 1	 8.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1113	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1114	 1	 8.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1115	 1	 4.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1116	 1	 4.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1117	 1	 2.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1118	 1	 4.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1119	 1	 3.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1120	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1121	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1122	 1	 6.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1123	 1	 3.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1124	 1	 6.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1125	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1126	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1127	 1	 3.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1128	 1	 5.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1129	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1130	 1	 1.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1131	 1	 6.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1132	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1133	 1	 1.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1134	 1	 5.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1135	 1	 3.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1136	 1	 3.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1137	 1	 3.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1138	 1	 6.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1139	 1	 3.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1140	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1141	 1	 2.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1142	 1	 1.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1143	 1	 3.35	 1.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1144	 1	 3.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1145	 1	 1.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1146	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1147	 1	 1.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1148	 1	 3.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1149	 1	 0.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1150	 1	 3.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1151	 1	 3.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1152	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1153	 1	 7.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1154	 1	 6.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1155	 1	 6.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1156	 1	 4.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1157	 1	 2.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1158	 1	 3.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1159	 1	 3.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1160	 1	 4.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1161	 1	 3.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1162	 1	 2.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1163	 1	 3.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1164	 1	 3.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1165	 1	 5.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1166	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1167	 1	 4.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1168	 1	 1.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1169	 1	 2.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1170	 1	 0	 0	 0	 42.33	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1171	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1172	 1	 7.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1173	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1174	 1	 3.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1175	 1	 3.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1176	 1	 2.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1177	 1	 3.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1178	 1	 2.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1179	 1	 1.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1180	 1	 4.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1181	 1	 2.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1182	 1	 2.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1183	 1	 6.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1184	 1	 5.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1185	 1	 4.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1186	 1	 3.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1187	 1	 4.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1188	 1	 2.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1189	 1	 3.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1190	 1	 3.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1191	 1	 3.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1192	 1	 3.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1193	 1	 6.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1194	 1	 4.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1195	 1	 4.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1196	 1	 4.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1197	 1	 3.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1198	 1	 6.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1199	 1	 9.08	-4.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1200	 1	 4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1201	 1	 1.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1202	 1	 2.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1203	 1	 1.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1204	 1	 3.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1205	 1	 2.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1206	 1	 3.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1207	 1	 1.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1208	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1209	 1	 3.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1210	 1	 6.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1211	 1	 1.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1212	 1	 3.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1213	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1214	 1	 3.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1215	 1	 3.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1216	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1217	 1	 2.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1218	 1	 1.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1219	 1	 1.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1220	 1	 5.2	-1.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1221	 1	 1.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1222	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1223	 1	 1.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1224	 1	 3.01	 1.95	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1225	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1226	 1	 3.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1227	 1	 2.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1228	 1	 3.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1229	 1	 2.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1230	 1	 1.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1231	 1	 2.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1232	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1233	 1	 3.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1234	 1	 1.33	 0.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1235	 1	 2.01	 0.73	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1236	 1	 1.86	 0.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1237	 1	 3.54	 2.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1238	 1	 3.27	 2.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1239	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1240	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1241	 1	 2.94	 1.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1242	 1	 0	 0	 0	 95.77	 2	 1	 0	 500	 1	 1.1	 0.9;
	 1243	 1	 35.31	 50.1	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1244	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1245	 1	 3.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1246	 1	 2.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1247	 1	 2.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1248	 1	 3.13	 2.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1249	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1250	 1	 4.05	 2.82	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1251	 1	 3.05	 2.13	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1252	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1253	 1	 1.5	 0.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1254	 1	 1.97	 0.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1255	 1	 1.56	 0.65	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1256	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1257	 1	 2.71	 2.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1258	 1	 1.59	 0.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1259	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1260	 1	 1.41	 0.67	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1261	 1	 1.53	 0.6	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1262	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1263	 1	 1.73	 1.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1264	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1265	 1	 2.13	 0.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1266	 1	 1.77	 0.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1267	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1268	 1	 5.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1269	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1270	 1	 11.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1271	 1	 8.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1272	 1	 0.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1273	 1	 2.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1274	 1	 3.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1275	 1	 5.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1276	 1	 2.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1277	 1	 3.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1278	 1	 2.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1279	 1	 3.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1280	 1	 7.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1281	 1	 2.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1282	 1	 2.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1283	 1	 5.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1284	 1	 2.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1285	 1	 2.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1286	 1	 7.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1287	 1	 2.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1288	 1	 6.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1289	 1	 7.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1290	 1	 14.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1291	 1	 3.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1292	 1	 1.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1293	 1	 3.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1294	 1	 2.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1295	 1	 5.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1296	 1	 5.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1297	 1	 3.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1298	 1	 4.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1299	 1	 3.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1300	 1	 4.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1301	 1	 2.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1302	 1	 3.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1303	 1	 2.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1304	 1	 4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1305	 1	 12.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1306	 1	 4.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1307	 1	 3.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1308	 1	 4.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1309	 1	 4.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1310	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1311	 1	 6.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1312	 1	 3.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1313	 1	 3.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1314	 1	 5.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1315	 1	 7.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1316	 1	 4.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1317	 1	 2.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1318	 1	 9.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1319	 1	 4.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1320	 1	 3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1321	 1	 2.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1322	 1	 1.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1323	 1	 1.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1324	 1	 1.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1325	 1	 3.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1326	 1	 3.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1327	 1	 5.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1328	 1	 2.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1329	 1	 4.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1330	 1	 2.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1331	 1	 2.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1332	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1333	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1334	 1	 5.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1335	 1	 7.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1336	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1337	 1	 3.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1338	 1	 2.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1339	 1	 1.35	 0.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1340	 1	 2.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1341	 1	 2.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1342	 1	 3.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1343	 1	 2.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1344	 1	 2.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1345	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1346	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1347	 1	 5.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1348	 1	 2.28	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1349	 1	 3.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1350	 1	 2.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1351	 1	 5.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1352	 1	 5.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1353	 1	 2.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1354	 1	 2.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1355	 1	 3.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1356	 1	 3.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1357	 1	 2.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1358	 1	 3.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1359	 1	 3.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1360	 1	 0.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1361	 1	 3.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1362	 1	 2.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1363	 1	 2.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1364	 1	 2.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1365	 1	 2.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1366	 1	 1.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1367	 1	 3.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1368	 1	 4.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1369	 1	 3.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1370	 1	 4.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1371	 1	 6.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1372	 1	 1.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1373	 1	 9.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1374	 1	 4.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1375	 1	 6.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1376	 1	 7.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1377	 1	 1.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1378	 1	 5.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1379	 1	 1.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1380	 1	 2.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1381	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1382	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1383	 1	 4.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1384	 1	 5.56	-7.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1385	 1	 4.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1386	 1	 1.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1387	 1	 5.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1388	 1	 4.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1389	 1	 5.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1390	 1	 2.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1391	 1	 1.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1392	 1	 2.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1393	 1	 3.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1394	 1	 2.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1395	 1	 3.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1396	 1	 1.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1397	 1	 1.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1398	 1	 3.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1399	 1	 3.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1400	 1	 2.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1401	 1	 2.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1402	 1	 5.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1403	 1	 4.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1404	 1	 2.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1405	 1	 2.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1406	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1407	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1408	 1	 5.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1409	 1	 4.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1410	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1411	 1	 2.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1412	 1	 1.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1413	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1414	 1	 3.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1415	 1	 2.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1416	 1	 4.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1417	 1	 2.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1418	 1	 4.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1419	 1	 3.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1420	 1	 1.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1421	 1	 2.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1422	 1	 4.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1423	 1	 5.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1424	 1	 2.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1425	 1	 2.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1426	 1	 1.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1427	 1	 2.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1428	 1	 2.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1429	 1	 3.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1430	 1	 1.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1431	 1	 2.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1432	 1	 1.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1433	 1	 3.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1434	 1	 1.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1435	 1	 4.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1436	 1	 5.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1437	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1438	 1	 1.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1439	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1440	 1	 2.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1441	 1	 2.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1442	 1	 3.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1443	 1	 2.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1444	 1	 3.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1445	 1	 5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1446	 1	 1.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1447	 1	 3.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1448	 1	 2.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1449	 1	 2.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1450	 1	 3.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1451	 1	 6.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1452	 1	 1.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1453	 1	 3.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1454	 1	 2.01	 1.11	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1455	 1	 3.7	 2.32	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1456	 1	 5.45	 2.45	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1457	 1	 9.72	-15.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1458	 1	 6.19	 5.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1459	 1	 2.38	 1.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1460	 1	 2.52	 1.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1461	 1	 1.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1462	 1	 4.49	 3.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1463	 1	 11.3	 7.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1464	 1	 3.87	 2.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1465	 1	 4.4	 3.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1466	 1	 1.77	 0.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1467	 1	 4.7	 1.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1468	 1	 2.95	 1.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1469	 1	 4.21	 2.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1470	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1471	 1	 1.8	 1.28	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1472	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1473	 1	 3.78	 2.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1474	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1475	 1	 2.4	 1.82	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1476	 1	 2.01	 1.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1477	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1478	 1	 2.36	 1.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1479	 1	 2.54	 1.63	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1480	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1481	 1	 5.54	 3.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1482	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1483	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1484	 1	 5.66	 4.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1485	 1	 2.69	 1.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1486	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1487	 1	 2.29	 1.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1488	 1	 1.91	 0.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1489	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1490	 1	 3.75	 2.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1491	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1492	 1	 0	 0	 0	 50.94	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1493	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1494	 1	 18.1	 22.65	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1495	 1	 2.71	 1.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1496	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1497	 1	 3.95	 2.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1498	 1	 2.41	 0.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1499	 1	 1.62	 0.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1500	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1501	 1	 2.24	 1.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1502	 1	 2.3	 1.68	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1503	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1504	 1	 1.74	 1.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1505	 1	 3.94	 2.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1506	 1	 3.97	 2.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1507	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1508	 1	 3.74	 2.6	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1509	 1	 3.02	 1.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1510	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1511	 1	 3.57	 1.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1512	 1	 2.27	 0.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1513	 1	 3.25	 0.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1514	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1515	 1	 2.18	 1.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1516	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1517	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1518	 1	 30.78	 40.93	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1519	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1520	 1	 2.8	 1.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1521	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1522	 1	 0	 0	 0	 143.13	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1523	 1	 2.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1524	 1	 1.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1525	 1	 8.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1526	 1	 4.26	 1.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1527	 1	 5.57	 2.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1528	 1	 4.1	 2.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1529	 1	 2.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1530	 1	 2.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1531	 1	 2.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1532	 1	 3.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1533	 1	 3.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1534	 1	 7.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1535	 1	 3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1536	 1	 2.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1537	 1	 1.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1538	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1539	 1	 3.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1540	 1	 1.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1541	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1542	 1	 2.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1543	 1	 5.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1544	 1	 3.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1545	 1	 2.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1546	 1	 2.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1547	 1	 3.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1548	 1	 3.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1549	 1	 9.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1550	 1	 1.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1551	 1	 1.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1552	 1	 2.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1553	 1	 2.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1554	 1	 1.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1555	 1	 1.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1556	 1	 5.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1557	 1	 3.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1558	 1	 3.47	-5.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1559	 1	 3.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1560	 1	 2.17	 0.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1561	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1562	 1	 2.78	 1.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1563	 1	 7.18	 4.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1564	 1	 1.83	 0.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1565	 1	 15.17	 17.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1566	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1567	 1	 0	 0	 0	-16.22	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1568	 1	 0	 0	 0	 300	 2	 1	 0	 500	 1	 1.1	 0.9;
	 1569	 1	 0	 0	 0	 82.13	 2	 1	 0	 500	 1	 1.1	 0.9;
	 1570	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1571	 1	 4.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1572	 1	 1.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1573	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1574	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1575	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1576	 1	 3.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1577	 1	 5.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1578	 1	 3.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1579	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1580	 1	 3.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1581	 1	 2.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1582	 1	 1.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1583	 1	 1.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1584	 1	 1.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1585	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1586	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1587	 1	 1.19	 0.87	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1588	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1589	 1	 5.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1590	 1	 3.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1591	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1592	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1593	 1	 1.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1594	 1	 0.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1595	 1	 2.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1596	 1	 4.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1597	 1	 6.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1598	 1	 2.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1599	 1	 1.73	 0.61	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1600	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1601	 1	 3.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1602	 1	 2.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1603	 1	 2.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1604	 1	 2.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1605	 1	 2.92	 2.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1606	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1607	 1	 3.32	 1.95	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1608	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1609	 1	 3.77	 1.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1610	 1	 3.25	 2.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1611	 1	 2.14	 1.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1612	 1	 3.21	 1.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1613	 1	 3.69	 2.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1614	 1	 7.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1615	 1	 2.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1616	 1	 1.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1617	 1	 2.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1618	 1	 3.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1619	 1	 2.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1620	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1621	 1	 2.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1622	 1	 2.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1623	 1	 1.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1624	 1	 3.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1625	 1	 1.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1626	 1	 6.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1627	 1	 2.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1628	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1629	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1630	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1631	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1632	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1633	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1634	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1635	 1	 2.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1636	 1	 1.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1637	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1638	 1	 2.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1639	 1	 5.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1640	 1	 1.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1641	 1	 3.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1642	 1	 3.02	 1.2	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1643	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1644	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1645	 1	 2.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1646	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1647	 1	 4.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1648	 1	 3.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1649	 1	 23.61	-15.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1650	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1651	 1	 3.92	 2.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1652	 1	 18.75	 22.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1653	 1	 8.8	 9.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1654	 1	 4.8	 1.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1655	 1	 5.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1656	 1	 4.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1657	 1	 2.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1658	 1	 3.4	 2.37	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1659	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1660	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1661	 1	 1.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1662	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1663	 1	 3.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1664	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1665	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1666	 1	 4.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1667	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1668	 1	 17.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1669	 1	 20.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1670	 1	 23.01	 19.94	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1671	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1672	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1673	 1	 4.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1674	 1	 4.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1675	 1	 4.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1676	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1677	 1	 4.32	 1.58	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1678	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1679	 1	 1.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1680	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1681	 1	 3.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1682	 1	 2.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1683	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1684	 1	 2.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1685	 1	 2.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1686	 1	 2.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1687	 1	 2.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1688	 1	 4.23	 2.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1689	 1	 4.52	 3.18	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1690	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1691	 1	 2.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1692	 1	 3.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1693	 1	 4.52	 6.17	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1694	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1695	 1	 3.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1696	 1	 1.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1697	 1	 2.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1698	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1699	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1700	 1	 1.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1701	 1	 11.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1702	 1	 3.64	 2.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1703	 1	 0	 0	 0	-11.5	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1704	 1	 20.97	 19.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1705	 1	 11.91	 7.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1706	 1	 4.21	 1.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1707	 1	 8.92	 3.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1708	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1709	 1	 3.22	 1.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1710	 1	 9.83	 4.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1711	 1	 2.3	 1.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1712	 1	 7.25	 7.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1713	 1	 4.34	 4.17	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1714	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1715	 1	 3.03	 2.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1716	 1	 5.05	 1.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1717	 1	 5.26	 3.73	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1718	 1	 4.84	 3.08	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1719	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1720	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1721	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1722	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1723	 1	 2.62	 2.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1724	 1	 0.94	 0.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1725	 1	 7.21	 5.73	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1726	 1	 1.42	 0.52	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1727	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1728	 1	 13.66	 10.73	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1729	 1	 2.17	 1.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1730	 1	 4.48	 2.68	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1731	 1	 3.13	 1.33	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1732	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1733	 1	 3.54	 1.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1734	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1735	 1	 2.74	 1.47	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1736	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1737	 1	 6.34	 3.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1738	 1	 0	 0	 0	 100	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1739	 1	 12.46	 11.95	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1740	 1	 3.16	 1.92	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1741	 1	 7.18	 5.31	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1742	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1743	 1	 2.12	 1.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1744	 1	 6.76	 2.63	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1745	 1	 2.86	 1.75	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1746	 1	 2.16	 1.44	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1747	 1	 2.6	 1.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1748	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1749	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1750	 1	 2.78	 2.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1751	 1	 3.21	 1.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1752	 1	 2.51	 1.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1753	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1754	 1	 5.68	 4.34	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1755	 1	 2.57	 1.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1756	 1	 2.4	 1.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1757	 1	 2.92	 2.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1758	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1759	 1	 2.54	 1.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1760	 1	 3.37	 2.44	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1761	 1	 4.01	 1.75	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1762	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1763	 1	 5.76	 4.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1764	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1765	 1	 0	 0	 0	 100	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1766	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1767	 1	 2.27	 1.55	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1768	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1769	 1	 1.44	 0.6	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1770	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1771	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1772	 1	 2.69	 1.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1773	 1	 3.78	 2.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1774	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1775	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1776	 1	 9.55	 8.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1777	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1778	 1	 3.62	 2.18	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1779	 1	 2.73	 1.44	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1780	 1	 6	 3.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1781	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1782	 1	 1.17	 0.49	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1783	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1784	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1785	 1	 2.29	 1.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1786	 1	 2.19	 1.47	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1787	 1	 2.53	 0.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1788	 1	 4.09	 2.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1789	 1	 2.33	 1.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1790	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1791	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1792	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1793	 1	 4.09	 2.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1794	 1	 3.5	 3.64	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1795	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1796	 1	 1.21	 0.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1797	 1	 2.73	 1.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1798	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1799	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1800	 1	 3.58	 1.45	 0	 48.26	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1801	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1802	 1	 0	 0	 0	-27.63	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1803	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1804	 1	 5.1	 2.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1805	 1	 3.85	 1.35	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1806	 1	 3.2	 2.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1807	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1808	 1	 6.25	 2.98	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1809	 1	 5.93	 3.78	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1810	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1811	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1812	 1	 4.58	 2.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1813	 1	 2.28	 1.02	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1814	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1815	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1816	 1	 3.83	 2.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1817	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1818	 1	 3.48	 1.64	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1819	 1	 1.91	 1.01	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1820	 1	 3.48	 1.91	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1821	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1822	 1	 6.22	 4.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1823	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1824	 1	 1.99	 0.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1825	 1	 4.66	 1.79	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1826	 1	 2.05	 0.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1827	 1	 3.52	 2.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1828	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1829	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1830	 1	 1.69	 1.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1831	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1832	 1	 34.25	 29.25	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1833	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1834	 1	 3.38	 2.5	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1835	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1836	 1	 5.19	 2.69	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1837	 1	 2.81	 1.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1838	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1839	 1	 4.87	 2.47	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1840	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1841	 1	 3.9	 1.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1842	 1	 2.72	 0.82	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1843	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1844	 1	 4.6	 2.07	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1845	 1	 2.13	 1.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1846	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1847	 1	 6.75	 5.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1848	 1	 2.81	 2.06	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1849	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1850	 1	 0.99	 0.37	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1851	 1	 4.8	 2.73	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1852	 1	 2.18	 1.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1853	 1	 2.49	 1.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1854	 1	 1.84	 0.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1855	 1	 4.3	 2.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1856	 1	 6.95	 3.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1857	 1	 3.87	 2.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1858	 1	 0.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1859	 1	 3.63	 2.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1860	 1	 10.03	 7.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1861	 1	 2.31	 1.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1862	 1	 2.3	 1.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1863	 1	 0.99	 0.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1864	 1	 1.73	 1.15	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1865	 1	 3	 1.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1866	 1	 3.98	 1.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1867	 1	 2.2	 1.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1868	 1	 2.77	 2.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1869	 1	 2.33	 0.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1870	 1	 1.08	 0.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1871	 1	 2.49	 1.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1872	 1	 5.09	 2.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1873	 1	 3.61	 1.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1874	 1	 3.72	 2.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1875	 1	 4.23	 1.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1876	 1	 6.03	 4.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1877	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1878	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1879	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1880	 1	 2.3	 1.62	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1881	 1	 2.07	 0.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1882	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1883	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1884	 1	 2.87	 1.23	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1885	 1	 2.12	 0.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1886	 1	 4.34	 2.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1887	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1888	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1889	 1	 4.09	 2.7	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1890	 1	 0.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1891	 1	 0.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1892	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1893	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1894	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1895	 1	 5.68	 3.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1896	 1	 4.2	 2.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1897	 1	 3.36	 1.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1898	 1	 2.3	 1.33	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1899	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1900	 1	 5.54	 4.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1901	 1	 3.27	 1.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1902	 1	 3.76	 2.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1903	 1	 4.02	 1.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1904	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1905	 1	 2.68	 0.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1906	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1907	 1	 3.12	 2.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1908	 1	 2.49	 1.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1909	 1	 2.01	 0.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1910	 1	 1.67	 0.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1911	 1	 3.73	 2.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1912	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1913	 1	 7.88	-9.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1914	 1	 4.4	 2.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1915	 1	 2.19	 1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1916	 1	 2.72	 1.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1917	 1	 2.91	 1.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1918	 1	 2.53	 1.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1919	 1	 2.34	 1.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1920	 1	 2.4	 1.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1921	 1	 2.15	 0.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1922	 1	 2.22	 1.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1923	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1924	 1	 2.36	 0.96	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1925	 1	 2.29	 1.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1926	 1	 2.95	 0.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1927	 1	 3.25	 2.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1928	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1929	 1	 1.9	 0.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1930	 1	 5.76	 4.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1931	 1	 3.77	 1.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1932	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1933	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1934	 1	 1.88	 0.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1935	 1	 2.58	 1.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1936	 1	 0.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1937	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1938	 1	 4.08	 2.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1939	 1	 3.05	 2.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1940	 1	 2.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1941	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1942	 1	 2.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1943	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1944	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1945	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1946	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1947	 1	 1.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1948	 1	 1.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1949	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1950	 1	 1.7	 1.26	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1951	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1952	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1953	 1	 1.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1954	 1	 2.15	 1.05	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1955	 1	 1.77	 0.57	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1956	 1	 1.87	 1.02	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1957	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1958	 1	 1.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1959	 1	 2.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1960	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1961	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1962	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1963	 1	 3.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1964	 1	 2.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1965	 1	 3.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1966	 1	 1.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1967	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1968	 1	 3.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1969	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1970	 1	 2.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1971	 1	 4.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1972	 1	 1.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1973	 1	 2.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1974	 1	 3.44	 2.26	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1975	 1	 2.85	 2.14	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1976	 1	 2.25	 1.18	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1977	 1	 3.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1978	 1	 1.54	 0.76	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1979	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1980	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1981	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1982	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1983	 1	 3.19	 1.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1984	 1	 3.06	 1.87	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1985	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1986	 1	 6.99	 4.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1987	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1988	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1989	 1	 2.52	 1.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1990	 1	 3.34	 1.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1991	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1992	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1993	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1994	 1	 2.42	 1.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1995	 1	 3.9	 1.29	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1996	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1997	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1998	 1	 11.48	 9.36	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1999	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2000	 1	 2.28	 1.4	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2001	 1	 27.36	 29.14	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2002	 1	 3.96	 2.54	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2003	 1	 3.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2004	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2005	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2006	 1	 3.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2007	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2008	 1	 5.57	 3.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2009	 1	 2.97	 1.72	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2010	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2011	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2012	 1	 1.69	 1.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2013	 1	 2.87	 1.12	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2014	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2015	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2016	 1	 3.68	 2.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2017	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2018	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2019	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2020	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2021	 1	 2.65	 1.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2022	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2023	 1	 1.9	 0.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2024	 1	 3.09	 2.41	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2025	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2026	 1	 3.92	 2.45	 0	-358.82	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2027	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2028	 1	 0.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2029	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2030	 1	 3.01	 1.65	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2031	 1	 4.13	 1.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2032	 1	 13.33	 9.46	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2033	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2034	 1	 2.08	 0.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2035	 1	 2.95	 1.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2036	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2037	 1	 3.13	 2.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2038	 1	 4.67	 1.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2039	 1	 3.51	 2.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2040	 1	 4.68	 2.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2041	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2042	 1	 1.5	 0.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2043	 1	 3.73	 1.2	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2044	 1	 0.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2045	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2046	 1	 2.11	 1.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2047	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2048	 1	 4.44	 2.75	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2049	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2050	 1	 3.98	-0.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2051	 1	 2.7	 1.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2052	 1	 2.6	 1.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2053	 1	 3.56	-1.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2054	 1	 5.19	 2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2055	 1	 1.83	 0.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2056	 1	 2.85	 1.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2057	 1	 4.07	 2.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2058	 1	 2.21	 1.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2059	 1	 4.76	 2.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2060	 1	 8.79	 3.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2061	 1	 0	 0	 0	-200.73	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2062	 1	 8.13	 5.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2063	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2064	 1	 10.01	 6.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2065	 1	 2.35	 1.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2066	 1	 3.92	 2.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2067	 1	 2.15	 1.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2068	 1	 6.08	 4.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2069	 1	 2.42	 0.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2070	 1	 8.2	 4.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2071	 1	 0	 0	 0	-61.74	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2072	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2073	 1	 2.67	 0.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2074	 1	 3.25	 1.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2075	 1	 35.93	 46.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2076	 1	 5.23	 3.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2077	 1	 3.26	 1.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2078	 1	 2.41	 1.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2079	 1	 7.6	 5.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2080	 1	 5.6	 2.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2081	 1	 2.47	 1.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2082	 1	 3.82	 1.73	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2083	 1	 6.4	 3.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2084	 1	 3.23	 1.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2085	 1	 3.67	 2.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2086	 1	 4.12	 3.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2087	 1	 6.18	 2.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2088	 1	 2.5	 1.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2089	 1	 2.78	 1.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2090	 1	 3.09	-30.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2091	 1	 1.84	 1.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2092	 1	 2.79	 1.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2093	 1	 3.52	-2.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2094	 1	 2.4	 0.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2095	 1	 1.02	 0.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2096	 1	 2.78	 1.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2097	 1	 2.65	 1.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2098	 1	 2.31	 1.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2099	 1	 2.2	 0.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2100	 1	 0.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2101	 1	 4.47	 2.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2102	 1	 4.24	 1.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2103	 1	 2.74	 1.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2104	 1	 4.62	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2105	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2106	 1	 4.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2107	 1	 5.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2108	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2109	 1	 2.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2110	 1	 4.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2111	 1	 2.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2112	 1	 2.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2113	 1	 6.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2114	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2115	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2116	 1	 4.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2117	 1	 4.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2118	 1	 6.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2119	 1	 2.24	 0.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2120	 1	 1.58	 0.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2121	 1	 3.59	 1.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2122	 1	 3.89	 1.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2123	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2124	 1	 3.74	 2.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2125	 1	 6.35	 4.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2126	 1	 3.34	 2.52	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2127	 1	 7.83	 6.17	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2128	 1	 3.95	 2.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2129	 1	 8.2	 6.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2130	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2131	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2132	 1	 0	 0	 0	 53.06	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2133	 1	 5.51	 2.17	 0	 2.85	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2134	 1	 3.25	 1.67	 0	 6.18	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2135	 1	 4.62	 1.9	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2136	 1	 2.42	 1.63	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2137	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2138	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2139	 1	 5.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2140	 1	 3.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2141	 1	 6.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2142	 1	 5.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2143	 1	 7.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2144	 1	 1.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2145	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2146	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2147	 1	 8.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2148	 1	 5.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2149	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2150	 1	 2.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2151	 1	 3.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2152	 1	 0	 0	 0	 20.26	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2153	 1	 3.05	 1.69	 0	 20.84	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2154	 1	 5.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2155	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2156	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2157	 1	 1.95	 1.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2158	 1	 5.74	 5.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2159	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2160	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2161	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2162	 1	 0.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2163	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2164	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2165	 1	 2.3	 1.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2166	 1	 4.87	 1.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2167	 1	 6.05	 4.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2168	 1	 5.09	 4.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2169	 1	 2.2	 1.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2170	 1	 0.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2171	 1	 3.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2172	 1	 4.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2173	 1	 2.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2174	 1	 7.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2175	 1	 4.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2176	 1	 5.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2177	 1	 1.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2178	 1	 2.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2179	 1	 4.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2180	 1	 1.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2181	 1	 4.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2182	 1	 3.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2183	 1	 3.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2184	 1	 3.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2185	 1	 3.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2186	 1	 3.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2187	 1	 3.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2188	 1	 3.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2189	 1	 4.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2190	 1	 5.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2191	 1	 5.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2192	 1	 3.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2193	 1	 2.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2194	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2195	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2196	 1	 3.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2197	 1	 6.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2198	 1	 1.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2199	 1	 3.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2200	 1	 3.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2201	 1	 3.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2202	 1	 2.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2203	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2204	 1	 3.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2205	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2206	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2207	 1	 0.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2208	 1	 2.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2209	 1	 2.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2210	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2211	 1	 3.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2212	 1	 8.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2213	 1	 3.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2214	 1	 1.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2215	 1	 1.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2216	 1	 3.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2217	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2218	 1	 4.68	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2219	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2220	 1	 2.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2221	 1	 3.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2222	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2223	 1	 3.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2224	 1	 1.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2225	 1	 2.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2226	 1	 5.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2227	 1	 2.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2228	 1	 2.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2229	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2230	 1	 5.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2231	 1	 4.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2232	 1	 6.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2233	 1	 2.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2234	 1	 1.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2235	 1	 6.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2236	 1	 7.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2237	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2238	 1	 0.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2239	 1	 7.44	-5.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2240	 1	 1.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2241	 1	 6.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2242	 1	 2.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2243	 1	 3.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2244	 1	 2.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2245	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2246	 1	 2.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2247	 1	 3.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2248	 1	 1.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2249	 1	 1.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2250	 1	 1.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2251	 1	 0.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2252	 1	 0.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2253	 1	 2.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2254	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2255	 1	 0.24	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2256	 1	 0.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2257	 1	 4.43	 3.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2258	 1	 3.06	 2.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2259	 1	 2.98	 1.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2260	 1	 4.55	 1.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2261	 1	 1.1	 0.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2262	 1	 4.17	 1.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2263	 1	 3.31	 2.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2264	 1	 0.2	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2265	 1	 3.15	 1.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2266	 1	 1.93	 0.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2267	 1	 4.35	 1.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2268	 1	 4.73	 2.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2269	 1	 1.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2270	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2271	 1	 2.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2272	 1	 6.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2273	 1	 4.51	 2.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2274	 1	 4.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2275	 1	 2.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2276	 1	 0.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2277	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2278	 1	 1.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2279	 1	 7.36	 2.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2280	 1	 5.72	 2.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2281	 1	 1.91	 1.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2282	 1	 2.23	 0.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2283	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2284	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2285	 1	 14.04	 6.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2286	 1	 0	 0	 0	 155.8	 2	 1	 0	 500	 1	 1.1	 0.9;
	 2287	 1	 1.76	 0.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2288	 1	 4.42	 2.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2289	 1	 2.62	 0.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2290	 1	 2.48	 1.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2291	 1	 2.48	 1.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2292	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2293	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2294	 1	 3.01	 1.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2295	 1	 3.89	 2.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2296	 1	 0.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2297	 1	 6.92	 3.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2298	 1	 5.2	 3.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2299	 1	 5	 2.73	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2300	 1	 4.54	 2.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2301	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2302	 1	 5.18	 2.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2303	 1	 5.24	 3.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2304	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2305	 1	 7.54	 3.92	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2306	 1	 5.04	 3.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2307	 1	 1.97	 1.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2308	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2309	 1	 3.18	 2.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2310	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2311	 1	 3.91	-11.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2312	 1	 2.76	 1.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2313	 1	 10.92	 8.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2314	 1	 1.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2315	 1	 1.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2316	 1	 2.27	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2317	 1	 1.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2318	 1	 10.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2319	 1	 0	 0	 0	-379.52	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2320	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2321	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2322	 1	 27.37	 30.18	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2323	 1	 0.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2324	 1	 15.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2325	 1	 1.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2326	 1	 0.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2327	 1	 0	 0	 0	-292.05	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2328	 1	 40.99	 28.29	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2329	 1	 21.6	 24.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2330	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2331	 1	 0.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2332	 1	 1.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2333	 1	 0.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2334	 1	 0.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2335	 1	 0.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2336	 1	 0.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2337	 1	 41.38	 43.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2338	 1	 0.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2339	 1	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 2340	 1	 24.49	 36.36	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2341	 1	 59.69	 25.39	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2342	 1	 70.91	 33.93	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2343	 1	 4.13	 2.4	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2344	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2345	 1	 8.41	 4.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2346	 1	 2.86	 2.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2347	 1	 2.24	 0.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2348	 1	 4.94	 3.79	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2349	 1	 5.37	 3.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2350	 1	 4.94	 4.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2351	 1	 5.08	 1.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2352	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2353	 1	 1.56	 0.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2354	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2355	 1	 6.64	 5.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2356	 1	 9.25	 9.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2357	 1	 5.39	 3.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2358	 1	 5.33	 2.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2359	 1	 3.04	 1.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2360	 1	 4.74	 3.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2361	 1	 3.46	 2.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2362	 1	 5.81	 3.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2363	 1	 4.17	 3.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2364	 1	 7.85	 7.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2365	 1	 7.45	 4.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2366	 1	 0.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2367	 1	 1.79	 0.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2368	 1	 2.06	 1.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2369	 1	 1.03	 0.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2370	 1	 2.84	 2.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2371	 1	 1.39	 0.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2372	 1	 2.32	 1.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2373	 1	 3.03	 2.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2374	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2375	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2376	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2377	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2378	 1	 1.73	 0.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2379	 1	 4.07	 2.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2380	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2381	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2382	 1	 3.19	 3.31	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2383	 1	 3.22	 1.18	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2384	 1	 3.47	 1.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2385	 1	 1.29	 0.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2386	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2387	 1	 3.52	 2.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2388	 1	 3.35	 1.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2389	 1	 4.14	 2.87	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2390	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2391	 1	 2.22	 1.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2392	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2393	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2394	 1	 4.84	 2.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2395	 1	 4.76	 2.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2396	 1	 2.99	 1.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2397	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2398	 1	 6.43	 2.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2399	 1	 7.45	 6.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2400	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2401	 1	 7.2	 6.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2402	 1	 3.51	 1.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2403	 1	 7.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2404	 1	 5.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2405	 1	 5.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2406	 1	 4.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2407	 1	 5.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2408	 1	 8.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2409	 1	 8.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2410	 1	 2.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2411	 1	 5.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2412	 1	 2.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2413	 1	 3.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2414	 1	 4.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2415	 1	 1.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2416	 1	 3.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2417	 1	 3.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2418	 1	 4.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2419	 1	 3.48	 2.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2420	 1	 5.11	 3.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2421	 1	 6.08	 5.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2422	 1	 3.28	 2.84	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2423	 1	 5.34	 2.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2424	 1	 1.55	 1.17	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2425	 1	 3.54	 2.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2426	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2427	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2428	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2429	 1	 2.53	 1.84	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2430	 1	 5.11	 3.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2431	 1	 1.25	 0.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2432	 1	 1.66	 1.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2433	 1	 1.8	 0.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2434	 1	 3.2	 2.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2435	 1	 2.97	 1.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2436	 1	 1.45	 0.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2437	 1	 0.88	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2438	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2439	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2440	 1	 4.93	 2.37	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2441	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2442	 1	 3.08	 2.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2443	 1	 6.78	 2.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2444	 1	 0	 0	 0	-185.1	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2445	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2446	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2447	 1	 2.42	 1.81	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2448	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2449	 1	 3.2	 2.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2450	 1	 2.25	 1.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2451	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2452	 1	 2.41	 1.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2453	 1	 9.99	-11.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2454	 1	 5.69	 1.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2455	 1	 2.98	 1.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2456	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2457	 1	 2.92	 1.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2458	 1	 3.63	 2.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2459	 1	 3.5	 2.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2460	 1	 4.15	 2.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2461	 1	 8.2	 5.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2462	 1	 4	 1.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2463	 1	 4.51	 3.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2464	 1	 2.67	 1.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2465	 1	 8.27	 2.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2466	 1	 2.17	 1.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2467	 1	 4.12	-16.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2468	 1	 2.11	 1.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2469	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2470	 1	 1.34	 0.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2471	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2472	 1	 49	 41.79	 0	 117.77	 2	 1	 0	 500	 1	 1.1	 0.9;
	 2473	 1	 1.43	 0.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2474	 1	 2.97	 1.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2475	 1	 2.48	 1.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2476	 1	 12.16	 15.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2477	 1	 2.16	 1.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2478	 1	 2.09	 1.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2479	 1	 4.17	-13.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2480	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2481	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2482	 1	 5.24	 3.69	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2483	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2484	 1	 3.26	 2.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2485	 1	 2.53	 1.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2486	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2487	 1	 1.62	 0.74	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2488	 1	 3.8	 2.04	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2489	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2490	 1	 8.14	 6.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2491	 1	 3.3	 1.33	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2492	 1	 2.35	 1.33	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2493	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2494	 1	 3.65	 2.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2495	 1	 1.87	 0.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2496	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2497	 1	 1.61	 0.52	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2498	 1	 2.08	 1.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2499	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2500	 1	 1.51	 0.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2501	 1	 6.99	 3.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2502	 1	 6.23	 4.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2503	 1	 3.34	 2.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2504	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2505	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2506	 1	 3.92	 1.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2507	 1	 1.64	 0.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2508	 1	 0.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2509	 1	 1.96	 0.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2510	 1	 4.95	 3.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2511	 1	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 2512	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2513	 1	 3.27	 1.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2514	 1	 2.76	 1.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2515	 1	 3.44	 2.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2516	 1	 2.62	 1.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2517	 1	 5.72	 4.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2518	 1	 1.91	 0.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2519	 1	 4.65	 1.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2520	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2521	 1	 4.44	 3.18	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2522	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2523	 1	 1.66	 0.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2524	 1	 0	 0	 0	 16.47	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2525	 1	 1.44	 0.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2526	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2527	 1	 3.41	 2.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2528	 1	 3.04	 1.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2529	 1	 1.15	 0.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2530	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2531	 1	 3.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2532	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2533	 1	 3.54	 2.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2534	 1	 2.01	 0.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2535	 1	 3.27	 1.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2536	 1	 1.1	 0.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2537	 1	 3.25	 1.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2538	 1	 2.65	 2.04	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2539	 1	 3.56	 2.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2540	 1	 0.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2541	 1	 3.48	 2.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2542	 1	 1.25	 0.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2543	 1	 4.51	 3.33	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2544	 1	 12.54	 8.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2545	 1	 3.01	 1.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2546	 1	 7.43	 4.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2547	 1	 7.81	 6.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2548	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2549	 1	 6.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2550	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2551	 1	 2.44	 1.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2552	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2553	 1	 2.12	 0.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2554	 1	 5.41	 4.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2555	 1	 3.1	 2.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2556	 1	 1.35	 0.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2557	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2558	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2559	 1	 3.33	 2.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2560	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2561	 1	 1.95	 0.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2562	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2563	 1	 2.05	 1.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2564	 1	 2.1	 1.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2565	 1	 3.71	 1.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2566	 1	 2.72	 1.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2567	 1	 11.76	 5.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2568	 1	 5.18	 2.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2569	 1	 4.86	 3.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2570	 1	 3.23	 1.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2571	 1	 2.25	 1.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2572	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2573	 1	 12.92	 9.54	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2574	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2575	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2576	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2577	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2578	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2579	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2580	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2581	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2582	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2583	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2584	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2585	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2586	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2587	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2588	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2589	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2590	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2591	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2592	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2593	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2594	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2595	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2596	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2597	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2598	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2599	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2600	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2601	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2602	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2603	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2604	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2605	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2606	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2607	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2608	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2609	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2610	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2611	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2612	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2613	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2614	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2615	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2616	 1	 25.24	 14.52	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2617	 1	 11.54	 16.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2618	 1	 3.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2619	 1	 23.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2620	 1	 3.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2621	 1	 6.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2622	 1	 6.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2623	 1	 1.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2624	 1	 1.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2625	 1	 3.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2626	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2627	 1	 9.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2628	 1	 5.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2629	 1	 3.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2630	 1	 2.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2631	 1	 3.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2632	 1	 13.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2633	 1	 2.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2634	 1	 3.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2635	 1	 21.13	 31.45	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2636	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2637	 1	 8.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2638	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2639	 1	 11.81	 15.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2640	 1	 3.24	 1.15	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2641	 1	 5.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2642	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2643	 1	 25.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2644	 1	 6.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2645	 1	 3.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2646	 1	 8.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2647	 1	 1.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2648	 1	 6.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2649	 1	 3.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2650	 1	 2.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2651	 1	 0.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2652	 1	 3.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2653	 1	 1.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2654	 1	 3.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2655	 1	 3.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2656	 1	 4.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2657	 1	 1.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2658	 1	 11.04	-2.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2659	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2660	 1	 17.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2661	 1	 3.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2662	 1	 5.28	-4.52	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2663	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2664	 1	 17.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2665	 1	 3.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2666	 1	 3.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2667	 1	 5.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2668	 1	 6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2669	 1	 3.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2670	 1	 2.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2671	 1	 5.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2672	 1	 2.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2673	 1	 5.57	 4.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2674	 1	 3.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2675	 1	 3.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2676	 1	 5.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2677	 1	 10.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2678	 1	 4.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2679	 1	 4.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2680	 1	 6.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2681	 1	 2.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2682	 1	 2.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2683	 1	 5.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2684	 1	 1.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2685	 1	 2.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2686	 1	 2.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2687	 1	 3.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2688	 1	 3.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2689	 1	 3.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2690	 1	 5.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2691	 1	 6.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2692	 1	 3.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2693	 1	 4.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2694	 1	 4.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2695	 1	 2.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2696	 1	 15.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2697	 1	 1.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2698	 1	 3.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2699	 1	 1.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2700	 1	 3.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2701	 1	 4.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2702	 1	 3.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2703	 1	 10.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2704	 1	 3.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2705	 1	 3.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2706	 1	 2.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2707	 1	 30.45	 26.43	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2708	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2709	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2710	 1	 14.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2711	 1	 12.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2712	 1	 2.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2713	 1	 4.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2714	 1	 2.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2715	 1	 2.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2716	 1	 2.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2717	 1	 3.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2718	 1	 2.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2719	 1	 2.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2720	 1	 1.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2721	 1	 3.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2722	 1	 3.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2723	 1	 3.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2724	 1	 2.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2725	 1	 3.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2726	 1	 3.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2727	 1	 2.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2728	 1	 2.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2729	 1	 1.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2730	 1	 2.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2731	 1	 2.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2732	 1	 2.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2733	 1	 4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2734	 1	 7.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2735	 1	 1.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2736	 1	 1.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2737	 1	 3.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2738	 1	 2.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2739	 1	 2.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2740	 1	 9.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2741	 1	 4.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2742	 1	 13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2743	 1	 6.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2744	 1	 6.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2745	 1	 2.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2746	 1	 3.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2747	 1	 3.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2748	 1	 3.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2749	 1	 2.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2750	 1	 3.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2751	 1	 4.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2752	 1	 3.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2753	 1	 4.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2754	 1	 1.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2755	 1	 1.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2756	 1	 3.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2757	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2758	 1	 5.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2759	 1	 2.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2760	 1	 2.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2761	 1	 2.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2762	 1	 2.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2763	 1	 2.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2764	 1	 2.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2765	 1	 11.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2766	 1	 3.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2767	 1	 2.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2768	 1	 3.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2769	 1	 3.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2770	 1	 3.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2771	 1	 2.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2772	 1	 3.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2773	 1	 1.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2774	 1	 2.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2775	 1	 3.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2776	 1	 3.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2777	 1	 5.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2778	 1	 2.24	 1.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2779	 1	 1.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2780	 1	 1.76	 1.15	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2781	 1	 3.66	 2.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2782	 1	 2.03	 1.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2783	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2784	 1	 4.28	 2.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2785	 1	 1.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2786	 1	 3.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2787	 1	 4.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2788	 1	 2.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2789	 1	 3.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2790	 1	 8.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2791	 1	 3.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2792	 1	 3.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2793	 1	 3.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2794	 1	 1.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2795	 1	 3.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2796	 1	 3.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2797	 1	 2.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2798	 1	 2.1	 1.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2799	 1	 1.61	 0.91	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2800	 1	 4.57	 3.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2801	 1	 2.65	 1.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2802	 1	 3.23	 1.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2803	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2804	 1	 6.66	 6.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2805	 1	 2.77	 2.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2806	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2807	 1	 2.43	 1.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2808	 1	 3.64	 3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2809	 1	 1.94	 1.38	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2810	 1	 7.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2811	 1	 24	 28.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2812	 1	 7.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2813	 1	 13.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2814	 1	 2.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2815	 1	 5.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2816	 1	 4.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2817	 1	 4.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2818	 1	 4.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2819	 1	 14.68	-8.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2820	 1	 6.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2821	 1	 18.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2822	 1	 3.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2823	 1	 2.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2824	 1	 3.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2825	 1	 10.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2826	 1	 3.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2827	 1	 16.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2828	 1	 4.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2829	 1	 5.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2830	 1	 7.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2831	 1	 7.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2832	 1	 11.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2833	 1	 1.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2834	 1	 3.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2835	 1	 19.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2836	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2837	 1	 27.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2838	 1	 3.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2839	 1	 3.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2840	 1	 11.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2841	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2842	 1	 17.66	 15.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2843	 1	 5.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2844	 1	 4.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2845	 1	 3.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2846	 1	 22.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2847	 1	 2.88	 2.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2848	 1	 2.67	 1.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2849	 1	 68.42	 59.23	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2850	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2851	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2852	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2853	 1	 6.22	 6.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2854	 1	 11.04	 6.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2855	 1	 4.71	 2.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2856	 1	 2.93	 2.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2857	 1	 2.46	 1.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2858	 1	 2.86	 1.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2859	 1	 3.22	 1.23	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2860	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2861	 1	 3.81	 1.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2862	 1	 2.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2863	 1	 2.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2864	 1	 11.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2865	 1	 10.31	 5.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2866	 1	 2.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2867	 1	 8.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2868	 1	 3.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2869	 1	 10.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2870	 1	 24.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2871	 1	 9.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2872	 1	 6.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2873	 1	 4.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2874	 1	 4.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2875	 1	 3.37	-7.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2876	 1	 4.48	 3.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2877	 1	 2.68	 1.37	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2878	 1	 5.31	 3.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2879	 1	 8.4	 5.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2880	 1	 5.9	 2.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2881	 1	 3.58	 2.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2882	 1	 10.23	 8.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2883	 1	 12.13	 9.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2884	 1	 18.67	 16.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2885	 1	 6.26	 5.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2886	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2887	 1	 38.11	 33.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2888	 1	 3.8	 2.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2889	 1	 30.52	 28.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2890	 1	 3.39	 1.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2891	 1	 2.92	 2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2892	 1	 8.4	 6.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2893	 1	 5.08	 3.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2894	 1	 7.38	 3.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2895	 1	 3.87	 2.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2896	 1	 1.51	 0.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2897	 1	 6.44	 2.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2898	 1	 3.8	 1.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2899	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2900	 1	 47.65	 53.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2901	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2902	 1	 11.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2903	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2904	 1	 19.49	 10.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2905	 1	 19.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2906	 1	 67.68	 61.93	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2907	 1	 42.14	 61.71	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2908	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2909	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2910	 1	 116.31	 94.66	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2911	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2912	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2913	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2914	 1	 13.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2915	 1	 7.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2916	 1	 3.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2917	 1	 3.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2918	 1	 5.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2919	 1	 2.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2920	 1	 1.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2921	 1	 6.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2922	 1	 3.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2923	 1	 5.34	 3.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2924	 1	 3.39	 2.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2925	 1	 6.43	 4.47	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2926	 1	 3.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2927	 1	 3.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2928	 1	 5.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2929	 1	 2.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2930	 1	 2.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2931	 1	 7.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2932	 1	 2.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2933	 1	 4.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2934	 1	 3.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2935	 1	 5.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2936	 1	 5.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2937	 1	 2.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2938	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2939	 1	 24.47	 26.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2940	 1	 3.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2941	 1	 8.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2942	 1	 19.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2943	 1	 6.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2944	 1	 4.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2945	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2946	 1	 5.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2947	 1	 6.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2948	 1	 14.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2949	 1	 3.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2950	 1	 4.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2951	 1	 3.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2952	 1	 6.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2953	 1	 4.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2954	 1	 3.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2955	 1	 12.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2956	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2957	 1	 46.78	 50.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2958	 1	 12.83	 9.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2959	 1	 13.87	 12.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2960	 1	 6.2	 4.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2961	 1	 5.58	 3.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2962	 1	 9.17	 7.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2963	 1	 13.2	 14.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2964	 1	 3.98	 2.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2965	 1	 3.57	 2.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2966	 1	 7.96	 6.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2967	 1	 2.89	 1.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2968	 1	 3.71	 1.84	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2969	 1	 12.29	 9.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2970	 1	 6.15	 3.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2971	 1	 4.46	 2.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2972	 1	 7.14	 3.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2973	 1	 14.42	 9.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2974	 1	 4.65	 3.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2975	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2976	 1	 7.54	 4.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2977	 1	 3.93	 2.58	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2978	 1	 3.45	 2.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2979	 1	 10.5	 11.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2980	 1	 2.59	 1.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2981	 1	 12.37	 14.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2982	 1	 3.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2983	 1	 14.2	 23.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2984	 1	 7.85	 6.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2985	 1	 2.45	 1.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2986	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2987	 1	 1.25	 0.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2988	 1	 3.53	 1.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2989	 1	 4.59	 3.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2990	 1	 2.76	 1.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2991	 1	 2.82	 1.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2992	 1	 9.43	 7.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2993	 1	 2.19	 1.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2994	 1	 1.88	 0.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2995	 1	 6.05	 7.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2996	 1	 3.68	 2.53	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2997	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2998	 1	 15.53	 10.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2999	 1	 6.46	 5.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3000	 1	 3.33	 2.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3001	 1	 5.36	 4.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3002	 1	 4.81	 1.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3003	 1	 2.15	 1.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3004	 1	 3.24	 2.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3005	 1	 2.91	 2.52	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3006	 1	 5.19	 4.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3007	 1	 2.85	 2.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3008	 1	 2.93	 1.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3009	 1	 4.73	 3.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3010	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3011	 1	 3.54	 2.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3012	 1	 6.26	 2.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3013	 1	 7.58	 4.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3014	 1	 4.81	 3.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3015	 1	 5.55	 1.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3016	 1	 10.95	 4.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3017	 1	 4.72	 1.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3018	 1	 17.18	 15.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3019	 1	 24.41	 17.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3020	 1	 6.14	 4.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3021	 1	 1.62	 1.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3022	 1	 4.8	 2.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3023	 1	 6.38	 4.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3024	 1	 5.34	 4.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3025	 1	 0.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3026	 1	 4.34	 2.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3027	 1	 4.87	 2.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3028	 1	 3.46	 2.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3029	 1	 6.08	 5.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3030	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3031	 1	 11.02	 11.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3032	 1	 4.65	 2.47	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3033	 1	 4.18	 1.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3034	 1	 2.96	 1.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3035	 1	 3.84	 2.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3036	 1	 4.82	 3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3037	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3038	 1	 9.54	 4.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3039	 1	 3.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3040	 1	 3.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3041	 1	 2.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3042	 1	 1.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3043	 1	 2.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3044	 1	 1.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3045	 1	 6.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3046	 1	 12.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3047	 1	 4.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3048	 1	 5.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3049	 1	 2.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3050	 1	 7.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3051	 1	 7.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3052	 1	 23.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3053	 1	 2.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3054	 1	 4.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3055	 1	 7.06	 4.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3056	 1	 3.33	 1.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3057	 1	 5.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3058	 1	 8.19	 6.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3059	 1	 7.03	 3.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3060	 1	 2.13	 0.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3061	 1	 3.06	 1.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3062	 1	 2.27	 1.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3063	 1	 10.98	 10.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3064	 1	 8.01	 5.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3065	 1	 2.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3066	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3067	 1	 3.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3068	 1	 3.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3069	 1	 3.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3070	 1	 7.85	 7.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3071	 1	 3.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3072	 1	 4.19	 2.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3073	 1	 2.12	 0.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3074	 1	 3.8	 1.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3075	 1	 3.44	 2.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3076	 1	 6.4	 2.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3077	 1	 4	 3.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3078	 1	 4.94	 3.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3079	 1	 9.39	 10.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3080	 1	 6.16	 5.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3081	 1	 4.09	 2.52	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3082	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3083	 1	 10.57	 6.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3084	 1	 10.47	 3.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3085	 1	 2.19	 1.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3086	 1	 2.5	 1.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3087	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3088	 1	 6.28	 2.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3089	 1	 4.94	 3.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3090	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3091	 1	 37.21	 45.37	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3092	 1	 3.5	 1.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3093	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3094	 1	 49.23	 43.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3095	 1	 9.23	 8.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3096	 1	 6.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3097	 1	 10.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3098	 1	 4.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3099	 1	 3.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3100	 1	 3.97	 1.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3101	 1	 12.39	 9.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3102	 1	 9.89	 7.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3103	 1	 9.62	 7.38	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3104	 1	 4.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3105	 1	 9.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3106	 1	 4.81	 2.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3107	 1	 5.51	 3.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3108	 1	 6.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3109	 1	 4.5	 1.91	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3110	 1	 6.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3111	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3112	 1	 7	 3.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3113	 1	 3.41	 2.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3114	 1	 8.13	 6.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3115	 1	 7.78	 4.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3116	 1	 2.59	 2.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3117	 1	 4.47	 3.47	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3118	 1	 6.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3119	 1	 7.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3120	 1	 3.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3121	 1	 6.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3122	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3123	 1	 22.22	 17.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3124	 1	 5.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3125	 1	 5.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3126	 1	 3.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3127	 1	 17.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3128	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3129	 1	 3.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3130	 1	 0.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3131	 1	 2.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3132	 1	 6.52	 3.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3133	 1	 3.72	 1.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3134	 1	 31.73	 39.91	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3135	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3136	 1	 7.13	 3.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3137	 1	 11.62	 9.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3138	 1	 10.05	 10.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3139	 1	 4.85	 2.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3140	 1	 5.73	 3.37	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3141	 1	 6.15	 4.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3142	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3143	 1	 81.64	 80.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3144	 1	 13.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3145	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3146	 1	 30.67	 33.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3147	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3148	 1	 17.74	 15.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3149	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 3150	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3151	 1	 35.7	 31.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3152	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3153	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3154	 1	 4.38	 2.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3155	 1	 2.71	 0.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3156	 1	 9.06	 7.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3157	 1	 2.38	 1.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3158	 1	 3.49	 2.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3159	 1	 3.3	 1.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3160	 1	 4.7	 2.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3161	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 3162	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3163	 1	 7.71	 7.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3164	 1	 5.85	 2.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3165	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3166	 1	 4.22	 2.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3167	 1	 6.37	 4.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3168	 1	 2.71	 1.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3169	 1	 14.59	 14.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3170	 1	 6.84	 5.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3171	 1	 3.34	 3.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3172	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3173	 1	 7.14	 5.52	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3174	 1	 3.87	 2.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3175	 1	 8.89	 5.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3176	 1	 3.36	 1.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3177	 1	 3.88	 2.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3178	 1	 12.81	 10.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3179	 1	 12.95	 10.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3180	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3181	 1	 33.2	 31.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3182	 1	 5.7	 2.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3183	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3184	 1	 9.86	 7.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3185	 1	 2.6	 1.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3186	 1	 12.28	 5.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3187	 1	 3.6	 2.17	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3188	 1	 3.62	 1.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3189	 1	 3.79	 1.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3190	 1	 25.12	 11.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3191	 1	 8.2	 5.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3192	 1	 8.16	 7.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3193	 1	 2.93	 1.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3194	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3195	 1	 17.68	 17.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3196	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3197	 1	 6.98	 5.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3198	 1	 7.51	 3.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3199	 1	 21.95	 12.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3200	 1	 5.09	 4.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3201	 1	 4.31	 3.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3202	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 3203	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3204	 1	 22.44	 19.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3205	 1	 3.39	 1.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3206	 1	 6.2	 2.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3207	 1	 12.11	 8.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3208	 1	 13.33	 9.06	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3209	 1	 3.99	 1.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3210	 1	 1.6	 1.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3211	 1	 3.36	 1.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3212	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 3213	 1	 17.79	 8.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3214	 1	 6.8	 3.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3215	 1	 4.86	-7.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3216	 1	 9.74	 7.73	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3217	 1	 8.28	 5.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3218	 1	 3.82	 1.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3219	 1	 3.41	 1.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 3220	 1	 20.16	 13.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
];

mpc_regionR5.gen = [
%	bus         Pg          Qg          Qmax        Qmin        Vg          mBase       status      Pmax        Pmin        Pc1         Pc2         Qc1min      Qc1max      Qc2min      Qc2max      ramp_agc    ramp_10     ramp_30     ramp_q      apf         
	 1	 453	 115.4	 499.5	-268.7	 1	 100	 1	 806	 100	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 806;
	 1	 428	 115.4	 499.5	-268.7	 1	 100	 1	 806	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 806;
	 2	 181	 165.6	 165.6	 165.6	 1	 100	 1	 342	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 342;
	 2	 181	 178	 178	 178	 1	 100	 1	 342	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 342;
	 3	 124.35	 27	 116.9	-62.9	 1	 100	 1	 188.7	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 188.7;
	 3	 151.45	 28.5	 123.3	-66.3	 1	 100	 1	 198.9	 104	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 198.9;
	 4	 32.75	 37.5	 37.5	 37.5	 1	 100	 1	 60.5	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 4	 141.4	 113.3	 113.3	 113.3	 1	 100	 1	 182.8	 100	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 182.8;
	 4	 141.4	 113.3	 113.3	 113.3	 1	 100	 1	 182.8	 100	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 182.8;
	 4	 162.2	 163.9	 163.9	 163.9	 1	 100	 1	 264.4	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 264.4;
	 5	 129	 24.05	 104.1	-56	 1	 100	 1	 168	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 168;
	 5	 129	 24.05	 104.1	-56	 1	 100	 1	 168	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 168;
	 5	 124	 24.05	 104.1	-56	 1	 100	 1	 168	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 168;
	 5	 117.5	 26.5	 114.7	-61.7	 1	 100	 1	 185	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 185;
	 5	 70	 12.9	 55.8	-30	 1	 100	 1	 90	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 90;
	 6	 86.6	 0	 0	 0	 1	 100	 1	 163.2	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 163.2;
	 6	 86.6	 0	 0	 0	 1	 100	 1	 163.2	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 163.2;
	 6	 312.5	 0	 0	 0	 1	 100	 1	 495	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 495;
	 6	 312.5	 0	 0	 0	 1	 100	 1	 495	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 495;
	 7	 104.1	 101.1	 101.1	 101.1	 1	 100	 1	 163.2	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 163.2;
	 7	 104.1	 101.1	 101.1	 101.1	 1	 100	 1	 163.2	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 163.2;
	 7	 279.9	 240.6	 240.6	 240.6	 1	 100	 1	 496.8	 63	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 496.8;
	 8	 83	 0	 0	 0	 1	 100	 1	 156	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 156;
	 8	 83	 0	 0	 0	 1	 100	 1	 156	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 156;
	 8	 282.5	 0	 0	 0	 1	 100	 1	 495	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 495;
	 8	 282.5	 0	 0	 0	 1	 100	 1	 495	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 495;
	 8	 165	 0	 0	 0	 1	 100	 1	 310	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 310;
	 8	 160	 0	 0	 0	 1	 100	 1	 310	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 310;
	 9	 119	 135.1	 135.1	 135.1	 1	 100	 1	 218	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 218;
	 9	 119	 135.1	 135.1	 135.1	 1	 100	 1	 218	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 218;
	 9	 74	 85.5	 85.5	 85.5	 1	 100	 1	 138	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 138;
	 10	 108	 0	 59.5	-59.5	 1	 100	 1	 108	 108	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 11	 36.2	 26.3	 26.3	 26.3	 1	 100	 1	 42.4	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 42.4;
	 11	 36.2	 26.3	 26.3	 26.3	 1	 100	 1	 42.4	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 42.4;
	 11	 30.15	 25	 25	 25	 1	 100	 1	 40.3	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40.3;
	 11	 108.1	 83.2	 83.2	 83.2	 1	 100	 1	 134.2	 82	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 134.2;
	 12	 73.65	 0	 0	 0	 1	 100	 1	 82.3	 65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 82.3;
	 12	 43.1	 0	 0	 0	 1	 100	 1	 53.7	 32.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53.7;
	 12	 43.1	 0	 0	 0	 1	 100	 1	 53.7	 32.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53.7;
	 13	 37.75	 37.5	 37.5	 37.5	 1	 100	 1	 60.5	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 13	 37.75	 37.5	 37.5	 37.5	 1	 100	 1	 60.5	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 13	 37.75	 37.5	 37.5	 37.5	 1	 100	 1	 60.5	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 13	 37.75	 37.5	 37.5	 37.5	 1	 100	 1	 60.5	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 13	 37.75	 37.5	 37.5	 37.5	 1	 100	 1	 60.5	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 13	 60.65	 52.9	 52.9	 52.9	 1	 100	 1	 85.3	 36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 85.3;
	 13	 60.65	 52.9	 52.9	 52.9	 1	 100	 1	 85.3	 36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 85.3;
	 13	 44.5	 56.3	 56.3	 56.3	 1	 100	 1	 75	 14	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 14	 24.25	 18.6	 18.6	 18.6	 1	 100	 1	 38.5	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38.5;
	 14	 24.25	 18.6	 18.6	 18.6	 1	 100	 1	 38.5	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38.5;
	 14	 75	 39.7	 39.7	 39.7	 1	 100	 1	 82	 68	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 82;
	 14	 75	 39.7	 39.7	 39.7	 1	 100	 1	 82	 68	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 82;
	 14	 75	 39.7	 39.7	 39.7	 1	 100	 1	 82	 68	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 82;
	 14	 75	 39.7	 39.7	 39.7	 1	 100	 1	 82	 68	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 82;
	 15	 61.52	 0	 30.4	-30.4	 1	 100	 1	 61.52	 61.52	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 76.9;
	 17	 55	 30.5	 30.5	 30.5	 1	 100	 1	 63	 47	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 63;
	 17	 55	 30.5	 30.5	 30.5	 1	 100	 1	 63	 47	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 63;
	 17	 55	 30.5	 30.5	 30.5	 1	 100	 1	 63	 47	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 63;
	 17	 55	 30.5	 30.5	 30.5	 1	 100	 1	 63	 47	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 63;
	 21	 46.75	 43.9	 43.9	 43.9	 1	 100	 1	 58.5	 35	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 58.5;
	 22	 33.7	 8.25	 35.6	-19.1	 1	 100	 1	 57.4	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 57.4;
	 23	 29	 11.65	 42	-18.7	 1	 100	 1	 56	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 56;
	 23	 140.5	 0	 98.4	-98.4	 1	 100	 1	 271	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 271;
	 23	 140.5	 0	 98.4	-98.4	 1	 100	 1	 271	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 271;
	 23	 140.5	 0	 98.4	-98.4	 1	 100	 1	 271	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 271;
	 23	 140.5	 0	 98.4	-98.4	 1	 100	 1	 271	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 271;
	 23	 140.5	 0	 98.4	-98.4	 1	 100	 1	 271	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 271;
	 23	 140.5	 0	 98.4	-98.4	 1	 100	 1	 271	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 271;
	 24	 34.4	 0	 0	 0	 1	 100	 1	 55.8	 13	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55.8;
	 24	 27.65	 0	 0	 0	 1	 100	 1	 45.3	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 45.3;
	 26	 31.5	 24.2	 24.2	 24.2	 1	 100	 1	 50	 13	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 28	 39.75	 7.1	 30.7	-16.5	 1	 100	 1	 49.5	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.5;
	 30	 43.6	 29.9	 29.9	 29.9	 1	 100	 1	 48.2	 39	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 48.2;
	 31	 27	 9	 32.3	-14.3	 1	 100	 1	 43	 11	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 43;
	 32	 7.05	 2.315	 9.3	-4.67	 1	 100	 1	 14	 0.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 14;
	 32	 7.05	 2.315	 9.3	-4.67	 1	 100	 1	 14	 0.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 14;
	 32	 7.05	 2.315	 9.3	-4.67	 1	 100	 1	 14	 0.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 14;
	 33	 27.7	 2.9	 18.6	-12.8	 1	 100	 1	 38.4	 17	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38.4;
	 34	 21.05	 0	 12.2	-12.2	 1	 100	 1	 37.1	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 37.1;
	 34	 21.05	 0	 12.2	-12.2	 1	 100	 1	 37.1	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 37.1;
	 35	 18.83	 17	 17	 17	 1	 100	 1	 35	 2.66	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 36	 19.05	 0	 9.4	-9.4	 1	 100	 1	 22.1	 16	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.1;
	 36	 25.5	 0	 14.7	-14.7	 1	 100	 1	 34.5	 16.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 34.5;
	 37	 15.95	 6.65	 23.9	-10.6	 1	 100	 1	 31.9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 31.9;
	 39	 21.5	 12.1	 12.1	 12.1	 1	 100	 1	 25	 18	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 39	 26.5	 15	 15	 15	 1	 100	 1	 31	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 31;
	 41	 4.8	 0	 0	 0	 1	 100	 1	 6	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6;
	 41	 4.8	 0	 0	 0	 1	 100	 1	 6	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6;
	 41	 4.8	 0	 0	 0	 1	 100	 1	 6	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6;
	 41	 4.8	 0	 0	 0	 1	 100	 1	 6	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6;
	 41	 4.8	 0	 0	 0	 1	 100	 1	 6	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6;
	 41	 32.5	 0	 0	 0	 1	 100	 1	 50	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 41	 32.5	 0	 0	 0	 1	 100	 1	 40	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40;
	 41	 32.5	 0	 0	 0	 1	 100	 1	 40	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40;
	 42	 25	 4.3	 18.6	-10	 1	 100	 1	 30	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30;
	 42	 25	 4.3	 18.6	-10	 1	 100	 1	 30	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30;
	 42	 14.5	 4.8	 17.3	-7.7	 1	 100	 1	 23	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23;
	 43	 24	 0	 11.9	-11.9	 1	 100	 1	 24	 24	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30;
	 44	 18.56	 0	 11.5	-11.5	 1	 100	 1	 18.56	 18.56	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 29;
	 44	 31.13	 0	 18.5	-18.5	 1	 100	 1	 31.13	 31.13	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 46.8;
	 45	 20.5	 6.05	 21.8	-9.7	 1	 100	 1	 29	 12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 29;
	 46	 22.4	 17.8	 17.8	 17.8	 1	 100	 1	 28.8	 16	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28.8;
	 46	 22.4	 17.8	 17.8	 17.8	 1	 100	 1	 28.8	 16	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28.8;
	 46	 37.95	 37.5	 37.5	 37.5	 1	 100	 1	 60.5	 15.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 46	 37.95	 37.5	 37.5	 37.5	 1	 100	 1	 60.5	 15.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 47	 24.65	 0	 12.1	-12.1	 1	 100	 1	 28.3	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28.3;
	 48	 21.68	 10.7	 10.7	 10.7	 1	 100	 1	 21.68	 21.68	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.1;
	 50	 12.55	 0	 0	 0	 1	 100	 1	 25	 0.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 50	 12.55	 0	 0	 0	 1	 100	 1	 25	 0.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 51	 13.7	 8.9	 8.9	 8.9	 1	 100	 1	 13.7	 13.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.5;
	 51	 12.94	 9.3	 9.3	 9.3	 1	 100	 1	 12.94	 12.94	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.5;
	 51	 20	 9.9	 9.9	 9.9	 1	 100	 1	 20	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 51	 22.96	 11.3	 11.3	 11.3	 1	 100	 1	 22.96	 22.96	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28.7;
	 53	 41.2	 8.25	 35.6	-19.1	 1	 100	 1	 57.4	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 57.4;
	 53	 15	 3.3	 14.3	-7.7	 1	 100	 1	 23	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23;
	 53	 32.5	 7.15	 31	-16.7	 1	 100	 1	 50	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 53	 32.5	 7.15	 31	-16.7	 1	 100	 1	 50	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 53	 20.7	 1.9	 12.3	-8.5	 1	 100	 1	 25.4	 16	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25.4;
	 53	 44.55	 4.15	 26.7	-18.4	 1	 100	 1	 55.1	 34	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55.1;
	 53	 10.5	 2.85	 12.4	-6.7	 1	 100	 1	 20	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20;
	 53	 10.5	 2.85	 12.4	-6.7	 1	 100	 1	 20	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20;
	 54	 4.62	 0	 4.35	-4.35	 1	 100	 1	 4.62	 4.62	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10.95;
	 54	 7.01	 0	 4.35	-4.35	 1	 100	 1	 7.01	 7.01	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10.95;
	 55	 9.28	 0	 8.4	-8.4	 1	 100	 1	 9.28	 9.28	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 21.2;
	 56	 4.22	 0	 4.15	-4.15	 1	 100	 1	 4.22	 4.22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10.55;
	 56	 4.22	 0	 4.15	-4.15	 1	 100	 1	 4.22	 4.22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10.55;
	 2598	 46.5	 10.75	 46.5	-25	 1	 100	 1	 75	 18	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 2599	 37.75	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 2600	 41.5	 8.6	 37.2	-20	 1	 100	 1	 60	 23	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60;
	 2600	 17.5	 4.3	 18.6	-10	 1	 100	 1	 30	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30;
	 2601	 47.68	 0	 23.6	-23.6	 1	 100	 1	 47.68	 47.68	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 59.6;
	 2604	 32.85	 8.55	 37	-19.9	 1	 100	 1	 59.7	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 59.7;
	 2604	 27.5	 10.4	 37.5	-16.7	 1	 100	 1	 50	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 2605	 48.35	 7.15	 30.9	-16.6	 1	 100	 1	 49.8	 46.9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.8;
	 2606	 41.25	 6.95	 30.1	-16.2	 1	 100	 1	 48.5	 34	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 48.5;
	 2608	 22.5	 1.8	 11.4	-7.8	 1	 100	 1	 23.5	 21.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.5;
	 2608	 29.55	 3.4	 17.2	-10.4	 1	 100	 1	 31.1	 28	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 31.1;
	 2609	 17.5	 14.3	 14.3	 14.3	 1	 100	 1	 23	 12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23;
	 2609	 23.2	 19	 19	 19	 1	 100	 1	 30.7	 15.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30.7;
	 2612	 16.5	 16.9	 16.9	 16.9	 1	 100	 1	 22.5	 10.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.5;
	 2612	 7.075	 10.05	 10.05	 10.05	 1	 100	 1	 13.4	 0.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 13.4;
	 2612	 7.075	 10.05	 10.05	 10.05	 1	 100	 1	 13.4	 0.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 13.4;
	 2615	 18.48	 0	 9.1	-9.1	 1	 100	 1	 18.48	 18.48	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.1;
];

mpc_regionR5.branch = [
%	fbus        tbus        r           x           b           rateA       rateB       rateC       ratio       angle       status      angmin      angmax      
	 1	 2472	 7.1e-05	 0.000836	 0.06267	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 1	 2574	 0.000354	 0.026543	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1	 2574	 0.000354	 0.026543	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 2	 2027	 0.000129	 0.001236	 0.00219	 435	 456.75	 478.5	 0	 0	 1	-30	 30;
	 2	 2327	 0.000243	 0.002243	 0.00884	 731	 767.55	 804.1	 0	 0	 1	-30	 30;
	 2	 2577	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2	 2577	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2578	 2	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2578	 2	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 3	 18	 0.000107	 0.000414	 0.00011	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 3	 465	 0.002407	 0.014936	 0.00421	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 3	 1107	 0.002171	 0.007686	 0.00174	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 3	 1110	 0.0006	 0.002129	 0.00048	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 3	 1113	 0.000521	 0.0019	 0.00058	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 3	 2579	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3	 2579	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3	 2906	 0.015964	 0.062764	 0.01643	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 4	 103	 0.0002	 0.001321	 0.0025	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 4	 226	 6.4e-05	 0.000879	 0.00169	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 4	 312	 0.001221	 0.008643	 0.01831	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 4	 2580	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 4	 2580	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2581	 4	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2581	 4	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 5	 1242	 0.001586	 0.018986	 1.46364	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 5	 2286	 0.0006	 0.007936	 0.76157	 2385	 2504.25	 2623.5	 0	 0	 1	-30	 30;
	 5	 2582	 0.000166	 0.013272	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 5	 2582	 0.000166	 0.013272	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 6	 2033	 0.000207	 0.003214	 0.01123	 946	 993.3	 1040.6	 0	 0	 1	-30	 30;
	 6	 2047	 0.000114	 0.000821	 0.00174	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 6	 2061	 0.000464	 0.004943	 0.00896	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 6	 2071	 0.000786	 0.006971	 0.01225	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 6	 2585	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 6	 2585	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 7	 2339	 3.6e-05	 0.000486	 0.03116	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 7	 2586	 0.000521	 0.036496	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 7	 2586	 0.000521	 0.036496	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 8	 2587	 0.000126	 0.010068	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30;
	 8	 2587	 0.000126	 0.010068	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30;
	 9	 2444	 0.000707	 0.004936	 0.00841	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 9	 2446	 0.000264	 0.001921	 0.00387	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 9	 2590	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 9	 2590	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2591	 9	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2591	 9	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 10	 15	 0.005079	 0.015864	 0.00459	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 10	 64	 0.009036	 0.0479	 0.01599	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 10	 2592	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 10	 2592	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 11	 2001	 0.005793	 0.022543	 0.00602	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 11	 2029	 0.000836	 0.002286	 0.0005	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 11	 2032	 0.001457	 0.004764	 0.00126	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 11	 2340	 0.000329	 0.001921	 0.00052	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 12	 1906	 0.000243	 0.001621	 0.00314	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 12	 2593	 0.003027	 0.10896	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 12	 2593	 0.003027	 0.10896	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 13	 2319	 0.00045	 0.003371	 0.00641	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 13	 2594	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 13	 2594	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2595	 13	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2595	 13	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 14	 1703	 0.00075	 0.005186	 0.00915	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 14	 1906	 0.000314	 0.003614	 0.0085	 541	 568.05	 595.1	 0	 0	 1	-30	 30;
	 14	 2061	 0.000671	 0.008279	 0.0166	 541	 568.05	 595.1	 0	 0	 1	-30	 30;
	 14	 2596	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 14	 2596	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 15	 2597	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 15	 2597	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 16	 46	 0.000114	 0.000379	 9e-05	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 16	 2598	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 16	 2598	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 17	 2341	 0.001321	 0.0103	 0.00308	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 17	 2342	 0.000657	 0.003414	 0.00089	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 17	 3030	 0.001107	 0.006486	 0.00176	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 18	 25	 5.7e-05	 0.0002	 6e-05	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 18	 2599	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 18	 2599	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 19	 120	 0.001586	 0.01885	 0.00656	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 19	 2308	 0.000729	 0.002879	 0.00075	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 19	 2600	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 19	 2600	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 19	 3134	 0.004064	 0.026557	 0.00675	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 20	 44	 0.000593	 0.001493	 0.00039	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 20	 2601	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 20	 2601	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 20	 3122	 0.032386	 0.097571	 0.03056	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 21	 33	 0.00115	 0.002357	 6e-05	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 21	 1037	 0.005	 0.009293	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 21	 1038	 0.00215	 0.00975	 0.00021	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 21	 2329	 0.002364	 0.008279	 0.00023	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 22	 1913	 0.011614	 0.023864	 0.00046	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 22	 3031	 0.005129	 0.017943	 0.00037	 80	 84	 88	 0	 0	 1	-30	 30;
	 22	 3153	 0.002779	 0.007371	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 23	 2286	 9.3e-05	 0.002379	 0.19608	 3031	 3182.55	 3334.1	 0	 0	 1	-30	 30;
	 23	 2602	 0.000205	 0.015367	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 23	 2602	 0.000205	 0.015367	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 2603	 23	 0.000384	 0.028831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2603	 23	 0.000384	 0.028831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 24	 1701	 0.003864	 0.017207	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 24	 1705	 0.0052	 0.009664	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 24	 2945	 0.00505	 0.017686	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 24	 2955	 0.000936	 0.005329	 0.00016	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 25	 1080	 0.001707	 0.007064	 0.00167	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 25	 2604	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 25	 2604	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 26	 1339	 0.003879	 0.0154	 0.00044	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 26	 1457	 0.007736	 0.017779	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 26	 2854	 0.004429	 0.019743	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 27	 1728	 0.00045	 0.001493	 0.00038	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 27	 1739	 0.000679	 0.002829	 0.00088	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 27	 2605	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 27	 2605	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 28	 2452	 0.004564	 0.009371	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 28	 2453	 0.018929	 0.028993	 0.00041	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 28	 2479	 0.032571	 0.023071	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 28	 2568	 0.008157	 0.016764	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 28	 2606	 0.000143	 0.000293	 1e-05	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 29	 2451	 0.002393	 0.006521	 0.00144	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 29	 2572	 0.00025	 0.000807	 0.00021	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 29	 2606	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 29	 2606	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 30	 35	 0.005921	 0.030857	 0.00809	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 30	 61	 0.005914	 0.048029	 0.01529	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 30	 2607	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 30	 2607	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 31	 915	 0.008043	 0.015757	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 31	 916	 0.010736	 0.00695	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 31	 917	 0.004629	 0.007393	 0.00017	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 31	 918	 0.001371	 0.002186	 5e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 31	 921	 0.003907	 0.007271	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 32	 2260	 0.04085	 0.105014	 0.00163	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 32	 2262	 0.0311	 0.079957	 0.00124	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 33	 1037	 0.0037	 0.007571	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 33	 1045	 0.008329	 0.025543	 0.00069	 80	 84	 88	 0	 0	 1	-30	 30;
	 34	 57	 0.009264	 0.049914	 0.01371	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 34	 2284	 0.006436	 0.035693	 0.01085	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 2603	 34	 0.010321	 0.037557	 0.0115	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 36	 608	 0.002179	 0.004457	 0.00011	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 36	 609	 0.002243	 0.004607	 9e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 36	 613	 0.000429	 0.001679	 4e-05	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 37	 1032	 0.002164	 0.009236	 0.00021	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 37	 1033	 0.002343	 0.011607	 0.00028	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 37	 3147	 0.000864	 0.005164	 0.00012	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 38	 2499	 0.0005	 0.001707	 0.00041	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 38	 2608	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 38	 2608	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 38	 3194	 0.007864	 0.020779	 0.00486	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 39	 1860	 0.0174	 0.035757	 0.00068	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 39	 1867	 0.004821	 0.008957	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 39	 3031	 0.0054	 0.01225	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 39	 3147	 0.002293	 0.008036	 0.00022	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 39	 3147	 0.002293	 0.008036	 0.00022	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 40	 1494	 0.000457	 0.001986	 0.00056	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 40	 1725	 0.000486	 0.001957	 0.00049	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 40	 1753	 0.001814	 0.007136	 0.00186	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 40	 2609	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 40	 2609	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 41	 791	 0.000721	 0.004929	 0.00144	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 41	 2610	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 41	 2610	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 41	 2911	 0.000507	 0.002536	 0.00066	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 42	 1023	 0.002793	 0.010893	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 42	 2962	 0.007393	 0.032943	 0.00056	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 42	 3147	 0.001257	 0.005579	 0.00016	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 43	 2614	 0.000329	 0.000614	 1e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 43	 2615	 0.003243	 0.014371	 0.00043	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 43	 2617	 0.007843	 0.056464	 0.00185	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 44	 52	 0.002964	 0.012057	 0.00294	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 45	 2463	 0.011657	 0.026436	 0.00053	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 45	 2467	 0.017471	 0.013829	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 45	 3189	 0.007807	 0.01065	 0.00019	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 46	 1382	 0.001243	 0.006436	 0.00157	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 46	 1410	 0.004414	 0.012014	 0.00265	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 46	 2611	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 46	 2611	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 47	 2297	 0.005021	 0.0045	 9e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 47	 2313	 0.0097	 0.046564	 0.00139	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 47	 3135	 0.00805	 0.0231	 0.00036	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 47	 3136	 0.051893	 0.046821	 0.00079	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 48	 51	 0.004964	 0.018071	 0.00554	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 48	 64	 0.000171	 0.000893	 0.00023	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 48	 2194	 0.013621	 0.096436	 0.02649	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 49	 2010	 0.002571	 0.008971	 0.00208	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 49	 2322	 0.000186	 0.000621	 0.00016	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 49	 2612	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 49	 2612	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 50	 2205	 0.018686	 0.046979	 0.01217	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 50	 2255	 0.004279	 0.016257	 0.00455	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 50	 2613	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 50	 2613	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 51	 52	 0.001193	 0.004921	 0.00116	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 51	 2614	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 51	 2614	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 52	 2195	 0.019979	 0.075971	 0.02129	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 52	 2615	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 52	 2615	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 53	 1080	 0.0009	 0.003421	 0.00096	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 53	 1082	 0.0002	 0.001221	 0.00037	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 53	 1083	 0.000243	 0.0023	 0.00067	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 54	 55	 0.01315	 0.023129	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 54	 67	 0.036864	 0.15765	 0.00356	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2601	 54	 0.008857	 0.03025	 0.00066	 80	 84	 88	 0	 0	 1	-30	 30;
	 55	 70	 0.039464	 0.10145	 0.00157	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 56	 69	 0.14015	 0.204314	 0.00462	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 56	 70	 0.053157	 0.079693	 0.00145	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2583	 57	 0.0144	 0.050186	 0.01164	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 57	 3134	 0.028857	 0.134786	 0.03345	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 58	 62	 0.03805	 0.1119	 0.00229	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2615	 58	 0.041414	 0.161771	 0.00359	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 59	 60	 0.013929	 0.031593	 0.00063	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 59	 71	 0.019043	 0.102279	 0.00243	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 59	 2616	 0.055471	 0.216721	 0.00481	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2592	 60	 0.074457	 0.170329	 0.00416	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 61	 2321	 0.015179	 0.09185	 0.02346	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 61	 2616	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 61	 2616	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 62	 63	 0.03955	 0.028014	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 62	 3119	 0.053486	 0.09945	 0.00233	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 64	 2617	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 64	 2617	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 65	 68	 0.107986	 0.069921	 0.00133	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 65	 69	 0.0778	 0.154064	 0.00226	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 66	 68	 0.067571	 0.047864	 0.00076	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 66	 70	 0.024021	 0.043343	 0.00063	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2592	 67	 0.072907	 0.169286	 0.00252	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2597	 67	 0.037864	 0.085893	 0.00171	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2584	 69	 0.301021	 0.195036	 0.00371	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2601	 70	 0.108064	 0.126693	 0.0022	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2615	 70	 0.105579	 0.1694	 0.00313	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2592	 71	 0.082879	 0.219764	 0.00558	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2607	 71	 0.079014	 0.348386	 0.00606	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2607	 71	 0.079014	 0.348386	 0.00606	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 72	 73	 0.013857	 0.009814	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 72	 2618	 0.0041	 0.006543	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 72	 2619	 0.006307	 0.014643	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 73	 2338	 0.018929	 0.013407	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 74	 76	 0.001193	 0.004771	 0.0012	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 74	 83	 0.001221	 0.004886	 0.00123	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 74	 2618	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 74	 2618	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2618	 75	 0.01235	 0.008	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 76	 1060	 0.001121	 0.004486	 0.00113	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 77	 2332	 0.010843	 0.017307	 0.0004	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2618	 77	 0.007607	 0.011407	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 78	 79	 0.018557	 0.012014	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 78	 238	 0.018764	 0.013293	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 79	 80	 0.011436	 0.0081	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 80	 238	 0.006893	 0.0094	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 80	 1106	 0.006814	 0.014	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 81	 2643	 0.058093	 0.04115	 0.00065	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 82	 83	 0.0005	 0.002471	 0.0008	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 82	 84	 0.001221	 0.006457	 0.00216	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 83	 2619	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 83	 2619	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 84	 93	 0.00345	 0.013121	 0.00367	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 84	 2620	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 84	 2620	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2620	 85	 0.033336	 0.026379	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2619	 86	 0.012614	 0.010379	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 87	 88	 0.013293	 0.014621	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 87	 2621	 0.009493	 0.008564	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 88	 89	 0.006136	 0.006029	 0.0001	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 88	 92	 0.003207	 0.0066	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 88	 2625	 0.014436	 0.011886	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 89	 2621	 0.020693	 0.018664	 0.00031	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 89	 2627	 0.014286	 0.021886	 0.00031	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 90	 2333	 0.009029	 0.023936	 0.00061	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 90	 2621	 0.004871	 0.018957	 0.00031	 80	 84	 88	 0	 0	 1	-30	 30;
	 91	 92	 0.004193	 0.008621	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 91	 2621	 0.005871	 0.017264	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 91	 2829	 0.002329	 0.010307	 0.00031	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 92	 2622	 0.008793	 0.009393	 0.0002	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 93	 111	 0.001186	 0.005407	 0.00171	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 93	 2621	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 93	 2621	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 94	 2622	 0.004093	 0.007614	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 94	 2623	 0.015771	 0.010207	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 94	 2632	 0.00845	 0.035279	 0.00102	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 94	 2634	 0.008357	 0.010986	 0.00015	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 95	 96	 0.00085	 0.003493	 0.00083	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 95	 102	 0.000529	 0.001821	 0.00044	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 95	 2622	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 95	 2622	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 96	 98	 0.000321	 0.001229	 0.00034	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 96	 142	 0.000636	 0.002421	 0.00068	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 96	 1129	 0.001314	 0.005471	 0.00128	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 96	 2623	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 96	 2623	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2623	 97	 0.013564	 0.010736	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 98	 101	 0.000557	 0.002371	 0.00054	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 99	 200	 0.002393	 0.008371	 0.00023	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 99	 2624	 0.000879	 0.003086	 9e-05	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 100	 2624	 0.003614	 0.003857	 8e-05	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 100	 2625	 0.006907	 0.008571	 0.00019	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2580	 101	 0.002443	 0.008386	 0.00201	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 101	 2624	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 101	 2624	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 102	 104	 0.000671	 0.0021	 0.00061	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 102	 2625	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 102	 2625	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 103	 2626	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2627	 103	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2626	 104	 0.00085	 0.003	 0.00068	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 105	 106	 0.003779	 0.005507	 0.00012	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2627	 105	 0.005057	 0.0094	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 106	 107	 0.00445	 0.004843	 6e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 107	 200	 0.005607	 0.005993	 0.00013	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 108	 109	 0.016257	 0.016421	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 108	 2629	 0.007764	 0.019671	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 108	 2630	 0.014179	 0.014321	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 108	 2631	 0.00595	 0.03195	 0.00076	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 109	 110	 0.0215	 0.0177	 0.00036	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 110	 2628	 0.010886	 0.017457	 0.00032	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 111	 112	 0.000571	 0.002386	 0.00056	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 111	 2628	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 111	 2628	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 112	 113	 0.000371	 0.001436	 0.00039	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 113	 114	 0.000864	 0.003471	 0.00087	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 113	 1126	 0.000671	 0.00225	 0.00056	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 114	 117	 0.000421	 0.00175	 0.00041	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 114	 130	 0.000507	 0.001586	 0.00046	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 114	 1126	 0.001357	 0.004429	 0.00118	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 114	 2629	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 114	 2629	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 115	 116	 0.000536	 0.00335	 0.00094	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 115	 118	 0.000493	 0.001864	 0.00052	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 115	 120	 0.001043	 0.003571	 0.00086	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 115	 2630	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 115	 2630	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 116	 119	 0.000886	 0.004893	 0.00176	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 117	 118	 0.000279	 0.001021	 0.00031	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 119	 2299	 0.001779	 0.013386	 0.00371	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 119	 2631	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 119	 2631	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 120	 131	 0.001021	 0.004214	 0.001	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 120	 1129	 0.002093	 0.007964	 0.00223	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 120	 2632	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 120	 2632	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 121	 124	 0.0116	 0.051679	 0.00088	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 121	 124	 0.0116	 0.051679	 0.00088	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2600	 121	 0.00815	 0.052557	 0.00167	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 2631	 121	 0.0161	 0.033086	 0.00063	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 122	 2334	 0.005686	 0.010571	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2632	 122	 0.004443	 0.01125	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 123	 124	 0.019721	 0.013971	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 124	 125	 0.004343	 0.012764	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 124	 126	 0.00575	 0.011821	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 124	 127	 0.003579	 0.012221	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 124	 149	 0.002871	 0.01005	 0.00028	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 125	 134	 0.006071	 0.015379	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 126	 2334	 0.006593	 0.013543	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 127	 140	 0.004771	 0.012643	 0.00032	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 128	 129	 0.008936	 0.005786	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 128	 2633	 0.010143	 0.007186	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 130	 131	 0.000464	 0.001657	 0.00037	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 131	 1129	 0.000964	 0.004021	 0.00126	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 131	 2633	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 131	 2633	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 132	 133	 0.010521	 0.011236	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 132	 134	 0.003214	 0.007464	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 132	 153	 0.006621	 0.013614	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 133	 136	 0.009364	 0.012314	 0.00017	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 134	 135	 0.015064	 0.010671	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 136	 137	 0.007229	 0.016779	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 136	 151	 0.034686	 0.035036	 0.00046	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 137	 157	 0.011457	 0.023543	 0.00045	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 137	 2298	 0.010271	 0.0315	 0.00085	 80	 84	 88	 0	 0	 1	-30	 30;
	 138	 139	 0.006386	 0.0093	 0.00021	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 138	 141	 0.004643	 0.010529	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 138	 2830	 0.004279	 0.013129	 0.00036	 80	 84	 88	 0	 0	 1	-30	 30;
	 139	 140	 0.005036	 0.009971	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 140	 146	 0.00315	 0.008343	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 141	 143	 0.0122	 0.010929	 0.00022	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 141	 145	 0.008593	 0.013164	 0.00019	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 142	 1129	 0.000679	 0.002836	 0.00066	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 142	 2634	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 142	 2634	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 143	 202	 0.009979	 0.009	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 144	 145	 0.004786	 0.007643	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 144	 186	 0.0078	 0.008329	 0.00018	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 145	 156	 0.015614	 0.024929	 0.00057	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 146	 147	 0.0028	 0.007414	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 146	 156	 0.01655	 0.013621	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 147	 188	 0.004414	 0.011186	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 148	 149	 0.022729	 0.014714	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 149	 150	 0.002114	 0.008221	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 150	 154	 0.005893	 0.008036	 0.00014	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 150	 156	 0.007493	 0.018986	 0.00038	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 150	 2636	 0.012436	 0.049343	 0.00141	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 151	 152	 0.005657	 0.012936	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 151	 153	 0.006593	 0.012257	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 151	 2636	 0.010429	 0.030664	 0.00063	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 152	 176	 0.005164	 0.011714	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 154	 155	 0.012243	 0.009686	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 157	 170	 0.005829	 0.010836	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 158	 171	 0.019371	 0.012543	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 159	 160	 0.004036	 0.0107	 0.00027	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 159	 3219	 0.014329	 0.036286	 0.00072	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 160	 161	 0.010314	 0.008493	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 160	 170	 0.005871	 0.013629	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 161	 167	 0.016614	 0.011771	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 162	 166	 0.018793	 0.014871	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 162	 356	 0.007029	 0.01445	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 162	 2335	 0.011286	 0.008936	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 162	 3219	 0.027564	 0.040171	 0.00091	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 163	 351	 0.019636	 0.015536	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 164	 165	 0.00245	 0.006214	 0.00012	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 164	 2673	 0.007907	 0.014707	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 165	 351	 0.003636	 0.009636	 0.00024	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 165	 2636	 0.002379	 0.01925	 0.00049	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 165	 2639	 0.004579	 0.013121	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 166	 167	 0.019864	 0.034929	 0.00066	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 166	 2335	 0.013707	 0.009714	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 166	 2536	 0.016429	 0.03375	 0.00064	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 167	 2636	 0.014107	 0.028993	 0.00055	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 168	 180	 0.001836	 0.00785	 0.00018	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 168	 2636	 0.003143	 0.01785	 0.00032	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 169	 2286	 0.000279	 0.003636	 0.23192	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 169	 2511	 0.0004	 0.005186	 0.33112	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 169	 2635	 0.000104	 0.008342	 0	 1750	 1750	 1750	 1	 0	 1	-30	 30;
	 2636	 170	 0.006293	 0.014271	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2636	 171	 0.018243	 0.014436	 0.00018	 50	 50	 50	 0	 0	 1	-30	 30;
	 172	 326	 0.001064	 0.004436	 0.00104	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 172	 2637	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 172	 2637	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 172	 2638	 0.000986	 0.004864	 0.00131	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 172	 2640	 0.001264	 0.004129	 0.00109	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 173	 174	 9.3e-05	 0.000907	 0.00182	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 2635	 173	 6.4e-05	 0.000843	 0.00296	 834	 875.7	 917.4	 0	 0	 1	-30	 30;
	 173	 2638	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2639	 173	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 174	 2152	 0.001993	 0.013721	 0.02422	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 174	 2640	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 174	 2640	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 175	 177	 0.002729	 0.010486	 0.00018	 80	 84	 88	 0	 0	 1	-30	 30;
	 175	 190	 0.002943	 0.009029	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 176	 177	 0.001507	 0.007036	 0.00016	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 176	 178	 0.003943	 0.007329	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 178	 179	 0.0036	 0.009536	 0.00024	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 178	 180	 0.002371	 0.008293	 0.00023	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 179	 183	 0.0063	 0.01005	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2637	 179	 0.009607	 0.019657	 0.00049	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 181	 184	 0.011593	 0.009179	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2637	 181	 0.010014	 0.011986	 0.0002	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 182	 183	 0.017086	 0.017257	 0.00023	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 182	 323	 0.011543	 0.010343	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 185	 187	 0.002507	 0.00665	 0.00017	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 185	 196	 0.002771	 0.00515	 0.00012	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 185	 204	 0.004307	 0.006871	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 186	 203	 0.007743	 0.008264	 0.00017	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 187	 188	 0.002464	 0.006529	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 188	 190	 0.007593	 0.015543	 0.00039	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 189	 190	 0.013771	 0.008914	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 190	 191	 0.004	 0.0106	 0.00027	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2637	 190	 0.023964	 0.049043	 0.00121	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 191	 192	 0.004043	 0.009243	 0.00023	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 192	 195	 0.003229	 0.007386	 0.00018	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 193	 194	 0.004514	 0.004071	 7e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 193	 196	 0.00685	 0.006136	 0.00013	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 194	 195	 0.00655	 0.00655	 9e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 195	 2661	 0.002864	 0.005857	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 196	 198	 0.004486	 0.008336	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 196	 220	 0.004036	 0.005879	 0.00014	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 197	 198	 0.0084	 0.005436	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 198	 218	 0.002429	 0.005557	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 198	 2661	 0.004107	 0.007636	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 199	 210	 0.005057	 0.011736	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 199	 227	 0.00665	 0.012357	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 199	 2641	 0.007521	 0.015464	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 200	 208	 0.003457	 0.00875	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 200	 210	 0.004893	 0.011186	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2622	 200	 0.014093	 0.028971	 0.00055	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 201	 202	 0.004471	 0.009186	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 201	 203	 0.00555	 0.008321	 0.00015	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 201	 208	 0.005314	 0.00775	 0.00018	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2634	 202	 0.009436	 0.021907	 0.00033	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 203	 207	 0.002686	 0.005	 0.00011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 204	 206	 0.003336	 0.007014	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 205	 206	 0.003079	 0.005729	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 205	 220	 0.002029	 0.0047	 7e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 206	 207	 0.002293	 0.004036	 8e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 206	 208	 0.004429	 0.009093	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 208	 210	 0.003964	 0.00815	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 209	 222	 0.00395	 0.005386	 0.00012	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 209	 234	 0.015071	 0.010671	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 209	 2641	 0.011493	 0.018343	 0.00042	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 210	 211	 0.004393	 0.0126	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 211	 216	 0.003429	 0.007779	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 212	 2661	 0.009564	 0.006771	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 213	 214	 0.002643	 0.004771	 7e-05	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 213	 218	 0.003021	 0.004821	 0.00011	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 214	 216	 0.006486	 0.009721	 0.00018	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 214	 221	 0.004579	 0.008514	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 214	 2658	 0.009064	 0.009679	 0.00021	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 215	 217	 0.004086	 0.00265	 5e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 216	 218	 0.004879	 0.006657	 0.00012	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 217	 220	 0.0101	 0.007157	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 218	 219	 0.005307	 0.003764	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 221	 222	 0.005293	 0.007707	 0.00017	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 223	 228	 0.000671	 0.002271	 0.00056	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 223	 289	 0.004893	 0.014421	 0.00336	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 223	 2641	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 223	 2641	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 224	 230	 0.003164	 0.007179	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2641	 224	 0.005007	 0.01135	 0.00023	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 225	 237	 0.012929	 0.008371	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 226	 989	 0.004079	 0.027529	 0.05072	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 226	 2642	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2643	 226	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2581	 227	 0.002136	 0.011464	 0.00027	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 227	 2644	 0.006436	 0.013221	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 228	 229	 0.000386	 0.001393	 0.00043	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 228	 233	 0.0012	 0.004	 0.00101	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 229	 233	 0.000886	 0.004236	 0.00123	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2580	 229	 0.0003	 0.003164	 0.00106	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 229	 2644	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 229	 2644	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 230	 231	 0.010607	 0.017871	 0.00026	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 230	 234	 0.003764	 0.008729	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 230	 2649	 0.005529	 0.014007	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 231	 232	 0.006264	 0.007779	 0.00017	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 232	 2645	 0.0065	 0.007786	 0.00013	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 233	 241	 0.001179	 0.004493	 0.00126	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 233	 2645	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 233	 2645	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 234	 287	 0.015564	 0.01395	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2641	 234	 0.010764	 0.014671	 0.00033	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 234	 2660	 0.030321	 0.0545	 0.00098	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 235	 236	 0.005843	 0.003786	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 235	 242	 0.006021	 0.008214	 0.00015	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2645	 235	 0.0059	 0.012121	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 235	 2646	 0.013457	 0.01065	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 237	 238	 0.02065	 0.013364	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2645	 237	 0.003714	 0.008421	 0.00017	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2644	 238	 0.014314	 0.033221	 0.00064	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 239	 240	 0.0117	 0.008286	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 239	 245	 0.002807	 0.008257	 0.00017	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2645	 239	 0.003379	 0.012943	 0.00036	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 240	 2646	 0.008286	 0.008136	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 241	 247	 0.000779	 0.002843	 0.00087	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 241	 1107	 0.002136	 0.008293	 0.00221	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2580	 241	 0.002707	 0.012636	 0.00313	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2642	 241	 0.002436	 0.010864	 0.00295	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 241	 2646	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 241	 2646	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 242	 2318	 0.003971	 0.008129	 0.0002	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2646	 242	 0.008679	 0.007829	 0.00013	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 243	 1116	 0.011807	 0.012986	 0.00017	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 243	 2318	 0.007371	 0.011829	 0.00022	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 244	 1116	 0.014593	 0.010336	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 244	 2652	 0.013321	 0.008621	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 245	 260	 0.017793	 0.012607	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 245	 2647	 0.004007	 0.004407	 6e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 245	 2648	 0.010471	 0.008286	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 246	 247	 0.000993	 0.002621	 0.00061	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 246	 249	 0.000886	 0.002336	 0.00055	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 246	 2647	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 246	 2647	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 247	 267	 0.000857	 0.003014	 0.001	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 247	 2648	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 247	 2648	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2646	 248	 0.003071	 0.008136	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 248	 2651	 0.0039	 0.00905	 0.00017	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 248	 2652	 0.00445	 0.008279	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 249	 2649	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 249	 2649	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 250	 251	 0.007471	 0.004836	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 250	 252	 0.01345	 0.008707	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 250	 253	 0.006343	 0.005686	 0.00011	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2649	 250	 0.009414	 0.011036	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2649	 251	 0.004971	 0.006786	 0.00012	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 252	 253	 0.009764	 0.006914	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 252	 254	 0.004079	 0.006871	 0.0001	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 253	 255	 0.0078	 0.010257	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 254	 305	 0.004793	 0.006986	 0.00016	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 255	 257	 0.0087	 0.007793	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 255	 306	 0.008664	 0.01015	 0.00018	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 256	 258	 0.0159	 0.012464	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 256	 259	 0.009993	 0.013621	 0.0003	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 256	 271	 0.012979	 0.0084	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 256	 314	 0.009621	 0.017893	 0.00042	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 257	 272	 0.011143	 0.009171	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 259	 261	 0.005179	 0.01025	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 259	 275	 0.008979	 0.009586	 0.0002	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 261	 2650	 0.004429	 0.007071	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 262	 277	 0.013521	 0.013657	 0.00018	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 262	 2655	 0.010986	 0.009843	 0.0002	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 263	 266	 0.000607	 0.001657	 0.00036	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 263	 269	 0.000829	 0.002221	 0.0005	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 263	 2650	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 263	 2650	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 264	 265	 0.0004	 0.000936	 0.00029	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 264	 2651	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 264	 2651	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 265	 266	 0.0004	 0.00105	 0.00026	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 267	 269	 0.000771	 0.002693	 0.00089	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 267	 2652	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 267	 2652	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2650	 268	 0.012043	 0.009529	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2652	 268	 0.004407	 0.007743	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 268	 2653	 0.003429	 0.004021	 7e-05	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 269	 280	 0.000579	 0.002021	 0.00067	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 269	 2653	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 269	 2653	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 270	 1117	 0.011386	 0.011186	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2652	 270	 0.011836	 0.013871	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 272	 315	 0.011936	 0.008457	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 272	 2654	 0.007386	 0.010071	 0.00022	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 273	 274	 0.000607	 0.002579	 0.00058	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 273	 401	 0.001057	 0.003279	 0.00069	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 273	 2654	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 273	 2654	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 274	 415	 0.000871	 0.003071	 0.00069	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 274	 2655	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 274	 2655	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 275	 276	 0.005871	 0.0046	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 276	 277	 0.012021	 0.008514	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 277	 278	 0.011714	 0.009271	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 277	 414	 0.004329	 0.011479	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2648	 277	 0.013543	 0.034821	 0.00054	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 278	 281	 0.0074	 0.009729	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 279	 1116	 0.009429	 0.017529	 0.00041	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2653	 279	 0.006736	 0.009386	 0.00016	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 279	 2656	 0.005557	 0.005014	 9e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 279	 2657	 0.01005	 0.015064	 0.00027	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 280	 283	 0.0004	 0.001664	 0.00039	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 280	 2656	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 280	 2656	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2656	 281	 0.003214	 0.005136	 0.00012	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 282	 284	 0.011314	 0.008957	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2656	 282	 0.013043	 0.013171	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 283	 285	 0.000607	 0.002307	 0.00065	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 285	 412	 0.0006	 0.002764	 0.00071	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 285	 2657	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 285	 2657	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 286	 288	 0.003657	 0.008493	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 286	 2658	 0.005743	 0.013021	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 287	 288	 0.008921	 0.005779	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 288	 305	 0.004614	 0.008114	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 289	 2658	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 289	 2658	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 289	 2659	 0.001114	 0.004593	 0.00109	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2658	 290	 0.010736	 0.00695	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 291	 2660	 0.012564	 0.0089	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 291	 2661	 0.011436	 0.011236	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 292	 312	 0.000593	 0.003829	 0.00763	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2635	 292	 0.0005	 0.006707	 0.02368	 871	 914.55	 958.1	 0	 0	 1	-30	 30;
	 292	 2659	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2660	 292	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2659	 293	 0.001179	 0.003157	 0.00071	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 293	 2661	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 293	 2661	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 294	 295	 0.002179	 0.003836	 7e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 294	 296	 0.003664	 0.006814	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 294	 297	 0.0029	 0.006729	 0.0001	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 295	 299	 0.003307	 0.007557	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2660	 295	 0.002814	 0.010986	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 296	 333	 0.003607	 0.007379	 0.00018	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 297	 298	 0.003514	 0.008164	 0.00012	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 298	 301	 0.01875	 0.012143	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 298	 2662	 0.004379	 0.009	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 299	 301	 0.002736	 0.006929	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 300	 301	 0.002457	 0.008186	 0.00013	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 300	 304	 0.004371	 0.006979	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 301	 302	 0.004229	 0.006157	 0.00014	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2658	 301	 0.0031	 0.009514	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 302	 303	 0.002443	 0.003914	 7e-05	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 303	 2662	 0.004357	 0.005414	 0.00012	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 304	 307	 0.005264	 0.007171	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 306	 307	 0.005786	 0.008864	 0.00012	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 306	 309	 0.0109	 0.007721	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 307	 308	 0.01085	 0.008586	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 308	 311	 0.0083	 0.007486	 0.00013	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 310	 2662	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 310	 2662	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 310	 2663	 0.000829	 0.002186	 0.00051	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 311	 314	 0.00525	 0.012186	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2662	 311	 0.001657	 0.006464	 0.00014	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 312	 2663	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2664	 312	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 313	 314	 0.005207	 0.009157	 0.00017	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2664	 313	 0.006814	 0.015814	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 313	 2665	 0.014893	 0.011786	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 314	 315	 0.008071	 0.009457	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2654	 316	 0.0066	 0.013064	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 316	 2665	 0.006736	 0.013779	 0.00034	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 317	 2336	 0.009786	 0.006336	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2664	 317	 0.012214	 0.011021	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 317	 2665	 0.004964	 0.008736	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 318	 401	 0.002471	 0.008057	 0.00214	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2663	 318	 0.000607	 0.002514	 0.00059	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 318	 2665	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 318	 2665	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 319	 406	 0.008907	 0.007329	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2665	 319	 0.009057	 0.00915	 0.00012	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 320	 325	 0.000507	 0.001993	 0.00052	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 320	 326	 0.000764	 0.002771	 0.00085	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 321	 328	 0.005457	 0.008707	 0.0002	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 321	 2668	 0.012114	 0.010857	 0.00022	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 322	 2667	 0.033114	 0.023457	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 323	 324	 0.011671	 0.008264	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 324	 2666	 0.008986	 0.008107	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 324	 2667	 0.007657	 0.011479	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 325	 329	 0.000893	 0.003007	 0.00075	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 325	 2666	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 325	 2666	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 327	 328	 0.003036	 0.007679	 0.00015	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2637	 327	 0.011536	 0.0237	 0.00045	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 327	 2670	 0.004693	 0.009871	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 327	 2674	 0.004007	 0.009093	 0.00018	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 329	 338	 0.001643	 0.00395	 0.00111	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 329	 2667	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 329	 2667	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 330	 332	 0.016271	 0.011521	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 330	 334	 0.003014	 0.011729	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 2667	 330	 0.004079	 0.012521	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 331	 333	 0.005243	 0.015414	 0.00031	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 331	 2669	 0.003443	 0.011471	 0.00018	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 333	 2324	 0.033586	 0.026579	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 334	 2324	 0.00345	 0.011521	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 335	 338	 0.000836	 0.0021	 0.00054	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 335	 2668	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 335	 2668	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 336	 2670	 0.012529	 0.009821	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 337	 340	 0.000629	 0.00245	 0.00066	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 337	 341	 0.000507	 0.002093	 0.00049	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 338	 2669	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 338	 2669	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2669	 339	 0.010714	 0.007593	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 340	 362	 0.0008	 0.002907	 0.00089	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 340	 2670	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 340	 2670	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 341	 388	 0.00065	 0.002279	 0.00076	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 341	 2671	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 341	 2671	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 342	 343	 0.004736	 0.00465	 8e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 342	 357	 0.005636	 0.008214	 0.00019	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 342	 358	 0.002379	 0.004893	 9e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 342	 360	 0.006021	 0.009614	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 342	 2676	 0.005264	 0.010814	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 343	 360	 0.007621	 0.006879	 0.00011	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2637	 344	 0.008086	 0.014529	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 344	 2672	 0.009457	 0.007786	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 345	 346	 0.000207	 0.001593	 0.00041	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 2640	 345	 0.000293	 0.002207	 0.00061	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 346	 361	 0.000421	 0.002557	 0.00065	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 346	 2672	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 346	 2672	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 347	 364	 0.001886	 0.006464	 0.00155	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2640	 347	 0.000993	 0.003886	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 347	 2673	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 347	 2673	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 348	 349	 0.019779	 0.014014	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 349	 354	 0.010707	 0.014593	 0.00032	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 349	 359	 0.007093	 0.009671	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 349	 368	 0.0131	 0.014407	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 350	 352	 0.011929	 0.009436	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 351	 352	 0.002293	 0.0058	 0.00011	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 352	 359	 0.003643	 0.008464	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2673	 352	 0.008371	 0.009814	 0.00017	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 353	 354	 0.0066	 0.012271	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 353	 356	 0.007014	 0.016107	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 354	 355	 0.0175	 0.01385	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 354	 371	 0.017564	 0.015736	 0.00032	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 357	 359	 0.004579	 0.00805	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 357	 2676	 0.009236	 0.010157	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 357	 2677	 0.0065	 0.011436	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2673	 358	 0.004829	 0.008971	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2672	 360	 0.004821	 0.009457	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 360	 2674	 0.005186	 0.008271	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 361	 362	 0.000607	 0.002436	 0.00061	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 361	 2674	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 361	 2674	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 362	 2675	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 362	 2675	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 363	 387	 0.011229	 0.009243	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2670	 363	 0.011136	 0.01005	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 364	 370	 0.000857	 0.003057	 0.00068	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 364	 382	 0.0024	 0.008243	 0.00197	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 364	 2676	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 364	 2676	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2675	 365	 0.01145	 0.010329	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2676	 365	 0.016243	 0.011507	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 366	 375	 0.011964	 0.00985	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2675	 366	 0.010186	 0.017921	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2676	 366	 0.007721	 0.010521	 0.00024	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 367	 368	 0.010021	 0.00825	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 367	 371	 0.00875	 0.0079	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 368	 2677	 0.011821	 0.008379	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 369	 374	 0.008636	 0.007736	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2676	 369	 0.010157	 0.018329	 0.00026	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 369	 2677	 0.010607	 0.008393	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 370	 380	 0.004036	 0.010364	 0.00256	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 370	 381	 0.003171	 0.009186	 0.00221	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 370	 2677	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 370	 2677	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 370	 3212	 0.013529	 0.053193	 0.01392	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 371	 372	 0.008957	 0.0088	 0.00015	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 371	 377	 0.020964	 0.013571	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2677	 371	 0.024314	 0.020014	 0.00041	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 372	 373	 0.013579	 0.016857	 0.00036	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 373	 378	 0.023764	 0.017179	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 374	 2680	 0.018486	 0.013093	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 375	 2679	 0.010493	 0.013786	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2677	 376	 0.027393	 0.019407	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 377	 2317	 0.015221	 0.010786	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 378	 2154	 0.0364	 0.028529	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 379	 2678	 0.019779	 0.01565	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 379	 2680	 0.013364	 0.013129	 0.00022	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 380	 2155	 0.001829	 0.007129	 0.0019	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 380	 2678	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 380	 2678	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 381	 382	 0.001929	 0.004643	 0.00131	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 381	 400	 0.001964	 0.006879	 0.00228	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 381	 2679	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 381	 2679	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 382	 2680	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 382	 2680	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 383	 384	 0.007921	 0.016279	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 383	 2684	 0.007043	 0.014471	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2680	 384	 0.007879	 0.016186	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 385	 2681	 0.0095	 0.008571	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 385	 2682	 0.017286	 0.012243	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 386	 389	 0.000507	 0.002071	 0.00051	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 386	 393	 0.000557	 0.0022	 0.00058	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 386	 2681	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 386	 2681	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 387	 391	 0.018814	 0.012179	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 388	 389	 0.0003	 0.001157	 0.00031	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 390	 392	 0.014407	 0.011857	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2671	 390	 0.009621	 0.019043	 0.00028	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2679	 391	 0.033764	 0.024407	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 392	 2682	 0.006429	 0.006493	 9e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 393	 394	 0.000257	 0.001057	 0.00025	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 393	 2682	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 393	 2682	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 394	 395	 0.000621	 0.002264	 0.00069	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 395	 396	 0.000986	 0.003957	 0.001	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 396	 397	 0.001907	 0.005121	 0.00116	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 396	 408	 0.001221	 0.004907	 0.00124	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 396	 2683	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 396	 2683	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 397	 398	 0.001536	 0.006036	 0.00158	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 397	 900	 0.002736	 0.011307	 0.00267	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 398	 399	 0.000979	 0.0038	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 399	 400	 0.000943	 0.003764	 0.00095	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 400	 2684	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 400	 2684	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 401	 402	 0.000371	 0.001471	 0.00039	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 401	 474	 0.006564	 0.026279	 0.00662	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 401	 2685	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 401	 2685	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 402	 403	 0.000643	 0.002586	 0.00065	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 403	 407	 0.000607	 0.002393	 0.00063	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 403	 2686	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 403	 2686	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2686	 404	 0.008964	 0.0058	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 405	 407	 0.000629	 0.002464	 0.00064	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 405	 408	 0.000757	 0.003086	 0.00075	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 405	 2687	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 405	 2687	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2686	 406	 0.007257	 0.010579	 0.00024	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2687	 406	 0.002564	 0.00735	 0.00011	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 406	 2688	 0.003257	 0.005486	 8e-05	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 407	 2688	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 407	 2688	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 408	 2689	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 408	 2689	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2683	 409	 0.034436	 0.024393	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2689	 409	 0.025636	 0.0166	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2687	 410	 0.023986	 0.015529	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2686	 411	 0.024664	 0.019521	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 412	 1125	 0.000521	 0.002371	 0.00082	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 412	 2690	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 412	 2690	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 413	 414	 0.014393	 0.014136	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 413	 418	 0.008007	 0.005179	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 414	 2691	 0.012686	 0.008986	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 415	 416	 0.000521	 0.001814	 0.00042	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 416	 417	 0.001393	 0.004779	 0.00114	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 417	 421	 0.000786	 0.002993	 0.00084	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 417	 2691	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 417	 2691	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 418	 419	 0.007571	 0.005364	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 419	 2692	 0.019671	 0.013936	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 420	 527	 0.00735	 0.015107	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 420	 2828	 0.005321	 0.010936	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 421	 528	 0.002293	 0.008707	 0.00244	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 421	 1125	 0.002686	 0.006964	 0.00169	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 421	 2692	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 421	 2692	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2691	 422	 0.024293	 0.015729	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 423	 896	 0.014736	 0.023521	 0.00054	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2685	 423	 0.007107	 0.016121	 0.00032	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 424	 426	 0.014264	 0.010107	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 425	 426	 0.004907	 0.012421	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 425	 452	 0.0062	 0.011186	 0.00016	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 425	 1090	 0.005336	 0.010971	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 426	 427	 0.021657	 0.015343	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 426	 1069	 0.015157	 0.023221	 0.00033	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 426	 2693	 0.004264	 0.008357	 0.00013	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 428	 1091	 0.002264	 0.0079	 0.00183	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 428	 2693	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 428	 2693	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 429	 430	 0.015736	 0.01245	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 429	 432	 0.003379	 0.006936	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 429	 1386	 0.00935	 0.014021	 0.00026	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 429	 1405	 0.009493	 0.024393	 0.00038	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2693	 429	 0.008229	 0.024764	 0.00049	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 430	 431	 0.009064	 0.006421	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 432	 441	 0.002429	 0.004507	 0.00011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 433	 435	 0.015029	 0.011893	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2693	 434	 0.016614	 0.011771	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 435	 438	 0.00735	 0.006629	 0.00011	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2693	 435	 0.010793	 0.012657	 0.00022	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 436	 438	 0.005407	 0.007879	 0.00018	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 436	 453	 0.009921	 0.008164	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2693	 436	 0.010043	 0.009057	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 437	 453	 0.007836	 0.00555	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 437	 454	 0.013893	 0.009836	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2693	 437	 0.011021	 0.007807	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 438	 439	 0.002057	 0.005286	 8e-05	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 439	 444	 0.002379	 0.004429	 0.00011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 440	 441	 0.002186	 0.004486	 9e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 440	 444	 0.003557	 0.007314	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 442	 443	 0.001957	 0.004471	 0.00011	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 442	 444	 0.0034	 0.007779	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 443	 569	 0.003043	 0.006957	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 444	 445	 0.005586	 0.003957	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 444	 446	 0.017257	 0.011171	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 444	 454	 0.012693	 0.0236	 0.00055	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 446	 447	 0.018207	 0.014414	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 447	 449	 0.00375	 0.010764	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 447	 450	 0.008757	 0.006207	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 447	 561	 0.003807	 0.008636	 0.00017	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 448	 462	 0.009621	 0.006957	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 449	 455	 0.022236	 0.0144	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 449	 460	 0.005429	 0.011164	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 450	 451	 0.007	 0.004957	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 451	 548	 0.004143	 0.009621	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 451	 555	 0.003743	 0.008557	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 452	 1090	 0.004136	 0.0096	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 452	 2695	 0.014736	 0.020107	 0.00036	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 453	 454	 0.003336	 0.004543	 0.0001	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 453	 455	 0.008643	 0.0078	 0.00013	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 454	 457	 0.004179	 0.008593	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 454	 2695	 0.0076	 0.017636	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 456	 1101	 0.002729	 0.008029	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 456	 2694	 0.010393	 0.008229	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 456	 2695	 0.002986	 0.0102	 0.00022	 80	 84	 88	 0	 0	 1	-30	 30;
	 457	 2695	 0.00445	 0.008279	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 458	 459	 0.000836	 0.002207	 0.00051	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 458	 1100	 0.001293	 0.003521	 0.00078	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 458	 2694	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 458	 2694	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 459	 2695	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 459	 2695	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2695	 460	 0.003064	 0.006293	 0.00012	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 461	 468	 0.010943	 0.008657	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 462	 463	 0.003843	 0.0079	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 462	 548	 0.005171	 0.010629	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 463	 464	 0.01295	 0.008386	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 463	 533	 0.015471	 0.018136	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 463	 550	 0.017193	 0.012179	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 463	 2819	 0.00855	 0.029207	 0.00064	 80	 84	 88	 0	 0	 1	-30	 30;
	 465	 474	 0.004943	 0.013543	 0.00294	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 465	 1083	 0.001043	 0.004164	 0.00105	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 465	 1097	 0.000593	 0.003064	 0.00075	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 465	 2696	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 465	 2696	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 465	 2709	 0.0093	 0.031343	 0.00779	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 466	 534	 0.009764	 0.006321	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 467	 470	 0.013143	 0.0104	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 468	 2819	 0.018507	 0.011986	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 469	 470	 0.004771	 0.007614	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 469	 536	 0.006407	 0.007507	 0.00013	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 470	 472	 0.007714	 0.006957	 0.00011	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 470	 534	 0.0055	 0.008779	 0.0002	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2696	 470	 0.007893	 0.024207	 0.00066	 80	 84	 88	 0	 0	 1	-30	 30;
	 471	 500	 0.008093	 0.005236	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 472	 489	 0.013957	 0.013707	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 473	 487	 0.0111	 0.009136	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 473	 488	 0.0057	 0.010029	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 473	 2697	 0.004471	 0.014921	 0.00024	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 474	 475	 0.000829	 0.003307	 0.00084	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 474	 477	 0.001093	 0.004257	 0.00114	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 474	 2697	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 474	 2697	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 475	 497	 0.000529	 0.002007	 0.00056	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 476	 485	 0.009957	 0.008193	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2697	 476	 0.005671	 0.011657	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 477	 1125	 0.001129	 0.004114	 0.00126	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 478	 486	 0.011593	 0.010386	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 478	 526	 0.011414	 0.01255	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 479	 483	 0.000464	 0.001829	 0.00048	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 479	 528	 0.001007	 0.00415	 0.00098	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 479	 699	 0.002893	 0.007443	 0.00184	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 479	 2698	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 479	 2698	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 480	 483	 0.000543	 0.0014	 0.00035	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 480	 2104	 0.000507	 0.001386	 0.00031	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 481	 482	 0.004686	 0.003314	 5e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 482	 484	 0.003386	 0.004621	 9e-05	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 482	 2699	 0.002943	 0.004014	 9e-05	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 483	 514	 0.001643	 0.004214	 0.00104	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 483	 2699	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 483	 2699	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 484	 492	 0.008329	 0.006857	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 484	 2703	 0.004643	 0.010779	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 485	 492	 0.007129	 0.0072	 9e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 486	 492	 0.006207	 0.0056	 9e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
