% -------------------------------------------------------------------------
% Partitioned MATPOWER Case File
% Copyright (c) 2025 Milad Hasanzadeh
% Generated on: 2026-05-21
% This file contains partitioned data for 10 regions


% -------------------- mpc_regionR1 --------------------

mpc_regionR1.version = '2';
mpc_regionR1.baseMVA = 100.0000;
mpc_regionR1.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 487	 490	 0.006164	 0.005557	 9e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 487	 2701	 0.009814	 0.00695	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 488	 489	 0.005843	 0.004621	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 488	 491	 0.002264	 0.003614	 9e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 489	 490	 0.003036	 0.00485	 0.00011	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 490	 2701	 0.013857	 0.010857	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 491	 498	 0.002329	 0.0034	 8e-05	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 493	 494	 0.005621	 0.004629	 9e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 493	 2700	 0.007286	 0.004721	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 493	 2702	 0.009829	 0.006964	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 494	 2703	 0.009836	 0.008871	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 495	 498	 0.010671	 0.006907	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 495	 499	 0.010564	 0.008357	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 495	 2700	 0.002721	 0.0056	 0.00011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 496	 497	 0.000771	 0.002107	 0.00046	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 496	 2700	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 496	 2700	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 497	 519	 0.002136	 0.006514	 0.00141	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 497	 2701	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 497	 2701	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 498	 499	 0.005907	 0.004186	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 498	 500	 0.00545	 0.008171	 0.00015	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 499	 508	 0.010693	 0.006921	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 499	 509	 0.003736	 0.0051	 9e-05	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 500	 502	 0.009343	 0.006614	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 500	 504	 0.00415	 0.006629	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2696	 500	 0.014686	 0.043179	 0.00089	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 501	 502	 0.005857	 0.004636	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 503	 504	 0.003343	 0.00415	 9e-05	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 503	 545	 0.004736	 0.006221	 9e-05	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 504	 505	 0.012071	 0.007814	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 504	 536	 0.007979	 0.00565	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 505	 506	 0.002914	 0.004464	 6e-05	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 505	 507	 0.006357	 0.006786	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 506	 525	 0.004821	 0.00515	 0.00011	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 507	 509	 0.004564	 0.006221	 0.00011	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 508	 511	 0.009414	 0.006664	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 508	 522	 0.011414	 0.008086	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 510	 511	 0.007164	 0.004643	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 510	 2702	 0.011486	 0.010364	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 512	 513	 0.0004	 0.001064	 0.00025	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 512	 514	 0.001	 0.002636	 0.00061	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 512	 2702	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 512	 2702	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 513	 515	 0.001036	 0.002664	 0.00066	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 513	 519	 0.001071	 0.002579	 0.00073	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 514	 515	 0.000771	 0.001786	 0.00054	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 514	 694	 0.001779	 0.004471	 0.00116	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 514	 1121	 0.0044	 0.017621	 0.00444	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 514	 2703	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 514	 2703	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 515	 694	 0.001014	 0.002757	 0.00061	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 515	 2704	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 515	 2704	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2704	 516	 0.011586	 0.008207	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 517	 695	 0.009093	 0.005886	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 517	 3096	 0.009464	 0.0067	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2704	 518	 0.008929	 0.010471	 0.00018	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 518	 2705	 0.008129	 0.008679	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 519	 657	 0.00055	 0.002264	 0.00054	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 519	 2705	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 519	 2705	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 520	 521	 0.002486	 0.003986	 7e-05	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2705	 520	 0.0034	 0.005429	 0.00012	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 521	 522	 0.002421	 0.003529	 8e-05	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 522	 523	 0.00185	 0.005436	 0.00011	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2705	 522	 0.008664	 0.013893	 0.00026	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 523	 524	 0.001857	 0.003821	 7e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 523	 525	 0.005443	 0.006757	 0.00015	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 524	 652	 0.001779	 0.003657	 7e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 525	 547	 0.003193	 0.005121	 9e-05	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 526	 527	 0.006157	 0.01145	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2699	 526	 0.008714	 0.010814	 0.00024	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 527	 2706	 0.010186	 0.018371	 0.00026	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 528	 2706	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 528	 2706	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 529	 895	 0.007893	 0.014671	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2706	 529	 0.0053	 0.010893	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 530	 531	 0.010343	 0.007329	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 531	 3097	 0.013771	 0.0109	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 532	 699	 0.0007	 0.00185	 0.00044	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 532	 2108	 0.001114	 0.00295	 0.00069	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 533	 538	 0.010229	 0.01395	 0.00025	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 534	 535	 0.009364	 0.007407	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 535	 536	 0.009121	 0.007214	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 536	 537	 0.005536	 0.011371	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 537	 538	 0.005193	 0.008293	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 538	 539	 0.004486	 0.007893	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 538	 551	 0.012793	 0.009064	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 539	 540	 0.004	 0.007921	 0.00011	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 540	 541	 0.002686	 0.004293	 0.0001	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 540	 544	 0.002693	 0.005529	 0.00011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 540	 618	 0.00805	 0.016543	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 540	 623	 0.007329	 0.006036	 0.00012	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 541	 552	 0.0029	 0.005736	 9e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 542	 544	 0.008236	 0.005829	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 543	 544	 0.002293	 0.005329	 8e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 543	 546	 0.004707	 0.005514	 9e-05	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 543	 547	 0.003386	 0.005071	 9e-05	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 545	 546	 0.003257	 0.003479	 7e-05	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 548	 2326	 0.017957	 0.014207	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 549	 551	 0.007643	 0.00495	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 552	 618	 0.007021	 0.011257	 0.00021	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 553	 554	 0.002593	 0.005329	 0.0001	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 553	 618	 0.003364	 0.007807	 0.00011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 554	 601	 0.009657	 0.013171	 0.00024	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 554	 608	 0.003714	 0.006907	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 555	 561	 0.015329	 0.013829	 0.00023	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 555	 562	 0.003064	 0.013643	 0.00023	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 556	 559	 0.008479	 0.006	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 557	 559	 0.007064	 0.013993	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 557	 571	 0.005029	 0.010329	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 558	 563	 0.009236	 0.006543	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 559	 561	 0.004764	 0.00885	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 560	 561	 0.0147	 0.009521	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 562	 564	 0.003821	 0.008871	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 562	 581	 0.004664	 0.011821	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 562	 602	 0.006964	 0.014321	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 563	 564	 0.005357	 0.006279	 0.00011	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 564	 580	 0.003471	 0.007129	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 565	 567	 0.004257	 0.007486	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 565	 569	 0.005686	 0.009121	 0.00017	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 566	 572	 0.010486	 0.009464	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 566	 1404	 0.013993	 0.011514	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 567	 573	 0.003164	 0.005571	 0.00011	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 568	 569	 0.009621	 0.011279	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 568	 570	 0.0096	 0.0086	 0.00018	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 570	 575	 0.011029	 0.010836	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 571	 2902	 0.005129	 0.009536	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 572	 576	 0.012186	 0.010993	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 572	 1408	 0.011571	 0.012729	 0.00017	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 573	 576	 0.006836	 0.010243	 0.00019	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 574	 576	 0.009886	 0.0064	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 575	 577	 0.00715	 0.008386	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 575	 2902	 0.004107	 0.014371	 0.0003	 80	 84	 88	 0	 0	 1	-30	 30;
	 576	 1433	 0.006179	 0.012707	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 576	 2902	 0.008943	 0.025657	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 578	 579	 0.003929	 0.006279	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 578	 2902	 0.011821	 0.011614	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 579	 583	 0.002621	 0.004614	 9e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 580	 2902	 0.009307	 0.0173	 0.00041	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 581	 582	 0.004971	 0.009236	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 581	 604	 0.0043	 0.01105	 0.00017	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 582	 591	 0.003536	 0.006571	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 583	 584	 0.001771	 0.003293	 8e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 584	 589	 0.003443	 0.003671	 8e-05	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 584	 590	 0.008536	 0.009114	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 585	 587	 0.004079	 0.006507	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 585	 1541	 0.004036	 0.007286	 0.00011	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 586	 595	 0.003793	 0.007764	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 586	 1544	 0.002507	 0.00645	 0.0001	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 587	 589	 0.005729	 0.008771	 0.00012	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 587	 595	 0.004807	 0.009836	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 588	 595	 0.008964	 0.005807	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 590	 605	 0.009593	 0.017314	 0.00025	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 591	 592	 0.005571	 0.00395	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 591	 593	 0.004629	 0.008607	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 593	 594	 0.003143	 0.006436	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 594	 595	 0.003286	 0.008314	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 594	 599	 0.002957	 0.0067	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 595	 596	 0.0015	 0.005821	 0.0001	 80	 84	 88	 0	 0	 1	-30	 30;
	 595	 597	 0.011586	 0.008207	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 595	 2708	 0.004143	 0.013829	 0.00022	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 596	 2708	 0.002	 0.006136	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 598	 1549	 0.002986	 0.010457	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 598	 1589	 0.014586	 0.028886	 0.00042	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 598	 2708	 0.002057	 0.01105	 0.00026	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 599	 605	 0.002421	 0.008479	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 599	 2708	 0.000814	 0.00555	 0.00014	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 600	 1569	 2.1e-05	 0.000271	 0.02016	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 600	 2707	 0.000159	 0.012695	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 601	 602	 0.012871	 0.012643	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 602	 609	 0.003357	 0.006243	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 602	 2710	 0.007321	 0.025014	 0.00054	 80	 84	 88	 0	 0	 1	-30	 30;
	 2707	 603	 0.000336	 0.002236	 0.00421	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 603	 2709	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2710	 603	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2710	 604	 0.007414	 0.019064	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2710	 605	 0.002757	 0.008479	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 606	 607	 0.00205	 0.006836	 0.00011	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 606	 612	 0.002043	 0.004679	 0.00011	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 607	 773	 0.005636	 0.008993	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2710	 607	 0.002393	 0.010607	 0.00032	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 609	 610	 0.008407	 0.00595	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 611	 612	 0.0017	 0.003164	 7e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 611	 615	 0.002793	 0.006329	 0.00013	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 611	 2711	 0.0042	 0.009757	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 613	 614	 0.003729	 0.007379	 0.00011	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 613	 618	 0.008821	 0.013521	 0.00019	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 614	 615	 0.001657	 0.003393	 9e-05	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 614	 618	 0.00445	 0.007143	 0.00013	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 616	 646	 0.000621	 0.002571	 0.00061	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2709	 616	 0.002014	 0.007836	 0.00209	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 616	 2711	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 616	 2711	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 617	 763	 0.009793	 0.006336	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2711	 617	 0.010443	 0.006757	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 618	 620	 0.003907	 0.006579	 9e-05	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 619	 620	 0.003943	 0.003557	 6e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 619	 636	 0.003529	 0.003186	 5e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 621	 622	 0.008529	 0.005521	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 621	 623	 0.01005	 0.006507	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 621	 632	 0.003207	 0.005643	 0.00011	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 623	 624	 0.0049	 0.00495	 6e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 624	 626	 0.006021	 0.005429	 9e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 625	 626	 0.006436	 0.004557	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 625	 649	 0.005057	 0.003279	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 626	 648	 0.014971	 0.010821	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 627	 628	 0.005164	 0.003343	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 627	 648	 0.007057	 0.005586	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 628	 630	 0.003407	 0.002207	 4e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 629	 632	 0.004386	 0.003107	 5e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 630	 632	 0.004707	 0.006186	 9e-05	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 631	 632	 0.000979	 0.003336	 7e-05	 80	 84	 88	 0	 0	 1	-30	 30;
	 631	 634	 0.002121	 0.004357	 9e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 631	 639	 0.008664	 0.008686	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 631	 641	 0.002364	 0.00345	 8e-05	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 632	 633	 0.004386	 0.003107	 5e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 634	 635	 0.003279	 0.004314	 6e-05	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 634	 638	 0.007279	 0.005157	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2711	 634	 0.00385	 0.009757	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 635	 636	 0.003536	 0.002907	 6e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 635	 637	 0.006129	 0.00485	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 639	 671	 0.00645	 0.005307	 0.00011	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 640	 641	 0.001936	 0.003086	 7e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 640	 643	 0.002493	 0.004943	 7e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 642	 644	 0.004407	 0.004329	 7e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 642	 691	 0.0062	 0.005593	 9e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 643	 644	 0.005357	 0.005264	 9e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 643	 645	 0.005671	 0.004014	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 643	 2712	 0.003236	 0.005164	 0.00012	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 646	 680	 0.003121	 0.010521	 0.00261	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 646	 741	 0.001529	 0.004036	 0.00094	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 646	 2712	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 646	 2712	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 647	 683	 0.00115	 0.002979	 0.00072	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 647	 694	 0.001029	 0.002721	 0.00064	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 647	 2713	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 647	 2713	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 648	 650	 0.004571	 0.008036	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 648	 665	 0.003393	 0.004629	 0.0001	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 648	 667	 0.008921	 0.005779	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 648	 670	 0.007314	 0.0066	 0.00011	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2711	 648	 0.022714	 0.0348	 0.00049	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 649	 650	 0.00395	 0.00325	 6e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 650	 652	 0.002243	 0.004164	 0.0001	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 650	 654	 0.0072	 0.0051	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 651	 656	 0.006721	 0.00435	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 653	 656	 0.006579	 0.004257	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 655	 656	 0.004507	 0.004064	 7e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 655	 2714	 0.007514	 0.007386	 0.00012	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 656	 662	 0.008857	 0.005736	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 657	 680	 0.001071	 0.003586	 0.00091	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 657	 2714	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 657	 2714	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 658	 659	 0.00965	 0.00625	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2714	 658	 0.012271	 0.007943	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 658	 2716	 0.015129	 0.011979	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 659	 660	 0.004521	 0.003721	 8e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 659	 663	 0.003893	 0.004564	 8e-05	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2714	 659	 0.006986	 0.006264	 0.00013	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 660	 2715	 0.002507	 0.004957	 7e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 661	 668	 0.003736	 0.005093	 0.00011	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 661	 2715	 0.005107	 0.008157	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 662	 663	 0.004136	 0.004064	 7e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 662	 664	 0.001557	 0.003193	 6e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 664	 666	 0.001557	 0.002493	 6e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 664	 668	 0.005871	 0.00465	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 665	 666	 0.001386	 0.002221	 4e-05	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 668	 673	 0.002714	 0.0037	 8e-05	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 669	 671	 0.002214	 0.004379	 6e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 669	 675	 0.005814	 0.005714	 9e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 669	 691	 0.001179	 0.002414	 6e-05	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 670	 671	 0.001593	 0.003279	 6e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 670	 672	 0.001586	 0.002536	 6e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 672	 673	 0.002214	 0.003529	 8e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 673	 676	 0.005793	 0.00375	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 674	 675	 0.004214	 0.003807	 6e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 674	 677	 0.005107	 0.003621	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 676	 677	 0.004329	 0.003907	 6e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 676	 679	 0.002443	 0.003907	 9e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 678	 679	 0.004679	 0.003314	 5e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 679	 687	 0.010207	 0.008079	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 679	 2715	 0.002943	 0.006757	 0.0001	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 680	 681	 0.000393	 0.000993	 0.00026	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 680	 2105	 0.004921	 0.013	 0.00304	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 680	 2715	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 680	 2715	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 681	 686	 0.000636	 0.001679	 0.00039	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 681	 746	 0.001229	 0.00335	 0.00074	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 682	 685	 0.002607	 0.005357	 0.0001	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2715	 682	 0.008893	 0.008021	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 682	 2716	 0.006693	 0.007843	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 682	 2718	 0.010664	 0.007557	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 683	 684	 0.000843	 0.002114	 0.00055	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 683	 2716	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 683	 2716	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 684	 719	 0.0013	 0.003364	 0.00081	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 684	 2717	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 684	 2717	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2717	 685	 0.005721	 0.008579	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 685	 2727	 0.009586	 0.007514	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 686	 746	 0.000614	 0.001664	 0.00036	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 686	 2718	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 686	 2718	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 687	 688	 0.004514	 0.003714	 8e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 688	 689	 0.005457	 0.005829	 0.00012	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 688	 742	 0.00895	 0.005793	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 688	 745	 0.004621	 0.006014	 9e-05	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 689	 692	 0.006043	 0.010186	 0.00014	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 690	 692	 0.007964	 0.005643	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 691	 692	 0.001314	 0.004379	 7e-05	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 692	 740	 0.001007	 0.003514	 0.0001	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2712	 692	 0.008036	 0.014129	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2704	 693	 0.013693	 0.012271	 0.00025	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 693	 2719	 0.0081	 0.0097	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 695	 2719	 0.011221	 0.008886	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 696	 698	 0.0006	 0.001629	 0.00036	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 696	 2719	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 696	 2719	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 697	 705	 0.008064	 0.005714	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 697	 2721	 0.006029	 0.005921	 0.0001	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 698	 699	 0.00125	 0.003421	 0.00074	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 698	 704	 0.000357	 0.00095	 0.00021	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 698	 708	 0.001064	 0.002736	 0.00068	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 698	 717	 0.002193	 0.005514	 0.00143	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 699	 2720	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 699	 2720	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2720	 700	 0.010186	 0.008064	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 700	 2722	 0.011793	 0.008357	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 701	 703	 0.007521	 0.006786	 0.00011	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2720	 701	 0.010171	 0.006586	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 702	 703	 0.0098	 0.006343	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 703	 3097	 0.01355	 0.009793	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 703	 3098	 0.0078	 0.005521	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 704	 2721	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 704	 2721	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 706	 707	 0.006814	 0.0095	 0.00016	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2717	 706	 0.00635	 0.008664	 0.00016	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2721	 707	 0.005857	 0.008779	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 708	 713	 0.001114	 0.003043	 0.00067	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 708	 2722	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 708	 2722	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 709	 715	 0.0008	 0.002107	 0.00049	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 709	 2115	 0.000871	 0.002186	 0.00056	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 709	 2723	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 709	 2723	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 710	 714	 0.0167	 0.012071	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2723	 710	 0.007271	 0.00515	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 710	 3098	 0.004957	 0.007221	 0.00016	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 710	 3099	 0.004171	 0.005686	 0.0001	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 711	 713	 0.000836	 0.002243	 0.00051	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 711	 715	 0.0008	 0.001921	 0.00054	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 711	 2724	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 711	 2724	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2723	 712	 0.009493	 0.008564	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 712	 2725	 0.013786	 0.010807	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 713	 2725	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 713	 2725	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 714	 942	 0.017636	 0.017321	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2723	 714	 0.011986	 0.008486	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 715	 946	 0.000771	 0.002171	 0.00056	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 716	 722	 0.010814	 0.007	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2725	 716	 0.011593	 0.008214	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 717	 720	 0.000757	 0.001957	 0.00048	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 717	 2726	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 717	 2726	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 718	 721	 0.003093	 0.005757	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2717	 718	 0.006364	 0.0079	 0.00017	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 718	 2727	 0.00385	 0.005614	 0.00013	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 718	 2736	 0.004771	 0.009757	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 719	 728	 0.000679	 0.001786	 0.00042	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 719	 746	 0.000593	 0.001614	 0.00035	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 719	 2727	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 719	 2727	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 720	 725	 0.000621	 0.00165	 0.00039	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 720	 2728	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 720	 2728	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 721	 726	 0.009943	 0.006436	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2726	 721	 0.01005	 0.009007	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2728	 721	 0.00705	 0.006314	 0.00013	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 722	 723	 0.010421	 0.006743	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 722	 724	 0.005736	 0.006721	 0.00011	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 722	 737	 0.02705	 0.019157	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2725	 722	 0.01655	 0.010714	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 723	 724	 0.011629	 0.008236	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 723	 736	 0.011743	 0.007607	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 724	 2729	 0.003264	 0.007586	 0.00011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 725	 738	 0.001064	 0.002464	 0.00075	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 725	 2729	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 725	 2729	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 726	 727	 0.003779	 0.004429	 8e-05	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 726	 732	 0.017293	 0.01225	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 727	 2733	 0.006164	 0.008407	 0.00015	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 728	 729	 0.000564	 0.00155	 0.00034	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 729	 730	 0.000507	 0.0015	 0.00035	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 729	 2730	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 729	 2730	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 730	 731	 0.0006	 0.001507	 0.00039	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 730	 757	 0.000836	 0.002607	 0.00076	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 731	 818	 0.001014	 0.002436	 0.00069	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 731	 2731	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 731	 2731	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2730	 732	 0.010743	 0.011814	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2731	 732	 0.003929	 0.009114	 0.00017	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 732	 2732	 0.015029	 0.01065	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 732	 2733	 0.003529	 0.007257	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 733	 738	 0.000771	 0.002107	 0.00046	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 733	 833	 0.000636	 0.001643	 0.0004	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 733	 2732	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 733	 2732	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 734	 735	 0.003764	 0.006336	 9e-05	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 734	 2733	 0.004929	 0.008807	 0.00013	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 735	 736	 0.0032	 0.004671	 0.00011	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 736	 2734	 0.003929	 0.009114	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 737	 957	 0.007136	 0.010936	 0.00019	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 737	 2734	 0.005121	 0.006993	 0.00012	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 738	 2733	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 738	 2733	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 739	 2138	 0.00165	 0.004486	 0.00099	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 739	 2734	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 739	 2734	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 740	 2735	 0.000886	 0.003086	 9e-05	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 741	 751	 0.000564	 0.001414	 0.00036	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 741	 2735	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 741	 2735	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 743	 744	 0.009371	 0.012779	 0.00029	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 743	 2737	 0.004079	 0.007357	 0.00011	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 744	 747	 0.012921	 0.008364	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 744	 748	 0.00235	 0.00375	 9e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 744	 2736	 0.001514	 0.004014	 0.0001	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 745	 2736	 0.004121	 0.00585	 9e-05	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 746	 805	 0.003871	 0.0121	 0.00351	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 746	 2736	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 746	 2736	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 747	 756	 0.009193	 0.007279	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 748	 749	 0.003107	 0.004964	 0.00011	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 749	 750	 0.004379	 0.006986	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 749	 759	 0.007014	 0.004964	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 750	 2737	 0.002914	 0.00465	 0.00011	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 751	 797	 0.00225	 0.008007	 0.00178	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 751	 2737	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 751	 2737	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 752	 753	 0.009043	 0.007157	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 753	 755	 0.007271	 0.004707	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 754	 755	 0.007229	 0.005121	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 755	 761	 0.011607	 0.007514	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 755	 764	 0.006014	 0.015943	 0.00041	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 755	 800	 0.028186	 0.022307	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2737	 755	 0.01915	 0.01515	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 756	 2738	 0.00785	 0.00785	 0.00011	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 757	 760	 0.000614	 0.002171	 0.00049	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 757	 801	 0.000814	 0.002093	 0.00052	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 757	 2738	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 757	 2738	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 758	 759	 0.004479	 0.004529	 6e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 758	 2739	 0.003857	 0.006186	 0.00011	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 760	 805	 0.001571	 0.005986	 0.00168	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 760	 2739	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 760	 2739	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2739	 761	 0.008957	 0.007371	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 762	 771	 0.011464	 0.007421	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 762	 799	 0.0114	 0.008079	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 763	 764	 0.008321	 0.00685	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 764	 769	 0.00655	 0.006993	 0.00015	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 764	 771	 0.016686	 0.0108	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 764	 774	 0.004136	 0.009593	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 764	 2740	 0.008243	 0.016936	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 765	 767	 0.005757	 0.004557	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 766	 767	 0.005164	 0.003343	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 767	 768	 0.006129	 0.006543	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2712	 767	 0.01425	 0.009229	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2735	 767	 0.009471	 0.006129	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 768	 769	 0.005379	 0.004429	 9e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 770	 771	 0.004771	 0.007614	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 770	 2741	 0.011729	 0.011843	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 772	 776	 0.000857	 0.003493	 0.00085	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2709	 772	 0.000757	 0.004436	 0.00121	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 772	 2740	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 772	 2740	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2740	 773	 0.006079	 0.008286	 0.00019	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 774	 2741	 0.008529	 0.007693	 0.00013	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2740	 775	 0.010043	 0.007114	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 776	 797	 0.001029	 0.003364	 0.00089	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 776	 2741	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 776	 2741	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 777	 778	 0.005643	 0.005543	 9e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2740	 777	 0.010579	 0.008293	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 778	 780	 0.005186	 0.006079	 0.00011	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 779	 790	 0.016786	 0.010864	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 780	 781	 0.003414	 0.005121	 9e-05	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 781	 788	 0.004314	 0.006886	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 782	 783	 0.002229	 0.003914	 7e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2741	 782	 0.004807	 0.005971	 0.00013	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 783	 787	 0.002379	 0.004421	 0.0001	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 784	 785	 0.009607	 0.006807	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 785	 786	 0.002129	 0.004864	 0.00012	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 785	 806	 0.002843	 0.005	 9e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 786	 787	 0.001921	 0.006571	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 787	 788	 0.002786	 0.006371	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 788	 789	 0.001814	 0.003729	 7e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 788	 792	 0.0033	 0.008479	 0.00013	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 788	 793	 0.006886	 0.005664	 0.00011	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 789	 790	 0.002793	 0.005736	 0.00011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 790	 2742	 0.003193	 0.008207	 0.00013	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 791	 796	 0.0009	 0.004257	 0.00102	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 791	 1575	 0.000693	 0.001993	 0.00049	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 791	 2742	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 791	 2742	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2742	 792	 0.002557	 0.006771	 0.00017	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 793	 2744	 0.00655	 0.007207	 9e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 794	 2743	 0.009429	 0.006107	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 795	 796	 0.000514	 0.002057	 0.00051	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 795	 809	 0.000993	 0.003779	 0.00106	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 795	 816	 0.000536	 0.00175	 0.00046	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 795	 2743	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 795	 2743	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 796	 2744	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 796	 2744	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 797	 805	 0.001107	 0.002879	 0.0007	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 798	 799	 0.002436	 0.008121	 0.00013	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 798	 800	 0.002157	 0.006193	 9e-05	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 799	 804	 0.011714	 0.0083	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 799	 806	 0.006129	 0.012593	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 800	 803	 0.003614	 0.010371	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2738	 800	 0.005207	 0.009679	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 800	 2745	 0.003114	 0.007064	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 801	 802	 0.000829	 0.002236	 0.00051	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 801	 2745	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 801	 2745	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 802	 812	 0.000879	 0.002314	 0.00054	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 803	 810	 0.001571	 0.005364	 0.00011	 80	 84	 88	 0	 0	 1	-30	 30;
	 804	 2746	 0.005457	 0.005029	 8e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 805	 809	 0.00055	 0.002136	 0.00057	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 805	 816	 0.001136	 0.004557	 0.00115	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 805	 2746	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 805	 2746	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 806	 2747	 0.005557	 0.007571	 0.00017	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 807	 809	 0.000607	 0.001557	 0.00039	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 807	 2747	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 807	 2747	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 808	 810	 0.003743	 0.007693	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 808	 2748	 0.005564	 0.004579	 9e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 809	 815	 0.000836	 0.0022	 0.00051	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 809	 2748	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 809	 2748	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 810	 811	 0.006964	 0.005514	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 811	 814	 0.003857	 0.005786	 0.00011	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 812	 813	 0.000807	 0.002171	 0.00049	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 812	 822	 0.001736	 0.004471	 0.00111	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 813	 839	 0.000721	 0.001686	 0.00051	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 814	 2756	 0.008014	 0.009393	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 814	 2757	 0.0104	 0.007364	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 815	 816	 0.000607	 0.002157	 0.00049	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 815	 836	 0.000579	 0.0023	 0.00058	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 816	 855	 0.000736	 0.001943	 0.00046	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 816	 856	 0.000857	 0.003379	 0.00089	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2745	 817	 0.0054	 0.009	 0.00013	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 817	 2749	 0.014707	 0.011643	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 818	 831	 0.000936	 0.002536	 0.00056	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 818	 2749	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 818	 2749	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 819	 821	 0.006329	 0.008321	 0.00011	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 819	 2753	 0.017236	 0.012207	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 820	 821	 0.00265	 0.004664	 9e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 820	 2750	 0.003586	 0.005721	 0.00013	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 822	 823	 0.00055	 0.001286	 0.00039	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 822	 2750	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 822	 2750	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 823	 1957	 0.002821	 0.006543	 0.00199	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 823	 2751	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 823	 2751	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 824	 825	 0.006793	 0.005586	 0.00011	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2750	 824	 0.018357	 0.014529	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 824	 2752	 0.00805	 0.010979	 0.00024	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 824	 2758	 0.005321	 0.0099	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 825	 826	 0.007314	 0.004736	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2751	 825	 0.008879	 0.007029	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 826	 1959	 0.010107	 0.008321	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 827	 1959	 0.014814	 0.011721	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 828	 829	 0.000779	 0.002057	 0.00048	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 828	 840	 0.0011	 0.002986	 0.00066	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 828	 1955	 0.001007	 0.002664	 0.00062	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 829	 1956	 0.000964	 0.002321	 0.00066	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 829	 2752	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 829	 2752	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2734	 830	 0.020779	 0.014714	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 831	 833	 0.000886	 0.002221	 0.00058	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 831	 2149	 0.002557	 0.006157	 0.00174	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 831	 2753	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 831	 2753	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 832	 834	 0.00645	 0.004571	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2753	 832	 0.018664	 0.013221	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 833	 835	 0.001371	 0.003671	 0.00084	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 833	 2754	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 833	 2754	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2754	 834	 0.006857	 0.005429	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 835	 2755	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 835	 2755	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 836	 838	 0.000714	 0.001936	 0.00043	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 836	 841	 0.000857	 0.002221	 0.00054	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 836	 2756	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 836	 2756	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2756	 837	 0.002814	 0.005764	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 837	 2764	 0.002179	 0.004979	 0.00012	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 838	 842	 0.000829	 0.002136	 0.00053	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 838	 2757	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 838	 2757	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 839	 840	 0.000814	 0.002214	 0.00049	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 839	 2758	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 839	 2758	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 840	 2759	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 840	 2759	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 841	 842	 0.0006	 0.001543	 0.00039	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 841	 2760	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 841	 2760	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 842	 848	 0.000786	 0.002857	 0.00088	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2760	 843	 0.007371	 0.004771	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 844	 845	 0.000679	 0.001743	 0.00043	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 844	 857	 0.000607	 0.0014	 0.00043	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 844	 2761	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 844	 2761	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 845	 846	 0.000379	 0.000971	 0.00024	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 846	 852	 0.000357	 0.00095	 0.00022	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 847	 851	 0.012064	 0.007807	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2760	 847	 0.012921	 0.008364	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 848	 1955	 0.00075	 0.002907	 0.00078	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 848	 2762	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 848	 2762	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 849	 1950	 0.001286	 0.003236	 0.00084	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 849	 2763	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 849	 2763	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 850	 854	 0.012129	 0.0096	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2762	 850	 0.0118	 0.007636	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 850	 3039	 0.014593	 0.015586	 0.00033	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 851	 3039	 0.010671	 0.008786	 0.00018	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 852	 853	 0.000429	 0.001179	 0.00026	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 853	 871	 0.000636	 0.001686	 0.00039	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2763	 854	 0.014664	 0.011607	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 855	 857	 0.000807	 0.002071	 0.00051	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 855	 2764	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 855	 2764	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 856	 859	 0.000829	 0.00215	 0.00052	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 856	 2765	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 856	 2765	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 856	 2913	 0.002221	 0.010186	 0.00261	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 857	 858	 0.000393	 0.001279	 0.00034	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 857	 862	 0.000657	 0.0018	 0.00039	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 858	 859	 0.000607	 0.00215	 0.00049	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 859	 860	 0.0006	 0.001586	 0.00037	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 859	 2766	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 859	 2766	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 860	 861	 0.000407	 0.001021	 0.00026	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 861	 866	 0.000364	 0.000914	 0.00024	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 862	 863	 0.000379	 0.001014	 0.00023	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 863	 864	 0.000371	 0.000871	 0.00026	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 864	 865	 0.000436	 0.001043	 0.00029	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 865	 870	 0.000693	 0.001829	 0.00043	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 865	 2767	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 865	 2767	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 866	 867	 0.000407	 0.001043	 0.00026	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 867	 868	 0.000457	 0.001157	 0.0003	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 868	 874	 0.001279	 0.003993	 0.00116	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 868	 1629	 0.000979	 0.003921	 0.00099	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 868	 2768	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 868	 2768	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 869	 875	 0.004986	 0.008771	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2768	 869	 0.002936	 0.0044	 8e-05	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 869	 2930	 0.005636	 0.010471	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 870	 871	 0.000921	 0.002507	 0.00055	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 871	 872	 0.000721	 0.001907	 0.00044	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 871	 1941	 0.0008	 0.002243	 0.00058	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 872	 873	 0.000579	 0.001579	 0.00035	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 873	 874	 0.000714	 0.002414	 0.0006	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 873	 883	 0.000443	 0.001357	 0.0003	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 874	 2769	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 874	 2769	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2769	 875	 0.004821	 0.006579	 0.00011	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 876	 877	 0.000621	 0.00195	 0.00056	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 876	 1631	 0.0007	 0.002393	 0.00057	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 876	 2770	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 876	 2770	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 877	 878	 0.0006	 0.001557	 0.00038	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 877	 2771	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 877	 2771	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 878	 1667	 0.001943	 0.005286	 0.00116	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 878	 2772	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 878	 2772	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 879	 880	 0.006721	 0.0066	 0.00011	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2772	 879	 0.007814	 0.00705	 0.00012	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 880	 1666	 0.006036	 0.009043	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 881	 882	 0.000471	 0.001186	 0.00031	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 881	 2773	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 881	 2773	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 882	 883	 0.000929	 0.002493	 0.00056	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 882	 2774	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 882	 2774	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 883	 1946	 0.000593	 0.002443	 0.00058	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 884	 885	 0.011814	 0.00935	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2773	 884	 0.007307	 0.014329	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2774	 884	 0.012907	 0.008357	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 884	 2944	 0.027364	 0.017721	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 884	 3043	 0.00285	 0.007221	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 885	 1008	 0.009793	 0.006936	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 886	 2944	 0.009714	 0.006879	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 887	 891	 0.004629	 0.00835	 0.00012	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 887	 892	 0.003486	 0.007164	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2771	 887	 0.003071	 0.009021	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 888	 2932	 0.010014	 0.006479	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 889	 890	 0.000636	 0.001479	 0.00045	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 889	 2775	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 889	 2775	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 890	 1633	 0.001236	 0.003643	 0.00085	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 890	 2776	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 890	 2776	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 891	 2943	 0.004879	 0.007786	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 892	 893	 0.0049	 0.008614	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 892	 2943	 0.01055	 0.011264	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 893	 894	 0.004571	 0.006664	 0.00015	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 893	 2932	 0.019343	 0.0137	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 894	 1661	 0.006493	 0.007143	 9e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 895	 896	 0.009971	 0.02315	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 896	 897	 0.019729	 0.016236	 0.00033	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 897	 898	 0.022307	 0.022529	 0.0003	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 898	 2777	 0.02075	 0.018721	 0.00031	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 898	 2779	 0.048014	 0.031086	 0.00059	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 899	 900	 0.002064	 0.005307	 0.00131	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 899	 901	 0.003021	 0.0076	 0.00197	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 899	 2777	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 899	 2777	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 900	 901	 0.00315	 0.008836	 0.00227	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 900	 2778	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 900	 2778	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 901	 911	 0.001864	 0.004786	 0.00119	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 901	 912	 0.002436	 0.006436	 0.00151	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 901	 2779	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 901	 2779	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2779	 902	 0.019821	 0.012829	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 903	 2331	 0.019871	 0.031714	 0.00073	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2778	 903	 0.012236	 0.019629	 0.00036	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 904	 909	 0.0022	 0.010564	 0.00031	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 904	 2781	 0.011271	 0.020957	 0.00049	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 904	 2782	 0.008807	 0.020436	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 904	 2784	 0.006264	 0.014393	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 905	 906	 0.002507	 0.006621	 0.00155	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 905	 2780	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 905	 2780	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 905	 2783	 0.003657	 0.012936	 0.00291	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 905	 3109	 0.004529	 0.017214	 0.00482	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 906	 907	 0.0008	 0.003207	 0.00081	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 906	 2781	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 906	 2781	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 906	 3109	 0.005736	 0.022964	 0.00579	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 907	 2782	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 907	 2782	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 907	 2783	 0.000879	 0.003507	 0.00089	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 908	 2123	 0.000414	 0.002664	 0.00531	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 908	 2152	 0.001614	 0.010936	 0.01991	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 908	 2783	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2784	 908	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 909	 2119	 0.00195	 0.010479	 0.00025	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 910	 914	 0.013407	 0.0095	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 910	 2785	 0.0181	 0.012821	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 911	 912	 0.000579	 0.00145	 0.00038	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 911	 2785	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 911	 2785	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 912	 913	 0.000364	 0.001293	 0.00029	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 913	 934	 0.000621	 0.001829	 0.00043	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 913	 2786	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 913	 2786	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 914	 2126	 0.004129	 0.008486	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2785	 914	 0.01715	 0.015471	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 915	 2112	 0.007421	 0.0147	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 917	 924	 0.003364	 0.006657	 0.0001	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 917	 927	 0.009779	 0.006929	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 919	 920	 0.003107	 0.0022	 4e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 919	 921	 0.002943	 0.005471	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 919	 923	 0.002979	 0.006914	 0.0001	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 922	 923	 0.002707	 0.005043	 0.00012	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2779	 922	 0.00795	 0.013979	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2785	 922	 0.006829	 0.008471	 0.00019	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 924	 925	 0.002579	 0.004786	 0.00011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 925	 933	 0.006221	 0.014436	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 925	 2787	 0.005186	 0.007771	 0.00014	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 926	 927	 0.007336	 0.005193	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 928	 929	 0.017214	 0.013621	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 929	 940	 0.007829	 0.009721	 0.00021	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 929	 941	 0.007057	 0.006936	 0.00011	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 929	 2787	 0.003064	 0.011964	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 930	 937	 0.001714	 0.004964	 0.0012	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 930	 2787	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 930	 2787	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 931	 2789	 0.010579	 0.008371	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 932	 936	 0.008943	 0.005793	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 932	 2127	 0.005521	 0.012814	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 932	 2788	 0.003229	 0.005679	 0.00011	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 933	 2788	 0.001907	 0.003929	 7e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 934	 935	 0.000629	 0.001714	 0.00038	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 934	 2788	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 934	 2788	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 935	 937	 0.000871	 0.002386	 0.00052	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 935	 2789	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 935	 2789	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2789	 936	 0.0102	 0.008071	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 937	 960	 0.001043	 0.0034	 0.0009	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 937	 2130	 0.001093	 0.003857	 0.00087	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 937	 2790	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 937	 2790	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 938	 959	 0.007121	 0.0076	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2787	 938	 0.006043	 0.009693	 0.00018	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2790	 938	 0.006629	 0.010157	 0.00014	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 939	 958	 0.010521	 0.006814	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2787	 939	 0.013136	 0.0085	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 940	 941	 0.012943	 0.011679	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 940	 2117	 0.005164	 0.010229	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 941	 944	 0.014229	 0.010079	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 942	 943	 0.013043	 0.011686	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 942	 945	 0.008643	 0.0078	 0.00013	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2787	 942	 0.019486	 0.031257	 0.00058	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 942	 2796	 0.013393	 0.027521	 0.00052	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 943	 2116	 0.014579	 0.011536	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 943	 3099	 0.018214	 0.011793	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 945	 947	 0.00965	 0.008707	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 946	 956	 0.000729	 0.002379	 0.00063	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 946	 2791	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 946	 2791	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2791	 947	 0.005479	 0.005536	 7e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 948	 949	 0.007271	 0.009921	 0.00018	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2791	 948	 0.006107	 0.010186	 0.00015	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 948	 2792	 0.009921	 0.00785	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 949	 955	 0.003443	 0.005157	 9e-05	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 950	 952	 0.006343	 0.004107	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 950	 967	 0.0082	 0.005307	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 951	 954	 0.006936	 0.005486	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 951	 2795	 0.004907	 0.006693	 0.00012	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 953	 954	 0.002579	 0.004536	 9e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 953	 955	 0.004307	 0.006914	 0.00013	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 954	 2795	 0.009836	 0.0105	 0.00022	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 955	 3105	 0.015657	 0.012393	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 956	 2138	 0.000721	 0.002507	 0.00058	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 956	 2792	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 956	 2792	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2724	 957	 0.013843	 0.01085	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2791	 957	 0.004986	 0.007264	 0.00016	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 958	 2796	 0.013479	 0.00955	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 959	 2793	 0.008814	 0.006971	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 959	 2794	 0.017164	 0.015379	 0.00031	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 960	 962	 0.000814	 0.002664	 0.00071	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 960	 965	 0.0009	 0.003493	 0.00094	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 960	 2793	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 960	 2793	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 961	 970	 0.00085	 0.002043	 0.00058	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 961	 2137	 0.001207	 0.0031	 0.00076	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 962	 971	 0.001179	 0.004714	 0.00119	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 962	 2794	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 962	 2794	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 963	 969	 0.007771	 0.012464	 0.00023	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2794	 963	 0.003764	 0.007	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 963	 2796	 0.00205	 0.005436	 0.00014	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 964	 965	 0.000414	 0.001657	 0.00041	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 964	 2138	 0.0032	 0.008586	 0.00195	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 964	 2795	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 964	 2795	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 965	 2796	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 965	 2796	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 966	 967	 0.003486	 0.005557	 0.00013	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 966	 968	 0.003457	 0.006843	 0.0001	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 966	 2143	 0.013743	 0.010879	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2795	 967	 0.011371	 0.009357	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 968	 969	 0.00455	 0.008	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2794	 969	 0.014393	 0.0102	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 969	 2797	 0.002021	 0.007079	 0.00019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 970	 2145	 0.001114	 0.003279	 0.00076	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 971	 2145	 0.000343	 0.001193	 0.00039	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 972	 981	 0.00125	 0.003421	 0.00074	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 972	 2145	 0.000457	 0.001564	 0.00037	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 972	 2803	 0.001314	 0.004279	 0.00114	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 973	 2144	 0.001336	 0.004093	 0.00011	 80	 84	 88	 0	 0	 1	-30	 30;
	 973	 2797	 0.001264	 0.005586	 0.0001	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 974	 2145	 0.000679	 0.002329	 0.00056	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 974	 2797	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 974	 2797	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 975	 981	 0.000664	 0.002207	 0.00056	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 975	 2136	 0.000657	 0.002136	 0.00056	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 976	 977	 0.003836	 0.004757	 0.00011	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 976	 980	 0.005214	 0.007107	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 976	 2801	 0.0082	 0.013093	 0.0003	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 976	 3101	 0.018121	 0.028929	 0.00066	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 977	 2798	 0.003643	 0.006136	 9e-05	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 978	 979	 0.000121	 0.000829	 0.00141	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 978	 2134	 0.000136	 0.0009	 0.00165	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 978	 2798	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 978	 2798	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 979	 989	 0.000493	 0.003271	 0.00616	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 979	 2799	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 979	 2799	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 980	 2800	 0.008993	 0.009086	 0.00012	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 980	 2802	 0.017521	 0.012414	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 981	 982	 0.000643	 0.001671	 0.00041	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 982	 984	 0.000614	 0.001543	 0.0004	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 982	 2800	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 982	 2800	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2799	 983	 0.000671	 0.001693	 0.00044	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 983	 2801	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 983	 2801	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 983	 2809	 0.002357	 0.008321	 0.00187	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 984	 991	 0.000957	 0.002536	 0.00059	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 984	 2146	 0.000936	 0.002929	 0.00085	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 984	 2802	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 984	 2802	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2801	 985	 0.0209	 0.013529	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 985	 2804	 0.040371	 0.026136	 0.0005	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 986	 987	 0.002307	 0.00585	 0.00011	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 986	 2141	 0.004007	 0.009307	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 986	 2142	 0.007571	 0.006779	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 987	 992	 0.002186	 0.007214	 0.00011	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 987	 2144	 0.014264	 0.010107	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 988	 992	 0.003821	 0.007564	 0.00011	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2797	 988	 0.009707	 0.009536	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 988	 3106	 0.005043	 0.011586	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 989	 2803	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 2804	 989	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 989	 3149	 0.000714	 0.004836	 0.0089	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2804	 990	 0.015207	 0.012036	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 991	 2145	 0.000607	 0.002036	 0.00051	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2803	 991	 0.000793	 0.002657	 0.00066	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 992	 994	 0.005436	 0.01065	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 993	 994	 0.005843	 0.015014	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 993	 998	 0.003529	 0.011764	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 993	 2143	 0.011907	 0.031557	 0.0008	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2804	 993	 0.00555	 0.012686	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 993	 3151	 0.010293	 0.035157	 0.00076	 80	 84	 88	 0	 0	 1	-30	 30;
	 995	 1002	 0.00235	 0.008221	 0.00023	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 995	 1003	 0.002736	 0.009343	 0.0002	 80	 84	 88	 0	 0	 1	-30	 30;
	 996	 1003	 0.004643	 0.011757	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 996	 1966	 0.013393	 0.009486	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 996	 2148	 0.007014	 0.012336	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 997	 998	 0.004293	 0.007557	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 997	 2808	 0.004607	 0.010536	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 998	 2805	 0.00875	 0.014029	 0.00026	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 999	 2146	 0.001486	 0.005107	 0.00122	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2803	 999	 0.0016	 0.005664	 0.00128	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 999	 2805	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 999	 2805	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 999	 2806	 0.00085	 0.002871	 0.00071	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 999	 2809	 0.001207	 0.002907	 0.00082	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 999	 3150	 0.002593	 0.008643	 0.00219	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2805	 1000	 0.006979	 0.009521	 0.00017	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1000	 2807	 0.006536	 0.011671	 0.00017	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1001	 1007	 0.000279	 0.001814	 0.00362	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1001	 2806	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2807	 1001	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1001	 3149	 0.000321	 0.00215	 0.00396	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1002	 2808	 0.003464	 0.013864	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1003	 3052	 0.004657	 0.010814	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1004	 3052	 0.008021	 0.012871	 0.00024	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1005	 1970	 0.011957	 0.007736	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1006	 2808	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1006	 2808	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1006	 3150	 0.00145	 0.004371	 0.00137	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1007	 2809	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1007	 2809	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1008	 1009	 0.011793	 0.007636	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1009	 2810	 0.016729	 0.010829	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1010	 1667	 0.002286	 0.005514	 0.00156	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1010	 2002	 0.0008	 0.002064	 0.00051	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1010	 2810	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1010	 2810	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1011	 1669	 0.005607	 0.011521	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1011	 2003	 0.0113	 0.0093	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1011	 2006	 0.008229	 0.00905	 0.00012	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2810	 1011	 0.022221	 0.015743	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1012	 2945	 0.00765	 0.011464	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1012	 3069	 0.008079	 0.007936	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1013	 2008	 0.003221	 0.006593	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1013	 2811	 0.007143	 0.018357	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1014	 1708	 0.001186	 0.004514	 0.00126	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1014	 2811	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1014	 2811	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1014	 3093	 0.001357	 0.005421	 0.00136	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1015	 1016	 0.0036	 0.010586	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1015	 1709	 0.013086	 0.015343	 0.00026	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1015	 3094	 0.00385	 0.014986	 0.00025	 80	 84	 88	 0	 0	 1	-30	 30;
	 1016	 1017	 0.00465	 0.008643	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1016	 1710	 0.008893	 0.014193	 0.00033	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1016	 1712	 0.002014	 0.008921	 0.0002	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1016	 3095	 0.00255	 0.01265	 0.0003	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1017	 1713	 0.002157	 0.010057	 0.00023	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1017	 2073	 0.003457	 0.008757	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1018	 1028	 0.0063	 0.011721	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1018	 2084	 0.017057	 0.012079	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1018	 2085	 0.001921	 0.009529	 0.00023	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1018	 2959	 0.007957	 0.018193	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1019	 1028	 0.009764	 0.006914	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1020	 1021	 0.007843	 0.006207	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1020	 2329	 0.017914	 0.012693	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1021	 1028	 0.007214	 0.007286	 0.0001	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1022	 1031	 0.017493	 0.012393	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1023	 1032	 0.002821	 0.007479	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1024	 1025	 0.00425	 0.008736	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1024	 1717	 0.005271	 0.009271	 0.00017	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2595	 1024	 0.002864	 0.011021	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 1025	 1027	 0.004336	 0.008057	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1026	 1028	 0.006779	 0.017179	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2595	 1026	 0.003929	 0.0131	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1027	 1713	 0.006571	 0.013014	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2595	 1029	 0.009929	 0.007857	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2595	 1030	 0.002757	 0.002179	 3e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1031	 1032	 0.001229	 0.007814	 0.00019	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1031	 1033	 0.002071	 0.008207	 0.00024	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2595	 1031	 0.001514	 0.005293	 0.00015	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2595	 1031	 0.001514	 0.005293	 0.00015	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1034	 1035	 0.001193	 0.004171	 0.00011	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1034	 1037	 0.001921	 0.006557	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 2595	 1035	 0.001443	 0.005043	 0.00014	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2595	 1036	 0.004186	 0.014657	 0.00041	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2595	 1036	 0.004186	 0.014657	 0.00041	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1036	 3152	 0.004986	 0.023243	 0.00054	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1038	 1041	 0.002521	 0.009793	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 1039	 1040	 0.002636	 0.006679	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1039	 1044	 0.002586	 0.0076	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1039	 3152	 0.002771	 0.010986	 0.00031	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1040	 1045	 0.003214	 0.007464	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1041	 1042	 0.013379	 0.020293	 0.00029	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1041	 1043	 0.013429	 0.008693	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1041	 1044	 0.003143	 0.010493	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1041	 2102	 0.006129	 0.011393	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1042	 1048	 0.016014	 0.012671	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1045	 1046	 0.003321	 0.008807	 0.00022	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1045	 1047	 0.009664	 0.006843	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1045	 1049	 0.013757	 0.010886	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1045	 2023	 0.010257	 0.006643	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1046	 1050	 0.013164	 0.009329	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1046	 1051	 0.009493	 0.00615	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1046	 1052	 0.010607	 0.006871	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1046	 1055	 0.006586	 0.013479	 0.00033	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1048	 1054	 0.02095	 0.013564	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1053	 1055	 0.016771	 0.011879	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1055	 1057	 0.013529	 0.009586	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1055	 1939	 0.466407	 0.467414	 0.00632	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1056	 1057	 0.005593	 0.003964	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1058	 2812	 0.022993	 0.014886	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1059	 1060	 0.001793	 0.006514	 0.00199	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1059	 1348	 0.001157	 0.004629	 0.00116	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1059	 2812	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1059	 2812	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1060	 1348	 0.002643	 0.01005	 0.00281	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2812	 1061	 0.025293	 0.017914	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2812	 1062	 0.012414	 0.008793	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1063	 1064	 0.015736	 0.010186	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1064	 1065	 0.008443	 0.013479	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2812	 1064	 0.025279	 0.022807	 0.00038	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1065	 1066	 0.008271	 0.018757	 0.00037	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1066	 1079	 0.011957	 0.027129	 0.00054	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1067	 1068	 0.018607	 0.021814	 0.00038	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1067	 1347	 0.028271	 0.033136	 0.00058	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1067	 2814	 0.020593	 0.0471	 0.00115	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1068	 1069	 0.014621	 0.017143	 0.0003	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1069	 1350	 0.010271	 0.021114	 0.0004	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1070	 1086	 0.020607	 0.013343	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1071	 1086	 0.011993	 0.0085	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1072	 1073	 0.002457	 0.005043	 9e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1072	 1074	 0.005107	 0.009493	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1073	 1084	 0.003036	 0.006236	 0.00012	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1074	 1075	 0.00265	 0.005571	 0.0001	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1074	 1076	 0.001921	 0.007464	 0.00012	 80	 84	 88	 0	 0	 1	-30	 30;
	 1075	 2814	 0.002436	 0.005	 9e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1076	 1077	 0.003314	 0.011607	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 1077	 1079	 0.002479	 0.008679	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1078	 1079	 0.0052	 0.003364	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1079	 1112	 0.002879	 0.009843	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 1079	 2813	 0.002271	 0.008843	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 1080	 2813	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1080	 2813	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1081	 1123	 0.003871	 0.0072	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1081	 2325	 0.039336	 0.031129	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2813	 1081	 0.004357	 0.010114	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1082	 2814	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1082	 2814	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1083	 1085	 0.000571	 0.002164	 0.00061	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1083	 2815	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1083	 2815	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1084	 1087	 0.003357	 0.009879	 0.0002	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2814	 1084	 0.004757	 0.013643	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1084	 2816	 0.003786	 0.006036	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1085	 1093	 0.000886	 0.003093	 0.00071	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1085	 2816	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1085	 2816	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1086	 1089	 0.007079	 0.008786	 0.00019	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2815	 1086	 0.008464	 0.017314	 0.00043	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1087	 2818	 0.003029	 0.004836	 0.00011	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1088	 1089	 0.006957	 0.004929	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1089	 2817	 0.00595	 0.006357	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1090	 2817	 0.002243	 0.008643	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 1091	 1093	 0.00075	 0.002571	 0.00061	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1091	 2817	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1091	 2817	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2817	 1092	 0.009157	 0.00725	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1093	 2818	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1093	 2818	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1094	 1098	 0.003771	 0.003379	 7e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1094	 1099	 0.005336	 0.007014	 9e-05	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2818	 1094	 0.001657	 0.003386	 9e-05	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1095	 1096	 0.007307	 0.005179	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2816	 1095	 0.003271	 0.005221	 0.00012	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2696	 1096	 0.008143	 0.009743	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2815	 1096	 0.003514	 0.012007	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 2816	 1096	 0.00855	 0.010021	 0.00017	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2817	 1096	 0.009964	 0.020479	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1096	 2819	 0.003014	 0.007979	 0.0002	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1097	 1100	 0.000593	 0.001857	 0.00054	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1097	 2819	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1097	 2819	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1098	 1099	 0.001464	 0.002729	 6e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2819	 1098	 0.014793	 0.013343	 0.00022	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1099	 1101	 0.002307	 0.006114	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1100	 2820	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1100	 2820	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2820	 1101	 0.009436	 0.006107	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1102	 1105	 0.00825	 0.014507	 0.00027	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1102	 2332	 0.011379	 0.020007	 0.00038	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1102	 2822	 0.0185	 0.025236	 0.00045	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1103	 1104	 0.014736	 0.010443	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1103	 2824	 0.015586	 0.012336	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1104	 1111	 0.016971	 0.010986	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1105	 2823	 0.004293	 0.00685	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1106	 2821	 0.008207	 0.008764	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1106	 2822	 0.01405	 0.012671	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1107	 1108	 0.000864	 0.002807	 0.00074	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1107	 1121	 0.00295	 0.0116	 0.00304	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2580	 1107	 0.004679	 0.019436	 0.00454	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2642	 1107	 0.005007	 0.0167	 0.00424	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1107	 2821	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1107	 2821	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1108	 1109	 0.000664	 0.002164	 0.00057	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1108	 2822	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1108	 2822	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1109	 1110	 0.000793	 0.002371	 0.00054	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1109	 2823	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1109	 2823	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1110	 2824	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1110	 2824	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1111	 1112	 0.0038	 0.008814	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2579	 1111	 0.003329	 0.007557	 0.00015	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2824	 1111	 0.007521	 0.006736	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2599	 1112	 0.002429	 0.011336	 0.00026	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1113	 1120	 0.001379	 0.004714	 0.00113	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1113	 2825	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1113	 2825	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1114	 1115	 0.013943	 0.012579	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2825	 1114	 0.003314	 0.009757	 0.0002	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1115	 1116	 0.006493	 0.00885	 0.00019	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1115	 1118	 0.013464	 0.011086	 0.00022	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2821	 1115	 0.003514	 0.010336	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2821	 1116	 0.00935	 0.018521	 0.00027	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1117	 1118	 0.005193	 0.008286	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1117	 1119	 0.016529	 0.011707	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1118	 2826	 0.006171	 0.01085	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2657	 1119	 0.001414	 0.006271	 0.00019	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1119	 2826	 0.001893	 0.007907	 0.00023	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1120	 2826	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1120	 2826	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1121	 2827	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1121	 2827	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2825	 1122	 0.006471	 0.012036	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2827	 1122	 0.011857	 0.017279	 0.00039	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1123	 1124	 0.0019	 0.0065	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 2604	 1124	 0.001007	 0.004471	 0.00014	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1125	 2828	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1125	 2828	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1126	 2829	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1126	 2829	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1127	 1128	 0.007007	 0.007079	 9e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1127	 2830	 0.010421	 0.008171	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2829	 1128	 0.003121	 0.0079	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1128	 2830	 0.015029	 0.012364	 0.00025	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1129	 2830	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1129	 2830	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1130	 1133	 0.0442	 0.028614	 0.00054	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1131	 1134	 0.008657	 0.020107	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1131	 2835	 0.0095	 0.024421	 0.00038	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1132	 1208	 0.009686	 0.022486	 0.00685	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1132	 1269	 0.002821	 0.007336	 0.00178	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1132	 2831	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1132	 2831	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1133	 1134	 0.0047	 0.018271	 0.00031	 80	 84	 88	 0	 0	 1	-30	 30;
	 2831	 1133	 0.006171	 0.018921	 0.00051	 80	 84	 88	 0	 0	 1	-30	 30;
	 1134	 1135	 0.003314	 0.011593	 0.00032	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1134	 1135	 0.003314	 0.011593	 0.00032	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1134	 1161	 0.003564	 0.012164	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 1135	 1136	 0.001979	 0.009814	 0.00024	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1135	 1138	 0.0017	 0.010436	 0.00019	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1136	 1138	 0.005279	 0.01225	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1137	 1138	 0.004457	 0.012779	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1137	 1139	 0.00475	 0.013957	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1139	 1155	 0.004793	 0.018707	 0.00041	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1139	 1155	 0.004793	 0.018707	 0.00041	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1139	 1156	 0.001543	 0.012007	 0.00022	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1140	 1243	 0.003136	 0.011936	 0.00334	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1140	 2832	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1140	 2832	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1141	 1142	 0.018436	 0.013057	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2832	 1141	 0.024064	 0.01705	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1143	 1237	 0.011314	 0.008957	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1144	 1145	 0.017	 0.012043	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1144	 1236	 0.006364	 0.02835	 0.00048	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1144	 1236	 0.006364	 0.02835	 0.00048	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2832	 1144	 0.006057	 0.01385	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1144	 2834	 0.009186	 0.02435	 0.00061	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1146	 2834	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1146	 2834	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1147	 1148	 0.005193	 0.018186	 0.0005	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1147	 1148	 0.005193	 0.018186	 0.0005	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2834	 1147	 0.005414	 0.021157	 0.00047	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2834	 1147	 0.005414	 0.021157	 0.00047	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1148	 2846	 0.001936	 0.016443	 0.00043	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 1149	 1150	 0.002193	 0.014	 0.00034	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 2833	 1149	 0.002043	 0.014943	 0.00028	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1150	 1154	 0.002293	 0.012286	 0.00037	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1151	 1152	 0.003571	 0.01395	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1151	 1152	 0.003571	 0.01395	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1151	 1154	 0.00395	 0.013843	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1151	 1154	 0.00395	 0.013843	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1153	 1154	 0.001036	 0.007436	 0.00024	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1153	 1155	 0.004236	 0.012136	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1153	 1195	 0.003129	 0.010943	 0.0003	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1153	 2840	 0.016293	 0.055664	 0.00121	 80	 84	 88	 0	 0	 1	-30	 30;
	 1154	 1198	 0.005236	 0.018329	 0.00051	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1154	 1198	 0.005236	 0.018329	 0.00051	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1155	 1158	 0.0022	 0.01075	 0.00019	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1157	 1158	 0.015264	 0.010814	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1158	 1159	 0.002736	 0.009571	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1159	 1160	 0.002079	 0.006386	 0.00017	 80	 84	 88	 0	 0	 1	-30	 30;
	 1160	 1161	 0.014086	 0.013836	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1160	 1164	 0.009271	 0.0101	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1160	 1169	 0.001971	 0.0069	 0.00019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1160	 1195	 0.004714	 0.011943	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1160	 2835	 0.010686	 0.027471	 0.00043	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1161	 1162	 0.013036	 0.010314	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1161	 1163	 0.0037	 0.0076	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1161	 1164	 0.017779	 0.011514	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1163	 1164	 0.00585	 0.010286	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1163	 1165	 0.005107	 0.009493	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1165	 2835	 0.004657	 0.009529	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1166	 1269	 0.006029	 0.015164	 0.00393	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1166	 2835	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1166	 2835	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1166	 2836	 0.002957	 0.009857	 0.0025	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1167	 1168	 0.007793	 0.009136	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2835	 1167	 0.004729	 0.008793	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1168	 1194	 0.008243	 0.0081	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1169	 1194	 0.002971	 0.01155	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 1170	 2836	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2837	 1170	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1170	 2849	 0.001407	 0.009143	 0.01821	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1171	 1173	 0.000686	 0.002664	 0.00071	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1171	 1310	 0.001007	 0.003586	 0.0008	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1171	 2838	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1171	 2838	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1172	 1174	 0.003414	 0.00905	 0.00023	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1172	 1183	 0.010464	 0.026507	 0.00052	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2838	 1172	 0.004836	 0.009929	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1172	 2839	 0.004814	 0.008693	 0.00013	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1172	 2842	 0.006771	 0.019429	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1173	 2839	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1173	 2839	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1173	 2841	 0.0007	 0.00265	 0.00074	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1174	 1175	 0.004557	 0.008464	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1174	 1178	 0.004321	 0.008879	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1175	 1176	 0.002843	 0.006607	 0.0001	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1176	 1209	 0.00555	 0.012886	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1177	 1178	 0.0045	 0.008371	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1177	 1180	 0.010686	 0.014043	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1177	 1183	 0.012721	 0.013586	 0.00029	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1178	 1179	 0.008664	 0.005607	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1180	 1182	 0.004179	 0.008593	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2837	 1180	 0.003729	 0.00945	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1181	 1182	 0.012193	 0.013021	 0.00028	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1181	 1187	 0.00365	 0.015593	 0.00035	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2837	 1181	 0.005114	 0.015043	 0.00031	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1182	 1183	 0.003357	 0.007793	 0.00011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1183	 1184	 0.002564	 0.010029	 0.00022	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1183	 1185	 0.0056	 0.0101	 0.00014	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1184	 1187	 0.0015	 0.007336	 0.00013	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1185	 1186	 0.011207	 0.007257	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1187	 1189	 0.001836	 0.009864	 0.00024	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1187	 2840	 0.004943	 0.021114	 0.00048	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1188	 2840	 0.019514	 0.012636	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1189	 1192	 0.001379	 0.007357	 0.00022	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1190	 1191	 0.017307	 0.0137	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1190	 2840	 0.013871	 0.014814	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1192	 1193	 0.001093	 0.006214	 0.00019	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1193	 1194	 0.0027	 0.009464	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1193	 1196	 0.0143	 0.009257	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1193	 1199	 0.007914	 0.020043	 0.0004	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1195	 1197	 0.006443	 0.011986	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1197	 1198	 0.005429	 0.009543	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1198	 1199	 0.002993	 0.013186	 0.00023	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1198	 1199	 0.002993	 0.013186	 0.00023	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1199	 1200	 0.03815	 0.0247	 0.00047	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1199	 1202	 0.001943	 0.005957	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 1199	 2840	 0.017071	 0.035079	 0.00067	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1201	 1203	 0.0019	 0.005836	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 1201	 1205	 0.004614	 0.012221	 0.00031	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1201	 1231	 0.004221	 0.00965	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1202	 1203	 0.00155	 0.006036	 0.0001	 80	 84	 88	 0	 0	 1	-30	 30;
	 1204	 2840	 0.026371	 0.020671	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1205	 1206	 0.004307	 0.011421	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1205	 1229	 0.00585	 0.010286	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1206	 1220	 0.005164	 0.013679	 0.00035	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1207	 1220	 0.014071	 0.010171	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1208	 2840	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1208	 2840	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1208	 2850	 0.00355	 0.014657	 0.00346	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1209	 1220	 0.008086	 0.016543	 0.00041	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1210	 1211	 0.001693	 0.004979	 0.0001	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1210	 1212	 0.006993	 0.0082	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1210	 2842	 0.009986	 0.020521	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1211	 1217	 0.003343	 0.011421	 0.00025	 80	 84	 88	 0	 0	 1	-30	 30;
	 2839	 1212	 0.006171	 0.009843	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1213	 1561	 0.00185	 0.012986	 0.02211	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1213	 2841	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 2842	 1213	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1213	 2849	 0.000629	 0.004407	 0.00751	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1214	 1215	 0.003714	 0.005957	 0.00011	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1214	 2843	 0.008907	 0.020671	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1215	 1247	 0.016807	 0.030321	 0.00044	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1216	 1222	 0.001364	 0.003536	 0.00086	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2841	 1216	 0.0021	 0.008743	 0.00273	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1216	 2843	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1216	 2843	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1216	 2850	 0.000714	 0.003636	 0.00091	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1217	 1218	 0.003143	 0.007293	 0.00011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1217	 1219	 0.011171	 0.007914	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2843	 1217	 0.006029	 0.011214	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2843	 1218	 0.004821	 0.005986	 0.00013	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1218	 2844	 0.004886	 0.011171	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1220	 1221	 0.013836	 0.0098	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1220	 2844	 0.005057	 0.010007	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1220	 2851	 0.017536	 0.030843	 0.00058	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1222	 2844	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1222	 2844	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2843	 1223	 0.004329	 0.011479	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2844	 1223	 0.003786	 0.007779	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1223	 2845	 0.002579	 0.010071	 0.00022	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1224	 1225	 0.000543	 0.003857	 0.00119	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1224	 1239	 0.000493	 0.003221	 0.00119	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1225	 2845	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1225	 2845	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1225	 2850	 0.000364	 0.003829	 0.00129	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1226	 1228	 0.019743	 0.013986	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1227	 1238	 0.002907	 0.012136	 0.00035	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2845	 1227	 0.0023	 0.012371	 0.00029	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1228	 1229	 0.002464	 0.009614	 0.00021	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2844	 1228	 0.003729	 0.014571	 0.00032	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1229	 1230	 0.002057	 0.008036	 0.00018	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1230	 2846	 0.002943	 0.0115	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1231	 2846	 0.004993	 0.014693	 0.0003	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1232	 1243	 0.003136	 0.010571	 0.00263	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1232	 2846	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1232	 2846	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1233	 1238	 0.004436	 0.007079	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2846	 1233	 0.008879	 0.014957	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1234	 1235	 0.0102	 0.008071	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1235	 2848	 0.012957	 0.009179	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1236	 1237	 0.00235	 0.01035	 0.00018	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1236	 1237	 0.00235	 0.01035	 0.00018	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1237	 1241	 0.001229	 0.006614	 0.00016	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1237	 2853	 0.004143	 0.012714	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 1238	 2847	 0.00325	 0.00665	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1238	 2852	 0.005221	 0.0204	 0.00045	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1239	 1240	 0.000886	 0.002657	 0.0006	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1239	 1243	 0.000864	 0.003957	 0.00101	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1239	 2847	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1239	 2847	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1240	 2848	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1240	 2848	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2848	 1241	 0.001386	 0.008286	 0.0002	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1242	 1568	 0.000221	 0.002821	 0.18031	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 1242	 2849	 0.000166	 0.013272	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 2850	 1243	 0.00135	 0.009507	 0.0054	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 1243	 2852	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1243	 2852	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1243	 2859	 0.001864	 0.011814	 0.00321	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1243	 2860	 0.000414	 0.003114	 0.00153	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 1244	 1264	 0.001029	 0.003586	 0.00083	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1244	 2853	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1244	 2853	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1245	 1247	 0.016357	 0.013464	 0.00027	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2842	 1245	 0.01605	 0.011364	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1246	 1247	 0.00515	 0.010543	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1246	 1338	 0.004457	 0.009364	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1247	 2854	 0.009536	 0.017721	 0.00041	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2843	 1248	 0.0297	 0.024443	 0.00049	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2851	 1248	 0.005764	 0.0146	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1248	 2854	 0.006379	 0.016914	 0.00043	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1249	 1471	 0.001807	 0.007029	 0.00188	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2850	 1249	 0.001429	 0.008593	 0.0026	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1249	 2854	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1249	 2854	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1250	 1261	 0.000921	 0.003264	 0.00074	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2850	 1250	 0.000879	 0.003129	 0.00069	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1251	 1252	 0.001921	 0.005086	 0.00119	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1251	 1474	 0.002493	 0.006414	 0.00159	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1252	 1256	 0.001014	 0.003486	 0.00084	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2850	 1252	 0.002329	 0.007071	 0.00155	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1252	 2855	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1252	 2855	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2855	 1253	 0.013129	 0.0093	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1254	 2857	 0.020143	 0.013036	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1255	 1259	 0.000771	 0.0027	 0.00089	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1255	 1262	 0.000729	 0.002864	 0.00075	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1256	 1260	 0.000921	 0.003157	 0.00076	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1256	 2856	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1256	 2856	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1257	 1258	 0.002279	 0.009743	 0.00022	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2852	 1257	 0.005193	 0.015271	 0.00031	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1257	 2861	 0.0015	 0.01215	 0.00031	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1258	 2857	 0.003643	 0.015579	 0.00035	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1259	 1454	 0.001986	 0.006807	 0.00163	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1259	 2857	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1259	 2857	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1260	 1455	 0.002093	 0.00655	 0.00189	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1261	 1262	 0.00055	 0.001893	 0.00045	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1262	 2858	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1262	 2858	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1263	 2861	 0.002836	 0.009457	 0.00015	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2859	 1264	 0.002043	 0.007014	 0.00168	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1265	 2861	 0.022836	 0.018071	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1266	 2861	 0.010436	 0.007393	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1267	 2860	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2861	 1267	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2837	 1268	 0.026529	 0.031093	 0.00054	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1269	 1310	 0.008886	 0.029636	 0.00751	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1269	 2316	 0.010271	 0.039043	 0.01093	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1269	 2862	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1269	 2862	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1270	 1271	 0.006457	 0.009407	 0.00021	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1270	 1272	 0.027421	 0.019821	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1270	 1289	 0.005436	 0.011171	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2837	 1270	 0.00605	 0.0265	 0.00057	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1273	 1274	 0.006043	 0.023607	 0.00052	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2862	 1273	 0.010679	 0.036464	 0.00079	 80	 84	 88	 0	 0	 1	-30	 30;
	 1274	 1288	 0.001843	 0.007186	 0.00012	 80	 84	 88	 0	 0	 1	-30	 30;
	 1275	 1286	 0.027393	 0.02455	 0.0005	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1276	 1277	 0.018979	 0.012286	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1277	 1278	 0.014707	 0.009521	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1277	 1376	 0.013971	 0.01905	 0.00042	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1279	 1280	 0.003129	 0.015657	 0.00028	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1279	 1281	 0.008007	 0.012	 0.00022	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1279	 1376	 0.0098	 0.018221	 0.00043	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1279	 1377	 0.002321	 0.008129	 0.00023	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1280	 1283	 0.00655	 0.0152	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1280	 1286	 0.011229	 0.022986	 0.00056	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1281	 1282	 0.002414	 0.002993	 6e-05	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1282	 1392	 0.009571	 0.01435	 0.00026	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1283	 1286	 0.006329	 0.014686	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1284	 1285	 0.004279	 0.009786	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1284	 1287	 0.006036	 0.010607	 0.0002	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1284	 1292	 0.014043	 0.011557	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1285	 1294	 0.017014	 0.018171	 0.00039	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1285	 1295	 0.006743	 0.01385	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1286	 1287	 0.004414	 0.008736	 0.00013	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1286	 1288	 0.002421	 0.008271	 0.00018	 80	 84	 88	 0	 0	 1	-30	 30;
	 1286	 1290	 0.0066	 0.015314	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1288	 1289	 0.008664	 0.016114	 0.00038	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1290	 1291	 0.020629	 0.014614	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2837	 1290	 0.008129	 0.036371	 0.00075	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1291	 1292	 0.011764	 0.009679	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1293	 1295	 0.020579	 0.016286	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1294	 1305	 0.011421	 0.017129	 0.00031	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1295	 1308	 0.00575	 0.016479	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1295	 1311	 0.022971	 0.028514	 0.00062	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1296	 1297	 0.018121	 0.012836	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1296	 1298	 0.020571	 0.018429	 0.00038	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1296	 1305	 0.011729	 0.024107	 0.00046	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1298	 1393	 0.010236	 0.013457	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1299	 1300	 0.014757	 0.011679	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1300	 1301	 0.013407	 0.012007	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1300	 1418	 0.01635	 0.016064	 0.00027	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1301	 1305	 0.008579	 0.01005	 0.00017	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1302	 1315	 0.022707	 0.0147	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1303	 1304	 0.008907	 0.010443	 0.00018	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1303	 1422	 0.007536	 0.009357	 0.00021	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1304	 1314	 0.010286	 0.0101	 0.00017	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1305	 1306	 0.006293	 0.018493	 0.00038	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1305	 2864	 0.018686	 0.042379	 0.00084	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1306	 1307	 0.007021	 0.008229	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1306	 1309	 0.0026	 0.011586	 0.0002	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1307	 1311	 0.007614	 0.010379	 0.00023	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1308	 2863	 0.004564	 0.0121	 0.00031	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1309	 1319	 0.009571	 0.0178	 0.00041	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1309	 2863	 0.001664	 0.007121	 0.00016	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1310	 2863	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1310	 2863	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1311	 1318	 0.004214	 0.007836	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1312	 1313	 0.002486	 0.005086	 0.00013	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1312	 1318	 0.004243	 0.011243	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1313	 1315	 0.002779	 0.005707	 0.00011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1314	 1315	 0.004657	 0.009571	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1314	 1420	 0.012043	 0.010864	 0.00018	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1315	 1418	 0.014107	 0.0252	 0.00037	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1315	 2864	 0.014307	 0.029279	 0.00072	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1316	 1317	 0.0064	 0.004143	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1316	 1327	 0.007779	 0.015407	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1318	 1326	 0.003236	 0.010786	 0.00017	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2842	 1318	 0.009493	 0.033243	 0.00092	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1319	 1320	 0.014786	 0.009571	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1319	 1321	 0.003757	 0.008721	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1319	 1335	 0.003221	 0.005993	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1321	 1322	 0.00215	 0.004936	 8e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1322	 1323	 0.00165	 0.003064	 7e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2838	 1323	 0.004421	 0.008221	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1324	 1325	 0.003321	 0.006171	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1324	 1328	 0.003071	 0.006286	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1325	 1326	 0.003564	 0.006629	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1326	 1335	 0.001214	 0.007471	 0.00014	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1327	 1329	 0.005271	 0.008421	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1327	 1331	 0.00475	 0.009757	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1327	 1445	 0.012329	 0.018893	 0.00026	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1327	 2864	 0.004029	 0.01185	 0.00024	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1328	 1329	 0.003864	 0.006793	 0.00013	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1330	 1331	 0.013521	 0.009579	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1331	 1444	 0.008607	 0.012907	 0.00024	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1331	 1445	 0.007536	 0.011293	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1332	 1336	 0.0019	 0.007229	 0.00202	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1332	 2864	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1332	 2864	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1332	 2903	 0.005721	 0.018664	 0.00496	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1333	 1336	 0.000943	 0.002271	 0.00064	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1333	 2865	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1333	 2865	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1334	 1460	 0.013386	 0.021371	 0.00049	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2864	 1334	 0.022964	 0.016264	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1335	 1337	 0.007814	 0.009157	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2842	 1335	 0.003579	 0.019136	 0.00058	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1335	 2866	 0.004186	 0.0086	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2841	 1336	 0.00175	 0.007864	 0.00209	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1336	 2866	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1336	 2866	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1337	 1338	 0.006079	 0.010857	 0.00016	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1338	 1339	 0.00505	 0.009386	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2866	 1338	 0.004264	 0.007507	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2865	 1339	 0.0028	 0.009564	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 1340	 1371	 0.030579	 0.021664	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1341	 1342	 0.011614	 0.018536	 0.00043	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1341	 1354	 0.007743	 0.011286	 0.00026	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1342	 1343	 0.0085	 0.017464	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1342	 1352	 0.039343	 0.027871	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1343	 2314	 0.068121	 0.053907	 0.00068	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1343	 2867	 0.009021	 0.020629	 0.0005	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1344	 1352	 0.013271	 0.010507	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1345	 1346	 0.000786	 0.003193	 0.00078	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1345	 1348	 0.002371	 0.009786	 0.00231	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1345	 1382	 0.006364	 0.025486	 0.00642	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1345	 2867	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1345	 2867	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1346	 1348	 0.0016	 0.006414	 0.00161	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1346	 2868	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1346	 2868	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1347	 1349	 0.021029	 0.016486	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2867	 1347	 0.02095	 0.0189	 0.00031	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2868	 1347	 0.013679	 0.013443	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1350	 1360	 0.005907	 0.010979	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1351	 1352	 0.012729	 0.010479	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1351	 1358	 0.006086	 0.0125	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1351	 1359	 0.022986	 0.014879	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2867	 1351	 0.022021	 0.045257	 0.00086	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1353	 1358	 0.0177	 0.012536	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1354	 1355	 0.005743	 0.008614	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1355	 1371	 0.009086	 0.011279	 0.00024	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1356	 1357	 0.013107	 0.011829	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1356	 1370	 0.01115	 0.010057	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1357	 1358	 0.008579	 0.008429	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1358	 1365	 0.017486	 0.015779	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1359	 1360	 0.004486	 0.007893	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1359	 1364	 0.00355	 0.008236	 0.00012	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1361	 1364	 0.006443	 0.009657	 0.00018	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1361	 1384	 0.008407	 0.014793	 0.00028	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1362	 1384	 0.013193	 0.010443	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1363	 1364	 0.002714	 0.0037	 8e-05	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1363	 1365	 0.004529	 0.006179	 0.00011	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1365	 1366	 0.006814	 0.009293	 0.00016	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1366	 1367	 0.004779	 0.005929	 0.00013	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1367	 1369	 0.004221	 0.008671	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1367	 1383	 0.005836	 0.007957	 0.00018	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1368	 1369	 0.005586	 0.006543	 0.00011	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1368	 1370	 0.010664	 0.009621	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1368	 2870	 0.011057	 0.016114	 0.00036	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1369	 2869	 0.006271	 0.012843	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1371	 1373	 0.0104	 0.0166	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1372	 1373	 0.014664	 0.011607	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1373	 1374	 0.015243	 0.010793	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1373	 1375	 0.010236	 0.019029	 0.00044	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1373	 2870	 0.007536	 0.017086	 0.00034	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1375	 1378	 0.010864	 0.021507	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1376	 2869	 0.013729	 0.039364	 0.00061	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1377	 1378	 0.002257	 0.007914	 0.00022	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1378	 1379	 0.003029	 0.006929	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1379	 1380	 0.004343	 0.009929	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1380	 1390	 0.008257	 0.014521	 0.00027	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1380	 2869	 0.004379	 0.009	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1381	 1382	 0.001014	 0.003479	 0.00084	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1381	 2869	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1381	 2869	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1382	 2870	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1382	 2870	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1383	 1384	 0.004543	 0.007257	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1384	 1385	 0.012314	 0.011036	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2598	 1384	 0.005264	 0.017557	 0.00028	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1385	 1386	 0.011786	 0.016071	 0.00029	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2611	 1387	 0.009429	 0.009264	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1388	 1389	 0.008457	 0.015721	 0.00037	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2598	 1388	 0.002521	 0.007421	 0.00015	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2611	 1388	 0.003379	 0.007729	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2870	 1388	 0.004271	 0.0131	 0.00036	 80	 84	 88	 0	 0	 1	-30	 30;
	 1389	 1390	 0.017479	 0.018664	 0.00039	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1389	 2872	 0.035029	 0.037407	 0.00079	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1390	 1391	 0.019936	 0.012907	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1392	 1393	 0.005593	 0.008971	 0.00016	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1393	 1395	 0.00895	 0.014357	 0.00026	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1394	 1395	 0.015507	 0.010036	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1395	 1416	 0.005093	 0.010421	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1396	 1415	 0.015357	 0.012157	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1397	 1416	 0.015136	 0.010721	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1398	 1400	 0.006929	 0.011671	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1398	 1414	 0.0052	 0.007093	 0.00013	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1399	 1400	 0.003464	 0.005043	 0.00011	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1399	 1401	 0.00605	 0.010643	 0.0002	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1399	 2872	 0.010464	 0.008614	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1401	 1402	 0.005729	 0.01065	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1402	 1403	 0.01385	 0.016236	 0.00029	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1402	 1406	 0.004664	 0.007443	 0.00017	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1402	 1408	 0.023343	 0.021057	 0.00035	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2598	 1403	 0.00465	 0.010793	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2611	 1403	 0.007071	 0.008779	 0.00019	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1404	 1405	 0.010407	 0.008564	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1405	 1406	 0.00445	 0.007829	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1407	 1410	 0.001271	 0.003064	 0.00086	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1407	 1413	 0.00215	 0.0054	 0.0014	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1407	 1437	 0.002736	 0.008364	 0.00181	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1407	 2871	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1407	 2871	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1407	 2901	 0.002936	 0.009786	 0.00249	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1408	 1409	 0.011521	 0.007457	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2871	 1408	 0.004479	 0.0092	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1410	 1413	 0.000821	 0.002357	 0.00058	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1410	 2872	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1410	 2872	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1411	 1412	 0.010707	 0.007586	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2872	 1411	 0.010936	 0.007079	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1412	 1433	 0.021436	 0.015186	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1413	 1439	 0.0025	 0.008579	 0.00206	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1413	 2873	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1413	 2873	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1414	 1415	 0.0054	 0.010036	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2873	 1414	 0.004814	 0.013657	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1415	 1417	 0.004593	 0.009443	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1416	 1417	 0.003593	 0.00835	 0.00012	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1416	 1419	 0.005471	 0.010171	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1416	 1423	 0.011693	 0.024029	 0.00046	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1418	 1419	 0.00435	 0.008086	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1420	 1444	 0.010679	 0.011743	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1421	 1423	 0.01185	 0.008393	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1422	 1423	 0.011886	 0.020021	 0.00029	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1422	 1441	 0.006236	 0.01235	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1423	 1424	 0.00325	 0.006679	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2872	 1423	 0.011671	 0.027107	 0.0004	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1424	 1425	 0.003321	 0.005436	 9e-05	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2873	 1424	 0.011293	 0.010186	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1425	 1427	 0.004121	 0.00725	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2873	 1425	 0.009107	 0.005893	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1426	 1427	 0.00365	 0.005593	 8e-05	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1426	 1428	 0.004514	 0.007943	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1426	 1431	 0.010086	 0.0091	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1427	 1430	 0.00595	 0.00955	 0.00018	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2873	 1427	 0.014643	 0.014793	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1428	 2875	 0.004479	 0.007871	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1429	 1442	 0.007529	 0.012079	 0.00022	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1429	 2875	 0.006764	 0.013393	 0.0002	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1430	 1431	 0.005914	 0.003829	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1430	 2874	 0.009971	 0.01065	 0.00023	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1431	 2874	 0.005557	 0.008329	 0.00015	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1432	 1434	 0.005971	 0.009143	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2873	 1432	 0.038736	 0.027436	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1432	 2874	 0.00635	 0.007886	 0.00017	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1433	 1434	 0.004421	 0.007086	 0.00013	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1435	 1436	 0.005807	 0.011929	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1435	 2902	 0.010286	 0.023871	 0.00036	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1436	 2874	 0.009764	 0.014221	 0.00032	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1437	 1439	 0.001229	 0.002964	 0.00084	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1437	 2874	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1437	 2874	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1437	 2901	 0.004464	 0.011229	 0.00291	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1438	 1451	 0.008629	 0.017086	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1438	 1452	 0.004636	 0.008621	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2874	 1438	 0.003707	 0.008414	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1438	 2875	 0.00545	 0.012364	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1439	 1471	 0.006029	 0.027657	 0.00709	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1439	 2875	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1439	 2875	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1440	 1446	 0.003614	 0.007421	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2875	 1440	 0.003993	 0.007421	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1441	 1442	 0.002221	 0.005707	 9e-05	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1442	 1443	 0.002836	 0.005621	 9e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1442	 1444	 0.005243	 0.010779	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1443	 1446	 0.004114	 0.007229	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1445	 1447	 0.016643	 0.014914	 0.00031	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1445	 1525	 0.014393	 0.03265	 0.00065	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1446	 1447	 0.003721	 0.007643	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1447	 1448	 0.0039	 0.007971	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1448	 1449	 0.00475	 0.012207	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1449	 1523	 0.00575	 0.014771	 0.00023	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1449	 1525	 0.011657	 0.020493	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2864	 1449	 0.028236	 0.030157	 0.00064	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1450	 1453	 0.005036	 0.010307	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2875	 1450	 0.007279	 0.011621	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1451	 1452	 0.005893	 0.006293	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1451	 1534	 0.010007	 0.01365	 0.00024	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1451	 2905	 0.018186	 0.037214	 0.00091	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1453	 1525	 0.004057	 0.0083	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1454	 2352	 0.002079	 0.007143	 0.00171	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1455	 1456	 0.001986	 0.004779	 0.00135	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1455	 2343	 0.001379	 0.0048	 0.00111	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1456	 1507	 0.002079	 0.005229	 0.00136	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1457	 1459	 0.033557	 0.026557	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1457	 1469	 0.015771	 0.027729	 0.00052	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1458	 1459	 0.021229	 0.013743	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1458	 1460	 0.004679	 0.009571	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1458	 1462	 0.004329	 0.010971	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1458	 1463	 0.011507	 0.020679	 0.00037	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1458	 1465	 0.005364	 0.011021	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1458	 1468	 0.005421	 0.011093	 0.00027	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1460	 1524	 0.007329	 0.012893	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1461	 1462	 0.006529	 0.0099	 0.00014	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1461	 1524	 0.006686	 0.008786	 0.00012	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1462	 1527	 0.005486	 0.011279	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1463	 1465	 0.010886	 0.016514	 0.00024	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1463	 1564	 0.008564	 0.013736	 0.00026	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1463	 2884	 0.005879	 0.018029	 0.00049	 80	 84	 88	 0	 0	 1	-30	 30;
	 1464	 1465	 0.006536	 0.010429	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1464	 1487	 0.006971	 0.013807	 0.0002	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1465	 1466	 0.003064	 0.009021	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1466	 1467	 0.003379	 0.009936	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1467	 1484	 0.003943	 0.0113	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1467	 2882	 0.003071	 0.0123	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1468	 1469	 0.004936	 0.0101	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1469	 2876	 0.004143	 0.0105	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1470	 1472	 0.000843	 0.002986	 0.00067	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1470	 1477	 0.000707	 0.002829	 0.00096	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1470	 1483	 0.001014	 0.003	 0.0007	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1470	 2876	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1470	 2876	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1471	 1472	 0.001236	 0.004114	 0.00104	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1472	 2877	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1472	 2877	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2877	 1473	 0.00275	 0.007879	 0.00012	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1473	 2879	 0.001993	 0.006964	 0.00019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1474	 1475	 0.002	 0.005293	 0.00124	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1474	 2878	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1474	 2878	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1475	 1479	 0.000957	 0.002614	 0.00058	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1476	 1478	 0.008236	 0.005836	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1477	 1480	 0.000614	 0.002529	 0.0006	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1477	 2879	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1477	 2879	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2879	 1478	 0.002336	 0.005293	 0.00011	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1478	 2880	 0.003064	 0.007007	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1479	 1480	 0.00075	 0.003429	 0.00088	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1479	 1482	 0.0005	 0.001957	 0.00051	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1480	 2880	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1480	 2880	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2880	 1481	 0.005314	 0.007243	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1481	 2887	 0.009186	 0.0188	 0.00046	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1482	 1496	 0.001943	 0.005329	 0.00116	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1482	 1503	 0.000571	 0.003457	 0.00088	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1482	 2881	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1482	 2881	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1483	 1486	 0.001264	 0.004121	 0.00109	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1483	 2882	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1483	 2882	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1484	 2883	 0.003829	 0.01015	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1485	 1488	 0.002957	 0.0115	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 1485	 2883	 0.003007	 0.00885	 0.00018	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1486	 2883	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1486	 2883	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1486	 2886	 0.000443	 0.002836	 0.00096	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1486	 2906	 0.005193	 0.02145	 0.00508	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1487	 1488	 0.002293	 0.006071	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1487	 2884	 0.005521	 0.011607	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1489	 1491	 0.000957	 0.004043	 0.00091	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1489	 2884	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1489	 2884	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1489	 2903	 0.002614	 0.008529	 0.00226	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1489	 2908	 0.002571	 0.010693	 0.00249	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1490	 2885	 0.011129	 0.010043	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1490	 2887	 0.009843	 0.022843	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1491	 1730	 0.0011	 0.004271	 0.00114	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1491	 2885	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1491	 2885	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1492	 1522	 0.000364	 0.005971	 0.01179	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 1492	 1738	 0.000871	 0.005907	 0.01075	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2849	 1492	 0.001721	 0.01125	 0.02208	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1492	 2886	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 2887	 1492	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1492	 2907	 0.00115	 0.008021	 0.01377	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1493	 1726	 0.000943	 0.003779	 0.00095	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1493	 1730	 0.00115	 0.00475	 0.00112	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1493	 2888	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1493	 2888	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2886	 1494	 0.0016	 0.006421	 0.00161	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2881	 1495	 0.004	 0.008214	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1495	 2889	 0.005071	 0.010421	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2886	 1496	 0.001414	 0.005371	 0.0015	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1496	 2889	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1496	 2889	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1497	 1498	 0.004529	 0.008421	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1497	 1499	 0.013071	 0.008464	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2609	 1497	 0.007114	 0.014629	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1497	 2890	 0.008829	 0.014093	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1498	 2891	 0.007571	 0.012086	 0.00028	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1500	 1502	 0.00055	 0.002829	 0.00071	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1500	 1521	 0.000757	 0.004029	 0.00102	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1500	 2890	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1500	 2890	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2890	 1501	 0.010793	 0.008886	 0.00018	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1501	 2893	 0.017	 0.011007	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1502	 1503	 0.00045	 0.002636	 0.00072	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1502	 1508	 0.000936	 0.002821	 0.00089	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1503	 2891	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1503	 2891	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1504	 1505	 0.013343	 0.008636	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2891	 1505	 0.010807	 0.011536	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1505	 2892	 0.019464	 0.019114	 0.00032	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1506	 2892	 0.006571	 0.013443	 0.00033	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1506	 3154	 0.005236	 0.010757	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1507	 1508	 0.001514	 0.003643	 0.00103	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1507	 2892	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1507	 2892	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1508	 1510	 0.000757	 0.002643	 0.00088	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1509	 1512	 0.003336	 0.009557	 0.00015	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2892	 1509	 0.003393	 0.009986	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1509	 2893	 0.009286	 0.012664	 0.00023	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1510	 1519	 0.001036	 0.004286	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1510	 2893	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1510	 2893	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1511	 2894	 0.007107	 0.013214	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1511	 2897	 0.005814	 0.01195	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1512	 1513	 0.003379	 0.011279	 0.00018	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1513	 2894	 0.002971	 0.013229	 0.00022	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1514	 2348	 0.001371	 0.00565	 0.00134	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1514	 2392	 0.00355	 0.014214	 0.00358	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1514	 2894	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1514	 2894	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1515	 2394	 0.003021	 0.011793	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1515	 2895	 0.00215	 0.008386	 0.00019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1516	 1517	 0.000629	 0.002293	 0.0007	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1516	 1519	 0.000986	 0.003836	 0.00103	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1516	 2895	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1516	 2895	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1517	 1518	 0.001107	 0.00335	 0.00074	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1517	 2896	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1517	 2896	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1518	 1794	 0.000786	 0.004364	 0.00133	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1518	 2899	 0.001721	 0.007014	 0.00171	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1519	 2897	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1519	 2897	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2897	 1520	 0.009021	 0.009107	 0.00012	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1520	 2898	 0.008871	 0.008714	 0.00015	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1521	 2898	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1521	 2898	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1521	 2899	 0.000786	 0.003429	 0.00098	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1522	 1795	 0.000143	 0.001943	 0.00667	 871	 914.55	 958.1	 0	 0	 1	-30	 30;
	 1522	 2899	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 2900	 1522	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1523	 1524	 0.003229	 0.008307	 0.00013	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1525	 1526	 0.003479	 0.008936	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1525	 1530	 0.006321	 0.011757	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1525	 2904	 0.008293	 0.021979	 0.00056	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1526	 1528	 0.00245	 0.005557	 0.00011	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1527	 1563	 0.0042	 0.007807	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1528	 2904	 0.0039	 0.010343	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1529	 1530	 0.005093	 0.010079	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1529	 1533	 0.004757	 0.011043	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1530	 1558	 0.008007	 0.012779	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1531	 1558	 0.014557	 0.009421	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1532	 1533	 0.003136	 0.007279	 0.00011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1532	 1534	 0.005707	 0.010036	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1532	 1554	 0.004957	 0.005814	 0.0001	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1533	 1556	 0.003114	 0.007064	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1534	 1535	 0.004643	 0.009543	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1535	 1543	 0.003079	 0.006986	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1536	 1537	 0.00565	 0.004	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1536	 1540	 0.008121	 0.005757	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1536	 2902	 0.010836	 0.008921	 0.00018	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2707	 1538	 0.0006	 0.005021	 0.00872	 397	 416.85	 436.7	 0	 0	 1	-30	 30;
	 1538	 2901	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2902	 1538	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1539	 1541	 0.003829	 0.008886	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2902	 1539	 0.004586	 0.010636	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1541	 1542	 0.003229	 0.006	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1541	 1544	 0.003186	 0.006529	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1542	 1543	 0.003514	 0.007229	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2902	 1543	 0.019129	 0.020421	 0.00043	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1544	 1545	 0.00935	 0.006621	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1544	 1547	 0.007086	 0.010321	 0.00024	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1546	 1547	 0.006464	 0.004579	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1547	 1549	 0.006679	 0.01125	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1548	 1549	 0.002157	 0.004414	 0.00011	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1548	 1552	 0.008429	 0.014821	 0.00028	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1549	 2905	 0.003143	 0.009236	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1550	 1553	 0.003129	 0.005507	 0.0001	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1550	 2905	 0.004914	 0.012629	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1551	 1552	 0.010036	 0.007107	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1552	 1554	 0.004836	 0.005164	 0.00011	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1552	 1555	 0.009757	 0.007721	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1553	 1557	 0.003043	 0.00485	 0.00011	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1556	 1557	 0.013943	 0.011036	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1556	 1558	 0.005593	 0.012979	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1556	 2905	 0.01025	 0.020971	 0.00051	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1558	 1559	 0.009793	 0.006936	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1558	 1560	 0.002514	 0.008586	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 1560	 2904	 0.00265	 0.010314	 0.00017	 80	 84	 88	 0	 0	 1	-30	 30;
	 1561	 1567	 0.000293	 0.002029	 0.00359	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1561	 2903	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2904	 1561	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1562	 1564	 0.005529	 0.008293	 0.00015	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2904	 1562	 0.003436	 0.005486	 0.00013	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1563	 1565	 0.01405	 0.027821	 0.00041	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1565	 2909	 0.005064	 0.021129	 0.00061	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1566	 2905	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1566	 2905	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1566	 2908	 0.001643	 0.008321	 0.00231	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1566	 2911	 0.002171	 0.008979	 0.00212	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1567	 2906	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1567	 2906	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1567	 2907	 0.000236	 0.001871	 0.00321	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 1568	 1569	 7.1e-05	 0.000886	 0.06053	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 1568	 2907	 0.000159	 0.012695	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1568	 2907	 0.000159	 0.012695	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1569	 2339	 0.000236	 0.002979	 0.20431	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 1569	 2910	 0.000118	 0.009419	 0	 1550	 1550	 1550	 1	 0	 1	-30	 30;
	 2707	 1570	 0.000464	 0.003093	 0.00583	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2910	 1570	 0.000129	 0.001486	 0.00291	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 1570	 2913	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2914	 1570	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1571	 1626	 0.002857	 0.011936	 0.00034	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1571	 2915	 0.001207	 0.005786	 0.00017	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1571	 2916	 0.004336	 0.007829	 0.00011	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1572	 1580	 0.001371	 0.006793	 0.00016	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1572	 2915	 0.000593	 0.002614	 8e-05	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1573	 1575	 0.000821	 0.003879	 0.00094	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1573	 1632	 0.001729	 0.006914	 0.00174	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2913	 1573	 0.000236	 0.001679	 0.00052	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1573	 2915	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1573	 2915	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1574	 1582	 0.002257	 0.0036	 9e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1574	 1583	 0.00875	 0.0062	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2915	 1574	 0.00225	 0.003593	 9e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1575	 1634	 0.003207	 0.008243	 0.00204	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1575	 2916	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1575	 2916	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2742	 1576	 0.006307	 0.010114	 0.00019	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2744	 1576	 0.004771	 0.011079	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1577	 1627	 0.004671	 0.008207	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2765	 1577	 0.00635	 0.014743	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2766	 1577	 0.001414	 0.007571	 0.00023	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2916	 1577	 0.002007	 0.009971	 0.00024	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2916	 1578	 0.0099	 0.007836	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1579	 1628	 0.000743	 0.002557	 0.00061	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1579	 2917	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1579	 2917	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1580	 1624	 0.007386	 0.010079	 0.00018	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2917	 1580	 0.001214	 0.006886	 0.00012	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1581	 1623	 0.007407	 0.007486	 0.0001	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2915	 1581	 0.00865	 0.009514	 0.00013	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2915	 1582	 0.004479	 0.007879	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1582	 2922	 0.005357	 0.01225	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1584	 1622	 0.003236	 0.006014	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1584	 2919	 0.008421	 0.0085	 0.00011	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1585	 1586	 0.000264	 0.001007	 0.00028	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1585	 1592	 0.000507	 0.001986	 0.00053	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1585	 2918	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1585	 2918	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1586	 1587	 0.000364	 0.001279	 0.0003	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1586	 2919	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1586	 2919	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1587	 1620	 0.000557	 0.001914	 0.00046	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1588	 1592	 0.000529	 0.001929	 0.00059	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2911	 1588	 0.000871	 0.003164	 0.00097	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1588	 2920	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1588	 2920	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1589	 1590	 0.004579	 0.004107	 9e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1589	 2921	 0.004729	 0.009357	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2920	 1590	 0.002957	 0.0076	 0.00011	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1590	 2921	 0.003471	 0.008057	 0.00012	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1591	 1599	 0.000407	 0.001679	 0.0004	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1591	 1600	 0.001079	 0.003586	 0.00091	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2911	 1591	 0.001329	 0.006736	 0.00187	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1591	 2921	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1591	 2921	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1592	 2922	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1592	 2922	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1593	 1594	 0.001071	 0.002843	 7e-05	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1593	 1595	 0.002771	 0.004879	 9e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2922	 1593	 0.001164	 0.004536	 0.0001	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2921	 1594	 0.001586	 0.004664	 9e-05	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1595	 1596	 0.002757	 0.004136	 8e-05	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1596	 1597	 0.004321	 0.004614	 0.0001	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1597	 1601	 0.004793	 0.008907	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1597	 1616	 0.00165	 0.004371	 0.00011	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1597	 1617	 0.007114	 0.0076	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2921	 1597	 0.004686	 0.016007	 0.00035	 80	 84	 88	 0	 0	 1	-30	 30;
	 2921	 1598	 0.001229	 0.004779	 8e-05	 80	 84	 88	 0	 0	 1	-30	 30;
	 1598	 2923	 0.002279	 0.007964	 0.00022	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1599	 1600	 0.0009	 0.002264	 0.00059	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2908	 1599	 0.001514	 0.007057	 0.00175	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1600	 2923	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1600	 2923	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1600	 2938	 0.004107	 0.012471	 0.00273	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1601	 1602	 0.006514	 0.004614	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1601	 1603	 0.003693	 0.006871	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1603	 1604	 0.003071	 0.005714	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1604	 1609	 0.001307	 0.004	 0.00011	 80	 84	 88	 0	 0	 1	-30	 30;
	 1604	 1619	 0.003657	 0.006429	 0.00012	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2909	 1605	 0.007021	 0.012357	 0.00024	 50	 50	 50	 0	 0	 1	-30	 30;
	 1605	 2924	 0.008393	 0.007571	 0.00013	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1606	 1607	 0.000629	 0.001464	 0.00044	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1606	 1608	 0.001264	 0.003436	 0.00076	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1606	 2924	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1606	 2924	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1607	 1608	 0.000636	 0.0016	 0.00041	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1608	 1732	 0.001621	 0.005657	 0.00131	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1608	 1734	 0.00175	 0.004221	 0.00119	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2908	 1608	 0.001471	 0.006079	 0.00144	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1608	 2925	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1608	 2925	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1609	 1610	 0.00615	 0.004357	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2923	 1609	 0.0094	 0.012814	 0.00029	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2924	 1609	 0.002671	 0.011757	 0.00021	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1611	 1612	 0.0013	 0.005736	 0.0001	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1611	 1615	 0.001707	 0.007614	 0.00013	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1612	 1613	 0.0016	 0.005479	 0.00012	 80	 84	 88	 0	 0	 1	-30	 30;
	 1613	 2966	 0.002329	 0.008921	 0.00025	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1614	 1615	 0.003236	 0.008207	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1614	 1618	 0.007929	 0.006521	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1614	 1649	 0.001821	 0.007121	 0.00016	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1615	 1619	 0.006179	 0.006793	 9e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1615	 1652	 0.007371	 0.01515	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1616	 1621	 0.001029	 0.003971	 6e-05	 80	 84	 88	 0	 0	 1	-30	 30;
	 1617	 1618	 0.007286	 0.008014	 0.00011	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1620	 1642	 0.000686	 0.002443	 0.00054	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1620	 2926	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1620	 2926	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2926	 1621	 0.001786	 0.005479	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 1622	 1623	 0.003221	 0.006621	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1622	 1635	 0.004129	 0.008171	 0.00012	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2926	 1622	 0.004293	 0.005857	 0.00013	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1623	 1624	 0.001036	 0.003536	 8e-05	 80	 84	 88	 0	 0	 1	-30	 30;
	 1624	 1625	 0.007171	 0.006421	 0.00013	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1625	 2933	 0.005443	 0.00535	 9e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1626	 2928	 0.007164	 0.011436	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1626	 2931	 0.014871	 0.009629	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1627	 2927	 0.006843	 0.005629	 0.00011	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1627	 2928	 0.009764	 0.008814	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1628	 1629	 0.000779	 0.001871	 0.00053	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1628	 2927	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1628	 2927	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1629	 1632	 0.000921	 0.003264	 0.00074	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1629	 2928	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1629	 2928	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1630	 1631	 0.000764	 0.002329	 0.00051	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1630	 1632	 0.000929	 0.003179	 0.00076	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1630	 2929	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1630	 2929	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1631	 2930	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1631	 2930	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1632	 2931	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1632	 2931	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1633	 1637	 0.000657	 0.002321	 0.00052	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1633	 2932	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1633	 2932	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1634	 1637	 0.000457	 0.001379	 0.00043	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1634	 1642	 0.001057	 0.003693	 0.00122	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1634	 2933	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1634	 2933	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1635	 1636	 0.007814	 0.00705	 0.00012	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2926	 1635	 0.002514	 0.008593	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 2933	 1635	 0.00105	 0.005957	 0.00011	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1636	 1645	 0.010014	 0.008243	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1637	 2934	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1637	 2934	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1638	 1640	 0.005129	 0.003321	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2934	 1638	 0.008707	 0.005636	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2934	 1639	 0.01205	 0.009921	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1640	 1641	 0.004836	 0.006593	 0.00014	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2932	 1640	 0.003914	 0.006879	 0.00013	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1641	 1657	 0.008971	 0.00635	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1641	 2941	 0.003386	 0.009714	 0.00015	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1642	 1643	 0.000657	 0.001593	 0.00045	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1643	 1646	 0.000757	 0.002	 0.00047	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1643	 2935	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1643	 2935	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1644	 1646	 0.000843	 0.002307	 0.0005	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1644	 1658	 0.000786	 0.002029	 0.0005	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1644	 2936	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1644	 2936	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2936	 1645	 0.006029	 0.007486	 0.00016	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1645	 2937	 0.002807	 0.005221	 0.00012	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1646	 2937	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1646	 2937	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1647	 1648	 0.011286	 0.007993	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1647	 1649	 0.003	 0.008821	 0.00018	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1647	 1655	 0.009393	 0.018593	 0.00027	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2937	 1647	 0.003971	 0.009214	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1649	 1651	 0.003786	 0.012936	 0.00028	 80	 84	 88	 0	 0	 1	-30	 30;
	 2912	 1649	 0.030443	 0.0486	 0.00112	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2935	 1649	 0.004371	 0.009993	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1650	 1738	 0.000329	 0.004093	 0.00804	 541	 568.05	 595.1	 0	 0	 1	-30	 30;
	 2910	 1650	 0.0009	 0.007329	 0.01347	 397	 416.85	 436.7	 0	 0	 1	-30	 30;
	 1650	 2938	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2939	 1650	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1651	 1652	 0.002421	 0.006129	 0.00012	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2939	 1651	 0.003979	 0.015464	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 1652	 1743	 0.009279	 0.021543	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2939	 1652	 0.001757	 0.008186	 0.00019	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1653	 1654	 0.004521	 0.012964	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1653	 1747	 0.011693	 0.007571	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2939	 1653	 0.013529	 0.026793	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1653	 2970	 0.003207	 0.015893	 0.00038	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1654	 1655	 0.005964	 0.012536	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1655	 1656	 0.002893	 0.007679	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1656	 2940	 0.004786	 0.009829	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1656	 2950	 0.012171	 0.010979	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1658	 1659	 0.00055	 0.001893	 0.00045	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1658	 1660	 0.00095	 0.003436	 0.00074	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1659	 1680	 0.000893	 0.003057	 0.00073	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1659	 2940	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1659	 2940	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1660	 1662	 0.00075	 0.002579	 0.00062	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1660	 1665	 0.001943	 0.006657	 0.00159	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1660	 2941	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1660	 2941	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2941	 1661	 0.008971	 0.007386	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1662	 1676	 0.000764	 0.003057	 0.00077	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2911	 1662	 0.0066	 0.020636	 0.00598	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1662	 2942	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1662	 2942	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2942	 1663	 0.012357	 0.01115	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1663	 2950	 0.004314	 0.008029	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2942	 1664	 0.003479	 0.011879	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 1664	 2943	 0.002293	 0.008957	 0.0002	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1665	 1672	 0.0021	 0.004879	 0.00149	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1665	 2943	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1665	 2943	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1666	 1668	 0.008607	 0.019979	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2943	 1666	 0.005814	 0.010814	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1666	 2947	 0.00685	 0.009979	 0.00023	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1667	 2944	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1667	 2944	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1668	 2947	 0.002993	 0.013257	 0.0004	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1668	 3066	 0.0072	 0.0221	 0.0006	 80	 84	 88	 0	 0	 1	-30	 30;
	 2810	 1669	 0.010836	 0.013457	 0.00029	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1669	 2945	 0.005943	 0.01575	 0.0004	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1669	 2946	 0.002379	 0.010543	 0.00031	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1670	 1699	 0.001236	 0.004486	 0.00137	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1670	 2007	 0.001764	 0.005107	 0.00123	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1670	 2945	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1670	 2945	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1670	 3093	 0.005264	 0.015979	 0.0035	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1671	 1672	 0.000929	 0.003293	 0.00074	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1671	 1698	 0.000807	 0.002379	 0.00056	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1671	 2946	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1671	 2946	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1672	 2947	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1672	 2947	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1673	 1674	 0.001593	 0.006814	 0.00016	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2947	 1673	 0.00305	 0.00935	 0.00025	 80	 84	 88	 0	 0	 1	-30	 30;
	 1674	 1675	 0.001421	 0.004964	 0.00014	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1675	 2948	 0.001293	 0.00505	 0.00011	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1676	 1677	 0.000671	 0.002779	 0.00066	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1676	 1693	 0.001057	 0.002657	 0.00069	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1676	 2948	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1676	 2948	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1677	 1678	 0.000736	 0.002564	 0.00059	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1677	 1683	 0.000643	 0.002214	 0.00053	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1678	 1683	 0.000936	 0.002543	 0.00056	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1678	 1689	 0.00025	 0.0019	 0.00053	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1678	 1694	 0.000957	 0.003479	 0.00106	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1678	 2949	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1678	 2949	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2949	 1679	 0.004171	 0.006657	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1679	 2953	 0.004029	 0.006436	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1680	 1683	 0.000814	 0.003093	 0.00086	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1680	 2950	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1680	 2950	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1681	 1682	 0.001671	 0.007357	 0.00013	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2950	 1681	 0.001979	 0.008457	 0.00019	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1682	 1685	 0.0109	 0.011986	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1682	 1773	 0.0026	 0.008879	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 1683	 1774	 0.001179	 0.004921	 0.00154	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1683	 2951	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1683	 2951	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1684	 1685	 0.001386	 0.004843	 0.0001	 80	 84	 88	 0	 0	 1	-30	 30;
	 2951	 1684	 0.001986	 0.006786	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 1685	 1686	 0.0046	 0.011821	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2951	 1685	 0.005757	 0.011829	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1685	 2982	 0.001607	 0.006707	 0.00019	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1686	 1688	 0.003671	 0.009436	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1687	 1688	 0.00675	 0.009829	 0.00022	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1687	 2982	 0.008307	 0.008164	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1688	 1830	 0.004579	 0.009071	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1688	 2952	 0.010707	 0.016407	 0.00023	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1688	 3007	 0.008343	 0.019157	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1689	 1690	 0.00035	 0.002757	 0.00081	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1690	 1829	 0.000471	 0.00225	 0.00054	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1690	 2952	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1690	 2952	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1690	 2956	 0.001043	 0.005771	 0.00176	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1691	 1692	 0.00295	 0.007807	 0.0002	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1691	 1697	 0.001779	 0.006957	 0.00016	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1691	 1700	 0.003907	 0.008036	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1692	 2953	 0.001729	 0.00675	 0.00015	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1693	 1694	 0.000529	 0.001836	 0.00043	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1694	 2953	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1694	 2953	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2953	 1695	 0.014414	 0.009336	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1696	 1697	 0.005664	 0.007714	 0.00017	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2947	 1696	 0.008264	 0.010257	 0.00022	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1697	 2954	 0.00305	 0.011857	 0.0002	 80	 84	 88	 0	 0	 1	-30	 30;
	 1698	 1699	 0.000871	 0.0031	 0.00069	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1698	 2954	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1698	 2954	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1699	 2955	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1699	 2955	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1700	 1701	 0.004386	 0.007029	 0.00013	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2952	 1701	 0.003707	 0.012979	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2953	 1701	 0.033686	 0.023857	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1702	 1705	 0.007814	 0.018143	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1702	 2337	 0.004136	 0.010486	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1702	 2957	 0.005564	 0.017079	 0.00046	 80	 84	 88	 0	 0	 1	-30	 30;
	 1703	 2956	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2957	 1703	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1704	 2337	 0.003993	 0.007421	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1704	 2961	 0.001993	 0.0137	 0.00025	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1705	 1706	 0.022771	 0.018021	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1706	 1707	 0.02195	 0.01555	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1707	 2958	 0.009221	 0.01895	 0.00036	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1708	 1718	 0.000579	 0.002257	 0.0006	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1708	 2958	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1708	 2958	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2811	 1709	 0.011886	 0.012	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2958	 1710	 0.018271	 0.012943	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1711	 1712	 0.005164	 0.011986	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1711	 1715	 0.0049	 0.010079	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1712	 2959	 0.003236	 0.014407	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1713	 2959	 0.004307	 0.010914	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1714	 1721	 0.001914	 0.006664	 0.00154	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2594	 1714	 0.001636	 0.0075	 0.00192	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1714	 2959	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1714	 2959	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1715	 1716	 0.001971	 0.007686	 0.00017	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1715	 2960	 0.003421	 0.007764	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1715	 2961	 0.008493	 0.012379	 0.00028	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1716	 1717	 0.003407	 0.009043	 0.00023	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1716	 2962	 0.002786	 0.010871	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2595	 1717	 0.007407	 0.021236	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2959	 1717	 0.005471	 0.010179	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1718	 1719	 0.000857	 0.003436	 0.00086	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1719	 1720	 0.000736	 0.002679	 0.00082	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1719	 2960	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1719	 2960	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1720	 1721	 0.000707	 0.003621	 0.00091	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1720	 2961	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1720	 2961	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2596	 1721	 0.000529	 0.002407	 0.00076	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1721	 2962	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1721	 2962	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2956	 1722	 0.001314	 0.006221	 0.00149	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1722	 2963	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1722	 2963	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1722	 3142	 0.002464	 0.008964	 0.00274	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1723	 1863	 0.006086	 0.009764	 0.00018	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2963	 1723	 0.008407	 0.011471	 0.00021	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2609	 1724	 0.001786	 0.001414	 1e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1725	 1726	 0.00025	 0.002036	 0.00065	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1725	 1754	 0.000914	 0.004064	 0.0011	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1726	 1727	 0.0006	 0.002279	 0.00064	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1727	 1728	 0.000736	 0.003071	 0.00071	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1727	 2964	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1727	 2964	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2605	 1729	 0.013421	 0.010521	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2888	 1729	 0.014429	 0.009343	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1730	 1732	 0.001257	 0.004093	 0.00109	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1731	 1733	 0.0112	 0.013129	 0.00023	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2884	 1731	 0.009779	 0.0172	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1731	 2965	 0.009529	 0.008543	 0.00017	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1732	 1736	 0.000864	 0.002236	 0.00054	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1732	 2965	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1732	 2965	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2925	 1733	 0.006364	 0.008679	 0.00016	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1734	 1744	 0.000907	 0.003214	 0.00072	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1734	 2966	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1734	 2966	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1735	 2967	 0.010457	 0.008271	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1735	 2969	 0.0128	 0.008286	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1736	 1742	 0.0016	 0.003707	 0.00113	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1736	 2967	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1736	 2967	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2605	 1737	 0.001793	 0.0086	 0.00026	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2967	 1737	 0.00355	 0.015814	 0.00027	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1738	 1749	 0.000136	 0.000921	 0.00163	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1738	 2968	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1738	 2968	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1739	 1742	 0.001129	 0.00445	 0.00116	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2968	 1739	 0.000964	 0.002429	 0.00063	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1740	 1741	 0.000586	 0.001979	 0.00049	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1740	 1746	 0.000529	 0.001729	 0.00046	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1741	 1742	 0.000957	 0.003329	 0.00077	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2968	 1741	 0.00055	 0.0027	 0.00079	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1742	 1744	 0.001	 0.003329	 0.00084	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1742	 2969	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1742	 2969	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2939	 1743	 0.006786	 0.012243	 0.00018	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1745	 1746	 0.000343	 0.002514	 0.00074	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 2938	 1745	 0.000393	 0.002957	 0.00082	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1746	 1748	 0.0006	 0.002621	 0.0009	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1748	 1767	 0.000636	 0.002421	 0.00068	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1748	 1769	 0.000771	 0.0021	 0.00046	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1748	 2970	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1748	 2970	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1749	 1765	 0.000129	 0.000871	 0.0016	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1749	 2971	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1749	 2971	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1750	 1751	 0.004079	 0.007579	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2971	 1750	 0.008979	 0.016693	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2964	 1751	 0.002443	 0.010871	 0.00019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1751	 2972	 0.001936	 0.008564	 0.00019	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2964	 1752	 0.001471	 0.007893	 0.00019	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1752	 2972	 0.00135	 0.006493	 0.00019	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1753	 1761	 0.000414	 0.002157	 0.00052	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1753	 2972	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1753	 2972	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1754	 1760	 0.000629	 0.002879	 0.00074	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1755	 1756	 0.001579	 0.006979	 0.00021	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2609	 1755	 0.002521	 0.010529	 0.00031	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1756	 1757	 0.001836	 0.010429	 0.00019	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1757	 1759	 0.002621	 0.013007	 0.00031	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2900	 1757	 0.000943	 0.004171	 0.00013	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1758	 1760	 0.0005	 0.001993	 0.00067	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1758	 2973	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1758	 2973	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1758	 2997	 0.001886	 0.007557	 0.00191	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2973	 1759	 0.005043	 0.012964	 0.0002	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1759	 2992	 0.003457	 0.017486	 0.00031	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1761	 1762	 0.000171	 0.001957	 0.00055	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1761	 2986	 0.001471	 0.006557	 0.00178	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1762	 1805	 0.000179	 0.001971	 0.00061	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1762	 2974	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1762	 2974	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2972	 1763	 0.008636	 0.01775	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1763	 2976	 0.0041	 0.007629	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1764	 1783	 8.6e-05	 0.00065	 0.00129	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 1764	 2975	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2976	 1764	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1765	 1783	 0.000107	 0.001336	 0.00252	 541	 568.05	 595.1	 0	 0	 1	-30	 30;
	 1765	 2977	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1765	 2977	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1766	 1767	 0.000536	 0.002221	 0.00053	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1766	 1779	 0.000557	 0.002307	 0.00054	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1766	 2978	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1766	 2978	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1768	 1770	 0.000636	 0.002071	 0.00055	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1768	 1777	 0.000507	 0.002071	 0.00051	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1768	 2979	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1768	 2979	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1769	 1770	 0.000707	 0.001714	 0.00049	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1770	 2980	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1770	 2980	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1771	 1775	 0.001014	 0.003314	 0.00088	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2938	 1771	 0.004207	 0.011293	 0.00256	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1771	 2981	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1771	 2981	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2980	 1772	 0.001893	 0.007743	 0.00016	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2981	 1772	 0.001429	 0.005586	 0.00012	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2981	 1773	 0.000807	 0.00655	 0.00017	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1773	 2982	 0.002143	 0.006571	 0.00018	 80	 84	 88	 0	 0	 1	-30	 30;
	 1774	 1775	 0.000843	 0.003486	 0.00082	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1774	 2982	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1774	 2982	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1775	 2983	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1775	 2983	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1776	 1822	 0.001836	 0.007036	 0.0002	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2983	 1776	 0.001786	 0.006986	 0.00016	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1777	 1778	 0.00055	 0.002143	 0.00057	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1777	 2984	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1777	 2984	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1778	 1823	 0.000629	 0.0026	 0.00061	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1779	 1781	 0.000671	 0.002693	 0.00068	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1780	 1785	 0.014971	 0.010607	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1780	 1787	 0.004336	 0.008907	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2978	 1780	 0.004407	 0.011679	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2984	 1780	 0.0036	 0.015864	 0.00028	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1780	 2985	 0.0042	 0.008629	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1781	 1784	 0.000529	 0.002107	 0.00053	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1781	 2985	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1781	 2985	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2977	 1782	 0.0002	 0.0017	 0.00049	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1782	 2986	 0.000207	 0.001664	 0.00053	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1783	 2986	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2987	 1783	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1784	 1791	 0.0009	 0.004243	 0.00102	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2986	 1784	 0.000786	 0.002143	 0.00047	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1784	 2988	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1784	 2988	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1785	 1788	 0.007829	 0.007907	 0.00011	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1786	 1787	 0.001186	 0.005243	 0.00012	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1786	 2990	 0.001693	 0.006493	 0.00019	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2988	 1787	 0.009164	 0.007543	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1788	 1789	 0.001607	 0.0099	 0.00018	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1788	 3006	 0.006336	 0.011779	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1789	 2989	 0.001114	 0.006671	 0.00016	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1789	 3005	 0.003393	 0.009979	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1790	 1791	 0.000507	 0.002107	 0.0005	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1790	 1823	 0.001321	 0.005193	 0.00136	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1790	 2989	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1790	 2989	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1791	 1792	 0.000214	 0.001921	 0.00051	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1791	 1819	 0.000643	 0.002243	 0.00074	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1791	 2990	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1791	 2990	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1792	 1818	 0.000364	 0.002829	 0.00084	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1792	 2991	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1792	 2991	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2991	 1793	 0.000979	 0.006643	 0.00016	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1793	 2998	 0.001329	 0.008579	 0.00027	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1794	 1801	 0.000521	 0.002986	 0.00099	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1795	 1800	 7.9e-05	 0.0011	 0.00378	 871	 914.55	 958.1	 0	 0	 1	-30	 30;
	 1795	 1803	 0.000579	 0.003671	 0.00768	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1795	 2992	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1795	 2992	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1796	 1806	 0.011821	 0.008371	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1797	 2999	 0.00585	 0.013436	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1797	 3159	 0.019421	 0.039914	 0.00076	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1798	 1809	 0.000514	 0.002464	 0.00071	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1798	 1810	 0.000721	 0.003693	 0.00093	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1798	 2993	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1798	 2993	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1799	 1809	 0.000536	 0.0032	 0.00084	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1799	 1813	 0.000914	 0.003779	 0.00089	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1799	 2994	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1799	 2994	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1799	 2996	 0.000943	 0.002636	 0.00068	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1800	 1802	 5e-05	 0.000664	 0.0025	 871	 914.55	 958.1	 0	 0	 1	-30	 30;
	 1801	 2382	 0.000407	 0.002657	 0.00068	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1801	 2995	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1801	 2995	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1802	 2381	 0.000107	 0.001443	 0.00526	 871	 914.55	 958.1	 0	 0	 1	-30	 30;
	 1802	 2996	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1802	 2996	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2587	 1803	 0.000914	 0.01025	 0.02103	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 1803	 2997	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 2998	 1803	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2993	 1804	 0.008479	 0.0153	 0.00022	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2998	 1804	 0.003121	 0.0187	 0.00045	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1804	 3000	 0.001514	 0.009071	 0.00022	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1805	 1807	 0.0002	 0.0022	 0.00066	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 2973	 1806	 0.002386	 0.007964	 0.00013	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1806	 2999	 0.002586	 0.007943	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 1807	 1808	 0.000171	 0.001986	 0.00061	 325	 341.25	 357.5	 0	 0	 1	-30	 30;
	 1807	 2999	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1807	 2999	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1808	 1809	 0.000164	 0.002143	 0.00064	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1810	 1811	 0.000379	 0.002086	 0.00064	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1810	 3000	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1810	 3000	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1811	 3001	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1811	 3001	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1811	 3162	 0.000993	 0.008086	 0.00219	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 3000	 1812	 0.005429	 0.01115	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3001	 1812	 0.004921	 0.010121	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1813	 1814	 0.0005	 0.00195	 0.00052	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1814	 1817	 0.000493	 0.002207	 0.00059	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1814	 3002	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1814	 3002	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1815	 1817	 0.000164	 0.002036	 0.00063	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1815	 1882	 0.000157	 0.001964	 0.00061	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1815	 3003	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1815	 3003	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 3001	 1816	 0.002029	 0.00975	 0.00029	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 3003	 1816	 0.001314	 0.007221	 0.00016	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1816	 3004	 0.005557	 0.007579	 0.00017	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1817	 3004	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1817	 3004	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1817	 3165	 0.000614	 0.003793	 0.00107	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1818	 1840	 0.000336	 0.002971	 0.00079	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1819	 1838	 0.000821	 0.003136	 0.00088	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1820	 1821	 0.000764	 0.002993	 0.00079	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1820	 1838	 0.000864	 0.0036	 0.00084	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1821	 3005	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1821	 3005	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1822	 3010	 0.002857	 0.014193	 0.00034	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1823	 3006	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1823	 3006	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3005	 1824	 0.012007	 0.007771	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1825	 1828	 0.000336	 0.00215	 0.00059	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1825	 1831	 0.000336	 0.002143	 0.00058	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1826	 1827	 0.006543	 0.004636	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1827	 1851	 0.011993	 0.010821	 0.00018	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1827	 1853	 0.009864	 0.008121	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1828	 1829	 0.000557	 0.0029	 0.00076	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1828	 3007	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1828	 3007	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1829	 3008	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1829	 3008	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3008	 1830	 0.005593	 0.006936	 0.00015	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1831	 1833	 0.000507	 0.003129	 0.0009	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1831	 3009	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1831	 3009	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1832	 1835	 0.000607	 0.003107	 0.00078	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2956	 1832	 0.00315	 0.013007	 0.00308	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1832	 3010	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1832	 3010	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1833	 1834	 0.000293	 0.001664	 0.00056	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1833	 3011	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1833	 3011	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1834	 1848	 0.000357	 0.001957	 0.00071	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1835	 1836	 0.0007	 0.0032	 0.00082	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1835	 3012	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1835	 3012	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1836	 1844	 0.001064	 0.005357	 0.00139	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 3012	 1837	 0.001071	 0.005743	 0.00017	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1837	 3013	 0.007329	 0.022057	 0.00043	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1837	 3016	 0.005371	 0.014236	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1838	 1879	 0.001907	 0.007936	 0.00185	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1838	 3013	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1838	 3013	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1839	 1841	 0.002293	 0.012257	 0.00037	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1839	 3014	 0.001743	 0.008364	 0.00025	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1840	 1842	 0.000336	 0.002957	 0.00079	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1840	 3014	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1840	 3014	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 3001	 1841	 0.004486	 0.017521	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3001	 1841	 0.004486	 0.017521	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1841	 3015	 0.004264	 0.012543	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1842	 1843	 0.0002	 0.001993	 0.00054	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1843	 1880	 0.0003	 0.002886	 0.00084	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1843	 3015	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1843	 3015	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1844	 1879	 0.000729	 0.003707	 0.00094	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1845	 3016	 0.002821	 0.009643	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 1845	 3020	 0.005607	 0.021821	 0.00036	 80	 84	 88	 0	 0	 1	-30	 30;
	 1846	 1849	 0.0003	 0.002414	 0.00068	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1846	 2330	 0.000643	 0.005486	 0.00156	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1846	 3016	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1846	 3016	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1847	 1853	 0.004086	 0.007593	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1847	 1855	 0.002179	 0.010807	 0.00026	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2963	 1847	 0.011471	 0.023486	 0.00058	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1848	 1849	 0.000407	 0.002593	 0.00071	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1849	 3017	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1849	 3017	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1850	 1853	 0.001607	 0.004714	 0.0001	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 3011	 1850	 0.0024	 0.007064	 0.00014	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1851	 1852	 0.003229	 0.007314	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2963	 1851	 0.006829	 0.015486	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1852	 1853	 0.001971	 0.003671	 9e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1854	 1857	 0.018943	 0.013414	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1855	 1856	 0.0074	 0.011343	 0.00016	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 3017	 1855	 0.002636	 0.009	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 1856	 1876	 0.00495	 0.009207	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1857	 1860	 0.017486	 0.015664	 0.00032	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1858	 1863	 0.00905	 0.005857	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1859	 1860	 0.01175	 0.007607	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1860	 1872	 0.003786	 0.007786	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1860	 1873	 0.004857	 0.011021	 0.00022	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1860	 1876	 0.006007	 0.013629	 0.00027	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1861	 1864	 0.006471	 0.004586	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1861	 1865	 0.005057	 0.012807	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2963	 1861	 0.010886	 0.020243	 0.00047	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1861	 3143	 0.005321	 0.014093	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1862	 1863	 0.005157	 0.009064	 0.00017	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1862	 1865	 0.00475	 0.007579	 0.00017	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1865	 1866	 0.001629	 0.007864	 0.00014	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1866	 1867	 0.004536	 0.010421	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1866	 3031	 0.004879	 0.014357	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1867	 1868	 0.00455	 0.009357	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1868	 1870	 0.001686	 0.005893	 0.00016	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1868	 3031	 0.00395	 0.00735	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1869	 1871	 0.001157	 0.003557	 9e-05	 80	 84	 88	 0	 0	 1	-30	 30;
	 1869	 1874	 0.001843	 0.004879	 0.00012	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1870	 1871	 0.001171	 0.004093	 0.00011	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1871	 3029	 0.003871	 0.007957	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1872	 3029	 0.00735	 0.013671	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1873	 1874	 0.003171	 0.008143	 0.00013	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1874	 1875	 0.001721	 0.007343	 0.00016	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1874	 1901	 0.004343	 0.011164	 0.00017	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1874	 3029	 0.009486	 0.015214	 0.00028	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1875	 3018	 0.002136	 0.008479	 0.00024	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1877	 1878	 0.000764	 0.0027	 0.00061	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1877	 2330	 0.002164	 0.005886	 0.0013	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1877	 3018	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1877	 3018	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1878	 1899	 0.001021	 0.004093	 0.00103	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1878	 2330	 0.00195	 0.005143	 0.00121	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1878	 3019	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1878	 3019	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1879	 1884	 0.000379	 0.003607	 0.00105	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1879	 3020	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1879	 3020	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1880	 1883	 0.000379	 0.003443	 0.00112	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1881	 2323	 0.005464	 0.012493	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 3001	 1881	 0.003943	 0.013793	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 1881	 3022	 0.00405	 0.009271	 0.00023	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1882	 1883	 0.000779	 0.005	 0.00169	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1882	 3021	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1882	 3021	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1882	 3162	 0.000114	 0.001371	 0.00078	 523	 549.15	 575.3	 0	 0	 1	-30	 30;
	 1883	 1888	 0.000779	 0.002843	 0.00087	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1883	 3022	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1883	 3022	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1884	 1887	 0.000436	 0.004293	 0.00116	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1885	 3023	 0.017593	 0.012464	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1886	 1896	 0.002086	 0.008107	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 3019	 1886	 0.005929	 0.012136	 0.0003	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1886	 3148	 0.007979	 0.0164	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1887	 3023	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1887	 3023	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1887	 3037	 0.000821	 0.0071	 0.00255	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1888	 1889	 0.000993	 0.004557	 0.00116	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1888	 3024	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1888	 3024	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2588	 1889	 0.001121	 0.005229	 0.00129	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1890	 1891	 0.001564	 0.008129	 0.00018	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1890	 3025	 0.003786	 0.006043	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1890	 3026	 0.003343	 0.013379	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1890	 3026	 0.003343	 0.013379	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1890	 3038	 0.002086	 0.012507	 0.0003	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1891	 3038	 0.001536	 0.008714	 0.00016	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1892	 1893	 0.0002	 0.002371	 0.00067	 325	 341.25	 357.5	 0	 0	 1	-30	 30;
	 2588	 1892	 0.000357	 0.004421	 0.00143	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1892	 3025	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1892	 3025	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1892	 3037	 0.000693	 0.002779	 0.0007	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1893	 1894	 0.000629	 0.002193	 0.00073	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1893	 1928	 0.000636	 0.00665	 0.00183	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1893	 3026	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1893	 3026	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1894	 3027	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1894	 3027	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1895	 1896	 0.00205	 0.007186	 0.0002	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1895	 1897	 0.002907	 0.00665	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 3027	 1895	 0.001164	 0.008364	 0.00027	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1897	 1900	 0.0037	 0.008393	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1898	 3028	 0.006014	 0.003893	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1899	 1904	 0.00135	 0.008364	 0.00236	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1899	 1928	 0.000157	 0.001486	 0.00046	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1899	 3028	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1899	 3028	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1900	 1930	 0.001693	 0.012243	 0.00031	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 3018	 1900	 0.003114	 0.01865	 0.00045	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1900	 3034	 0.00105	 0.005621	 0.00014	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1901	 1916	 0.003393	 0.008729	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1902	 1903	 0.00295	 0.011529	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3028	 1902	 0.001986	 0.006786	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 1903	 1905	 0.001836	 0.005407	 0.00011	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1903	 1914	 0.012721	 0.009971	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1904	 3029	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1904	 3029	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1904	 3030	 0.000643	 0.003629	 0.0009	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 3029	 1905	 0.002293	 0.00765	 0.00012	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1906	 2319	 0.00025	 0.003093	 0.0062	 541	 568.05	 595.1	 0	 0	 1	-30	 30;
	 1906	 3030	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 3031	 1906	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1907	 1908	 0.0017	 0.003893	 9e-05	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1907	 1910	 0.004443	 0.007129	 0.00013	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 3029	 1907	 0.002979	 0.006807	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1908	 1909	 0.001286	 0.003314	 5e-05	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1908	 1911	 0.004157	 0.007307	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1909	 1914	 0.00185	 0.0042	 9e-05	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1910	 1911	 0.005264	 0.005621	 0.00012	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1911	 3032	 0.002171	 0.006393	 0.00013	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1912	 1923	 0.001186	 0.005157	 0.00147	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1912	 2342	 0.001	 0.003993	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1912	 3032	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1912	 3032	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1913	 1914	 0.003007	 0.006157	 0.00015	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1913	 1916	 0.008986	 0.009593	 0.0002	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1913	 1919	 0.001629	 0.0057	 0.00016	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1915	 1916	 0.005836	 0.003779	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1916	 1917	 0.001443	 0.003664	 7e-05	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1917	 1918	 0.001229	 0.003607	 7e-05	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1918	 1927	 0.001464	 0.004307	 9e-05	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1919	 1920	 0.000857	 0.003671	 9e-05	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1919	 1922	 0.008643	 0.005593	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1920	 1921	 0.005843	 0.003786	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1920	 3033	 0.001321	 0.00585	 0.00018	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1923	 1924	 0.000493	 0.002643	 0.00065	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1923	 3033	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1923	 3033	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1924	 1932	 0.000529	 0.00275	 0.00072	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1925	 1926	 0.001329	 0.005921	 0.0001	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3033	 1925	 0.002136	 0.009507	 0.00016	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1926	 1929	 0.00115	 0.005079	 0.00011	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1926	 1931	 0.001629	 0.006814	 0.0002	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 3028	 1927	 0.001921	 0.005643	 0.00011	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1928	 3034	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1928	 3034	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3034	 1929	 0.000736	 0.003079	 9e-05	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1930	 1938	 0.005621	 0.011557	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3026	 1930	 0.004007	 0.015643	 0.00035	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3026	 1930	 0.004007	 0.015643	 0.00035	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1931	 3035	 0.001714	 0.007321	 0.00016	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1932	 1933	 0.000436	 0.002814	 0.00074	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1932	 3035	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1932	 3035	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1933	 3036	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1933	 3036	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1933	 3037	 0.000829	 0.006743	 0.00183	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 3036	 1934	 0.007871	 0.005579	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1935	 1936	 0.004557	 0.00295	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3036	 1935	 0.01695	 0.013414	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2587	 1937	 7.1e-05	 0.000814	 0.00209	 541	 568.05	 595.1	 0	 0	 1	-30	 30;
	 1937	 3037	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 3038	 1937	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 3036	 1938	 0.004786	 0.009836	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1939	 1940	 0.147364	 0.095421	 0.00181	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1941	 1943	 0.001429	 0.003443	 0.00097	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1941	 3039	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1941	 3039	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3039	 1942	 0.011357	 0.008043	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1942	 3040	 0.009464	 0.007493	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1943	 1945	 0.000707	 0.002143	 0.00047	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1943	 3040	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1943	 3040	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1944	 1945	 0.000521	 0.001571	 0.00036	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1944	 1998	 0.001364	 0.004671	 0.00112	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1944	 3041	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1944	 3041	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1945	 3042	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1945	 3042	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1946	 1999	 0.000671	 0.002764	 0.00065	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1946	 3043	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1946	 3043	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1947	 1948	 0.004721	 0.008436	 0.00012	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 3041	 1947	 0.005771	 0.007864	 0.00017	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1948	 3044	 0.00585	 0.009336	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1949	 1978	 0.000879	 0.002121	 0.0006	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1949	 1996	 0.00115	 0.002893	 0.00075	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1949	 3044	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1949	 3044	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1950	 1951	 0.0008	 0.002121	 0.00049	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1950	 1952	 0.001314	 0.003586	 0.00079	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1951	 1979	 0.001136	 0.002914	 0.00072	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1951	 1980	 0.000807	 0.00195	 0.00055	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1951	 3045	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1951	 3045	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1952	 1954	 0.00065	 0.002457	 0.00069	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1952	 3046	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1952	 3046	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1952	 3145	 0.004014	 0.015243	 0.00427	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1953	 3049	 0.014771	 0.009564	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1954	 1955	 0.000657	 0.002386	 0.00073	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1956	 1960	 0.001164	 0.002921	 0.00076	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1957	 1960	 0.000914	 0.002307	 0.0006	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1957	 1967	 0.000886	 0.003143	 0.00071	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1957	 3047	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1957	 3047	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3047	 1958	 0.010693	 0.006921	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3047	 1959	 0.011614	 0.012643	 0.00017	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1960	 1961	 0.000786	 0.002029	 0.00061	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1960	 3048	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1960	 3048	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1961	 1962	 0.000636	 0.002079	 0.00055	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1961	 3049	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1961	 3049	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1962	 1975	 0.000486	 0.001521	 0.00044	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1962	 3050	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1962	 3050	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1963	 1965	 0.004093	 0.006529	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1963	 1971	 0.003821	 0.00785	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3050	 1963	 0.005229	 0.007129	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1964	 1965	 0.0082	 0.0074	 0.00012	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3047	 1964	 0.017243	 0.012214	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3048	 1965	 0.017693	 0.012536	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3049	 1965	 0.012671	 0.010029	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1965	 3052	 0.007579	 0.013671	 0.0002	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1966	 1968	 0.008514	 0.006029	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1967	 1969	 0.000686	 0.0032	 0.00079	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1967	 2149	 0.002507	 0.007621	 0.00167	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1967	 3051	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1967	 3051	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3051	 1968	 0.008671	 0.006143	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1969	 3052	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1969	 3052	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1969	 3150	 0.001157	 0.009621	 0.00291	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1970	 1971	 0.005471	 0.009214	 0.00013	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 3052	 1970	 0.014336	 0.010157	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1971	 1972	 0.002164	 0.004293	 6e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1971	 3057	 0.008364	 0.021179	 0.00042	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1972	 1973	 0.002664	 0.00495	 0.00011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1973	 3057	 0.004943	 0.014186	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1974	 1976	 0.000407	 0.0014	 0.00034	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1974	 1981	 0.000636	 0.002543	 0.00064	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1974	 1982	 0.000836	 0.002164	 0.00052	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1975	 1976	 0.000307	 0.000964	 0.00028	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 3050	 1977	 0.016843	 0.013329	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1977	 3053	 0.006836	 0.008014	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1978	 1979	 0.000793	 0.002157	 0.00047	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1978	 1982	 0.00075	 0.001893	 0.00049	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1979	 3053	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1979	 3053	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1980	 3054	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1980	 3054	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1981	 1984	 0.000564	 0.00215	 0.0006	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1981	 3055	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1981	 3055	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1982	 3056	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1982	 3056	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3056	 1983	 0.0047	 0.0075	 0.00017	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1983	 3059	 0.005807	 0.013164	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1984	 1985	 0.000714	 0.002793	 0.00073	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1984	 1988	 0.00125	 0.002907	 0.00089	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1985	 3057	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1985	 3057	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1985	 3145	 0.001136	 0.004807	 0.00108	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1986	 3058	 0.001121	 0.005993	 0.00018	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1986	 3059	 0.002193	 0.006736	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 1987	 3058	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1987	 3058	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1987	 3082	 0.001536	 0.0048	 0.00139	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1988	 2019	 0.001221	 0.004321	 0.00097	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1988	 3059	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1988	 3059	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 3059	 1989	 0.013307	 0.008614	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3059	 1990	 0.003964	 0.007371	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1990	 3061	 0.0051	 0.006107	 0.0001	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1990	 3074	 0.007071	 0.008286	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1991	 1993	 0.000571	 0.001636	 0.0004	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1991	 2015	 0.000836	 0.001936	 0.00059	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1991	 3060	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1991	 3060	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1992	 1995	 0.000636	 0.002243	 0.00051	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1992	 2015	 0.000836	 0.002093	 0.00054	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1992	 2017	 0.000621	 0.002421	 0.00065	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1992	 3061	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1992	 3061	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1993	 1997	 0.001007	 0.002979	 0.00069	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1993	 3062	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1993	 3062	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1994	 2016	 0.008786	 0.006221	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3062	 1994	 0.005879	 0.004164	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1995	 1996	 0.000607	 0.001829	 0.00057	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1996	 1998	 0.001021	 0.004093	 0.00103	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1996	 3063	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1996	 3063	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1997	 2001	 0.00105	 0.003657	 0.00085	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1997	 3064	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1997	 3064	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1999	 2000	 0.000514	 0.001857	 0.00057	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1999	 3065	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1999	 3065	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2000	 2001	 0.000829	 0.003421	 0.00081	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2001	 3066	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2001	 3066	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2002	 2004	 0.000893	 0.002357	 0.00055	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2003	 3068	 0.00805	 0.008079	 0.00013	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2004	 2011	 0.000864	 0.0026	 0.00059	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2004	 3067	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2004	 3067	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2005	 2009	 0.000771	 0.001864	 0.00053	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2005	 2011	 0.000871	 0.002236	 0.00055	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2005	 3068	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2005	 3068	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3068	 2006	 0.010686	 0.009643	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2006	 3069	 0.005821	 0.010243	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2007	 2010	 0.000814	 0.00265	 0.00071	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2007	 3069	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2007	 3069	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3069	 2008	 0.01115	 0.010057	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2008	 3070	 0.01125	 0.01015	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2009	 2010	 0.000736	 0.00225	 0.00049	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2010	 3070	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2010	 3070	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2011	 2013	 0.0006	 0.002393	 0.0006	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2011	 3071	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2011	 3071	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2012	 2016	 0.013271	 0.0105	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2013	 2014	 0.0008	 0.0033	 0.00078	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2014	 2022	 0.000836	 0.003464	 0.00082	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2014	 3072	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2014	 3072	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2015	 2018	 0.000864	 0.002964	 0.00071	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2015	 3073	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2015	 3073	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2016	 3074	 0.013529	 0.014443	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2017	 2019	 0.000621	 0.002479	 0.00063	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2017	 3074	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2017	 3074	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2018	 2020	 0.001136	 0.003	 0.0007	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2018	 2022	 0.00105	 0.002429	 0.00074	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2018	 3075	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2018	 3075	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2019	 3076	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2019	 3076	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2019	 3082	 0.00035	 0.002886	 0.00113	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 2020	 3077	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2020	 3077	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3077	 2021	 0.003593	 0.006686	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2021	 3084	 0.0041	 0.007629	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2022	 2036	 0.001164	 0.004671	 0.00118	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2022	 3078	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2022	 3078	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2024	 2025	 0.000829	 0.002079	 0.00054	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2024	 3150	 0.001607	 0.004036	 0.00104	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2025	 2340	 0.001279	 0.003486	 0.00077	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2025	 3079	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2025	 3079	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2026	 2027	 5e-05	 0.000729	 0.00154	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 2026	 3149	 0.0001	 0.001571	 0.00337	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 2586	 2027	 6.4e-05	 0.000607	 0.00222	 731	 767.55	 804.1	 0	 0	 1	-30	 30;
	 2027	 3080	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2027	 3080	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2578	 2028	 0.002571	 0.006807	 0.00017	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 3080	 2028	 0.027636	 0.019579	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2028	 3081	 0.010493	 0.016079	 0.00023	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2029	 2030	 0.000821	 0.001907	 0.00058	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2029	 3081	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2029	 3081	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2030	 2041	 0.000979	 0.002671	 0.00059	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2578	 2031	 0.005193	 0.01775	 0.00039	 80	 84	 88	 0	 0	 1	-30	 30;
	 3081	 2031	 0.006057	 0.00825	 0.00019	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2032	 3082	 0.001614	 0.004764	 0.00111	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2033	 2327	 0.000507	 0.0034	 0.00626	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2907	 2033	 0.002836	 0.021136	 0.04027	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 2033	 3082	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 3083	 2033	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2034	 2035	 0.003907	 0.008036	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3077	 2034	 0.005179	 0.009629	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2035	 2038	 0.003336	 0.007636	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2585	 2036	 0.001686	 0.009629	 0.00235	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 2036	 3084	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2036	 3084	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3084	 2037	 0.004707	 0.008286	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2037	 3092	 0.004093	 0.011736	 0.00018	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2038	 2039	 0.010157	 0.008364	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2038	 2040	 0.010907	 0.012779	 0.00022	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2038	 3088	 0.01	 0.0198	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2039	 2046	 0.004793	 0.009493	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2040	 3085	 0.00785	 0.011764	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2041	 2045	 0.001386	 0.003221	 0.00099	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2041	 3085	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2041	 3085	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3085	 2042	 0.009636	 0.006821	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2043	 2045	 0.000679	 0.00185	 0.0004	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2043	 3087	 0.001243	 0.003121	 0.00081	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2044	 3086	 0.0042	 0.003321	 4e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2044	 3088	 0.020657	 0.014629	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2045	 3086	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2045	 3086	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2046	 3088	 0.003179	 0.005907	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2047	 3087	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 3088	 2047	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2048	 2049	 0.000486	 0.002121	 0.00061	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2048	 2063	 0.000664	 0.00315	 0.00076	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2585	 2049	 6.4e-05	 0.001064	 0.00032	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 3087	 2049	 0.001329	 0.003343	 0.00086	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2049	 3089	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2049	 3089	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2050	 2051	 0.010421	 0.00825	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2050	 2053	 0.003486	 0.0119	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 2050	 2069	 0.016971	 0.010986	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3089	 2050	 0.002936	 0.01455	 0.00035	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2052	 2053	 0.010886	 0.007707	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2053	 2077	 0.005143	 0.011943	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2053	 2081	 0.016586	 0.010736	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2054	 2057	 0.008479	 0.012993	 0.00023	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 3070	 2054	 0.013536	 0.013536	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3071	 2054	 0.024943	 0.017671	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2055	 2058	 0.010093	 0.008307	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3078	 2055	 0.010907	 0.010936	 0.00018	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2056	 2058	 0.012264	 0.007936	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3072	 2056	 0.017764	 0.014057	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2057	 2059	 0.007914	 0.015671	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2058	 2059	 0.005043	 0.008407	 0.00012	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2612	 2059	 0.001929	 0.009	 0.00021	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 3084	 2060	 0.006686	 0.010671	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2061	 2071	 0.000286	 0.001886	 0.00356	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2061	 3090	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 3091	 2061	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 3084	 2062	 0.009721	 0.01925	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3091	 2062	 0.011929	 0.019036	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2062	 3092	 0.007736	 0.010557	 0.00019	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 3090	 2063	 0.001964	 0.00785	 0.00198	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2063	 3092	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2063	 3092	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2064	 2065	 0.005779	 0.008421	 0.00019	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2064	 2066	 0.005979	 0.009586	 0.00018	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2064	 2068	 0.005271	 0.011957	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 3091	 2064	 0.010121	 0.017807	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3092	 2064	 0.007007	 0.013021	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3092	 2065	 0.005407	 0.008629	 0.0002	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2066	 2067	 0.008843	 0.006393	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3091	 2066	 0.007757	 0.008286	 0.00018	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2068	 2078	 0.006086	 0.0107	 0.0002	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2070	 2076	 0.005279	 0.009814	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2070	 2079	 0.011771	 0.024193	 0.00046	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3091	 2070	 0.0037	 0.016493	 0.00028	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2071	 3093	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 3094	 2071	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 3090	 2072	 0.0024	 0.007286	 0.00159	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 3093	 2072	 0.001307	 0.003979	 0.00087	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2072	 3095	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2072	 3095	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2073	 2074	 0.003364	 0.0077	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 3095	 2074	 0.004757	 0.010886	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2075	 2076	 0.004193	 0.012864	 0.00035	 80	 84	 88	 0	 0	 1	-30	 30;
	 2075	 2083	 0.008243	 0.016321	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2075	 2086	 0.004779	 0.014664	 0.0004	 80	 84	 88	 0	 0	 1	-30	 30;
	 3091	 2075	 0.011543	 0.038507	 0.00061	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2076	 2078	 0.004429	 0.008771	 0.00013	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2077	 2079	 0.005793	 0.010764	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2079	 2080	 0.006257	 0.012857	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2080	 2090	 0.005293	 0.009836	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2082	 2083	 0.005636	 0.012886	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2082	 2087	 0.005064	 0.013414	 0.00034	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2082	 2088	 0.014771	 0.010464	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2083	 2089	 0.021071	 0.016679	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2083	 2101	 0.0886	 0.062764	 0.00099	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2085	 2086	 0.001993	 0.006964	 0.00019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2085	 2087	 0.006057	 0.01065	 0.0002	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2087	 2329	 0.004543	 0.019421	 0.00044	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2090	 2091	 0.035114	 0.022729	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2090	 2092	 0.063136	 0.044721	 0.00071	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2090	 2093	 0.01545	 0.030586	 0.00045	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2090	 2097	 0.021364	 0.016907	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2092	 2099	 0.02995	 0.019386	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2093	 2094	 0.015679	 0.01015	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2093	 2096	 0.025	 0.016186	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2093	 2100	 0.011693	 0.021736	 0.00051	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2094	 2095	 0.015457	 0.01095	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2096	 2098	 0.014314	 0.010143	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2100	 2103	 0.009636	 0.019807	 0.00038	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2102	 2103	 0.007357	 0.013686	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2104	 2105	 0.000393	 0.000979	 0.00026	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2105	 3096	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2105	 3096	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2106	 2107	 0.0091	 0.0072	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2698	 2106	 0.004721	 0.0083	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2107	 2110	 0.011843	 0.009371	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2107	 3097	 0.020943	 0.013557	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2108	 2115	 0.002193	 0.006114	 0.00129	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2663	 2108	 0.008129	 0.030893	 0.00865	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2108	 3097	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2108	 3097	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2109	 2110	 0.01045	 0.008271	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2110	 2111	 0.026936	 0.019079	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3097	 2110	 0.014543	 0.0103	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2111	 2112	 0.026229	 0.018579	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2112	 2113	 0.030057	 0.019464	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2113	 2116	 0.015886	 0.01125	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2113	 2117	 0.01995	 0.012914	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3097	 2113	 0.015214	 0.01625	 0.00034	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2114	 2115	 0.000821	 0.002171	 0.00051	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2114	 3098	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2114	 3098	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2115	 3099	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2115	 3099	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2116	 2117	 0.015229	 0.010786	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3099	 2116	 0.010407	 0.008157	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2785	 2118	 0.012979	 0.010686	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2786	 2118	 0.014436	 0.011429	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2790	 2118	 0.029614	 0.024379	 0.00049	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2119	 2120	 0.002314	 0.007914	 0.00017	 80	 84	 88	 0	 0	 1	-30	 30;
	 2119	 2121	 0.007093	 0.013193	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2120	 2126	 0.002843	 0.008714	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 2121	 2124	 0.00175	 0.005986	 0.00013	 80	 84	 88	 0	 0	 1	-30	 30;
	 2121	 3100	 0.001357	 0.006729	 0.00016	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2122	 3100	 0.016607	 0.01075	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2123	 2132	 0.000157	 0.00105	 0.00191	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2123	 3100	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2123	 3100	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2124	 2125	 0.003564	 0.004686	 6e-05	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2124	 2127	 0.0063	 0.012893	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2125	 2129	 0.004657	 0.0042	 7e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2126	 2127	 0.0037	 0.005393	 0.00012	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2127	 2128	 0.006057	 0.004293	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2127	 3101	 0.006693	 0.010679	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2129	 3102	 0.0023	 0.005836	 0.00011	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2130	 2131	 0.000986	 0.003829	 0.00102	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2130	 2137	 0.001357	 0.003636	 0.00082	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2663	 2130	 0.01655	 0.038429	 0.01171	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2130	 3101	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2130	 3101	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2131	 2135	 0.000629	 0.002057	 0.00054	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2131	 3102	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2131	 3102	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2131	 3103	 0.000586	 0.003329	 0.00096	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 2132	 2133	 0.000164	 0.0011	 0.00201	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2132	 3103	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2132	 3103	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2133	 2134	 0.000107	 0.000721	 0.0013	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2135	 2136	 0.0006	 0.002014	 0.0005	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2137	 3104	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2137	 3104	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2138	 3105	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2138	 3105	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2138	 3150	 0.006136	 0.024557	 0.00619	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2139	 2143	 0.005186	 0.011771	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 3105	 2139	 0.018207	 0.018386	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2140	 2147	 0.022671	 0.018657	 0.00038	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3105	 2140	 0.013457	 0.012057	 0.00025	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2141	 2147	 0.004829	 0.01015	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2142	 2143	 0.008343	 0.008907	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2143	 2144	 0.003229	 0.007379	 0.00018	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2803	 2145	 0.000586	 0.003243	 0.00099	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 2145	 3106	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2145	 3106	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2146	 3107	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2146	 3107	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2147	 2148	 0.015079	 0.015229	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3051	 2147	 0.022271	 0.030357	 0.00067	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2149	 3108	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2149	 3108	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2750	 2150	 0.0197	 0.013957	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3108	 2150	 0.021571	 0.017071	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2678	 2151	 0.034671	 0.022443	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2152	 2153	 0.000786	 0.0051	 0.01015	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2152	 3109	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2152	 3109	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2153	 2161	 0.000721	 0.004871	 0.00887	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2154	 3110	 0.020529	 0.020171	 0.00034	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2155	 2160	 0.003121	 0.012493	 0.00422	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 3109	 2155	 0.006021	 0.015921	 0.00373	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2155	 3110	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2155	 3110	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2156	 2161	 0.000671	 0.004714	 0.00802	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2156	 2524	 0.000657	 0.005643	 0.01061	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 2156	 3111	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 3112	 2156	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2157	 3116	 0.032371	 0.025621	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2157	 3201	 0.02505	 0.019821	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2158	 2165	 0.10015	 0.064843	 0.00124	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2158	 2167	 0.066693	 0.090921	 0.00201	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2158	 3201	 0.016479	 0.0263	 0.00061	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2158	 3207	 0.067243	 0.060257	 0.00124	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2159	 2164	 0.002586	 0.006829	 0.0016	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 3109	 2159	 0.007986	 0.032514	 0.00792	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 3111	 2159	 0.0033	 0.008721	 0.00204	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2159	 3113	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2159	 3113	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3111	 2160	 0.005779	 0.015843	 0.00344	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2160	 3114	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2160	 3114	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2160	 3208	 0.008479	 0.02765	 0.00734	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2161	 3115	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2161	 3115	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2162	 2167	 0.023393	 0.046307	 0.00068	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3115	 2162	 0.020486	 0.0327	 0.00075	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2163	 2164	 0.002593	 0.00625	 0.00176	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2163	 2526	 0.001843	 0.007364	 0.00186	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 3111	 2163	 0.001486	 0.004843	 0.00129	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2163	 3116	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2163	 3116	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2164	 3117	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2164	 3117	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2166	 2167	 0.104107	 0.07375	 0.00116	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2167	 2168	 0.02805	 0.05765	 0.0011	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2168	 2169	 0.035664	 0.051971	 0.00117	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2782	 2169	 0.042764	 0.064121	 0.00116	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2170	 2171	 0.031807	 0.124236	 0.00276	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2170	 2171	 0.031807	 0.124236	 0.00276	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2616	 2170	 0.059107	 0.207029	 0.00574	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2171	 2172	 0.014786	 0.057729	 0.00128	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2171	 2172	 0.014786	 0.057729	 0.00128	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2172	 3124	 0.007714	 0.075593	 0.00148	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 2173	 2182	 0.167207	 0.108279	 0.00206	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2173	 2320	 0.143464	 0.0929	 0.00177	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2174	 3118	 0.037457	 0.073407	 0.0011	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2175	 3118	 0.033886	 0.021936	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2176	 2179	 0.013621	 0.023957	 0.00045	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2176	 2189	 0.016707	 0.026664	 0.00061	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2176	 3118	 0.022343	 0.045914	 0.00088	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2176	 3144	 0.008279	 0.036664	 0.00084	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2177	 2178	 0.011836	 0.008386	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2178	 2179	 0.014364	 0.014507	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2178	 2185	 0.020257	 0.020464	 0.00027	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2179	 2180	 0.023671	 0.018729	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2181	 2182	 0.036986	 0.030443	 0.00061	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2181	 3118	 0.013836	 0.022086	 0.00051	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2183	 2184	 0.011764	 0.007614	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2183	 2185	 0.013093	 0.017207	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2183	 3118	 0.005993	 0.017193	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2185	 2186	 0.016793	 0.011893	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2187	 2188	 0.021193	 0.015014	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2187	 3118	 0.01805	 0.016629	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2188	 2193	 0.023564	 0.016693	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2188	 2200	 0.009864	 0.014371	 0.00032	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2188	 2201	 0.013129	 0.030014	 0.00074	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2188	 3118	 0.013607	 0.0204	 0.00037	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2189	 2190	 0.018164	 0.016386	 0.00027	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2190	 2202	 0.015521	 0.016571	 0.00035	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2191	 2197	 0.020821	 0.047221	 0.00094	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2191	 2199	 0.033343	 0.021586	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2191	 3118	 0.009757	 0.018143	 0.00042	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2192	 3118	 0.023536	 0.018629	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2193	 3118	 0.015307	 0.013807	 0.00023	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2194	 3118	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2194	 3118	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2195	 2205	 0.008007	 0.028479	 0.00634	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2195	 3119	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2195	 3119	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2196	 2197	 0.00215	 0.015464	 0.00051	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 3119	 2196	 0.0148	 0.072236	 0.00125	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2196	 3121	 0.013164	 0.044971	 0.00098	 80	 84	 88	 0	 0	 1	-30	 30;
	 2197	 2204	 0.01395	 0.028664	 0.00055	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2197	 3120	 0.016429	 0.03055	 0.00071	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2198	 2202	 0.026207	 0.016964	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2200	 2202	 0.01165	 0.015893	 0.00029	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2201	 2204	 0.006464	 0.018543	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2203	 2205	 0.003171	 0.012479	 0.00326	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2203	 2219	 0.003579	 0.012529	 0.00415	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2203	 3120	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2203	 3120	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2204	 2213	 0.053436	 0.043986	 0.00089	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3120	 2204	 0.011464	 0.015636	 0.00028	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2205	 3121	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2205	 3121	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2582	 2206	 0.004514	 0.029343	 0.05849	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2602	 2206	 0.002543	 0.0193	 0.03551	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 2206	 3122	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 3123	 2206	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2207	 2256	 0.131021	 0.092821	 0.00146	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2208	 2256	 0.035721	 0.062829	 0.00118	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3121	 2208	 0.034271	 0.054971	 0.00101	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2209	 2211	 0.072307	 0.077229	 0.00164	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2209	 3124	 0.062857	 0.073686	 0.00128	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2210	 2222	 0.017229	 0.051864	 0.01623	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2210	 2254	 0.009779	 0.029286	 0.0066	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2210	 3124	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2210	 3124	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2211	 3144	 0.044421	 0.055143	 0.0012	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2212	 2226	 0.017421	 0.035657	 0.00088	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 3118	 2212	 0.032807	 0.0831	 0.00164	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2212	 3125	 0.0109	 0.028021	 0.00044	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2213	 3126	 0.031964	 0.022643	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2214	 2225	 0.051171	 0.040493	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2214	 2237	 0.039164	 0.035336	 0.00059	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2214	 3128	 0.03735	 0.062921	 0.00089	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2215	 2221	 0.064664	 0.041864	 0.0008	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2216	 3125	 0.025107	 0.016257	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2217	 2218	 0.003293	 0.009871	 0.00222	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2217	 2321	 0.004143	 0.019607	 0.00471	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2217	 3125	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2217	 3125	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2218	 2219	 0.000871	 0.003171	 0.00097	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2218	 2222	 0.004179	 0.014557	 0.00338	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2219	 3126	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2219	 3126	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3120	 2220	 0.035964	 0.023286	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3120	 2221	 0.035679	 0.0469	 0.00064	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 3126	 2221	 0.025836	 0.025386	 0.00043	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2222	 2245	 0.005114	 0.017071	 0.00433	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2222	 3127	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2222	 3127	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2223	 2224	 0.003264	 0.006671	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2223	 2226	 0.006836	 0.013536	 0.0002	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3127	 2224	 0.00905	 0.021007	 0.0004	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2225	 2226	 0.022136	 0.019971	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2226	 2227	 0.015593	 0.010093	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2226	 2228	 0.007829	 0.013764	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2228	 2229	 0.011807	 0.008364	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2228	 2232	 0.008314	 0.0193	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2229	 2237	 0.02765	 0.0179	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2230	 2231	 0.01015	 0.008357	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2231	 2232	 0.018714	 0.012114	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2231	 2233	 0.010614	 0.014479	 0.00026	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2232	 2239	 0.024786	 0.026471	 0.00056	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2233	 2234	 0.012036	 0.008521	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2233	 2239	 0.013843	 0.012486	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2235	 2236	 0.008679	 0.019679	 0.00039	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2235	 2241	 0.008364	 0.017186	 0.00033	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3124	 2236	 0.020057	 0.089379	 0.00152	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2236	 3144	 0.033871	 0.089786	 0.00228	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2238	 2240	 0.038529	 0.030486	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2239	 2241	 0.010236	 0.013964	 0.00025	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2239	 2243	 0.012714	 0.022357	 0.00042	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2239	 3144	 0.011007	 0.067686	 0.00122	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2240	 2243	 0.0245	 0.017357	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2241	 2242	 0.017814	 0.012614	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2243	 2244	 0.0139	 0.009843	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2244	 2252	 0.073593	 0.058243	 0.00074	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2245	 3128	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2245	 3128	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2246	 2251	 0.129129	 0.091479	 0.00144	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2246	 2315	 0.024629	 0.122214	 0.00291	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 3128	 2246	 0.013443	 0.071629	 0.00126	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2247	 2248	 0.013621	 0.025321	 0.00059	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2247	 2274	 0.026171	 0.041779	 0.00096	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2247	 3131	 0.007521	 0.017471	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2248	 2250	 0.014364	 0.026714	 0.00063	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2249	 2274	 0.061286	 0.043414	 0.00069	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2250	 2253	 0.036964	 0.068729	 0.00161	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3128	 2253	 0.046993	 0.096579	 0.00184	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2254	 2316	 0.013371	 0.050829	 0.01424	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2254	 3129	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2254	 3129	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2255	 2264	 0.003836	 0.015079	 0.00394	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2613	 2256	 0.046079	 0.081043	 0.00152	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2257	 2260	 0.020229	 0.020436	 0.00027	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2257	 2268	 0.018779	 0.0436	 0.00065	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2257	 2281	 0.010079	 0.015114	 0.00027	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2258	 2259	 0.018457	 0.014607	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2259	 2261	 0.012371	 0.013607	 0.00018	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2259	 2262	 0.032721	 0.026936	 0.00054	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2260	 2267	 0.016607	 0.037986	 0.00093	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2260	 2290	 0.009671	 0.013186	 0.00029	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2260	 2291	 0.014486	 0.011921	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2261	 2281	 0.026	 0.018414	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2261	 2290	 0.007679	 0.010093	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2262	 2265	 0.013857	 0.031429	 0.00063	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2262	 2269	 0.03875	 0.030664	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2263	 2265	 0.01	 0.015957	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2263	 2267	 0.01375	 0.010879	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2264	 2270	 0.001336	 0.004857	 0.00149	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2265	 2266	 0.011314	 0.009307	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2265	 2271	 0.017943	 0.028643	 0.00066	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2266	 2273	 0.006979	 0.013814	 0.0002	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2267	 2268	 0.00565	 0.014307	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2267	 2273	 0.01245	 0.0133	 0.00028	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2268	 2279	 0.006493	 0.012071	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2600	 2268	 0.010743	 0.024371	 0.00049	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2268	 3138	 0.014507	 0.026971	 0.00063	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2269	 2271	 0.018443	 0.022893	 0.0005	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2269	 3130	 0.016429	 0.026229	 0.00061	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2270	 2277	 0.002007	 0.00655	 0.00174	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2270	 3130	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2270	 3130	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2271	 3131	 0.022629	 0.024886	 0.00034	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2272	 2273	 0.009436	 0.011064	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2272	 2274	 0.005571	 0.012636	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2272	 2279	 0.013964	 0.02765	 0.00041	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2274	 2275	 0.005436	 0.012621	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2275	 2276	 0.002386	 0.005464	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2275	 2278	 0.020257	 0.016036	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2276	 3131	 0.006793	 0.015529	 0.00038	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2277	 2301	 0.009236	 0.024407	 0.00571	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2277	 3131	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2277	 3131	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2279	 2280	 0.025457	 0.025007	 0.00042	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2632	 2279	 0.016443	 0.0816	 0.00194	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2279	 3138	 0.018386	 0.041707	 0.00083	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2281	 2282	 0.015007	 0.010629	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2282	 2290	 0.022157	 0.022379	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2603	 2283	 0.004771	 0.017364	 0.00531	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2283	 3132	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2283	 3132	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2603	 2284	 0.001093	 0.015771	 0.00501	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 2284	 3133	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2284	 3133	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2284	 3134	 0.003993	 0.042314	 0.01256	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 2285	 2402	 0.019414	 0.075814	 0.00168	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3133	 2285	 0.029379	 0.114743	 0.00254	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2285	 3135	 0.02705	 0.071693	 0.00182	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2286	 3134	 0.000173	 0.013839	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 2286	 3134	 0.000173	 0.013839	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 2287	 2297	 0.054664	 0.035393	 0.00067	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3135	 2287	 0.00845	 0.012671	 0.00023	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2287	 3136	 0.009	 0.020893	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2288	 2289	 0.003514	 0.010343	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2288	 2290	 0.002429	 0.009471	 0.00021	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3135	 2288	 0.004064	 0.021821	 0.00052	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2289	 2290	 0.004336	 0.008064	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2289	 2291	 0.015093	 0.013614	 0.00023	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2292	 2304	 0.001207	 0.004836	 0.00122	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 3134	 2292	 0.001157	 0.005471	 0.00175	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 2292	 3136	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2292	 3136	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2293	 2305	 0.000929	 0.004257	 0.00109	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 3134	 2293	 0.001979	 0.009071	 0.00232	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2293	 3137	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2293	 3137	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2294	 2295	 0.014557	 0.023229	 0.00054	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2294	 2296	 0.010786	 0.02135	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3133	 2294	 0.023457	 0.100286	 0.00226	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 3135	 2295	 0.028086	 0.042114	 0.00076	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2296	 2297	 0.022064	 0.043686	 0.00064	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2298	 2303	 0.007457	 0.0447	 0.00108	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2298	 3217	 0.038193	 0.098186	 0.00152	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2299	 2308	 0.001921	 0.006993	 0.00214	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2299	 2310	 0.001514	 0.0079	 0.0019	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2300	 2302	 0.002736	 0.010693	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2631	 2300	 0.020579	 0.063136	 0.00171	 80	 84	 88	 0	 0	 1	-30	 30;
	 2301	 2308	 0.001229	 0.006371	 0.00156	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 3134	 2301	 0.003607	 0.018707	 0.00456	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2301	 3138	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2301	 3138	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2302	 2306	 0.011629	 0.026993	 0.0004	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2302	 2309	 0.003007	 0.011693	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 2302	 3141	 0.007136	 0.010393	 0.00024	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2303	 2312	 0.006193	 0.024179	 0.00054	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2303	 2566	 0.021643	 0.073929	 0.00161	 80	 84	 88	 0	 0	 1	-30	 30;
	 2303	 3139	 0.009464	 0.050636	 0.00154	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2304	 2305	 0.001586	 0.005636	 0.00125	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2304	 3139	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2304	 3139	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2305	 2310	 0.0013	 0.007914	 0.00199	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 2306	 2307	 0.019543	 0.017629	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2306	 2309	 0.002986	 0.012457	 0.00036	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 3135	 2306	 0.00895	 0.044414	 0.00106	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 3139	 2306	 0.002879	 0.016379	 0.00029	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2307	 3141	 0.008564	 0.016786	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2308	 3140	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2308	 3140	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2310	 3141	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2310	 3141	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2600	 2311	 0.020193	 0.013071	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3140	 2311	 0.015064	 0.010893	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2312	 2313	 0.006886	 0.026371	 0.00074	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2620	 2315	 0.014807	 0.073464	 0.00175	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2678	 2317	 0.020943	 0.014836	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2646	 2318	 0.008736	 0.015371	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2319	 3142	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 3143	 2319	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2321	 3144	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2321	 3144	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 3090	 2322	 0.000829	 0.004314	 0.00104	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 3021	 2323	 0.002764	 0.009229	 0.00014	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2660	 2324	 0.002807	 0.009586	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 2327	 3145	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 3146	 2327	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2327	 3149	 0.000479	 0.003029	 0.00634	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2593	 2328	 0.000571	 0.002707	 0.00065	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2594	 2328	 0.00165	 0.006479	 0.00169	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 3030	 2328	 0.000829	 0.005014	 0.00128	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 2328	 3147	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2328	 3147	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2595	 2329	 0.006279	 0.024529	 0.00054	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2588	 2330	 0.001736	 0.01635	 0.00495	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 2330	 3148	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2330	 3148	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2684	 2331	 0.031514	 0.055421	 0.00104	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2780	 2331	 0.030021	 0.021264	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2781	 2331	 0.063257	 0.044807	 0.00071	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2620	 2333	 0.003507	 0.010307	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2664	 2336	 0.015036	 0.0119	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3143	 2337	 0.005471	 0.029371	 0.0007	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2339	 3149	 0.000122	 0.009733	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 2577	 2340	 0.000814	 0.002864	 0.00095	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2341	 3152	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2341	 3152	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2342	 3153	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2342	 3153	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2343	 2344	 0.000979	 0.003414	 0.00079	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2344	 2348	 0.000836	 0.003186	 0.00089	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2344	 3154	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2344	 3154	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2345	 2346	 0.003664	 0.008507	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3154	 2345	 0.002179	 0.009693	 0.00016	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2345	 3156	 0.0207	 0.034871	 0.0005	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2346	 2347	 0.004071	 0.007571	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2347	 2351	 0.004336	 0.008914	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2349	 2350	 0.005529	 0.006486	 0.00011	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2350	 3156	 0.006014	 0.012307	 0.0003	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2351	 2355	 0.010257	 0.0291	 0.00046	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2352	 2354	 0.001564	 0.0042	 0.00095	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2352	 3155	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2352	 3155	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2353	 2355	 0.003279	 0.008307	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 3155	 2353	 0.003229	 0.007321	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2354	 3156	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2354	 3156	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2355	 2356	 0.006636	 0.019507	 0.0004	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2852	 2355	 0.102907	 0.066629	 0.00127	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2356	 2357	 0.008836	 0.016436	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2357	 3157	 0.009093	 0.015993	 0.0003	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2358	 2364	 0.016671	 0.013721	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2359	 2361	 0.005329	 0.01095	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3156	 2359	 0.002743	 0.014729	 0.00035	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2359	 3157	 0.009221	 0.021407	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2360	 2361	 0.00415	 0.012729	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 2894	 2360	 0.004321	 0.014757	 0.00032	 80	 84	 88	 0	 0	 1	-30	 30;
	 3157	 2361	 0.006493	 0.018629	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2362	 2363	 0.002593	 0.007629	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2362	 3170	 0.003343	 0.011414	 0.00025	 80	 84	 88	 0	 0	 1	-30	 30;
	 2364	 2395	 0.009343	 0.021686	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2365	 2370	 0.020636	 0.030943	 0.00056	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2589	 2365	 0.017879	 0.036743	 0.0007	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2366	 2369	 0.007771	 0.005507	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2367	 2368	 0.001479	 0.005764	 0.00013	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2367	 2373	 0.002514	 0.0088	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2369	 2370	 0.014043	 0.009943	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2371	 2372	 0.005621	 0.012857	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2371	 3163	 0.004243	 0.012471	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2372	 2373	 0.004007	 0.008229	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2589	 2373	 0.0083	 0.018979	 0.00046	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2374	 2375	 0.001064	 0.003771	 0.00085	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2374	 3158	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2374	 3158	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2374	 3162	 0.000614	 0.002893	 0.00069	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2376	 2383	 0.000321	 0.002021	 0.00055	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 2376	 3159	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2376	 3159	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2376	 3165	 0.000393	 0.00285	 0.00074	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 2377	 2380	 0.000779	 0.002964	 0.00083	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2377	 3160	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2377	 3160	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2377	 3165	 0.000893	 0.003479	 0.00093	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2378	 2385	 0.002129	 0.008307	 0.00019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3158	 2378	 0.003071	 0.011757	 0.00034	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2379	 2387	 0.016593	 0.013129	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2379	 3164	 0.004993	 0.010257	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2380	 2390	 0.001214	 0.00505	 0.00157	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2380	 3164	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2380	 3164	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3161	 2381	 0.000121	 0.002086	 0.00824	 1083	 1137.15	 1191.3	 0	 0	 1	-30	 30;
	 2381	 3165	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 3166	 2381	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2382	 2383	 0.000386	 0.00275	 0.00076	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 2996	 2383	 0.000943	 0.003893	 0.00092	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2384	 2385	 0.004243	 0.007886	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3004	 2384	 0.008857	 0.009743	 0.00013	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 3158	 2384	 0.009314	 0.026721	 0.00041	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 3160	 2385	 0.001236	 0.007043	 0.00021	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 2386	 2390	 0.000579	 0.002307	 0.00058	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2386	 3167	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2386	 3167	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3159	 2388	 0.029579	 0.023407	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2389	 2390	 0.0007	 0.0029	 0.00068	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2389	 2392	 0.000871	 0.003329	 0.00093	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2390	 3168	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2390	 3168	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 3159	 2391	 0.005986	 0.01225	 0.0003	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 3164	 2391	 0.009836	 0.012207	 0.00026	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 3167	 2391	 0.00655	 0.012171	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2392	 2397	 0.001721	 0.005743	 0.00146	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2392	 3169	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2392	 3169	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2393	 2397	 0.001236	 0.002971	 0.00084	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2393	 3170	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2393	 3170	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2394	 2395	 0.004586	 0.013157	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2394	 3171	 0.002586	 0.010107	 0.00022	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2396	 3171	 0.013157	 0.008514	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2397	 3171	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2397	 3171	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2398	 2399	 0.011521	 0.009486	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2399	 3173	 0.019786	 0.033329	 0.00047	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2400	 2444	 0.003036	 0.026593	 0.04851	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 2400	 3172	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 3173	 2400	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2401	 2414	 0.040521	 0.158279	 0.00351	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2402	 2547	 0.02865	 0.097864	 0.00213	 80	 84	 88	 0	 0	 1	-30	 30;
	 2403	 2405	 0.043486	 0.076471	 0.00144	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2403	 2547	 0.054686	 0.0873	 0.00201	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2404	 2405	 0.055243	 0.054271	 0.00091	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2405	 2408	 0.071764	 0.097829	 0.00217	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2406	 2408	 0.027286	 0.047993	 0.0009	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2406	 2414	 0.046657	 0.106714	 0.00261	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2407	 2409	 0.02405	 0.025686	 0.00054	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2407	 2484	 0.020971	 0.047579	 0.00095	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2408	 2409	 0.0107	 0.015593	 0.00035	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2409	 2410	 0.011957	 0.007743	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2409	 2411	 0.05235	 0.046914	 0.00096	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2409	 3190	 0.057971	 0.1326	 0.00324	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2412	 2413	 0.039986	 0.05995	 0.00109	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2412	 2416	 0.023321	 0.03065	 0.00042	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2413	 2414	 0.035643	 0.081893	 0.00124	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2415	 2417	 0.021236	 0.0168	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2416	 2418	 0.033986	 0.027979	 0.00056	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2417	 2418	 0.022129	 0.019964	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2418	 2421	 0.047643	 0.094336	 0.00139	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2419	 2423	 0.028786	 0.020393	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2420	 2425	 0.0104	 0.013671	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2420	 3175	 0.0199	 0.031764	 0.00073	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2421	 3178	 0.0271	 0.0904	 0.00144	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2422	 2439	 0.005229	 0.02035	 0.00544	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 3172	 2422	 0.007679	 0.02795	 0.00856	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2423	 2424	 0.026293	 0.017021	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2423	 3192	 0.019414	 0.03415	 0.00064	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2425	 3174	 0.016036	 0.017464	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2426	 2429	 0.000764	 0.003007	 0.00079	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2426	 2483	 0.000864	 0.003593	 0.00084	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2426	 3174	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2426	 3174	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2427	 2428	 0.001114	 0.004614	 0.00109	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2427	 3175	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2427	 3175	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2427	 3180	 0.001079	 0.004807	 0.00131	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2428	 2429	 0.000864	 0.003464	 0.00087	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2428	 3176	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2428	 3176	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3175	 2430	 0.021593	 0.019486	 0.00033	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2431	 2432	 0.025657	 0.018171	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3176	 2431	 0.013114	 0.008493	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2432	 2443	 0.007036	 0.013086	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3175	 2432	 0.008714	 0.010214	 0.00018	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2433	 2434	 0.039021	 0.025264	 0.00048	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2434	 2435	 0.025543	 0.018093	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2434	 2443	 0.017443	 0.026721	 0.00038	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2436	 2442	 0.008329	 0.013293	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2436	 3177	 0.030364	 0.024029	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2436	 3178	 0.0324	 0.026671	 0.00054	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2437	 2438	 0.001636	 0.003936	 0.00111	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2437	 2440	 0.000979	 0.002586	 0.00061	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2438	 2439	 0.000736	 0.002393	 0.00064	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2438	 3177	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2438	 3177	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2439	 3178	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2439	 3178	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2440	 2441	 0.003657	 0.009964	 0.00219	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2590	 2441	 0.003457	 0.013836	 0.00349	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2441	 3179	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2441	 3179	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2441	 3180	 0.003	 0.00805	 0.00182	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 3179	 2442	 0.026014	 0.023471	 0.00039	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3179	 2443	 0.017957	 0.028807	 0.00053	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2443	 3181	 0.010857	 0.022321	 0.00043	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2574	 2444	 0.002057	 0.013714	 0.02585	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2444	 3180	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 3181	 2444	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2445	 2448	 0.00095	 0.003621	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2445	 3182	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2445	 3182	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2445	 3183	 0.001657	 0.006036	 0.00185	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2574	 2446	 0.001557	 0.010086	 0.02009	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2446	 3183	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 3184	 2446	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2447	 2448	 0.000493	 0.002036	 0.00048	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2447	 2451	 0.0009	 0.003429	 0.00096	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2448	 3185	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2448	 3185	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2449	 2450	 0.009521	 0.007536	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3182	 2449	 0.0153	 0.024543	 0.00045	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2449	 3186	 0.032671	 0.025857	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2449	 3192	 0.007871	 0.014629	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3185	 2450	 0.010093	 0.009043	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2451	 2480	 0.002093	 0.008386	 0.00211	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2451	 2572	 0.002714	 0.007164	 0.00168	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2451	 3186	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2451	 3186	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3186	 2452	 0.0096	 0.0154	 0.00029	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 3185	 2453	 0.012964	 0.012736	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2454	 2465	 0.00975	 0.012107	 0.00026	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2454	 2570	 0.005814	 0.011943	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2591	 2454	 0.009829	 0.03015	 0.00081	 80	 84	 88	 0	 0	 1	-30	 30;
	 2454	 3187	 0.00655	 0.014857	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2455	 2568	 0.006336	 0.011779	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2455	 2570	 0.004179	 0.00895	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2456	 2471	 0.006136	 0.016221	 0.0038	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2590	 2456	 0.002086	 0.007157	 0.00171	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2456	 3187	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2456	 3187	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2576	 2457	 0.320764	 0.20785	 0.00396	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2458	 2460	 0.00445	 0.00915	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2458	 2570	 0.004621	 0.0095	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2459	 2460	 0.013	 0.0094	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2459	 2568	 0.013029	 0.010314	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2460	 2461	 0.006493	 0.010936	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2460	 2463	 0.004686	 0.009586	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2461	 3220	 0.0164	 0.016114	 0.00027	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2462	 2463	 0.010029	 0.010129	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2462	 2475	 0.011914	 0.008436	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2463	 2464	 0.01145	 0.010736	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2463	 2571	 0.012771	 0.009236	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2464	 2466	 0.022743	 0.016107	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2464	 2470	 0.010607	 0.009571	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2465	 2570	 0.004586	 0.01065	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3184	 2465	 0.020721	 0.038536	 0.0009	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2576	 2468	 0.009164	 0.023214	 0.00046	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2468	 3188	 0.003364	 0.006907	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2468	 3189	 0.011586	 0.009079	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2575	 2469	 0.003243	 0.008836	 0.00194	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2469	 3188	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2469	 3188	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2470	 3189	 0.008393	 0.007571	 0.00013	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2575	 2471	 0.002721	 0.007186	 0.00168	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2471	 3189	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2471	 3189	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2472	 2511	 0.000236	 0.002929	 0.20052	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 2473	 2478	 0.004271	 0.020514	 0.00061	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2608	 2473	 0.010236	 0.054971	 0.00131	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2474	 2475	 0.0108	 0.006993	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2474	 2478	 0.002157	 0.009543	 0.00021	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 3188	 2474	 0.003986	 0.012229	 0.00033	 80	 84	 88	 0	 0	 1	-30	 30;
	 2576	 2476	 0.003843	 0.02065	 0.00049	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2477	 2478	 0.017586	 0.017764	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2477	 3220	 0.016907	 0.01515	 0.00031	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2480	 2496	 0.002607	 0.018429	 0.00506	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 2575	 2480	 0.004671	 0.023879	 0.00601	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2480	 3190	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2480	 3190	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2481	 2482	 0.001357	 0.005436	 0.00137	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2481	 2488	 0.002886	 0.011929	 0.00282	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2481	 3191	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2481	 3191	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2482	 2483	 0.000907	 0.003621	 0.00091	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2483	 3192	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2483	 3192	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2484	 2485	 0.015979	 0.032693	 0.00081	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2485	 3193	 0.008814	 0.018036	 0.00044	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2486	 2487	 0.001221	 0.004264	 0.00141	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2486	 2496	 0.001029	 0.00585	 0.00169	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 2486	 3193	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2486	 3193	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2486	 3194	 0.001564	 0.008143	 0.00214	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 2486	 3196	 0.000821	 0.002993	 0.00091	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2487	 2488	 0.001507	 0.005714	 0.0016	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2489	 2493	 0.000279	 0.001936	 0.00341	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2489	 3194	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 3195	 2489	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2490	 2491	 0.026264	 0.046186	 0.00087	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2490	 2492	 0.021079	 0.014929	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3195	 2490	 0.009286	 0.021557	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2491	 2492	 0.018514	 0.034429	 0.00081	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2491	 2541	 0.020621	 0.047879	 0.00071	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2491	 3204	 0.018564	 0.038	 0.00094	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2492	 3197	 0.018543	 0.034471	 0.00081	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2493	 3196	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 3197	 2493	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2493	 3202	 0.001421	 0.009493	 0.01789	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2494	 2498	 0.014429	 0.011879	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3195	 2494	 0.021686	 0.0213	 0.00036	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 3197	 2494	 0.010764	 0.011493	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2494	 3198	 0.020014	 0.016479	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3195	 2495	 0.017329	 0.012279	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3197	 2495	 0.014129	 0.009143	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2496	 3198	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2496	 3198	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3198	 2497	 0.013579	 0.009621	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3193	 2498	 0.014607	 0.012021	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3198	 2498	 0.0181	 0.011721	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2499	 3199	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2499	 3199	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2608	 2500	 0.003129	 0.006429	 0.00012	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3199	 2500	 0.004936	 0.009171	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2501	 2502	 0.010843	 0.014793	 0.00026	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2501	 2503	 0.011614	 0.023879	 0.00046	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3199	 2501	 0.014114	 0.062879	 0.00106	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2502	 2510	 0.016836	 0.024529	 0.00056	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2503	 2508	 0.008321	 0.017093	 0.00033	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2503	 2510	 0.02215	 0.019986	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2503	 2525	 0.092479	 0.059879	 0.00114	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2504	 2505	 0.002321	 0.006221	 0.00141	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2504	 2522	 0.002171	 0.005586	 0.00139	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2504	 3200	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2504	 3200	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2505	 3201	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2505	 3201	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2506	 2507	 0.015921	 0.018664	 0.00032	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2506	 2508	 0.006607	 0.012279	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2506	 2509	 0.014393	 0.033421	 0.0005	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2506	 3204	 0.005686	 0.022114	 0.00037	 80	 84	 88	 0	 0	 1	-30	 30;
	 3116	 2507	 0.083064	 0.109186	 0.0015	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 3200	 2509	 0.018621	 0.036864	 0.00054	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2510	 3204	 0.008586	 0.019936	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2511	 3202	 0.000122	 0.009733	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 3203	 2512	 0.001579	 0.006214	 0.00163	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2512	 3205	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2512	 3205	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2512	 3212	 0.0093	 0.032871	 0.00741	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2513	 2514	 0.00845	 0.015714	 0.00036	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3204	 2513	 0.018864	 0.038764	 0.00074	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3205	 2513	 0.026007	 0.0286	 0.00038	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2514	 2515	 0.021	 0.024621	 0.00043	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2514	 2517	 0.013764	 0.0139	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2515	 2533	 0.032386	 0.020964	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2515	 3211	 0.048514	 0.039929	 0.00081	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2516	 2519	 0.02335	 0.018479	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2517	 3206	 0.037807	 0.029921	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2518	 2519	 0.007314	 0.0136	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3205	 2518	 0.007729	 0.017521	 0.00035	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2519	 2523	 0.018686	 0.0121	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2519	 2533	 0.038807	 0.025129	 0.00048	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2519	 3206	 0.028279	 0.020029	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2520	 2521	 0.000686	 0.003886	 0.00096	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 3203	 2520	 0.001736	 0.010671	 0.00308	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 2520	 3206	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2520	 3206	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2521	 2522	 0.00105	 0.005171	 0.00151	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 2522	 3207	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2522	 3207	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2522	 3208	 0.000886	 0.004193	 0.00101	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 3117	 2523	 0.058679	 0.080064	 0.00143	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 3206	 2523	 0.042536	 0.030129	 0.00048	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3202	 2524	 0.000729	 0.008421	 0.01614	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 2524	 3208	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2524	 3208	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 3208	 2526	 0.00155	 0.005636	 0.00173	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2526	 3209	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2526	 3209	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2527	 2529	 0.02835	 0.018357	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3117	 2527	 0.020779	 0.01645	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2528	 2536	 0.051914	 0.046521	 0.00095	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 3113	 2528	 0.03615	 0.0386	 0.00081	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 3209	 2529	 0.041579	 0.026914	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2530	 2538	 0.001064	 0.002471	 0.00076	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2530	 2550	 0.002179	 0.005764	 0.00135	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2530	 3210	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2530	 3210	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2531	 2549	 0.056171	 0.044457	 0.00056	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2532	 2538	 0.002457	 0.005921	 0.00167	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2532	 3211	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2532	 3211	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2533	 2535	 0.036736	 0.026021	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3211	 2533	 0.048529	 0.043786	 0.00074	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2534	 2535	 0.014214	 0.017643	 0.00039	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 3209	 2534	 0.025071	 0.026779	 0.00056	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 3211	 2535	 0.011343	 0.02245	 0.00033	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2536	 2537	 0.033379	 0.030114	 0.00051	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2537	 2554	 0.026679	 0.031271	 0.00054	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2539	 2543	 0.032036	 0.063436	 0.00093	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3211	 2539	 0.018821	 0.022064	 0.00039	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2539	 3213	 0.009971	 0.018536	 0.00044	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2540	 2544	 0.029186	 0.0189	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2541	 2544	 0.025771	 0.025321	 0.00043	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2541	 2545	 0.017757	 0.014614	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2542	 2544	 0.017414	 0.012336	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2543	 2544	 0.028829	 0.018664	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2544	 2545	 0.024621	 0.017443	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2544	 2546	 0.02015	 0.039893	 0.00059	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2544	 2547	 0.08575	 0.070586	 0.00143	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3204	 2544	 0.111157	 0.112286	 0.00149	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2546	 3213	 0.0089	 0.034757	 0.00077	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2547	 3213	 0.027379	 0.056264	 0.00107	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2602	 2548	 0.002436	 0.033136	 0.0675	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 3202	 2548	 0.002007	 0.013521	 0.0249	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2548	 3212	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 3213	 2548	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 3210	 2549	 0.018543	 0.013136	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2549	 3214	 0.005386	 0.009479	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2550	 2552	 0.001179	 0.00385	 0.00102	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 3212	 2550	 0.002214	 0.008714	 0.00228	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2550	 3214	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2550	 3214	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2551	 2567	 0.043614	 0.030893	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2551	 3215	 0.027486	 0.017793	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2552	 2557	 0.001271	 0.003693	 0.00089	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2552	 3215	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2552	 3215	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2553	 2555	 0.011779	 0.008343	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3215	 2553	 0.01335	 0.008643	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2554	 3216	 0.004786	 0.010943	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2555	 2556	 0.014379	 0.014129	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 3215	 2555	 0.024693	 0.017493	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3210	 2556	 0.010586	 0.011307	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2557	 2558	 0.002986	 0.008136	 0.00179	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2557	 3216	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2557	 3216	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2558	 2562	 0.004357	 0.011507	 0.00269	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2558	 3217	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2558	 3217	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3216	 2559	 0.005407	 0.010057	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3217	 2559	 0.009807	 0.01565	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2560	 2562	 0.001664	 0.004536	 0.001	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2560	 3218	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2560	 3218	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2561	 2564	 0.012907	 0.010621	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3218	 2561	 0.019764	 0.015643	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2561	 3219	 0.011021	 0.020493	 0.00048	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2562	 3219	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2562	 3219	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2563	 2566	 0.02095	 0.038957	 0.00091	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3218	 2563	 0.014093	 0.025436	 0.00036	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 3217	 2564	 0.024421	 0.0173	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3218	 2564	 0.018764	 0.01215	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3217	 2565	 0.016321	 0.011564	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2566	 2567	 0.033386	 0.060243	 0.00087	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 3213	 2567	 0.072236	 0.079457	 0.00106	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2568	 2569	 0.014507	 0.010279	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2572	 3220	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2572	 3220	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2575	 2573	 0.101507	 0.278143	 0.06175	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2574	 2575	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2574	 2575	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2574	 3202	 0.001036	 0.016207	 0.05446	 946	 993.3	 1040.6	 0	 0	 1	-30	 30;
	 2575	 2576	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2575	 2576	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2577	 2578	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2577	 2578	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2578	 3151	 0.038514	 0.034514	 0.00071	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2580	 2581	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2580	 2581	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2580	 3134	 0.014171	 0.071214	 0.01854	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2582	 2583	 0.000195	 0.013624	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 2582	 2583	 0.000195	 0.013624	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 2583	 2584	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2583	 2584	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2583	 3122	 0.032271	 0.090043	 0.01891	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2587	 2588	 0.000124	 0.009908	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 2587	 2588	 0.000124	 0.009908	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 2587	 3161	 0.000443	 0.004729	 0.00961	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 2588	 2589	 0.000196	 0.014705	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 2588	 2589	 0.000196	 0.014705	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 2589	 3019	 0.009793	 0.052586	 0.00125	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2590	 2591	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2590	 2591	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2591	 3178	 0.044857	 0.115314	 0.00179	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2594	 2595	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2594	 2595	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2596	 3142	 0.000579	 0.002014	 0.00067	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2597	 2617	 0.033336	 0.178443	 0.00541	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2599	 2813	 0.009843	 0.028243	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2599	 2821	 0.033486	 0.030214	 0.00051	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2599	 2825	 0.0036	 0.00835	 0.00012	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2600	 3141	 0.018564	 0.03265	 0.00061	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2602	 2603	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 2602	 2603	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 2604	 2825	 0.001943	 0.005971	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 2604	 2826	 0.013814	 0.02205	 0.00051	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2610	 2708	 0.013236	 0.023271	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2610	 2914	 0.0021	 0.008207	 0.00018	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2612	 3091	 0.006857	 0.015914	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2613	 3131	 0.0786	 0.146171	 0.00342	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2613	 3132	 0.013729	 0.111071	 0.00286	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 2619	 2643	 0.015771	 0.064457	 0.00131	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2619	 2812	 0.02275	 0.066914	 0.00137	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2626	 2627	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2626	 2642	 0.001443	 0.005779	 0.00146	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2627	 2643	 0.010271	 0.02385	 0.00036	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2628	 2632	 0.013757	 0.036471	 0.00093	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2628	 2829	 0.015379	 0.020214	 0.00028	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2629	 2630	 0.00525	 0.010786	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2629	 2633	 0.018393	 0.013029	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2629	 2829	 0.006407	 0.016229	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2630	 2632	 0.019807	 0.015679	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2635	 2636	 0.000155	 0.012369	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 2638	 2639	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2642	 2643	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2647	 2651	 0.006393	 0.012657	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2650	 2652	 0.01875	 0.014836	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2654	 2665	 0.010786	 0.022071	 0.00054	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2659	 2660	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2663	 2664	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2664	 2691	 0.029693	 0.060757	 0.00149	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2664	 2777	 0.0457	 0.07295	 0.00168	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2665	 2687	 0.009743	 0.019293	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2666	 2668	 0.011743	 0.021193	 0.00031	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2667	 2668	 0.003657	 0.007514	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2667	 2669	 0.0099	 0.017864	 0.00026	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2668	 2676	 0.087886	 0.062257	 0.00099	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2669	 2681	 0.004864	 0.012886	 0.00033	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2671	 2676	 0.020529	 0.042179	 0.00081	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2671	 2683	 0.024564	 0.057029	 0.00085	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2675	 2676	 0.029579	 0.02095	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2677	 2680	 0.039479	 0.027964	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2678	 2680	 0.038664	 0.027393	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2683	 2687	 0.01115	 0.025493	 0.00062	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2685	 2686	 0.012386	 0.014521	 0.00025	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2685	 2688	 0.017221	 0.021379	 0.00046	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2690	 2691	 0.042636	 0.0302	 0.00048	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2690	 2827	 0.012057	 0.01645	 0.00029	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2696	 2815	 0.008907	 0.014221	 0.00033	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2701	 2703	 0.027821	 0.019707	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2703	 2705	 0.032271	 0.022857	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2707	 2708	 0.000247	 0.018554	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 2709	 2710	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2709	 2911	 0.001814	 0.009457	 0.00248	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 2710	 2912	 0.013636	 0.039114	 0.0006	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2713	 2715	 0.011257	 0.016407	 0.00037	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2713	 3096	 0.022629	 0.028093	 0.00061	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2715	 2718	 0.014964	 0.0106	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2717	 2726	 0.005079	 0.009443	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2719	 2720	 0.004779	 0.007164	 0.00013	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2719	 2721	 0.013314	 0.009436	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2721	 2722	 0.006186	 0.009479	 0.00014	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2721	 2726	 0.013621	 0.020871	 0.00029	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2721	 3098	 0.038357	 0.030357	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2722	 2724	 0.013443	 0.015757	 0.00027	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2724	 2791	 0.007136	 0.009743	 0.00017	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2731	 2738	 0.003457	 0.007079	 0.00017	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2731	 2745	 0.006721	 0.010729	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2732	 2753	 0.006	 0.008171	 0.00018	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2733	 2734	 0.011236	 0.023093	 0.00044	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2742	 2914	 0.003857	 0.0153	 0.00044	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2743	 2747	 0.009364	 0.01	 0.00021	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2743	 2765	 0.004593	 0.007336	 0.00017	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2752	 3047	 0.022621	 0.020407	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2755	 3108	 0.010093	 0.013757	 0.00031	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2756	 2758	 0.004407	 0.015043	 0.00033	 80	 84	 88	 0	 0	 1	-30	 30;
	 2756	 2761	 0.007564	 0.010321	 0.00019	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2756	 2765	 0.007429	 0.02185	 0.00045	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2759	 2762	 0.003264	 0.006679	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2761	 2766	 0.012464	 0.021	 0.0003	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2763	 3040	 0.003986	 0.009114	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2767	 2768	 0.005079	 0.010429	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2767	 3039	 0.011221	 0.022214	 0.00033	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2768	 2770	 0.011214	 0.013143	 0.00023	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2769	 2774	 0.017007	 0.012293	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2771	 2773	 0.001621	 0.007786	 0.00024	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2775	 2930	 0.005057	 0.0104	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2775	 2932	 0.002729	 0.006907	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2776	 2930	 0.000971	 0.004536	 0.00011	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2781	 2784	 0.013729	 0.021914	 0.00051	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2783	 2784	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2783	 3103	 0.0014	 0.008957	 0.00301	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 2790	 3104	 0.009729	 0.019264	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2796	 3104	 0.015664	 0.02755	 0.00051	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2798	 2801	 0.01705	 0.014036	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2799	 2809	 0.003721	 0.009571	 0.00237	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2799	 3103	 0.002286	 0.008971	 0.00235	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2800	 3106	 0.017521	 0.0157	 0.00032	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2803	 2804	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2804	 3107	 0.023893	 0.018914	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2806	 2807	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2809	 3150	 0.004036	 0.010671	 0.0025	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2810	 3066	 0.007936	 0.014757	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2814	 2815	 0.003279	 0.0093	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2814	 2867	 0.059129	 0.104	 0.00196	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2831	 2835	 0.030371	 0.039914	 0.00055	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2836	 2837	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2841	 2842	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2848	 2852	 0.0064	 0.014707	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2849	 2850	 0.000171	 0.012822	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 2850	 2851	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 2852	 2853	 0.008921	 0.023636	 0.0006	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2855	 2858	 0.004714	 0.010693	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2856	 2857	 0.007771	 0.0159	 0.00039	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2856	 2858	 0.0099	 0.012286	 0.00026	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2860	 2861	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2864	 2865	 0.005243	 0.017914	 0.00039	 80	 84	 88	 0	 0	 1	-30	 30;
	 2878	 2879	 0.008836	 0.023421	 0.00059	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2879	 2882	 0.002686	 0.009164	 0.0002	 80	 84	 88	 0	 0	 1	-30	 30;
	 2880	 2881	 0.002114	 0.01015	 0.0003	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2884	 2967	 0.019479	 0.038171	 0.00057	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2886	 2887	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2889	 2891	 0.007521	 0.017464	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2889	 2892	 0.0343	 0.042571	 0.00093	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2896	 3169	 0.01265	 0.025993	 0.00049	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2896	 3171	 0.002793	 0.013007	 0.0003	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2897	 2900	 0.012579	 0.029207	 0.00044	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2899	 2900	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2901	 2902	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2903	 2904	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2904	 2909	 0.016036	 0.029814	 0.0007	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2907	 2908	 7.8e-05	 0.006228	 0	 1750	 1750	 1750	 1	 0	 1	-30	 30;
	 2908	 2909	 0.000116	 0.009259	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 2909	 2923	 0.00475	 0.018471	 0.00031	 80	 84	 88	 0	 0	 1	-30	 30;
	 2910	 2911	 0.000114	 0.009083	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 2911	 2912	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 2913	 2914	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2914	 2918	 0.006843	 0.012721	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2916	 2917	 0.001607	 0.007693	 0.00017	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2918	 2926	 0.008607	 0.017043	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2924	 2925	 0.009107	 0.012429	 0.00022	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2928	 2929	 0.009214	 0.005964	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2931	 2934	 0.006871	 0.013607	 0.0002	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2936	 2941	 0.007521	 0.013229	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2938	 2939	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2939	 2969	 0.013	 0.033429	 0.00051	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2940	 2942	 0.014486	 0.012979	 0.00026	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2942	 2950	 0.006786	 0.0154	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2948	 2951	 0.008464	 0.015743	 0.00037	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2956	 2957	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2957	 3007	 0.009807	 0.022764	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2967	 2969	 0.02325	 0.0184	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2970	 2971	 0.006264	 0.018421	 0.00038	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2973	 2974	 0.010607	 0.012429	 0.00021	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2975	 2976	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2975	 2997	 0.000571	 0.004129	 0.00222	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 2978	 2979	 0.003143	 0.010721	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 2979	 2981	 0.002657	 0.014257	 0.00034	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2981	 2983	 0.004793	 0.010957	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2983	 3010	 0.003886	 0.020807	 0.00063	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2985	 2987	 0.00075	 0.002871	 8e-05	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2986	 2987	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2987	 2988	 0.011471	 0.008121	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2989	 2991	 0.001886	 0.012821	 0.00031	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2992	 2995	 0.008136	 0.015129	 0.00036	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2993	 2994	 0.011221	 0.011329	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2995	 3169	 0.011214	 0.02085	 0.00049	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2997	 2998	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2998	 2999	 0.009721	 0.014164	 0.00032	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 3000	 3002	 0.006936	 0.018379	 0.00046	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 3002	 3166	 0.003829	 0.010143	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 3003	 3163	 0.004171	 0.018579	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3003	 3163	 0.004171	 0.018579	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3005	 3010	 0.001564	 0.010607	 0.00026	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 3006	 3010	 0.002271	 0.011271	 0.00027	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 3009	 3010	 0.004779	 0.010829	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 3011	 3012	 0.003443	 0.014707	 0.00034	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 3013	 3014	 0.003614	 0.012643	 0.00035	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3013	 3014	 0.003614	 0.012643	 0.00035	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 3015	 3020	 0.002879	 0.016364	 0.00029	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 3018	 3031	 0.0091	 0.034864	 0.00099	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 3020	 3148	 0.0105	 0.021579	 0.00041	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3023	 3024	 0.002443	 0.012136	 0.00029	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 3023	 3027	 0.005136	 0.009543	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3030	 3031	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 3037	 3038	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 3039	 3046	 0.020593	 0.033036	 0.00061	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 3041	 3043	 0.004443	 0.008257	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3041	 3065	 0.014357	 0.0093	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3042	 3043	 0.001436	 0.003643	 7e-05	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 3044	 3054	 0.004164	 0.006071	 0.00014	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 3045	 3046	 0.01405	 0.0091	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3046	 3050	 0.016621	 0.015	 0.00025	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3047	 3048	 0.006614	 0.009029	 0.00016	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 3048	 3051	 0.011193	 0.01715	 0.00024	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 3053	 3054	 0.011721	 0.007593	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3055	 3056	 0.0035	 0.0065	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3055	 3059	 0.013857	 0.020779	 0.00038	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 3058	 3146	 0.00625	 0.014286	 0.00035	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 3060	 3061	 0.004479	 0.004043	 6e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3063	 3064	 0.022829	 0.016171	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3063	 3146	 0.022386	 0.046	 0.00088	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3066	 3067	 0.004736	 0.009693	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 3067	 3068	 0.006957	 0.009143	 0.00013	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 3068	 3071	 0.00975	 0.008793	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3072	 3073	 0.010807	 0.012671	 0.00022	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 3073	 3074	 0.008836	 0.007971	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3075	 3076	 0.010871	 0.010879	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3076	 3077	 0.01375	 0.011314	 0.00023	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 3077	 3083	 0.00325	 0.012643	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 3079	 3080	 0.009243	 0.014157	 0.0002	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 3079	 3146	 0.00975	 0.015643	 0.00029	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 3081	 3085	 0.011686	 0.017521	 0.00032	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 3082	 3083	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 3087	 3088	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 3088	 3089	 0.007264	 0.0116	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3090	 3091	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 3093	 3094	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 3096	 3097	 0.022607	 0.0265	 0.00046	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 3097	 3098	 0.020843	 0.013493	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3103	 3212	 0.037064	 0.113393	 0.02454	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 3111	 3112	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 3112	 3113	 0.014979	 0.030771	 0.00059	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3112	 3117	 0.009236	 0.01555	 0.00022	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 3112	 3200	 0.038214	 0.061	 0.00141	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3113	 3114	 0.0139	 0.022193	 0.00051	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3114	 3115	 0.016936	 0.031493	 0.00074	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3116	 3200	 0.074993	 0.05935	 0.00075	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3122	 3123	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 3123	 3132	 0.056679	 0.128586	 0.00256	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 3125	 3127	 0.009971	 0.025264	 0.0005	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 3127	 3144	 0.022407	 0.087164	 0.00146	 80	 84	 88	 0	 0	 1	-30	 30;
	 3134	 3135	 8.9e-05	 0.007142	 0	 1750	 1750	 1750	 1	 0	 1	-30	 30;
	 3136	 3137	 0.002136	 0.009471	 0.00029	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 3137	 3138	 0.011071	 0.032564	 0.00066	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 3142	 3143	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 3145	 3146	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 3145	 3150	 0.002179	 0.008993	 0.00213	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 3149	 3150	 0.000118	 0.009477	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 3150	 3151	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 3161	 3162	 0.000124	 0.009908	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 3161	 3162	 0.000124	 0.009908	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 3162	 3163	 9.5e-05	 0.007575	 0	 1650	 1650	 1650	 1	 0	 1	-30	 30;
	 3164	 3167	 0.00225	 0.013829	 0.00025	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 3165	 3166	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 3168	 3171	 0.01965	 0.036536	 0.00086	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3169	 3170	 0.005379	 0.015807	 0.00032	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 3172	 3173	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 3173	 3178	 0.091129	 0.169493	 0.00397	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3174	 3191	 0.033886	 0.051907	 0.00073	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 3180	 3181	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 3181	 3182	 0.019643	 0.031357	 0.00072	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 3183	 3184	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 3186	 3192	 0.050664	 0.040093	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3190	 3191	 0.028157	 0.025229	 0.00051	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 3190	 3199	 0.045729	 0.085036	 0.00199	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3194	 3195	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 3194	 3203	 0.0052	 0.021479	 0.00508	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 3196	 3197	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 3197	 3198	 0.035214	 0.027864	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3200	 3206	 0.02515	 0.040343	 0.00074	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 3202	 3203	 0.000118	 0.009477	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 3203	 3204	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 3207	 3209	 0.054871	 0.035529	 0.00068	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 3210	 3213	 0.014964	 0.03075	 0.00059	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3212	 3213	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 3213	 3216	 0.029186	 0.059979	 0.00114	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 3217	 3218	 0.042186	 0.029879	 0.00047	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
];

mpc_regionR5.gencost = [
%	2           startup     shutdown    n           c(n-1)...c0 
	 2	 0	 0	 3	 0.003	 19.79	 2076.3;
	 2	 0	 0	 3	 0.003	 19.79	 2076.3;
	 2	 0	 0	 3	 0.006	 21.199	 851.47;
	 2	 0	 0	 3	 0.006	 21.199	 851.47;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.013	 22.677	 469.55;
	 2	 0	 0	 3	 0.013	 22.677	 469.55;
	 2	 0	 0	 3	 0.004	 21.031	 1187.19;
	 2	 0	 0	 3	 0.004	 21.031	 1187.19;
	 2	 0	 0	 3	 0.013	 22.673	 470.58;
	 2	 0	 0	 3	 0.013	 22.673	 470.58;
	 2	 0	 0	 3	 0.004	 21.04	 1207.04;
	 2	 0	 0	 3	 0.014	 22.842	 445.99;
	 2	 0	 0	 3	 0.014	 22.842	 445.99;
	 2	 0	 0	 3	 0.004	 21.025	 1184.1;
	 2	 0	 0	 3	 0.004	 21.025	 1184.1;
	 2	 0	 0	 3	 0.007	 21.363	 796.7;
	 2	 0	 0	 3	 0.007	 21.363	 796.7;
	 2	 0	 0	 3	 0.01	 21.891	 603.6;
	 2	 0	 0	 3	 0.01	 21.891	 603.6;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.005	 17.118	 367.1;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.009	 14.879	 303.56;
	 2	 0	 0	 3	 0.009	 14.879	 303.56;
	 2	 0	 0	 3	 0.009	 14.879	 303.56;
	 2	 0	 0	 3	 0.009	 14.879	 303.56;
	 2	 0	 0	 3	 0.009	 14.879	 303.56;
	 2	 0	 0	 3	 0.009	 14.879	 303.56;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.116	 58.907	 379;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.047	 15.553	 110.85;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.005	 17.118	 367.1;
	 2	 0	 0	 3	 0.005	 17.118	 367.1;
	 2	 0	 0	 3	 0.103	 25.545	 79.84;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.253	 58.907	 173.53;
	 2	 0	 0	 3	 0.063	 25.17	 164.81;
	 2	 0	 0	 3	 0.063	 25.17	 164.81;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.032	 24.664	 236.16;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.042	 25.041	 199.62;
	 2	 0	 0	 3	 0.057	 25.128	 185.55;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.059	 15.604	 102.71;
	 2	 0	 0	 3	 0.059	 15.604	 102.71;
	 2	 0	 0	 3	 0	 0	 0.38;
];


% -------------------- mpc_regionR6 --------------------

mpc_regionR6.version = '2';
mpc_regionR6.baseMVA = 100.0000;
mpc_regionR6.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 1	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 2	 2	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 3	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 4	 1	 26.13	 7.1	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 5	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 6	 1	 6.22	 1.1	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 7	 1	 5.79	 0.78	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 8	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 9	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 10	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 11	 1	 5.03	 0.49	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 12	 1	 3.61	 0.72	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 13	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 14	 1	 7.27	 1.35	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 15	 1	 10.26	 1.31	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 16	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 17	 1	 4.71	 0.86	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 18	 1	 3.34	 0.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 19	 1	 3.64	 0.59	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 20	 1	 9.33	 0.92	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 21	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 22	 1	 3.36	 0.74	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 23	 1	 18.97	 3.57	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 24	 1	 5.72	 1.23	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 25	 1	 6.56	 1.15	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 26	 1	 6.2	 1.11	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 27	 1	 8.76	 1.73	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 28	 1	 3.37	 0.71	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 29	 1	 5.92	 1.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 30	 1	 14.22	 3.96	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 31	 1	 8.53	 1.45	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 32	 1	 7.59	 1.96	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 33	 1	 3.03	 0.72	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 34	 1	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 35	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 36	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 37	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 38	 1	 3.77	 0.35	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 39	 1	 4.09	 0.87	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 40	 1	 3.74	 0.76	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 41	 1	 3.07	 0.7	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 42	 1	 2.33	 0.45	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 43	 1	 3.31	 0.33	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 44	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 45	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 46	 1	 6.48	 1.01	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 47	 1	 5.82	 0.99	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 48	 1	 8.6	 0.74	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 49	 1	 5.88	 1.4	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 50	 1	 6.21	 1.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 51	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 52	 1	 10.27	 0.93	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 53	 1	 1.4	 0.2	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 54	 1	 15.03	 3.5	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 55	 1	 4	 1.06	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 56	 1	 0.57	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 57	 1	 14.23	 3.97	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 58	 2	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 59	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 60	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 61	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 62	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 63	 2	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 64	 2	 0	 0	 0	 140.49	 2	 1	 0	 230	 1	 1.1	 0.9;
	 65	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 66	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 67	 2	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 68	 2	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 69	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 70	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 71	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 72	 2	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 73	 2	 0	-20.6	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 74	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 75	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 76	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 77	 1	 0	 0	 0	 20.67	 2	 1	 0	 500	 1	 1.1	 0.9;
	 78	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 79	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 80	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 81	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 82	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 83	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 84	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 85	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 86	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 87	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 88	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 89	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 90	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 91	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 92	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 93	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 94	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 95	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 96	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 97	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 98	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 99	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 100	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 101	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 102	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 103	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 104	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 105	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 106	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 107	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 108	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 109	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 110	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 111	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 112	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 113	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 114	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 115	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 116	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 117	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 118	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 119	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 120	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 121	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 122	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 123	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 124	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 125	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 126	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 127	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 128	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 129	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 130	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 131	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 132	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 133	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 134	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 135	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 136	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 137	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 138	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 139	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 140	 1	 7.08	 5.14	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 141	 1	 4.1	 2.87	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 142	 1	 1.99	 1.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 143	 1	 1.52	 0.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 144	 1	 5.65	 2.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 145	 1	 5.74	 1.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 146	 1	 9	-13.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 147	 1	 4.44	 3.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 148	 1	 1.07	 0.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 149	 1	 5.49	 3.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 150	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 151	 1	 5.54	 1.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 152	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 153	 1	 5.08	 3.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 154	 1	 10.3	 3.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 155	 1	 6.18	 4.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 156	 1	 6.69	-24.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 157	 1	 4.58	 3.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 158	 1	 16.23	 12.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 159	 1	 2.3	 0.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 160	 1	 4.5	 1.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 161	 1	 5.83	-19.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 162	 1	 9.13	 5.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 163	 1	 1.85	 0.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 164	 1	 5.08	 1.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 165	 1	 8.97	 6.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 166	 1	 5.1	 3.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 167	 1	 10.21	 8.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 168	 1	 2.71	 1.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 169	 1	 4.32	 3.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 170	 1	 1.78	 1.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 171	 1	 3.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 172	 1	 1.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 173	 1	 3.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 174	 1	 2.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 175	 1	 1.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 176	 1	 7.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 177	 1	 2.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 178	 1	 2.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 179	 1	 2.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 180	 1	 1.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 181	 1	 1.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 182	 1	 10.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 183	 1	 1.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 184	 1	 3.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 185	 1	 8.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 186	 1	 4.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 187	 1	 8.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 188	 1	 3.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 189	 1	 5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 190	 1	 4.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 191	 1	 4.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 192	 1	 4.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 193	 1	 5.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 194	 1	 4.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 195	 1	 3.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 196	 1	 3.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 197	 1	 3.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 198	 1	 3.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 199	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 200	 1	 7.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 201	 1	 7.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 202	 1	 2.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 203	 1	 3.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 204	 1	 4.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 205	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 206	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 207	 1	 2.98	 0.97	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 208	 1	 1.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 209	 1	 2.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 210	 1	 2.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 211	 1	 4.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 212	 1	 6.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 213	 1	 4.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 214	 1	 2.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 215	 1	 1.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 216	 1	 2.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 217	 1	 5.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 218	 1	 1.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 219	 1	 5.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 220	 1	 6.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 221	 1	 4.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 222	 1	 6.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 223	 1	 7.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 224	 1	 4.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 225	 1	 9.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 226	 1	 4.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 227	 1	 2.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 228	 1	 4.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 229	 1	 6.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 230	 1	 2.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 231	 1	 4.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 232	 1	 2.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 233	 1	 8.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 234	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 235	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 236	 1	 2.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 237	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 238	 1	 0	 0	 0	 140.47	 2	 1	 0	 230	 1	 1.1	 0.9;
	 239	 1	 0.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 240	 1	 4.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 241	 1	 1.72	 1.15	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 242	 1	 0.41	 0	 0	-187.4	 2	 1	 0	 230	 1	 1.1	 0.9;
	 243	 1	 5.83	 4.29	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 244	 1	 4.03	 2.71	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 245	 1	 2.39	 1.64	 0	 66.47	 2	 1	 0	 230	 1	 1.1	 0.9;
	 246	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 247	 1	 2.26	 1.63	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 248	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 249	 1	 2.07	 1.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 250	 1	 1.84	 1.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 251	 1	 2.87	 1.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 252	 1	 4.25	 2.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 253	 1	 2.61	 1.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 254	 1	 5.69	 3.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 255	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 256	 1	 2.65	 1.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 257	 1	 1.12	 0.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 258	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 259	 1	 3.83	 3.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 260	 1	 0.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 261	 1	 5.81	 4.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 262	 1	 7.62	 5.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 263	 1	 0	 0	 0	 177.7	 2	 1	 0	 230	 1	 1.1	 0.9;
	 264	 1	 4.97	 4.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 265	 1	 3.01	 1.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 266	 1	 3.43	 2.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 267	 1	 2.28	 0.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 268	 1	 6.29	 4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 269	 1	 2.35	 1.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 270	 1	 60.54	 54.54	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 271	 1	 3.69	 2.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 272	 1	 2.64	 1.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 273	 1	 1.63	 1.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 274	 1	 1.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 275	 1	 7.8	 6.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 276	 1	 3.47	 1.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 277	 1	 6.8	 0.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 278	 1	 5.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 279	 1	 2.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 280	 1	 1.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 281	 1	 6.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 282	 1	 3.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 283	 1	 16.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 284	 1	 9.03	 4.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 285	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 286	 1	 2.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 287	 1	 1.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 288	 1	 2.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 289	 1	 5.75	-2.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 290	 1	 5.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 291	 1	 1.59	-3.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 292	 1	 1.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 293	 1	 1.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 294	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 295	 1	 1.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 296	 1	 2.1	 1.39	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 297	 1	 3.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 298	 1	 2.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 299	 1	 4.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 300	 1	 5.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 301	 1	 2.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 302	 1	 4.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 303	 1	 2.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 304	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 305	 1	 1.7	 0.7	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 306	 1	 1.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 307	 1	 2.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 308	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 309	 1	 3.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 310	 1	 2.17	 1.55	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 311	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 312	 1	 3.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 313	 1	 3.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 314	 1	 3.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 315	 1	 2.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 316	 1	 0.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 317	 1	 2.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 318	 1	 3.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 319	 1	 6.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 320	 1	 6.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 321	 1	 3.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 322	 1	 8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 323	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 324	 1	 3.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 325	 1	 6.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 326	 1	 2.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 327	 1	 1.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 328	 1	 3.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 329	 1	 1.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 330	 1	 1.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 331	 1	 3.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 332	 1	 1.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 333	 1	 2.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 334	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 335	 1	 4.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 336	 1	 3.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 337	 1	 1.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 338	 1	 0.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 339	 1	 4.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 340	 1	 1.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 341	 1	 2.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 342	 1	 1.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 343	 1	 3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 344	 1	 3.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 345	 1	 3.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 346	 1	 4.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 347	 1	 2.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 348	 1	 3.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 349	 1	 6.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 350	 1	 5.21	-40.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 351	 1	 1.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 352	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 353	 1	 6.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 354	 1	 3.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 355	 1	 3.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 356	 1	 2.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 357	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 358	 1	 3.12	 1.98	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 359	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 360	 1	 2.85	 1.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 361	 1	 3.88	 2.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 362	 1	 2.89	 1.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 363	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 364	 1	 3.85	 1.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 365	 1	 1.9	 0.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 366	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 367	 1	 3.49	 2.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 368	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 369	 1	 2.4	 1.47	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 370	 1	 2.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 371	 1	 4.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 372	 1	 4.66	 2.13	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 373	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 374	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 375	 1	 4.35	 1.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 376	 1	 5.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 377	 1	 2.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 378	 1	 3.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 379	 1	 7.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 380	 1	 2.38	 1.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 381	 1	 3.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 382	 1	 1.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 383	 1	 2.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 384	 1	 2.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 385	 1	 1.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 386	 1	 1.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 387	 1	 3.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 388	 1	 2.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 389	 1	 2.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 390	 1	 4.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 391	 1	 3.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 392	 1	 2.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 393	 1	 3.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 394	 1	 1.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 395	 1	 2.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 396	 1	 2.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 397	 1	 10.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 398	 1	 8.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 399	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 400	 1	 3.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 401	 1	 2.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 402	 1	 3.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 403	 1	 4.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 404	 1	 7.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 405	 1	 1.67	 0.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 406	 1	 12.18	 4.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 407	 1	 2.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 408	 1	 8.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 409	 1	 3.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 410	 1	 2.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 411	 1	 4.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 412	 1	 8.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 413	 1	 9.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 414	 1	 3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 415	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 416	 1	 2.81	 1.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 417	 1	 1.61	 1.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 418	 1	 3.86	 2.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 419	 1	 3.15	 1.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 420	 1	 3.9	 2.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 421	 1	 4.26	 2.17	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 422	 1	 6.61	 2.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 423	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 424	 1	 2.03	 1.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 425	 1	 1.67	 1.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 426	 1	 5.98	 4.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 427	 1	 1.99	 0.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 428	 1	 3.55	 2.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 429	 1	 10.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 430	 1	 9.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 431	 1	 2.82	 2.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 432	 1	 6.71	 5.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 433	 1	 1.68	 0.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 434	 1	 8.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 435	 1	 2.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 436	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 437	 1	 1.98	 0.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 438	 1	 6.3	 2.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 439	 1	 12.02	 6.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 440	 1	 1.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 441	 1	 2.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 442	 1	 5.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 443	 1	 3.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 444	 1	 2.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 445	 1	 1.34	 0.37	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 446	 1	 3.23	 1.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 447	 1	 1.73	 1.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 448	 1	 1.28	 0.73	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 449	 1	 0.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 450	 1	 1.59	 0.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 451	 1	 3.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 452	 1	 3.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 453	 1	 3.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 454	 1	 2.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 455	 1	 1.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 456	 1	 4.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 457	 1	 2.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 458	 1	 3.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 459	 1	 3.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 460	 1	 2.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 461	 1	 1.37	 0.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 462	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 463	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 464	 1	 3.34	 2.04	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 465	 1	 2.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 466	 1	 3.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 467	 1	 1.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 468	 1	 1.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 469	 1	 1.56	 1.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 470	 1	 3.4	 2.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 471	 1	 2.24	 1.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 472	 1	 3.06	 1.69	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 473	 1	 2.5	 1.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 474	 1	 1.33	 0.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 475	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 476	 1	 3.07	 2.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 477	 1	 0.91	 0.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 478	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 479	 1	 1.83	 0.93	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 480	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 481	 1	 1.27	 0.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 482	 1	 1.84	 1.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 483	 1	 2.02	 1.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 484	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 485	 1	 3.85	 2.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 486	 1	 3.03	 1.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 487	 1	 4.08	 2.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 488	 1	 1.99	 0.85	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 489	 1	 9.72	 9.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 490	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 491	 1	 5.19	 3.13	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 492	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 493	 1	 5.78	 3.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 494	 1	 1.72	 0.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 495	 1	 2.14	 1.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 496	 1	 1.37	 0.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 497	 1	 3.06	 1.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 498	 1	 5.36	 1.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 499	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 500	 1	 10.83	 4.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 501	 1	 2.98	 2.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 502	 1	 2.68	 1.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 503	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 504	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 505	 1	 9.03	 5.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 506	 1	 4.05	 3.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 507	 1	 20.8	 30.33	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 508	 1	 4	 1.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 509	 1	 4.4	 3.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 510	 1	 6.57	 3.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 511	 1	 3.91	 2.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 512	 1	 2.53	 1.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 513	 1	 0	 0	 0	 48.81	 2	 1	 0	 230	 1	 1.1	 0.9;
	 514	 1	 4.72	 3.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 515	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 516	 1	 1.94	 0.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 517	 1	 1.86	 0.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 518	 1	 2.99	 0.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 519	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 520	 1	 2.14	 1.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 521	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 522	 1	 5.11	 2.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 523	 1	 4.45	 2.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 524	 1	 3.23	 1.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 525	 1	 2.94	 2.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 526	 1	 3.32	 1.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 527	 1	 3.25	 1.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 528	 1	 4.61	 1.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 529	 1	 4.72	 2.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 530	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 531	 1	 3.46	 2.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 532	 1	 2.75	 1.14	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 533	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 534	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 535	 1	 2.98	 1.53	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 536	 1	 2.64	 0.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 537	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 538	 1	 3.2	 1.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 539	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 540	 1	 4.52	 1.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 541	 1	 3.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 542	 1	 6.86	 3.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 543	 1	 2.97	 1.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 544	 1	 2.91	 2.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 545	 1	 3.88	 2.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 546	 1	 4.62	 3.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 547	 1	 1.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 548	 1	 3.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 549	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 550	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 551	 1	 2.26	 0.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 552	 1	 3.18	 1.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 553	 1	 6.82	 6.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 554	 1	 2.91	 0.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 555	 1	 4.04	 2.17	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 556	 1	 2.02	 0.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 557	 1	 2.65	 1.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 558	 1	 2.3	 0.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 559	 1	 0	 0	 0	 600	 2	 1	 0	 500	 1	 1.1	 0.9;
	 560	 1	 2.34	 1.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 561	 1	 3.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 562	 1	 2.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 563	 1	 3.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 564	 1	 3.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 565	 1	 5.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 566	 1	 1.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 567	 1	 1.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 568	 1	 3.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 569	 1	 5.61	 3.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 570	 1	 2.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 571	 1	 1.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 572	 1	 1.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 573	 1	 1.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 574	 1	 2.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 575	 1	 3.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 576	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 577	 1	 1.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 578	 1	 2.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 579	 1	 3.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 580	 1	 3.04	 1	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 581	 1	 3.68	 1.7	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 582	 1	 9.21	 3.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 583	 1	 12.04	 9.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 584	 1	 7.19	 5.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 585	 1	 4.92	 1.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 586	 1	 3.63	 2.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 587	 1	 4.44	 2.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 588	 1	 0	 0	 0	 100	 2	 1	 0	 230	 1	 1.1	 0.9;
	 589	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 590	 1	 3.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 591	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 592	 1	 6.63	 5.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 593	 1	 32.3	 33.92	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 594	 1	 3.05	 2.17	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 595	 1	 3.16	 1.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 596	 1	 2.28	 1.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 597	 1	 7.13	 3.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 598	 1	 4.23	 2.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 599	 1	 4.5	 2.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 600	 1	 2.6	 0.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 601	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 602	 1	 8.25	 5.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 603	 1	 6.79	 3.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 604	 1	 5.24	 3.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 605	 1	 3.37	 2.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 606	 1	 5.36	 1.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 607	 1	 4.75	 3.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 608	 1	 6.62	 4.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 609	 1	 5.48	 3.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 610	 1	 4.63	 2.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 611	 1	 5.03	 3.73	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 612	 1	 3.02	 1.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 613	 1	 4.44	 3.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 614	 1	 4	 3.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 615	 1	 3.64	 1.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 616	 1	 2.44	 1.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 617	 1	 9.61	 10.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 618	 1	 6.23	 4.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 619	 1	 6.05	 4.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 620	 1	 2.56	 1.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 621	 1	 4	 2.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 622	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 623	 1	 5.12	 2.82	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 624	 1	 2.05	 1.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 625	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 626	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 627	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 628	 1	 4.83	 1.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 629	 1	 2.62	 1.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 630	 1	 2.63	 1.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 631	 1	 6.68	 5.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 632	 1	 7.5	 6.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 633	 1	 3.32	 1.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 634	 1	 2.44	 1.33	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 635	 1	 4.62	 2.15	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 636	 1	 4.88	 2.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 637	 1	 5.33	-15.37	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 638	 1	 4.48	-21.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 639	 1	 5.21	 2.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 640	 1	 2.45	 1.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 641	 1	 3.94	 2.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 642	 1	 2.52	 0.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 643	 1	 2	 0.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 644	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 645	 1	 3.33	 1.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 646	 1	 2	 0.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 647	 1	 3.87	 1.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 648	 1	 3.04	 2.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 649	 1	 2.76	 0.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 650	 1	 1.86	 0.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 651	 1	 3.25	 2.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 652	 1	 4.43	 1.33	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 653	 1	 3.63	-1.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 654	 1	 2.56	 1.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 655	 1	 3.26	 1.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 656	 1	 5.58	 2.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 657	 1	 3.99	 2.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 658	 1	 4.27	 2.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 659	 1	 6.34	 4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 660	 1	 2.55	 1.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 661	 1	 4.08	 1.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 662	 1	 4.48	 1.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 663	 1	 5.36	 3.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 664	 1	 2.88	 0.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 665	 1	 4.58	 2.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 666	 1	 3.71	 2.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 667	 1	 5.38	 2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 668	 1	 2.78	 1.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 669	 1	 3.34	 1.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 670	 1	 4.58	 1.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 671	 1	 4.76	 3.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 672	 1	 6.13	 4.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 673	 1	 5	 3.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 674	 1	 3.9	 1.33	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 675	 1	 3.39	 2.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 676	 1	 1.92	 0.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 677	 1	 3.18	 1.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 678	 1	 5.76	 4.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 679	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 680	 1	 2.59	 1.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 681	 1	 3.49	 2.68	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 682	 1	 2.51	 1.2	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 683	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 684	 1	 3.16	 2.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 685	 1	 1.44	 0.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 686	 1	 3.42	 1.19	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 687	 1	 2.49	 0.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 688	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 689	 1	 1.8	 1.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 690	 1	 2.54	 1.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 691	 1	 1.98	 1.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 692	 1	 3.68	 2.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 693	 1	 0	 0	 0	 48.68	 2	 1	 0	 230	 1	 1.1	 0.9;
	 694	 1	 2.36	 1.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 695	 1	 3.26	 1.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 696	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 697	 1	 1.86	 0.79	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 698	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 699	 1	 3.56	 2.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 700	 1	 2.09	 1.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 701	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 702	 1	 2.3	 0.88	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 703	 1	 3.32	 2.35	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 704	 1	 2.98	 1.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 705	 1	 4.14	 3.37	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 706	 1	 2.79	 1.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 707	 1	 2	 1.17	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 708	 1	 2.49	 1.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 709	 1	 3.18	 2.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 710	 1	 1.74	 0.76	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 711	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 712	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 713	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 714	 1	 3.13	 2.22	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 715	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 716	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 717	 1	 1.21	 0.66	 0	 100	 2	 1	 0	 230	 1	 1.1	 0.9;
	 718	 1	 3.97	 2.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 719	 1	 4.45	 1.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 720	 1	 2.16	 1.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 721	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 722	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 723	 1	 2.68	 1.73	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 724	 1	 3.69	 2.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 725	 1	 2.26	 1.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 726	 1	 2.63	 1.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 727	 1	 4.24	 1.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 728	 1	 3.54	 2.21	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 729	 1	 5.44	 3.36	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 730	 1	 2.64	 1.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 731	 1	 9.25	 7.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 732	 1	 2.8	 1.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 733	 1	 2.66	 1.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 734	 1	 2.25	 0.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 735	 1	 3.62	 2.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 736	 1	 2.27	 1.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 737	 1	 1.64	 0.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 738	 1	 2.15	 1.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 739	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 740	 1	 2.72	 1.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 741	 1	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 742	 1	 2.15	 1.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 743	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 744	 1	 3.08	 1.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 745	 1	 4.77	 1.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 746	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 747	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 748	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 749	 1	 3.5	 2.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 750	 1	 2.78	 1.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 751	 1	 4.82	 2.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 752	 1	 4.68	 3.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 753	 1	 2.29	 0.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 754	 1	 2.86	 0.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 755	 1	 2.98	 1.73	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 756	 1	 1.64	 0.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 757	 1	 2.47	 0.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 758	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 759	 1	 3.57	 2.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 760	 1	 3.03	 1.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 761	 1	 4.98	 1.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 762	 1	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 763	 1	 6.71	 3.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 764	 1	 2.64	 1.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 765	 1	 4.36	 3.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 766	 1	 4.33	 1.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 767	 1	 8.87	 6.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 768	 1	 8.99	 3.87	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 769	 1	 0.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 770	 1	 2.22	 1.07	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 771	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 772	 1	 2.75	 1.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 773	 1	 7.17	 5.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 774	 1	 5.74	 4.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 775	 1	 5.12	 1.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 776	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 777	 1	 3.41	 1.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 778	 1	 2.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 779	 1	 1.99	 1.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 780	 1	 1.64	 0.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 781	 1	 3.32	 1.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 782	 1	 3.57	 1.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 783	 1	 11.43	-12.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 784	 1	 3.02	 1.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 785	 1	 2.5	 1.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 786	 1	 8.2	 4.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 787	 1	 8.33	 4.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 788	 1	 11.44	 10.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 789	 1	 5.69	 3.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 790	 1	 3.86	 1.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 791	 1	 4.79	 2.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 792	 1	 4.89	 3.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 793	 1	 3.55	 2.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 794	 1	 3.79	 2.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 795	 1	 1.65	 1.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 796	 1	 1.46	 0.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 797	 1	 4.18	 2.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 798	 1	 4.42	 2.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 799	 1	 10	 12.26	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 800	 1	 3.67	 1.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 801	 1	 3.08	 2.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 802	 1	 2.18	 1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 803	 1	 2.47	 1.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 804	 1	 2.3	 1.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 805	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 806	 1	 3.63	 2.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 807	 1	 1.67	 1.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 808	 1	 2.86	 1.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 809	 1	 2.9	 1.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 810	 1	 4.21	 1.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 811	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 812	 1	 6.47	 4.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 813	 1	 4.32	 2.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 814	 1	 7.74	 4.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 815	 1	 1.96	 1.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 816	 1	 2.77	 1.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 817	 1	 1.91	 1.15	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 818	 1	 2.01	 1.37	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 819	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 820	 1	 5.39	 4.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 821	 1	 4.1	 2.15	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 822	 1	 6.3	 3.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 823	 1	 8.96	 6.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 824	 1	 3.77	 2.52	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 825	 1	 2.01	 0.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 826	 1	 3.37	 2.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 827	 1	 1.75	 1.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 828	 1	 1.44	 0.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 829	 1	 1.74	 0.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 830	 1	 3.49	 2.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 831	 1	 5.79	-16.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 832	 1	 2.8	 0.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 833	 1	 7.74	 5.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 834	 1	 2.31	 1.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 835	 1	 2.75	 1.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 836	 1	 1.36	 0.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 837	 1	 5.51	 4.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 838	 1	 5.02	 3.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 839	 1	 5.84	 4.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 840	 1	 1.27	 0.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 841	 1	 2.28	 1.33	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 842	 1	 2.08	 1.37	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 843	 1	 1.91	 1.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 844	 1	 1.22	 0.73	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 845	 1	 3.16	 2.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 846	 1	 7.81	 8.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 847	 1	 2.22	 0.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 848	 1	 4.43	 3.15	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 849	 1	 2.15	 0.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 850	 1	 4.37	 2.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 851	 1	 2.5	 1.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 852	 1	 2.38	 1.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 853	 1	 1.54	 0.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 854	 1	 3.23	 1.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 855	 1	 3.54	 1.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 856	 1	 3.19	 2.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 857	 1	 4.76	 2.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 858	 1	 6.34	 4.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 859	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 860	 1	 6.74	 5.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 861	 1	 2.13	 0.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 862	 1	 4.39	 3.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 863	 1	 42.16	 29.76	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 864	 1	 11.02	 5.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 865	 1	 2.41	 0.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 866	 1	 5.82	 2.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 867	 1	 4.14	 3.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 868	 1	 3.54	 2.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 869	 1	 1.92	 0.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 870	 1	 3	 1.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 871	 1	 2.26	 0.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 872	 1	 1.16	 0.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 873	 1	 5.66	 3.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 874	 1	 6.25	 4.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 875	 1	 6.42	 4.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 876	 1	 1.8	 1.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 877	 1	 5.07	 3.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 878	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 879	 1	 1.62	 1.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 880	 1	 4.91	 3.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 881	 1	 5.87	 4.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 882	 1	 6.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 883	 1	 8.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 884	 1	 2.97	 2.14	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 885	 1	 3.97	 2.87	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 886	 1	 3.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 887	 1	 3.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 888	 1	 3.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 889	 1	 7.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 890	 1	 4.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 891	 1	 4.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 892	 1	 3.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 893	 1	 6.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 894	 1	 4.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 895	 1	 10.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 896	 1	 4.96	 2.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 897	 1	 1.56	 0.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 898	 1	 1.25	 0.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 899	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 900	 1	 2.99	 2.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 901	 1	 4.37	 2.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 902	 1	 2.12	 1.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 903	 1	 3.92	 1.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 904	 1	 3.56	 2.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 905	 1	 8.24	 5.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 906	 1	 1.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 907	 1	 2.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 908	 1	 3.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 909	 1	 2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 910	 1	 5.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 911	 1	 2.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 912	 1	 1.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 913	 1	 1.62	-14.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 914	 1	 2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 915	 1	 3.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 916	 1	 1.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 917	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 918	 1	 7.28	-26.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 919	 1	 10.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 920	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 921	 1	 2.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 922	 1	 4.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 923	 1	 2.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 924	 1	 2.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 925	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 926	 1	 3.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 927	 1	 3.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 928	 1	 3.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 929	 1	 2.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 930	 1	 1.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 931	 1	 2.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 932	 1	 2.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 933	 1	 2.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 934	 1	 4.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 935	 1	 6.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 936	 1	 5.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 937	 1	 5.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 938	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 939	 1	 3.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 940	 1	 5.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 941	 1	 1.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 942	 1	 3.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 943	 1	 4.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 944	 1	 3.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 945	 1	 2.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 946	 1	 5.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 947	 1	 1.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 948	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 949	 1	 2.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 950	 1	 2.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 951	 1	 5.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 952	 1	 2.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 953	 1	 3.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 954	 1	 1.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 955	 1	 2.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 956	 1	 2.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 957	 1	 4.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 958	 1	 3.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 959	 1	 4.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 960	 1	 5.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 961	 1	 3.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 962	 1	 1.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 963	 1	 4.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 964	 1	 3.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 965	 1	 0.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 966	 1	 2.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 967	 1	 6.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 968	 1	 1.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 969	 1	 4.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 970	 1	 2.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 971	 1	 8.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 972	 1	 7.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 973	 1	 2.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 974	 1	 3.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 975	 1	 10.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 976	 1	 7.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 977	 1	 3.39	 2.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 978	 1	 6.3	 2.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 979	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 980	 1	 3.39	 1.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 981	 1	 2.63	 1.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 982	 1	 2.65	 1.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 983	 1	 2.85	 1.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 984	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 985	 1	 4.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 986	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 987	 1	 4.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 988	 1	 3.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 989	 1	 2.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 990	 1	 2.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 991	 1	 5.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 992	 1	 2.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 993	 1	 5.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 994	 1	 1.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 995	 1	 3.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 996	 1	 4.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 997	 1	 6.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 998	 1	 4.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 999	 1	 3.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1000	 1	 7.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1001	 1	 2.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1002	 1	 10.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1003	 1	 3.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1004	 1	 3.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1005	 1	 5.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1006	 1	 4.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1007	 1	 3.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1008	 1	 3.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1009	 1	 5.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1010	 1	 5.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1011	 1	 3.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1012	 1	 2.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1013	 1	 2.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1014	 1	 2.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1015	 1	 1.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1016	 1	 2.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1017	 1	 5.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1018	 1	 3.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1019	 1	 4.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1020	 1	 3.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1021	 1	 4.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1022	 1	 5.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1023	 1	 3.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1024	 1	 2.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1025	 1	 2.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1026	 1	 3.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1027	 1	 1.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1028	 1	 1.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1029	 1	 2.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1030	 1	 1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1031	 1	 1.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1032	 1	 8.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1033	 1	 9.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1034	 1	 1.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1035	 1	 1.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1036	 1	 5.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1037	 1	 8.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1038	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1039	 1	 1.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1040	 1	 3.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1041	 1	 7.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1042	 1	 6.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1043	 1	 4.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1044	 1	 4.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1045	 1	 1.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1046	 1	 4.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1047	 1	 2.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1048	 1	 2.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1049	 1	 1.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1050	 1	 4.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1051	 1	 1.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1052	 1	 5.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1053	 1	 3.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1054	 1	 1.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1055	 1	 4.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1056	 1	 2.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1057	 1	 5.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1058	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1059	 1	 0.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1060	 1	 3.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1061	 1	 4.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1062	 1	 1.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1063	 1	 3.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1064	 1	 3.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1065	 1	 3.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1066	 1	 5.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1067	 1	 2.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1068	 1	 1.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1069	 1	 4.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1070	 1	 2.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1071	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1072	 1	 3.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1073	 1	 4.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1074	 1	 3.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1075	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1076	 1	 2.16	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1077	 1	 5.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1078	 1	 4.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1079	 1	 2.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1080	 1	 6.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1081	 1	 2.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1082	 1	 3.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1083	 1	 1.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1084	 1	 3.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1085	 1	 3.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1086	 1	 1.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1087	 1	 5.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1088	 1	 4.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1089	 1	 3.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1090	 1	 3.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1091	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1092	 1	 3.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1093	 1	 2.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1094	 1	 2.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1095	 1	 0.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1096	 1	 1.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1097	 1	 1.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1098	 1	 3.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1099	 1	 2.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1100	 1	 4.79	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1101	 1	 5.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1102	 1	 2.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1103	 1	 2.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1104	 1	 5.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1105	 1	 3.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1106	 1	 4.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1107	 1	 4.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1108	 1	 1.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1109	 1	 1.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1110	 1	 3.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1111	 1	 3.48	-32.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1112	 1	 1.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1113	 1	 3.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1114	 1	 1.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1115	 1	 3.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1116	 1	 1.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1117	 1	 1.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1118	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1119	 1	 5.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1120	 1	 4.71	-15.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1121	 1	 1.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1122	 1	 2.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1123	 1	 1.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1124	 1	 1.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1125	 1	 2.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1126	 1	 5.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1127	 1	 3.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1128	 1	 1.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1129	 1	 3.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1130	 1	 6.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1131	 1	 1.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1132	 1	 1.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1133	 1	 3.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1134	 1	 1.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1135	 1	 5.72	-28.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1136	 1	 4.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1137	 1	 1.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1138	 1	 3.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1139	 1	 5.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1140	 1	 8.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1141	 1	 0.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1142	 1	 3.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1143	 1	 1.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1144	 1	 4.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1145	 1	 3.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1146	 1	 5.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1147	 1	 3.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1148	 1	 2.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1149	 1	 3.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1150	 1	 8.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1151	 1	 4.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1152	 1	 2.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1153	 1	 8.68	 3.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1154	 1	 8.26	-16.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1155	 1	 1.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1156	 1	 1.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1157	 1	 4.6	 3.48	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1158	 1	 3.79	 1.9	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1159	 1	 1.45	 1.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1160	 1	 4.96	 2.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1161	 1	 2.74	-12.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1162	 1	 7.33	-37.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1163	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1164	 1	 2.91	 2.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1165	 1	 1.59	 1.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1166	 1	 1.66	 1.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1167	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1168	 1	 2.33	 1.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1169	 1	 2.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1170	 1	 3.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1171	 1	 6.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1172	 1	 2.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1173	 1	 6.93	 4.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1174	 1	 5.43	 4.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1175	 1	 7.67	 5.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1176	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1177	 1	 3.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1178	 1	 19.7	 1.58	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1179	 1	 1.71	 0.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1180	 1	 1.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1181	 1	 0.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1182	 1	 6.24	 2.47	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1183	 1	 3.4	 0.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1184	 1	 2.07	 1.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1185	 1	 3.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1186	 1	 3.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1187	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1188	 1	 1.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1189	 1	 4.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1190	 1	 4.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1191	 1	 3.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1192	 1	 1.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1193	 1	 5.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1194	 1	 8.64	 3.82	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1195	 1	 7.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1196	 1	 8.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1197	 1	 5.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1198	 1	 5.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1199	 1	 11	 7.56	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1200	 1	 4.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1201	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1202	 1	 11.99	-8.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1203	 1	 5.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1204	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1205	 1	 6.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1206	 1	 5.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1207	 1	 0.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1208	 1	 6.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1209	 1	 1.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1210	 1	 4.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1211	 1	 1.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1212	 1	 1.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1213	 1	 2.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1214	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1215	 1	 1.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1216	 1	 6.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1217	 1	 1.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1218	 1	 4.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1219	 1	 2.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1220	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1221	 1	 3.68	 1.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1222	 1	 4.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1223	 1	 3.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1224	 1	 4.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1225	 1	 3.78	 2.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1226	 1	 2.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1227	 1	 3.57	 2.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1228	 1	 1.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1229	 1	 8.72	 3.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1230	 1	 6.59	-15.47	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1231	 1	 5.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1232	 1	 3.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1233	 1	 2.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1234	 1	 7.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1235	 1	 5.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1236	 1	 3.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1237	 1	 2.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1238	 1	 2.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1239	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1240	 1	 4.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1241	 1	 3.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1242	 1	 6.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1243	 1	 2.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1244	 1	 4.18	 2.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1245	 1	 4.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1246	 1	 2.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1247	 1	 26.02	 29.99	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1248	 1	 5.35	 2.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1249	 1	 4.68	 2.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1250	 1	 3.14	 1.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1251	 1	 2.52	 1.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1252	 1	 1.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1253	 1	 4.25	 2.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1254	 1	 2.88	 1.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1255	 1	 1.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1256	 1	 1.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1257	 1	 1.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1258	 1	 1.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1259	 1	 4.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1260	 1	 5.07	-13.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1261	 1	 4.09	 1.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1262	 1	 3.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1263	 1	 5.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1264	 1	 5.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1265	 1	 2.89	 1.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1266	 1	 3.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1267	 1	 2.71	 2.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1268	 1	 8.05	 5.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1269	 1	 2.43	 1.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1270	 1	 4.01	 4.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1271	 1	 3.43	 1.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1272	 1	 2.87	 1.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1273	 1	 2.28	 1.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1274	 1	 2.24	 1.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1275	 1	 2.85	 2.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1276	 1	 2.28	 1.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1277	 1	 4.32	 1.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1278	 1	 2.11	 0.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1279	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1280	 1	 2.52	 1.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1281	 1	 2.81	 1.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1282	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1283	 1	 3.98	 2.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1284	 1	 3.56	 2.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1285	 1	 2.16	 1.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1286	 1	 2.12	 1.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1287	 1	 3.25	 1.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1288	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1289	 1	 2.74	 1.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1290	 1	 3.6	 2.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1291	 1	 4.08	 1.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1292	 1	 3.01	 2.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1293	 1	 2.88	 1.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1294	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1295	 1	 2.79	 1.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1296	 1	 3.01	 2.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1297	 1	 2.64	 1.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1298	 1	 3.79	 1.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1299	 1	 3.19	 2.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1300	 1	 2.08	 1.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1301	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1302	 1	 2.77	 1.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1303	 1	 7.1	 5.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1304	 1	 5.87	 4.52	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1305	 1	 4.62	 3.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1306	 1	 5.47	 3.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1307	 1	 1.93	 1.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1308	 1	 2.54	 0.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1309	 1	 2.34	 1.15	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1310	 1	 4.48	 2.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1311	 1	 2.08	 0.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1312	 1	 2.81	 1.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1313	 1	 3.6	 1.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1314	 1	 3.22	 1.55	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1315	 1	 2.61	 1.94	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1316	 1	 5.62	 1.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1317	 1	 4.41	 1.37	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1318	 1	 2.64	 1.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1319	 1	 4.13	 2.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1320	 1	 2.8	 1.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1321	 1	 2.93	 1.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1322	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1323	 1	 4.72	 1.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1324	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1325	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1326	 1	 8.58	 5.27	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1327	 1	 4.45	 2.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1328	 1	 3.31	 1.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1329	 1	 2.18	 0.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1330	 1	 2.85	 1.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1331	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1332	 1	 3.01	 2.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1333	 1	 7.45	 5.52	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1334	 1	 0	 0	 0	 265.9	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1335	 1	 0	 0	 0	-127.54	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1336	 1	 3.62	 2.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1337	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1338	 1	 4.79	 3.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1339	 1	 12.6	 4.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1340	 1	 7.48	 5.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1341	 1	 2.85	 1.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1342	 1	 2.87	 2.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1343	 1	 6.33	 5.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1344	 1	 9.65	 11.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1345	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1346	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1347	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1348	 1	 3.79	 2.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1349	 1	 2.76	 0.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1350	 1	 3.93	 1.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1351	 1	 3.78	 2.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1352	 1	 3	 1.98	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1353	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1354	 1	 2.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1355	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1356	 1	 3.48	 2.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1357	 1	 1.92	 0.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1358	 1	 3.02	 0.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1359	 1	 5.52	 2.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1360	 1	 3.59	 1.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1361	 1	 3.24	 1.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1362	 1	 2.53	 1.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1363	 1	 3.56	 2.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1364	 1	 4.79	 3.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1365	 1	 4.07	 2.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1366	 1	 5.2	 3.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1367	 1	 4.54	 2.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1368	 1	 2.18	 0.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1369	 1	 2.59	 0.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1370	 1	 2.47	 0.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1371	 1	 3.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1372	 1	 5.03	 3.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1373	 1	 3.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1374	 1	 3.71	 2.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1375	 1	 3.99	 1.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1376	 1	 4.91	 4.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1377	 1	 2.41	 1.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1378	 1	 2.24	 1.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1379	 1	 4.41	 2.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1380	 1	 3.82	 2.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1381	 1	 4.4	 1.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1382	 1	 2.31	 1.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1383	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1384	 1	 2.78	 1.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1385	 1	 3.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1386	 1	 3.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1387	 1	 2.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1388	 1	 2.95	 1.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1389	 1	 3.22	 2.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1390	 1	 7.83	 5.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1391	 1	 0	 0	 0	 800	 2	 1	 0	 500	 1	 1.1	 0.9;
	 1392	 1	 6.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1393	 1	 2.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1394	 1	 3.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1395	 1	 3.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1396	 1	 4.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1397	 1	 2.26	 1.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1398	 1	 2.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1399	 1	 2.5	 0.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1400	 1	 2.72	 1.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1401	 1	 3.2	 1.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1402	 1	 1.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1403	 1	 4.75	-24.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1404	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1405	 1	 2.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1406	 1	 2.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1407	 1	 2.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1408	 1	 4.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1409	 1	 4.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1410	 1	 5.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1411	 1	 4.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1412	 1	 1.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1413	 1	 5.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1414	 1	 5.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1415	 1	 2.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1416	 1	 3.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1417	 1	 4.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1418	 1	 5.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1419	 1	 5.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1420	 1	 5.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1421	 1	 3.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1422	 1	 4.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1423	 1	 1.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1424	 1	 2.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1425	 1	 3.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1426	 1	 6.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1427	 1	 4.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1428	 1	 2.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1429	 1	 2.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1430	 1	 7.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1431	 1	 2.71	 0.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1432	 1	 2.6	 0.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1433	 1	 2.58	-6.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1434	 1	 3.44	 2.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1435	 1	 6.88	 3.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1436	 1	 2.18	 1.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1437	 1	 1.41	 0.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1438	 1	 4.79	 4.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1439	 1	 2.03	 1.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1440	 1	 2.32	 1.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1441	 1	 5.79	 2.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1442	 1	 3.29	 3.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1443	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1444	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1445	 1	 8.98	 3.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1446	 1	 2.32	 0.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1447	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1448	 1	 4.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1449	 1	 2.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1450	 1	 3.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1451	 1	 2.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1452	 1	 3.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1453	 1	 4.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1454	 1	 3.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1455	 1	 2.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1456	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1457	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1458	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1459	 1	 2.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1460	 1	 3.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1461	 1	 3.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1462	 1	 6.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1463	 1	 4.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1464	 1	 5.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1465	 1	 3.47	 1.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1466	 1	 1.71	 1.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1467	 1	 5.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1468	 1	 3.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1469	 1	 2.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1470	 1	 2.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1471	 1	 4.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1472	 1	 4.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1473	 1	 3.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1474	 1	 3.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1475	 1	 4.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1476	 1	 5.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1477	 1	 9.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1478	 1	 2.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1479	 1	 2.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1480	 1	 3.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1481	 1	 3.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1482	 1	 4.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1483	 1	 3.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1484	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1485	 1	 12.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1486	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1487	 1	 5.45	 4.2	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1488	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1489	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1490	 1	 2.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1491	 1	 2.61	 1.96	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1492	 1	 1.31	 0.87	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1493	 1	 5.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1494	 1	 2.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1495	 1	 3.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1496	 1	 3.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1497	 1	 6.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1498	 1	 3.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1499	 1	 4.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1500	 1	 4.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1501	 1	 5.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1502	 1	 3.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1503	 1	 1.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1504	 1	 5.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1505	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1506	 1	 5.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1507	 1	 3.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1508	 1	 2.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1509	 1	 3.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1510	 1	 3.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1511	 1	 4.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1512	 1	 13.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1513	 1	 5.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1514	 1	 4.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1515	 1	 4.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1516	 1	 4.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1517	 1	 5.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1518	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1519	 1	 2.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1520	 1	 4.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1521	 1	 3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1522	 1	 9.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1523	 1	 3.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1524	 1	 3.85	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1525	 1	 5.14	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1526	 1	 3.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1527	 1	 2.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1528	 1	 2.97	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1529	 1	 3.05	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1530	 1	 7.31	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1531	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1532	 1	 16.25	 11.16	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1533	 1	 3.09	-1.59	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1534	 1	 2.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1535	 1	 10.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1536	 1	 5.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1537	 1	 3.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1538	 1	 3.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1539	 1	 2.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1540	 1	 2.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1541	 1	 4.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1542	 1	 2.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1543	 1	 4.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1544	 1	 1.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1545	 1	 3.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1546	 1	 1.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1547	 1	 2.68	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1548	 1	 1.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1549	 1	 2.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1550	 1	 2.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1551	 1	 3.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1552	 1	 1.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1553	 1	 0.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1554	 1	 2.44	 1.79	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1555	 1	 1.29	 0.49	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1556	 1	 4.66	-19.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1557	 1	 2.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1558	 1	 1.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1559	 1	 0.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1560	 1	 1.09	 0.68	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1561	 1	 3.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1562	 1	 1.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1563	 1	 2.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1564	 1	 1.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1565	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1566	 1	 4.57	-20.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1567	 1	 0.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1568	 1	 13.65	 12.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1569	 1	 4.42	 3.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1570	 1	 0	 0	 0	 20.03	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1571	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1572	 1	 18.3	 11.05	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1573	 1	 1.77	 1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1574	 1	 1.89	 1.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1575	 1	 2.44	 1.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1576	 1	 6.3	 3.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1577	 1	 6.89	 2.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1578	 1	 1.72	 0.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1579	 1	 4.67	 1.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1580	 1	 1.81	 0.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1581	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1582	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1583	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1584	 1	 2.62	 1.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1585	 1	 3.24	 2.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1586	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1587	 1	 2.1	 1.54	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1588	 1	 3.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1589	 1	 5.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1590	 1	 3.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1591	 1	 4.77	 2.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1592	 1	 1.42	 0.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1593	 1	 3.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1594	 1	 1.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1595	 1	 3.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1596	 1	 4.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1597	 1	 4.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1598	 1	 2.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1599	 1	 5.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1600	 1	 4.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1601	 1	 2.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1602	 1	 2.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1603	 1	 5.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1604	 1	 3.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1605	 1	 2.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1606	 1	 3.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1607	 1	 7.63	-5.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1608	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1609	 1	 2.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1610	 1	 2.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1611	 1	 2.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1612	 1	 2.24	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1613	 1	 1.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1614	 1	 6.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1615	 1	 5.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1616	 1	 4.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1617	 1	 3.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1618	 1	 6.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1619	 1	 3.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1620	 1	 6.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1621	 1	 3.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1622	 1	 2.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1623	 1	 2.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1624	 1	 2.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1625	 1	 1.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1626	 1	 3.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1627	 1	 2.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1628	 1	 3.4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1629	 1	 3.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1630	 1	 1.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1631	 1	 3.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1632	 1	 2.72	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1633	 1	 2.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1634	 1	 1.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1635	 1	 3.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1636	 1	 3.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1637	 1	 2.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1638	 1	 3.51	 2.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1639	 1	 5.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1640	 1	 3.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1641	 1	 4.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1642	 1	 1.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1643	 1	 1.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1644	 1	 2.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1645	 1	 2.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1646	 1	 2.94	 1.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1647	 1	 2.02	 1.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1648	 1	 3.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1649	 1	 2.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1650	 1	 7.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1651	 1	 5.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1652	 1	 4.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
