% -------------------------------------------------------------------------
% Partitioned MATPOWER Case File
% Copyright (c) 2025 Milad Hasanzadeh
% Generated on: 2026-05-21
% This file contains partitioned data for 10 regions


% -------------------- mpc_regionR1 --------------------

mpc_regionR1.version = '2';
mpc_regionR1.baseMVA = 100.0000;
mpc_regionR1.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 1653	 1	 2.16	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1654	 1	 3.51	 1.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1655	 1	 9.05	 4.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1656	 1	 2.71	 1.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1657	 1	 2.45	 1.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1658	 1	 5.76	 1.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1659	 1	 3.04	 1.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1660	 1	 5.19	 3.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1661	 1	 3.28	 2.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1662	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1663	 1	 3.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1664	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1665	 1	 2.68	 0.9	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1666	 1	 1.39	 0.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1667	 1	 1.17	 0.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1668	 1	 2.05	 1.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1669	 1	 4.13	 1.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1670	 1	 3.4	 1.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1671	 1	 0	 0	 0	 100	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1672	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1673	 1	 9.98	 3.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1674	 1	 8.54	 3.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1675	 1	 7.19	 5.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1676	 1	 0.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1677	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1678	 1	 1.04	 0.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1679	 1	 8.22	 4.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1680	 1	 1.57	 1.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1681	 1	 2.01	 0.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1682	 1	 4.26	 2.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1683	 1	 7.06	 4.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1684	 1	 3.7	 1.93	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1685	 1	 16.72	 10.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1686	 1	 5.43	-33.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1687	 1	 1.92	 0.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1688	 1	 5.7	 4.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1689	 1	 2.61	 1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1690	 1	 1.42	 0.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1691	 1	 3.51	 2.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1692	 1	 2.75	 0.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1693	 1	 3.31	 2.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1694	 1	 1	 0.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1695	 1	 3.69	 1.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1696	 1	 3.69	 2.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1697	 1	 4.83	 2.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1698	 1	 6.65	 2.17	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1699	 1	 2.4	 0.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1700	 1	 2.16	 1.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1701	 1	 11.72	 4.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1702	 1	 4.11	 2.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1703	 1	 1.76	 1.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1704	 1	 6.07	 4.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1705	 1	 4.22	 2.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1706	 1	 5.54	 3.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1707	 1	 1.22	 0.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1708	 1	 2.84	 1.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1709	 1	 2.96	 1.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1710	 1	 4.39	 2.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1711	 1	 3.38	 2.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1712	 1	 5.86	-4.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1713	 1	 1.59	 1.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1714	 1	 2.38	 1.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1715	 1	 21.42	 11.53	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1716	 1	 1.44	 0.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1717	 1	 2.96	 1.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1718	 1	 2.7	 1.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1719	 1	 1.39	 0.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1720	 1	 5.23	 2.3	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1721	 1	 1.07	 0.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1722	 1	 6.97	 4.44	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1723	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1724	 1	 2.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1725	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1726	 1	 2.73	 1.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1727	 1	 1.29	 0.86	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1728	 1	 6.86	 3.36	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1729	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1730	 1	 1.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1731	 1	 2.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1732	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1733	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1734	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1735	 1	 2.21	 1.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1736	 1	 2.7	 1.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1737	 1	 3.92	 2.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1738	 1	 16.67	 18.45	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1739	 1	 3.07	 0.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1740	 1	 2.54	 1.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1741	 1	 4.46	 1.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1742	 1	 0	 0	 0	 37.8	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1743	 1	 4.72	 2.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1744	 1	 2.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1745	 1	 2.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1746	 1	 3.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1747	 1	 3.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1748	 1	 1.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1749	 1	 2.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1750	 1	 6.23	 4.15	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1751	 1	 6.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1752	 1	 11.23	 7.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1753	 1	 3.53	-33.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1754	 1	 2.75	 2.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1755	 1	 2.88	 2.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1756	 1	 2.51	 1.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1757	 1	 1.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1758	 1	 3.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1759	 1	 3.18	 1.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1760	 1	 7.61	 4.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1761	 1	 4.51	 3.37	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1762	 1	 4.75	 2.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1763	 1	 3.42	 1.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1764	 1	 3.49	 1.47	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1765	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1766	 1	 0	 0	 0	 43.07	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1767	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1768	 1	 0	 0	 0	-53.05	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1769	 1	 2.02	 0.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1770	 1	 1.3	 0.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1771	 1	 3.41	 1.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1772	 1	 2.13	 1.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1773	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1774	 1	 5.03	 2.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1775	 1	 3.65	 1.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1776	 1	 5.37	 3.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1777	 1	 1.86	 0.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1778	 1	 4.41	 2.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1779	 1	 2.12	 1.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1780	 1	 2.49	 1.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1781	 1	 3.59	 2.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1782	 1	 8.5	 6.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1783	 1	 2.6	 1.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1784	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1785	 1	 3.78	 1.84	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1786	 1	 3.93	 2.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1787	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1788	 1	 2.47	 1.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1789	 1	 5.15	 3.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1790	 1	 14.92	-12.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1791	 1	 2.89	 1.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1792	 1	 9.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1793	 1	 3.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1794	 1	 2.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1795	 1	 1.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1796	 1	 9.87	 7.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1797	 1	 2.66	 1.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1798	 1	 2.75	 1.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1799	 1	 2.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1800	 1	 6.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1801	 1	 7.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1802	 1	 3.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1803	 1	 2.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1804	 1	 1.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1805	 1	 4.5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1806	 1	 4	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1807	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1808	 1	 3.63	 2.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1809	 1	 2.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1810	 1	 9.9	 7.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1811	 1	 3.47	 2.05	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1812	 1	 4.33	-12.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1813	 1	 2.85	 1.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1814	 1	 2.26	 0.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1815	 1	 5.99	 4.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1816	 1	 4.25	 2.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1817	 1	 2.96	 1.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1818	 1	 3.29	 1.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1819	 1	 2.92	 2.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1820	 1	 3.77	 2.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1821	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1822	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1823	 1	 11.28	 6.52	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1824	 1	 1.55	 0.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1825	 1	 17.76	 7.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1826	 1	 4.75	 1.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1827	 1	 3.14	 2.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1828	 1	 3.73	 2.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1829	 1	 1.79	 1.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1830	 1	 3.32	 1.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1831	 1	 4	 2.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1832	 1	 2.28	 0.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1833	 1	 1.39	 0.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1834	 1	 3.19	-9.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1835	 1	 1.51	 1.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1836	 1	 6.75	 5.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1837	 1	 1.74	 0.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1838	 1	 3.61	 2.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1839	 1	 3.09	 1.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1840	 1	 2.58	 1.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1841	 1	 1.99	 1.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1842	 1	 50.46	 24.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1843	 1	 5.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1844	 1	 4.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1845	 1	 7.82	 3.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1846	 1	 2.93	 1.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1847	 1	 3.48	 1.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1848	 1	 4.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1849	 1	 4.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1850	 1	 2.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1851	 1	 1.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1852	 1	 1.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1853	 1	 3.98	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1854	 1	 0.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1855	 1	 2.58	 1.17	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1856	 1	 2.88	 1.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1857	 1	 6.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1858	 1	 6.72	 3.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1859	 1	 5.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1860	 1	 3.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1861	 1	 11.08	 7.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1862	 1	 3.31	 1.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1863	 1	 2.09	 0.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1864	 1	 2.96	 1.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1865	 1	 7.66	 5.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1866	 1	 6.1	 2.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1867	 1	 11.37	 6.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1868	 1	 4.09	 2.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1869	 1	 6.39	 2.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1870	 1	 3.65	 2.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1871	 1	 6.37	 5.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1872	 1	 4.03	 1.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1873	 1	 2.71	 1.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1874	 1	 2.38	 1.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1875	 1	 2.88	 1.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1876	 1	 2.81	 1.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1877	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1878	 1	 4.56	 3.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1879	 1	 3.48	 1.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1880	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1881	 1	 6.51	 4.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1882	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1883	 1	 0	 0	 0	-200	 2	 1	 0	 230	 1	 1.1	 0.9;
	 1884	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1885	 1	 2.74	 1.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1886	 1	 7.51	 3.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1887	 1	 4.84	 2.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1888	 1	 2.41	 1.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1889	 1	 3.07	 1.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1890	 1	 3.49	 1.37	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1891	 1	 1.16	 0.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1892	 1	 3.66	 1.15	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1893	 1	 1.01	 0.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1894	 1	 2.89	 1.83	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1895	 1	 7.61	 2.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1896	 1	 6.79	 4.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1897	 1	 4.11	 3.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1898	 1	 3.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1899	 1	 1.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1900	 1	 3.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1901	 1	 3.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1902	 1	 5.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1903	 1	 3.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1904	 1	 5.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1905	 1	 5.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1906	 1	 1.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1907	 1	 2.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1908	 1	 2.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1909	 1	 2.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1910	 1	 2.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1911	 1	 1.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1912	 1	 2.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1913	 1	 2.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1914	 1	 9.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1915	 1	 2.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1916	 1	 3.67	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1917	 1	 2.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1918	 1	 1.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1919	 1	 2.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1920	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1921	 1	 1.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1922	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1923	 1	 3.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1924	 1	 5.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1925	 1	 2.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1926	 1	 4.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1927	 1	 8.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1928	 1	 4.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1929	 1	 3.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1930	 1	 5.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1931	 1	 2.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1932	 1	 5.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1933	 1	 9.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1934	 1	 3.94	 1.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1935	 1	 1.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1936	 1	 3.27	 1.15	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1937	 1	 2.07	 1.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1938	 1	 2.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1939	 1	 6.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1940	 1	 2.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1941	 1	 1.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1942	 1	 3.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1943	 1	 1.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1944	 1	 5.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1945	 1	 1.32	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1946	 1	 9.05	-8.33	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1947	 1	 4.65	 1.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1948	 1	 2.96	 1.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1949	 1	 2.12	 1.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1950	 1	 2.56	 1.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1951	 1	 3.09	 1.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1952	 1	 3.13	 1.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1953	 1	 4.81	 2.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1954	 1	 4.43	 2.1	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1955	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1956	 1	 0	 0	 0	 800	 2	 1	 0	 500	 1	 1.1	 0.9;
	 1957	 1	 4.32	 2.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1958	 1	 5.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1959	 1	 4.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1960	 1	 6.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1961	 1	 5.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1962	 1	 1.85	 1.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1963	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1964	 1	 3.95	 2.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1965	 1	 1.74	 1.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1966	 1	 7.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1967	 1	 1.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1968	 1	 2.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1969	 1	 2.42	 1.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1970	 1	 3.58	 2.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1971	 1	 0.9	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1972	 1	 9.35	 6.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1973	 1	 5.77	 2.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1974	 1	 6.96	 2.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1975	 1	 5.59	 2.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1976	 1	 7.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1977	 1	 9.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1978	 1	 4.15	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1979	 1	 7.94	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1980	 1	 2.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1981	 1	 3.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1982	 1	 5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1983	 1	 1.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1984	 1	 3.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1985	 1	 7.74	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1986	 1	 1.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1987	 1	 1.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1988	 1	 3.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1989	 1	 2.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1990	 1	 5.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1991	 1	 5.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1992	 1	 6.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1993	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1994	 1	 2.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1995	 1	 2.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1996	 1	 9.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1997	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1998	 1	 8.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1999	 1	 2.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2000	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2001	 1	 3.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2002	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2003	 1	 1.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2004	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2005	 1	 3.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2006	 1	 4.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2007	 1	 7.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2008	 1	 7.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2009	 1	 8.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2010	 1	 4.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2011	 1	 2.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2012	 1	 2.78	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2013	 1	 2.18	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2014	 1	 2.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2015	 1	 5.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2016	 1	 17.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2017	 1	 4.34	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2018	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2019	 1	 3.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2020	 1	 1.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2021	 1	 3.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2022	 1	 7.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2023	 1	 7.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2024	 1	 3.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2025	 1	 3.83	 2.63	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2026	 1	 2.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2027	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2028	 1	 4.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2029	 1	 6.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2030	 1	 2.72	 1.63	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2031	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2032	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2033	 1	 1.54	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2034	 1	 3.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2035	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2036	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2037	 1	 5.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2038	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2039	 1	 4.8	 3.84	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2040	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2041	 1	 3.04	 2.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2042	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2043	 1	 4.39	 1.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2044	 1	 1.75	 0.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2045	 1	 5.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2046	 1	 3.09	 1.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2047	 1	 4.28	 2.83	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2048	 1	 4.53	 3.2	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2049	 1	 10.64	 8.76	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2050	 1	 12.42	 8.27	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2051	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2052	 1	 1.79	 0.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2053	 1	 4.47	 2.87	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2054	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2055	 1	 1.05	 0.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2056	 1	 5.61	 2.56	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2057	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2058	 1	 7.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2059	 1	 7.1	 3.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2060	 1	 2.15	 1.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2061	 1	 3.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2062	 1	 5.12	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2063	 1	 8.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2064	 1	 7.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2065	 1	 2.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2066	 1	 3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2067	 1	 2.2	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2068	 1	 4.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2069	 1	 3.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2070	 1	 5.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2071	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2072	 1	 1.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2073	 1	 2.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2074	 1	 4.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2075	 1	 4.09	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2076	 1	 1.71	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2077	 1	 2.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2078	 1	 4.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2079	 1	 0	 0	 0	-64.11	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2080	 1	 2.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2081	 1	 4.53	 2.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2082	 1	 2.92	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2083	 1	 3.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2084	 1	 5.13	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2085	 1	 8.69	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2086	 1	 5.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2087	 1	 2.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2088	 1	 1.56	 1.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2089	 1	 5.64	-18.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2090	 1	 3.59	 2.51	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2091	 1	 3.37	 2.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2092	 1	 8.91	 7.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2093	 1	 1.02	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2094	 1	 1.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2095	 1	 6.55	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2096	 1	 4.45	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2097	 1	 5.7	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2098	 1	 2.11	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2099	 1	 3.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2100	 1	 5.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2101	 1	 5	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2102	 1	 7.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2103	 1	 3.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2104	 1	 2.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2105	 1	 5.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2106	 1	 2.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2107	 1	 3.27	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2108	 1	 7.51	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2109	 1	 4.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2110	 1	 5.19	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2111	 1	 8.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2112	 1	 2.89	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2113	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2114	 1	 2.15	 1.54	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2115	 1	 6.52	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2116	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2117	 1	 2.08	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2118	 1	 3.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2119	 1	 9.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2120	 1	 2.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2121	 1	 6.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2122	 1	 3.85	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2123	 1	 6.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2124	 1	 3.58	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2125	 1	 2.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2126	 1	 4.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2127	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2128	 1	 6.4	 3.14	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2129	 1	 6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2130	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2131	 1	 3.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2132	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2133	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2134	 1	 6.11	 4.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2135	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2136	 1	 4.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2137	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2138	 1	 2.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2139	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2140	 1	 5.86	 3.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2141	 1	 1.94	 0.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2142	 1	 1.84	 0.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2143	 1	 1.85	 1.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2144	 1	 4.03	 3.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2145	 1	 2.78	 2.04	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2146	 1	 5.07	 3.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2147	 1	 3.85	 2.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2148	 1	 4.24	 2.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2149	 1	 1.31	 0.9	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2150	 1	 3.72	 1.17	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2151	 1	 4.49	 1.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2152	 1	 9.06	 3.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2153	 1	 2.15	 1.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2154	 1	 15.17	 8.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2155	 1	 3.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2156	 1	 5.34	 3.42	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2157	 1	 8.72	 3.33	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2158	 1	 30.66	 27.51	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2159	 1	 2.85	 1.44	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2160	 1	 2.21	-26.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2161	 1	 1.15	 0.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2162	 1	 6.58	 3.79	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2163	 1	 2.65	 1.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2164	 1	 3.39	 1.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2165	 1	 8.53	-13.39	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2166	 1	 3.91	 1.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2167	 1	 3.75	 2.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2168	 1	 2.24	 0.85	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2169	 1	 3.03	 1.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2170	 1	 6.15	 3.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2171	 1	 3.6	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2172	 1	 3.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2173	 1	 3.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2174	 1	 3.03	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2175	 1	 4.66	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2176	 1	 8.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2177	 1	 1.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2178	 1	 15.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2179	 1	 2.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2180	 1	 2.73	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2181	 1	 2.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2182	 1	 2.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2183	 1	 2.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2184	 1	 4.8	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2185	 1	 10.11	 5.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2186	 1	 2.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2187	 1	 3.96	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2188	 1	 8.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2189	 1	 3.44	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2190	 1	 4.37	 2.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2191	 1	 9.35	 7.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2192	 1	 1.67	 1.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2193	 1	 8.45	-4.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2194	 1	 4.37	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2195	 1	 7.47	-12.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2196	 1	 2.02	 1.35	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2197	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2198	 1	 4.17	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2199	 1	 0	 0	 0	 0	 2	 1	 0	 500	 1	 1.1	 0.9;
	 2200	 2	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 2201	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 2202	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 2203	 1	 10.45	 2.77	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 2204	 1	 16.37	 5.06	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 2205	 1	 7.29	 1.67	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 2206	 1	 4.01	 0.44	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 2207	 1	 1.64	 0.34	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 2208	 1	 3.57	 0.56	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 2209	 1	 5.92	 0.73	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 2210	 1	 10.41	 1.35	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 2211	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 2212	 1	 13.31	 3.74	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 2213	 1	 4.49	 0.81	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 2214	 1	 12	 1.91	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 2215	 1	 26.25	 7.3	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 2216	 1	 7.6	 0.88	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 2217	 1	 13.18	 3.59	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 2218	 1	 9.67	 1.76	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 2219	 1	 81.84	 32.43	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 2220	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2221	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2222	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2223	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2224	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2225	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2226	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2227	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2228	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2229	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2230	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2231	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2232	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2233	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2234	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2235	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2236	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2237	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2238	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2239	 2	 0	-99.79	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2240	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2241	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2242	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2243	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2244	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2245	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2246	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2247	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2248	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2249	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2250	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2251	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2252	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2253	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2254	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2255	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2256	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2257	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2258	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2259	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2260	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2261	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2262	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2263	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2264	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2265	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2266	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2267	 1	 22.43	 15.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2268	 1	 11.61	 8.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2269	 1	 18.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2270	 1	 9.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2271	 1	 3.59	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2272	 1	 3.64	 1.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2273	 1	 3.84	 2.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2274	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2275	 1	 8.1	 10.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2276	 1	 3.55	 2.5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2277	 1	 4.05	 1.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2278	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2279	 1	 36.28	 24.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2280	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2281	 1	 7.42	 3.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2282	 1	 2.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2283	 1	 2.23	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2284	 1	 2.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2285	 1	 6.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2286	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2287	 1	 11.83	 4.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2288	 1	 4.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2289	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2290	 1	 4.6	 3.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2291	 1	 6.07	 3.61	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2292	 1	 11.59	 6.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2293	 1	 6.69	 2.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2294	 1	 9.92	 7.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2295	 1	 3.82	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2296	 1	 9.22	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2297	 1	 11.21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2298	 1	 8.06	 8.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2299	 1	 17.75	 10.86	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2300	 1	 21.92	 27.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2301	 1	 3.5	 1.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2302	 1	 5.13	 2.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2303	 1	 6.91	 4.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2304	 1	 4.04	 1.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2305	 1	 3.32	 2.41	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2306	 1	 4.18	 1.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2307	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2308	 1	 8.92	 10.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2309	 1	 5.38	 5.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2310	 1	 3.22	 2.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2311	 1	 5.18	 3.6	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2312	 1	 4.51	 1.75	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2313	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2314	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2315	 1	 23.96	 32.96	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2316	 1	 12.32	 6.46	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2317	 1	 5.28	 2.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2318	 1	 25.55	 26.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2319	 1	 4.05	 2.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2320	 1	 7.45	 7.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2321	 1	 5.9	 3.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2322	 1	 5.04	 3.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2323	 1	 8.35	 5.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2324	 1	 6.38	 4.13	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2325	 1	 4.9	 2.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2326	 1	 67.08	 50.75	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2327	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2328	 1	 4.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2329	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2330	 1	 40.56	 49.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2331	 1	 4.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2332	 1	 5.23	 3.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2333	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2334	 1	 9.06	 6.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2335	 1	 11.39	 7.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2336	 1	 2.77	 3.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2337	 1	 9.8	 6.23	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2338	 1	 6.56	 2.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2339	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2340	 1	 16.75	 18.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2341	 1	 3.01	 1.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2342	 1	 3.33	 1.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2343	 1	 3.79	 1.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2344	 1	 12.89	 13.92	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2345	 1	 7.07	 5.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2346	 1	 3.82	 1.54	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2347	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2348	 1	 3.89	 1.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2349	 1	 2.55	 1.37	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2350	 1	 2.28	 1.45	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2351	 1	 3.01	 1.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2352	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2353	 1	 8.34	 7.34	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2354	 1	 3.01	 1.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2355	 1	 4.04	 2.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2356	 1	 24.07	 16.21	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2357	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2358	 1	 8.66	 7.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2359	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2360	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2361	 1	 17.46	 15.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2362	 1	 3.93	 2.92	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2363	 1	 6.7	 2.72	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2364	 1	 6.59	 2.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2365	 1	 2.93	 1.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2366	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2367	 1	 2.94	 2.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2368	 1	 8.42	 7.24	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2369	 1	 5.03	 3.66	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2370	 1	 7.38	 9.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2371	 1	 4.61	 3.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2372	 1	 4.25	 3.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2373	 1	 13.3	 5.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2374	 1	 18.4	 9.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2375	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2376	 1	 5.79	 1.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2377	 1	 15.86	 13.87	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2378	 1	 2.99	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2379	 1	 6.41	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2380	 1	 18.48	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2381	 1	 9.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2382	 1	 7.82	 5.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2383	 1	 14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2384	 1	 19.28	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2385	 1	 11.75	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2386	 1	 6.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2387	 1	 5.36	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2388	 1	 1.1	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2389	 1	 3.73	-24.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2390	 1	 6.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2391	 1	 6.92	 3.97	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2392	 1	 4.89	 3.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2393	 1	 22.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2394	 1	 8.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2395	 1	 7.88	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2396	 1	 20.06	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2397	 1	 8.49	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2398	 1	 8.86	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2399	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2400	 1	 4.81	 3.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2401	 1	 5.31	 3.81	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2402	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2403	 1	 18.54	 20.17	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2404	 1	 23.36	 28.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2405	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2406	 1	 9.68	 7.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2407	 1	 4.46	 2.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2408	 1	 7.56	 3.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2409	 1	 4.55	 2.16	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2410	 1	 10.71	 14.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2411	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2412	 1	 28.38	 29.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2413	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2414	 1	 46.01	 39.64	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2415	 1	 15.09	 21.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2416	 1	 6.99	 3.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2417	 1	 4.4	 1.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2418	 1	 27.08	 18.01	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2419	 1	 14.19	 12.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2420	 1	 9.2	 10.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2421	 1	 9.89	 6.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2422	 1	 66.21	 44.51	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2423	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2424	 1	 14.97	 9.37	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2425	 1	 6.76	 4.17	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2426	 1	 5.72	 4.26	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2427	 1	 6.56	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2428	 1	 12.61	 6.43	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2429	 1	 5.25	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2430	 1	 4.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2431	 1	 5.14	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2432	 1	 6.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2433	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2434	 1	 11.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2435	 1	 19.3	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2436	 1	 8.35	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2437	 1	 18.39	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2438	 1	 4.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2439	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2440	 1	 63.4	 46.03	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2441	 1	 8.05	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2442	 1	 2.27	 1.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2443	 1	 3.52	 1.77	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2444	 1	 3.21	 2.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2445	 1	 5.24	 3.32	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2446	 1	 5.95	 1.94	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2447	 1	 1.87	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2448	 1	 37.89	 20.28	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2449	 1	 12.84	 6.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2450	 1	 5.89	 3.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2451	 1	 4.42	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2452	 1	 8.84	 6.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2453	 1	 6.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2454	 1	 30.11	 14.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2455	 1	 6.88	 4.59	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2456	 1	 5.62	 2.74	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2457	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2458	 1	 55.2	 49.48	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2459	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2460	 1	 9.41	 5.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2461	 1	 8.31	 4.88	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2462	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2463	 1	 4.94	 2.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2464	 1	 87.31	 44.59	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2465	 1	 13.31	 9.02	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2466	 1	 3.5	 1.65	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2467	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2468	 1	 28.49	 16.7	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2469	 1	 7.04	 3.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2470	 1	 17.92	 9.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2471	 1	 28.35	 29.38	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2472	 1	 2.94	 1.62	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2473	 1	 20.83	 10.71	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2474	 1	 3.18	 1.73	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2475	 1	 20.77	 13.78	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2476	 1	 7.82	 5	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2477	 1	 3.64	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2478	 1	 18.91	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2479	 1	 6.67	 4.14	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2480	 1	 42.03	 26.53	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2481	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2482	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2483	 1	 7.44	 4.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2484	 1	 4.46	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2485	 1	 22.53	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2486	 1	 6.29	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2487	 1	 5.62	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2488	 1	 2.84	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2489	 1	 5.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2490	 1	 4.63	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2491	 1	 6.57	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2492	 1	 5.33	 4.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2493	 1	 6.48	 4.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2494	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2495	 1	 13.14	 10.09	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2496	 1	 7.68	 6.31	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2497	 1	 8.34	 6.07	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2498	 1	 9.26	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2499	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2500	 1	 13.1	 6.2	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2501	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2502	 1	 48.55	 21.78	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2503	 1	 9.93	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2504	 1	 19.43	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2505	 1	 13.97	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2506	 1	 5.07	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2507	 1	 3.65	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2508	 1	 3.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2509	 1	 8.95	 5.25	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2510	 1	 10.95	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2511	 1	 21	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2512	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2513	 1	 22.38	 11.18	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 2514	 1	 0	 0	 0	 0	 2	 1	 0	 230	 1	 1.1	 0.9;
	 2515	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 2516	 1	 24	 27.33	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
];

mpc_regionR6.gen = [
%	bus         Pg          Qg          Qmax        Qmin        Vg          mBase       status      Pmax        Pmin        Pc1         Pc2         Qc1min      Qc1max      Qc2min      Qc2max      ramp_agc    ramp_10     ramp_30     ramp_q      apf         
	 2	 12.8	 1.75	 11.4	-7.9	 1	 100	 1	 23.6	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.6;
	 2	 12.8	 1.75	 11.4	-7.9	 1	 100	 1	 23.6	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.6;
	 2	 40.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 2	 40.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 2	 44.35	 6.55	 42	-28.9	 1	 100	 1	 86.7	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 86.7;
	 2	 38.7	 5.5	 35.1	-24.1	 1	 100	 1	 72.4	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 72.4;
	 2	 38.7	 5.5	 35.1	-24.1	 1	 100	 1	 72.4	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 72.4;
	 2	 13.65	 1.95	 12.3	-8.4	 1	 100	 1	 25.3	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25.3;
	 58	 822.71	 529.8	 529.8	 529.8	 1	 100	 1	 1127	 518.42	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 58	 822.71	 0	 529.8	-529.8	 1	 100	 1	 1127	 518.42	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 59	 289.75	 30.9	 198.3	-136.5	 1	 100	 1	 409.5	 170	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 409.5;
	 59	 289.75	 30.9	 198.3	-136.5	 1	 100	 1	 409.5	 170	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 409.5;
	 60	 179	 161.3	 161.3	 161.3	 1	 100	 1	 333	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 333;
	 60	 179	 161.3	 161.3	 161.3	 1	 100	 1	 333	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 333;
	 61	 140.625	 0	 0	 0	 1	 100	 1	 225	 56.25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 225;
	 61	 141.875	 0	 0	 0	 1	 100	 1	 227	 56.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 227;
	 61	 119	 0	 0	 0	 1	 100	 1	 218	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 218;
	 61	 119	 0	 0	 0	 1	 100	 1	 218	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 218;
	 62	 170.35	 140.8	 140.8	 140.8	 1	 100	 1	 290.7	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 290.7;
	 62	 141.95	 123.3	 123.3	 123.3	 1	 100	 1	 198.9	 85	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 198.9;
	 62	 141.95	 123.3	 123.3	 123.3	 1	 100	 1	 198.9	 85	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 198.9;
	 63	 140	 142.5	 142.5	 142.5	 1	 100	 1	 230	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 230;
	 63	 140	 142.5	 142.5	 142.5	 1	 100	 1	 230	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 230;
	 63	 143.9	 113.3	 113.3	 113.3	 1	 100	 1	 182.8	 105	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 182.8;
	 63	 143.9	 113.3	 113.3	 113.3	 1	 100	 1	 182.8	 105	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 182.8;
	 63	 168.65	 163.8	 163.8	 163.8	 1	 100	 1	 264.3	 73	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 264.3;
	 63	 200.655	 178.6	 178.6	 178.6	 1	 100	 1	 343	 58.31	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 343;
	 63	 200.655	 178.6	 178.6	 178.6	 1	 100	 1	 343	 58.31	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 343;
	 64	 146	 0	 0	 0	 1	 100	 1	 182	 110	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 182;
	 64	 146	 0	 0	 0	 1	 100	 1	 182	 110	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 182;
	 64	 143.5	 0	 0	 0	 1	 100	 1	 227	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 227;
	 65	 141.5	 83.8	 83.8	 83.8	 1	 100	 1	 173	 110	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 173;
	 65	 141.5	 83.8	 83.8	 83.8	 1	 100	 1	 173	 110	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 173;
	 65	 141.5	 83.8	 83.8	 83.8	 1	 100	 1	 173	 110	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 173;
	 65	 196.5	 25.15	 161.3	-111	 1	 100	 1	 333	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 333;
	 66	 115	 23.65	 102.3	-55	 1	 100	 1	 165	 65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 165;
	 66	 115	 23.65	 102.3	-55	 1	 100	 1	 165	 65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 165;
	 66	 149.5	 32.8	 141.9	-76.3	 1	 100	 1	 229	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 229;
	 67	 112.3	 34.3	 123.5	-54.9	 1	 100	 1	 164.6	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 164.6;
	 67	 112.3	 34.3	 123.5	-54.9	 1	 100	 1	 164.6	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 164.6;
	 67	 112.3	 34.3	 123.5	-54.9	 1	 100	 1	 164.6	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 164.6;
	 67	 112.3	 34.3	 123.5	-54.9	 1	 100	 1	 164.6	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 164.6;
	 67	 124.6	 39.4	 141.9	-63.1	 1	 100	 1	 189.2	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 189.2;
	 67	 124.6	 39.4	 141.9	-63.1	 1	 100	 1	 189.2	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 189.2;
	 68	 65	 68.2	 68.2	 68.2	 1	 100	 1	 110	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 110;
	 68	 65	 68.2	 68.2	 68.2	 1	 100	 1	 110	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 110;
	 68	 65	 68.2	 68.2	 68.2	 1	 100	 1	 110	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 110;
	 68	 163	 148.2	 148.2	 148.2	 1	 100	 1	 306	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 306;
	 68	 182.8	 167.4	 167.4	 167.4	 1	 100	 1	 345.6	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 345.6;
	 69	 32.125	 31	 31	 31	 1	 100	 1	 50	 14.25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 69	 50.8	 50.6	 50.6	 50.6	 1	 100	 1	 81.6	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 81.6;
	 69	 28.25	 21.4	 21.4	 21.4	 1	 100	 1	 34.5	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 34.5;
	 69	 68.95	 12.85	 55.7	-30	 1	 100	 1	 89.9	 48	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.9;
	 70	 41.15	 9.35	 40.5	-21.8	 1	 100	 1	 65.3	 17	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 65.3;
	 70	 50.5	 11.75	 50.8	-27.3	 1	 100	 1	 82	 19	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 82;
	 70	 79	 6.45	 41.2	-28.3	 1	 100	 1	 85	 73	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 85;
	 70	 100	 9.05	 58.1	-40	 1	 100	 1	 120	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 120;
	 70	 100	 9.05	 58.1	-40	 1	 100	 1	 120	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 120;
	 70	 62.5	 6.45	 41.2	-28.3	 1	 100	 1	 85	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 85;
	 70	 62.5	 6.45	 41.2	-28.3	 1	 100	 1	 85	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 85;
	 70	 62.5	 6.45	 41.2	-28.3	 1	 100	 1	 85	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 85;
	 71	 4.81	 1.19	 4.29	-1.91	 1	 100	 1	 5.71	 3.91	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.71;
	 71	 4.81	 1.19	 4.29	-1.91	 1	 100	 1	 5.71	 3.91	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.71;
	 71	 4.81	 1.19	 4.29	-1.91	 1	 100	 1	 5.71	 3.91	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.71;
	 71	 4.81	 1.19	 4.29	-1.91	 1	 100	 1	 5.71	 3.91	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.71;
	 71	 4.81	 1.19	 4.29	-1.91	 1	 100	 1	 5.71	 3.91	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.71;
	 71	 4.81	 1.19	 4.29	-1.91	 1	 100	 1	 5.71	 3.91	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.71;
	 71	 4.81	 1.19	 4.29	-1.91	 1	 100	 1	 5.71	 3.91	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.71;
	 71	 4.81	 1.19	 4.29	-1.91	 1	 100	 1	 5.71	 3.91	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.71;
	 71	 4.81	 1.19	 4.29	-1.91	 1	 100	 1	 5.71	 3.91	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.71;
	 71	 4.81	 1.19	 4.29	-1.91	 1	 100	 1	 5.71	 3.91	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.71;
	 71	 4.81	 1.19	 4.29	-1.91	 1	 100	 1	 5.71	 3.91	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.71;
	 71	 4.81	 1.19	 4.29	-1.91	 1	 100	 1	 5.71	 3.91	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.71;
	 71	 4.81	 1.19	 4.29	-1.91	 1	 100	 1	 5.71	 3.91	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.71;
	 71	 4.81	 1.19	 4.29	-1.91	 1	 100	 1	 5.71	 3.91	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.71;
	 72	 43.5	 44.6	 44.6	 44.6	 1	 100	 1	 72	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 72;
	 72	 43	 44.6	 44.6	 44.6	 1	 100	 1	 72	 14	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 72;
	 73	 16	 3.34	 12	-5.32	 1	 100	 1	 16	 16	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 16;
	 73	 16	 3.34	 12	-5.32	 1	 100	 1	 16	 16	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 16;
	 73	 16	 3.34	 12	-5.32	 1	 100	 1	 16	 16	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 16;
	 73	 16	 3.34	 12	-5.32	 1	 100	 1	 16	 16	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 16;
	 74	 49.2	 0	 24.3	-24.3	 1	 100	 1	 49.2	 49.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 61.5;
	 75	 40.75	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 76	 48.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 78	 37.4	 19.7	 19.7	 19.7	 1	 100	 1	 59.8	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 59.8;
	 78	 37.4	 19.7	 19.7	 19.7	 1	 100	 1	 59.8	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 59.8;
	 78	 46.65	 25.7	 25.7	 25.7	 1	 100	 1	 78.3	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 78.3;
	 78	 46.65	 25.7	 25.7	 25.7	 1	 100	 1	 78.3	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 78.3;
	 79	 29.5	 8.45	 36.6	-19.7	 1	 100	 1	 59	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 59;
	 79	 29.5	 8.45	 36.6	-19.7	 1	 100	 1	 59	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 59;
	 84	 27.95	 4.05	 26.1	-18	 1	 100	 1	 53.9	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53.9;
	 86	 38.1	 3.15	 20	-13.7	 1	 100	 1	 41.2	 35	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 41.2;
	 86	 46.2	 4.6	 26.3	-17.1	 1	 100	 1	 51.4	 41	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 51.4;
	 87	 35	 31	 31	 31	 1	 100	 1	 50	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 87	 35	 31	 31	 31	 1	 100	 1	 50	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 88	 40	 19.8	 19.8	 19.8	 1	 100	 1	 40	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 89	 44.25	 16.4	 16.4	 16.4	 1	 100	 1	 49.9	 38.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.9;
	 89	 44	 16.4	 16.4	 16.4	 1	 100	 1	 49.9	 38.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.9;
	 89	 43.65	 16.4	 16.4	 16.4	 1	 100	 1	 49.9	 37.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.9;
	 91	 40.95	 37.4	 37.4	 37.4	 1	 100	 1	 49.9	 32	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.9;
	 93	 47.85	 0	 0	 0	 1	 100	 1	 49.8	 45.9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.8;
	 95	 28	 25.4	 25.4	 25.4	 1	 100	 1	 41	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 41;
	 95	 34.5	 31.4	 31.4	 31.4	 1	 100	 1	 49	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49;
	 97	 32.35	 30.2	 30.2	 30.2	 1	 100	 1	 48.7	 16	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 48.7;
	 98	 24.75	 6.8	 29.4	-15.8	 1	 100	 1	 47.5	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 47.5;
	 99	 29.5	 29.1	 29.1	 29.1	 1	 100	 1	 47	 12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 47;
	 100	 36	 0	 17.8	-17.8	 1	 100	 1	 36	 36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 45;
	 101	 8.6	 0	 0	 0	 1	 100	 1	 11.2	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.2;
	 101	 8.6	 0	 0	 0	 1	 100	 1	 11.2	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.2;
	 101	 8.6	 0	 0	 0	 1	 100	 1	 11.2	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.2;
	 101	 8.6	 0	 0	 0	 1	 100	 1	 11.2	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.2;
	 103	 31.46	 24.6	 24.6	 24.6	 1	 100	 1	 44	 18.92	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 44;
	 104	 38.5	 21.3	 21.3	 21.3	 1	 100	 1	 44	 33	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 44;
	 105	 34.72	 0	 17.2	-17.2	 1	 100	 1	 34.72	 34.72	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 43.4;
	 106	 32.8	 16.2	 16.2	 16.2	 1	 100	 1	 32.8	 32.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 41;
	 107	 33.7	 14.6	 14.6	 14.6	 1	 100	 1	 40.3	 27.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40.3;
	 108	 9	 2.085	 7.5	-3.33	 1	 100	 1	 10	 8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10;
	 108	 9	 2.085	 7.5	-3.33	 1	 100	 1	 10	 8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10;
	 108	 9	 2.085	 7.5	-3.33	 1	 100	 1	 10	 8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10;
	 108	 9	 2.085	 7.5	-3.33	 1	 100	 1	 10	 8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10;
	 109	 31.76	 15.7	 15.7	 15.7	 1	 100	 1	 31.76	 31.76	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 39.7;
	 110	 18.9	 5.15	 22.2	-11.9	 1	 100	 1	 35.8	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 35.8;
	 111	 18.9	 5.15	 22.2	-11.9	 1	 100	 1	 35.8	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 35.8;
	 113	 27.6	 0	 13.6	-13.6	 1	 100	 1	 27.6	 27.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 34.5;
	 114	 17.5	 21.1	 21.1	 21.1	 1	 100	 1	 34	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 34;
	 117	 6.45	 3.57	 3.57	 3.57	 1	 100	 1	 10.9	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10.9;
	 117	 6.45	 3.57	 3.57	 3.57	 1	 100	 1	 10.9	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10.9;
	 117	 6.45	 3.57	 3.57	 3.57	 1	 100	 1	 10.9	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10.9;
	 118	 24.8	 0	 12.3	-12.3	 1	 100	 1	 24.8	 24.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 31;
	 119	 19.25	 17.6	 17.6	 17.6	 1	 100	 1	 23.5	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.5;
	 119	 23.9	 23.1	 23.1	 23.1	 1	 100	 1	 30.8	 17	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30.8;
	 121	 9.05	 3.125	 11.25	-5	 1	 100	 1	 15	 3.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 121	 9.05	 3.125	 11.25	-5	 1	 100	 1	 15	 3.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 122	 23.92	 0	 11.8	-11.8	 1	 100	 1	 23.92	 23.92	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 29.9;
	 123	 2.65	 0.25	 1.6	-1.1	 1	 100	 1	 3.3	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.3;
	 123	 2.65	 0.25	 1.6	-1.1	 1	 100	 1	 3.3	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.3;
	 123	 2.65	 0.25	 1.6	-1.1	 1	 100	 1	 3.3	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.3;
	 123	 2.65	 0.25	 1.6	-1.1	 1	 100	 1	 3.3	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.3;
	 123	 2.65	 0.25	 1.6	-1.1	 1	 100	 1	 3.3	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.3;
	 123	 2.65	 0.25	 1.6	-1.1	 1	 100	 1	 3.3	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.3;
	 123	 2.65	 0.25	 1.6	-1.1	 1	 100	 1	 3.3	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.3;
	 123	 2.65	 0.25	 1.6	-1.1	 1	 100	 1	 3.3	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.3;
	 123	 2.65	 0.25	 1.6	-1.1	 1	 100	 1	 3.3	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.3;
	 125	 4.715	 1.15	 4.14	-1.84	 1	 100	 1	 5.52	 3.91	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.52;
	 125	 4.715	 1.15	 4.14	-1.84	 1	 100	 1	 5.52	 3.91	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.52;
	 125	 4.715	 1.15	 4.14	-1.84	 1	 100	 1	 5.52	 3.91	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.52;
	 125	 4.715	 1.15	 4.14	-1.84	 1	 100	 1	 5.52	 3.91	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.52;
	 125	 4.715	 1.15	 4.14	-1.84	 1	 100	 1	 5.52	 3.91	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.52;
	 126	 19	 14.3	 14.3	 14.3	 1	 100	 1	 23	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23;
	 126	 20.55	 15.9	 15.9	 15.9	 1	 100	 1	 25.6	 15.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25.6;
	 128	 11	 9	 9	 9	 1	 100	 1	 12	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12;
	 128	 11	 9	 9	 9	 1	 100	 1	 12	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12;
	 129	 13.2	 7.9	 7.9	 7.9	 1	 100	 1	 23.9	 2.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.9;
	 131	 17.92	 0	 8.9	-8.9	 1	 100	 1	 17.92	 17.92	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.4;
	 132	 17.76	 8.8	 8.8	 8.8	 1	 100	 1	 17.76	 17.76	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.2;
	 132	 35.52	 17.5	 17.5	 17.5	 1	 100	 1	 35.52	 35.52	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 44.4;
	 133	 17.36	 0	 8.6	-8.6	 1	 100	 1	 17.36	 17.36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 21.7;
	 134	 17.55	 1.65	 10.5	-7.2	 1	 100	 1	 21.6	 13.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 21.6;
	 136	 0	 0	 0	 0	 1	 100	 0	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 21;
	 138	 4.17	 0	 2.9	-2.9	 1	 100	 1	 6.67	 1.67	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.67;
	 138	 4.17	 0	 2.9	-2.9	 1	 100	 1	 6.67	 1.67	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.67;
	 138	 4.17	 0	 2.9	-2.9	 1	 100	 1	 6.67	 1.67	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.67;
	 139	 16	 7.9	 7.9	 7.9	 1	 100	 1	 16	 16	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20;
	 2200	 38.05	 3.35	 21.4	-14.7	 1	 100	 1	 44.1	 32	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 44.1;
	 2200	 49.8	 4.7	 30.3	-20.9	 1	 100	 1	 62.6	 37	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 62.6;
	 2239	 37.75	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 2239	 37.75	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 2241	 39.95	 8.45	 36.5	-19.6	 1	 100	 1	 58.9	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 58.9;
	 2242	 30.15	 4.4	 28.2	-19.4	 1	 100	 1	 58.3	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 58.3;
	 2243	 42.75	 26.9	 26.9	 26.9	 1	 100	 1	 55.5	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 55.5;
	 2245	 31.7	 18.6	 18.6	 18.6	 1	 100	 1	 38.4	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38.4;
	 2245	 20.55	 14.2	 14.2	 14.2	 1	 100	 1	 27.6	 13.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.6;
	 2245	 20.55	 14.2	 14.2	 14.2	 1	 100	 1	 27.6	 13.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.6;
	 2246	 49	 7.55	 32.8	-17.7	 1	 100	 1	 53	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53;
	 2246	 49	 7.55	 32.8	-17.7	 1	 100	 1	 53	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53;
	 2248	 43.35	 0	 16.4	-16.4	 1	 100	 1	 49.9	 36.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.9;
	 2248	 43.2	 0	 16.4	-16.4	 1	 100	 1	 49.9	 36.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.9;
	 2249	 47.85	 7.15	 30.9	-16.6	 1	 100	 1	 49.8	 45.9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.8;
	 2250	 48.35	 30.9	 30.9	 30.9	 1	 100	 1	 49.8	 46.9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.8;
	 2252	 33.5	 7.05	 30.4	-16.3	 1	 100	 1	 49	 18	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49;
	 2253	 8.6	 0	 0	 0	 1	 100	 1	 11.2	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.2;
	 2253	 8.6	 0	 0	 0	 1	 100	 1	 11.2	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.2;
	 2253	 8.6	 0	 0	 0	 1	 100	 1	 11.2	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.2;
	 2253	 8.6	 0	 0	 0	 1	 100	 1	 11.2	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.2;
	 2256	 18.9	 5.15	 22.2	-11.9	 1	 100	 1	 35.8	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 35.8;
	 2257	 8.6	 3.45	 12.4	-5.5	 1	 100	 1	 16.5	 0.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 16.5;
	 2257	 8.6	 3.45	 12.4	-5.5	 1	 100	 1	 16.5	 0.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 16.5;
	 2258	 24.75	 15	 15	 15	 1	 100	 1	 33	 16.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 33;
	 2260	 16.05	 18.7	 18.7	 18.7	 1	 100	 1	 30.1	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30.1;
	 2261	 8.165	 7	 7	 7	 1	 100	 1	 9.33	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 9.33;
	 2261	 8.165	 7	 7	 7	 1	 100	 1	 9.33	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 9.33;
	 2261	 8.165	 7	 7	 7	 1	 100	 1	 9.33	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 9.33;
	 2262	 13.2	 15.4	 15.4	 15.4	 1	 100	 1	 24.9	 1.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24.9;
	 2262	 13.2	 15.4	 15.4	 15.4	 1	 100	 1	 24.9	 1.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24.9;
	 2263	 13.05	 1.75	 11.2	-7.7	 1	 100	 1	 23.1	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.1;
	 2263	 13.05	 1.75	 11.2	-7.7	 1	 100	 1	 23.1	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.1;
	 2263	 13.05	 1.75	 11.2	-7.7	 1	 100	 1	 23.1	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.1;
	 2263	 13.05	 1.75	 11.2	-7.7	 1	 100	 1	 23.1	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.1;
	 2265	 13.55	 15.8	 15.8	 15.8	 1	 100	 1	 21	 6.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 21;
	 2266	 10.5	 1.6	 10.2	-7	 1	 100	 1	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 21;
];

mpc_regionR6.branch = [
%	fbus        tbus        r           x           b           rateA       rateB       rateC       ratio       angle       status      angmin      angmax      
	 1	 8	 0.00125	 0.00455	 0.00139	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1	 13	 0.001021	 0.004693	 0.0012	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1	 2200	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1	 2200	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2	 34	 0.000557	 0.005064	 0.00999	 435	 456.75	 478.5	 0	 0	 1	-30	 30;
	 2	 2201	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2	 2201	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2202	 2	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2202	 2	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 3	 1167	 0.011343	 0.0705	 0.01991	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 3	 2203	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3	 2203	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3	 2219	 0.019893	 0.237821	 0.08364	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 3	 2219	 0.019893	 0.237821	 0.08364	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 3	 2239	 0.020536	 0.260193	 0.08144	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 3	 2239	 0.020536	 0.260193	 0.08144	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 4	 1178	 0.019171	 0.212986	 0.06431	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 5	 6	 0.000807	 0.003243	 0.00081	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 5	 15	 0.00145	 0.005636	 0.00151	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 5	 2204	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 5	 2204	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 6	 8	 0.000607	 0.002429	 0.00061	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 7	 11	 0.006221	 0.010943	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2200	 7	 0.0009	 0.002379	 6e-05	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 8	 2205	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 8	 2205	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 9	 10	 0.000443	 0.003579	 0.00101	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 9	 115	 0.0006	 0.006657	 0.00444	 523	 549.15	 575.3	 0	 0	 1	-30	 30;
	 2201	 9	 0.000971	 0.007586	 0.00227	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 9	 2206	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 9	 2206	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 10	 13	 0.000536	 0.003186	 0.00084	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 10	 2207	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 10	 2207	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2200	 11	 0.007121	 0.0141	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2207	 11	 0.00345	 0.007893	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 11	 2208	 0.015814	 0.010236	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 12	 17	 0.019464	 0.013786	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2200	 12	 0.043471	 0.028143	 0.00054	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 12	 2208	 0.017157	 0.01215	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 13	 2208	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 13	 2208	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2200	 14	 0.0488	 0.034571	 0.00055	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2205	 14	 0.021429	 0.013871	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 14	 2209	 0.020579	 0.013321	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 15	 27	 0.001193	 0.004971	 0.00155	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 16	 25	 0.001457	 0.003843	 0.0009	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 16	 2209	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 16	 2209	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 17	 18	 0.007593	 0.009886	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2200	 17	 0.0624	 0.0404	 0.00077	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2209	 17	 0.008679	 0.010771	 0.00024	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 17	 2210	 0.025079	 0.017764	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 18	 20	 0.00725	 0.016829	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2200	 18	 0.060843	 0.039393	 0.00075	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2200	 19	 0.018607	 0.029707	 0.00069	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2206	 19	 0.0077	 0.01355	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2207	 19	 0.018029	 0.012771	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2200	 20	 0.038336	 0.044936	 0.00078	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2202	 20	 0.017821	 0.045136	 0.00089	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 20	 2212	 0.011321	 0.034729	 0.00094	 80	 84	 88	 0	 0	 1	-30	 30;
	 21	 25	 0.001107	 0.00525	 0.00126	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2201	 21	 0.003329	 0.0159	 0.00557	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 21	 2210	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 21	 2210	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 21	 2211	 0.005686	 0.015021	 0.00351	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2200	 22	 0.127414	 0.090264	 0.00143	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2210	 22	 0.045107	 0.03195	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 23	 24	 0.001386	 0.004336	 0.00126	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 23	 51	 0.012179	 0.032193	 0.00754	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 23	 57	 0.001307	 0.006786	 0.00166	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 24	 25	 0.000371	 0.001614	 0.00056	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 24	 26	 0.000986	 0.00345	 0.0008	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 26	 27	 0.001414	 0.004843	 0.00116	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 27	 37	 0.00105	 0.010114	 0.00294	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 28	 29	 0.022007	 0.023507	 0.0005	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 28	 38	 0.027743	 0.024864	 0.00051	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 28	 53	 0.021886	 0.014171	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2200	 28	 0.194579	 0.174429	 0.00357	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 29	 30	 0.015479	 0.0392	 0.00078	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2200	 29	 0.24095	 0.217514	 0.00364	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2200	 30	 0.149143	 0.217436	 0.00491	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 30	 2215	 0.243979	 0.191321	 0.00246	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 30	 2216	 0.0145	 0.135014	 0.00261	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 31	 33	 0.063536	 0.130586	 0.00249	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2200	 31	 0.085036	 0.123929	 0.0028	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 31	 2213	 0.016729	 0.047464	 0.00074	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 31	 2214	 0.020579	 0.032843	 0.00076	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2200	 32	 0.126693	 0.082029	 0.00156	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2204	 32	 0.042021	 0.049264	 0.00086	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 32	 2215	 0.019471	 0.049321	 0.00098	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2200	 33	 0.274586	 0.217414	 0.00274	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2203	 33	 0.217207	 0.497914	 0.01219	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 34	 2211	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2212	 34	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 35	 36	 0.002464	 0.010171	 0.00241	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 35	 37	 0.005864	 0.020729	 0.00467	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 35	 44	 0.005179	 0.057157	 0.01562	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 35	 2213	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 35	 2213	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 36	 37	 0.003807	 0.009571	 0.00248	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 36	 2214	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 36	 2214	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 37	 57	 0.001707	 0.009986	 0.00272	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 37	 2215	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 37	 2215	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 37	 2219	 0.012779	 0.196986	 0.05541	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 38	 40	 0.037264	 0.024121	 0.00046	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2200	 38	 0.171607	 0.183336	 0.00388	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2213	 38	 0.009171	 0.026014	 0.00041	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 39	 41	 0.041321	 0.029271	 0.00046	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 39	 43	 0.010843	 0.058236	 0.00139	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2200	 39	 0.099714	 0.185464	 0.00434	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2213	 39	 0.013507	 0.039714	 0.00081	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 41	 42	 0.030021	 0.019436	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 43	 2216	 0.018514	 0.099086	 0.00301	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 44	 45	 0.004321	 0.04685	 0.02874	 501	 526.05	 551.1	 0	 0	 1	-30	 30;
	 44	 2216	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 44	 2216	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 45	 2217	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 45	 2217	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 45	 2219	 0.0054	 0.065279	 0.03706	 523	 549.15	 575.3	 0	 0	 1	-30	 30;
	 46	 47	 0.017336	 0.011221	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 46	 52	 0.015929	 0.0326	 0.0008	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 48	 52	 0.030886	 0.038343	 0.00084	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 49	 50	 0.039993	 0.025893	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 49	 2218	 0.022593	 0.020386	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2212	 50	 0.076536	 0.075193	 0.00127	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 50	 2218	 0.046107	 0.032664	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2211	 51	 0.010464	 0.026314	 0.00682	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 51	 2218	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 51	 2218	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2212	 52	 0.036714	 0.143407	 0.00318	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 54	 56	 0.131529	 0.093179	 0.00147	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2218	 54	 0.032843	 0.094207	 0.00145	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2217	 55	 0.242921	 0.217829	 0.00446	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 58	 559	 0.000229	 0.005993	 0.54684	 3531	 3707.55	 3884.1	 0	 0	 1	-30	 30;
	 58	 1956	 0.000621	 0.011079	 0.97707	 2720	 2856	 2992	 0	 0	 1	-30	 30;
	 58	 2220	 0.000166	 0.013272	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 58	 2220	 0.000166	 0.013272	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 2221	 58	 0.000333	 0.026613	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 2221	 58	 0.000333	 0.026613	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 59	 938	 0.00265	 0.026457	 0.00709	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 59	 948	 0.005171	 0.031786	 0.00916	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 59	 979	 0.009471	 0.045121	 0.01071	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 59	 984	 0.012343	 0.048521	 0.0127	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 59	 1038	 0.008886	 0.036686	 0.00868	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 59	 1157	 0.011621	 0.167536	 0.08699	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 59	 1176	 0.00975	 0.0498	 0.01253	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 59	 1201	 0.006471	 0.031964	 0.00934	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 59	 2222	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 59	 2222	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 59	 2289	 0.022657	 0.135207	 0.03565	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 59	 2422	 0.024336	 0.092571	 0.02594	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 60	 1335	 9.3e-05	 0.001643	 0.00674	 1083	 1137.15	 1191.3	 0	 0	 1	-30	 30;
	 60	 1570	 0.000314	 0.003557	 0.01326	 794	 833.7	 873.4	 0	 0	 1	-30	 30;
	 60	 2223	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 60	 2223	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 61	 490	 0.00055	 0.003329	 0.00758	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 61	 686	 5.7e-05	 0.000614	 0.00113	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 61	 701	 0.000243	 0.002593	 0.00594	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 61	 2224	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 61	 2224	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 62	 83	 0.001986	 0.020557	 0.03949	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 62	 1822	 0.0006	 0.004	 0.00754	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 62	 1883	 0.001079	 0.007007	 0.01396	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 62	 2225	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 62	 2225	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2226	 62	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2226	 62	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 63	 762	 5e-05	 0.000821	 0.06114	 2056	 2158.8	 2261.6	 0	 0	 1	-30	 30;
	 63	 2227	 0.000216	 0.016221	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 63	 2227	 0.000216	 0.016221	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 64	 2229	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 64	 2229	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 64	 2238	 0.002836	 0.052971	 0.22965	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 65	 70	 0.002979	 0.034979	 0.14142	 834	 875.7	 917.4	 0	 0	 1	-30	 30;
	 65	 1334	 0.00235	 0.041021	 0.13811	 1023	 1074.15	 1125.3	 0	 0	 1	-30	 30;
	 2230	 65	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2230	 65	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 66	 1742	 0.003614	 0.025229	 0.04334	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 66	 2231	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 66	 2231	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2232	 66	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2232	 66	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 67	 1391	 0.000143	 0.001743	 0.11935	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 67	 2233	 0.000354	 0.026543	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 67	 2233	 0.000354	 0.026543	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 68	 2199	 5e-05	 0.0006	 0.04501	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 68	 2236	 0.000333	 0.026613	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 68	 2236	 0.000333	 0.026613	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 69	 150	 0.004729	 0.017964	 0.00503	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 69	 152	 0.001814	 0.006907	 0.00194	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 69	 2237	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 69	 2237	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 70	 1334	 0.007007	 0.088679	 0.21395	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 71	 158	 0.016021	 0.071393	 0.00121	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 71	 161	 0.027786	 0.051671	 0.00121	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 71	 162	 0.010807	 0.036914	 0.0008	 80	 84	 88	 0	 0	 1	-30	 30;
	 72	 1765	 0.000414	 0.003336	 0.00723	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 72	 1768	 0.000157	 0.001071	 0.00202	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 72	 2480	 0.001364	 0.013464	 0.0287	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 73	 127	 0.001457	 0.015421	 0.00458	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 73	 2239	 0.0076	 0.057793	 0.01817	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 74	 118	 0.001286	 0.002393	 6e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 74	 1087	 0.006643	 0.045093	 0.00111	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 74	 2255	 0.00805	 0.060871	 0.00202	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 74	 2389	 0.019607	 0.044843	 0.00109	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 75	 2248	 0.0013	 0.004443	 0.0001	 80	 84	 88	 0	 0	 1	-30	 30;
	 75	 2471	 0.001407	 0.00755	 0.00018	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 76	 771	 0.000564	 0.009343	 0.00284	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 76	 799	 0.000657	 0.0095	 0.00301	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 76	 2422	 0.00015	 0.001807	 0.0006	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 76	 2422	 0.00015	 0.001807	 0.0006	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 77	 1956	 0.001436	 0.023314	 2.78793	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 77	 1956	 0.001436	 0.023314	 2.78793	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 77	 2238	 0.000205	 0.015367	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 77	 2238	 0.000205	 0.015367	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 2239	 77	 0.000384	 0.028831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2239	 77	 0.000384	 0.028831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 78	 1355	 0.003043	 0.015543	 0.00391	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 78	 2240	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 78	 2240	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 79	 1002	 0.014964	 0.0906	 0.00284	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 79	 2081	 0.016957	 0.075107	 0.00171	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 79	 2088	 0.006086	 0.03255	 0.00099	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 79	 2089	 0.098771	 0.097036	 0.00164	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 79	 2090	 0.01305	 0.083179	 0.00203	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 79	 2092	 0.025293	 0.121436	 0.00363	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 80	 103	 0.000293	 0.001143	 0.00031	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2231	 80	 0.000121	 0.000614	 0.00017	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 80	 2241	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 80	 2241	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 81	 120	 0.0023	 0.006264	 0.00138	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2239	 81	 0.004714	 0.037143	 0.01086	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 81	 2242	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 81	 2242	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 82	 1157	 0.003443	 0.020664	 0.00626	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 82	 2243	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 82	 2243	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 83	 1671	 0.000343	 0.00235	 0.00423	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 83	 2244	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 83	 2244	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2245	 83	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2245	 83	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2242	 84	 0.000836	 0.004507	 0.00011	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 85	 2246	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 85	 2246	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 85	 2251	 5.7e-05	 0.000214	 6e-05	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 85	 2457	 0.000929	 0.003864	 0.00121	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 86	 2160	 0.0095	 0.017657	 0.00041	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 86	 2163	 0.010814	 0.022221	 0.00042	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 86	 2165	 0.001829	 0.008793	 0.00026	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 86	 2178	 0.075157	 0.221079	 0.00454	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 87	 783	 0.002871	 0.011157	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 87	 810	 0.002821	 0.00865	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 87	 843	 0.004329	 0.019186	 0.00044	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 87	 846	 0.00285	 0.018379	 0.00059	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 88	 2185	 0.014843	 0.065779	 0.00198	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 89	 132	 0.000979	 0.004036	 0.00096	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 89	 1214	 0.014236	 0.038764	 0.00854	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 89	 2247	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 89	 2247	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 90	 1821	 0.002686	 0.009364	 0.00217	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 90	 2248	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 90	 2248	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 91	 97	 0.000157	 0.00035	 1e-05	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 91	 1905	 0.051429	 0.060286	 0.00105	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 91	 1951	 0.001143	 0.006507	 0.00011	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 91	 1953	 0.005179	 0.01065	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2223	 92	 0.000714	 0.001786	 0.00046	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 92	 2249	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 92	 2249	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 93	 1305	 0.001436	 0.010321	 0.00034	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 93	 2373	 0.002443	 0.012114	 0.00029	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 93	 2375	 0.041379	 0.109679	 0.00279	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 94	 627	 0.005343	 0.015757	 0.00366	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 94	 2250	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 94	 2250	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 94	 2339	 0.001843	 0.007364	 0.00186	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 95	 863	 0.000821	 0.00335	 0.00081	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 95	 878	 0.000864	 0.00345	 0.00116	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 96	 1742	 0.000193	 0.001686	 0.00307	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 96	 1765	 0.000779	 0.005471	 0.00931	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 96	 2251	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 96	 2251	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2252	 96	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2252	 96	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 97	 1953	 0.002993	 0.010221	 0.00022	 80	 84	 88	 0	 0	 1	-30	 30;
	 97	 1954	 0.005207	 0.0138	 0.00035	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 97	 2191	 0.046786	 0.1075	 0.00164	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 97	 2482	 0.008214	 0.0168	 0.00041	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 98	 138	 0.002564	 0.010014	 0.00022	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 98	 138	 0.002564	 0.010014	 0.00022	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2242	 98	 0.0009	 0.003529	 8e-05	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 98	 2260	 0.002593	 0.017607	 0.00044	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 99	 831	 0.002257	 0.009636	 0.00021	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 99	 837	 0.006021	 0.026821	 0.00046	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 99	 864	 0.002686	 0.010479	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 99	 864	 0.002686	 0.010479	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 99	 1184	 0.0025	 0.012007	 0.00036	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 100	 1078	 0.003771	 0.0181	 0.00054	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 100	 1087	 0.006764	 0.0298	 0.00051	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 100	 1087	 0.006764	 0.0298	 0.00051	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 100	 1090	 0.030479	 0.0772	 0.00153	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 101	 2253	 0.000393	 0.001371	 4e-05	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 101	 2253	 0.000393	 0.001371	 4e-05	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 101	 2423	 0.002507	 0.01345	 0.00032	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 102	 1383	 0.000614	 0.004093	 0.00126	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 102	 2253	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 102	 2253	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 102	 2422	 0.000643	 0.004179	 0.00106	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 103	 2135	 0.001207	 0.004593	 0.00129	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 104	 1812	 0.0063	 0.006929	 9e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 104	 1870	 0.002229	 0.007621	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 104	 1871	 0.003643	 0.017479	 0.00052	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 104	 1878	 0.001786	 0.008707	 0.00015	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 105	 1087	 0.010657	 0.024743	 0.00037	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 105	 1098	 0.013843	 0.059171	 0.00134	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 105	 1535	 0.038329	 0.229736	 0.00553	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 106	 109	 0.000571	 0.00535	 0.00162	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 106	 1058	 0.002393	 0.020529	 0.00584	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 106	 2254	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 106	 2254	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 107	 1810	 0.021871	 0.049614	 0.00099	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 107	 1838	 0.007893	 0.014679	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 107	 1842	 0.003986	 0.015564	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 108	 918	 0.010357	 0.009279	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 108	 919	 0.03105	 0.024571	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 108	 1202	 0.002843	 0.008721	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 109	 1091	 0.003021	 0.020243	 0.0062	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 109	 2255	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 109	 2255	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 110	 140	 0.004957	 0.021564	 0.00614	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 110	 141	 0.000643	 0.003871	 0.00099	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 111	 2256	 0.008493	 0.01745	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 111	 2260	 0.000243	 0.001321	 3e-05	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 112	 120	 0.002029	 0.005093	 0.00132	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 112	 141	 0.001579	 0.005614	 0.00125	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 112	 2256	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 112	 2256	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 113	 1078	 0.005464	 0.022793	 0.00066	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 113	 1098	 0.022443	 0.046114	 0.00088	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2247	 113	 0.002571	 0.015829	 0.00029	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 114	 814	 0.010757	 0.047921	 0.00081	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 114	 814	 0.010757	 0.047921	 0.00081	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 114	 2373	 0.009986	 0.034957	 0.00096	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 114	 2440	 0.00395	 0.015414	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 114	 2440	 0.00395	 0.015414	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 115	 140	 0.00955	 0.137879	 0.08888	 614	 644.7	 675.4	 0	 0	 1	-30	 30;
	 115	 2257	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 115	 2257	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 116	 1715	 0.000886	 0.002143	 0.00061	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 116	 2258	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 116	 2258	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 117	 1529	 0.004529	 0.011764	 0.00286	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 117	 2259	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 117	 2259	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 118	 1086	 0.016193	 0.049671	 0.00134	 80	 84	 88	 0	 0	 1	-30	 30;
	 118	 1087	 0.0063	 0.049129	 0.00092	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 119	 1227	 0.009493	 0.033236	 0.00092	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 119	 1229	 0.007457	 0.026086	 0.00054	 80	 84	 88	 0	 0	 1	-30	 30;
	 119	 1230	 0.013764	 0.031471	 0.00077	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 119	 1566	 0.0184	 0.013036	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 119	 2399	 0.004321	 0.014757	 0.00032	 80	 84	 88	 0	 0	 1	-30	 30;
	 120	 141	 0.002729	 0.009636	 0.00217	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 120	 2260	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 120	 2260	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 121	 905	 0.008707	 0.053514	 0.00096	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 121	 1431	 0.004971	 0.017414	 0.00048	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 121	 1431	 0.004971	 0.017414	 0.00048	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2253	 121	 0.001957	 0.008721	 0.00015	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2253	 121	 0.001957	 0.008721	 0.00015	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 122	 1086	 0.012957	 0.037171	 0.00057	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 123	 953	 0.071821	 0.050879	 0.00081	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 123	 962	 0.002936	 0.013	 0.00039	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 123	 1032	 0.013229	 0.045193	 0.00099	 80	 84	 88	 0	 0	 1	-30	 30;
	 124	 1672	 0.001321	 0.003686	 0.00077	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 124	 2261	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 124	 2261	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 125	 128	 0.006936	 0.024279	 0.00067	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 125	 148	 0.084436	 0.054664	 0.00104	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 125	 149	 0.018421	 0.091421	 0.00218	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 125	 169	 0.537843	 0.426464	 0.00537	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 126	 1684	 0.013321	 0.009436	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 126	 1686	 0.00635	 0.010136	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 126	 2193	 0.003057	 0.0107	 0.00022	 80	 84	 88	 0	 0	 1	-30	 30;
	 127	 150	 0.002093	 0.023164	 0.00695	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 127	 2262	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 127	 2262	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 128	 134	 0.022464	 0.020271	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 128	 148	 0.033829	 0.069521	 0.00133	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 128	 154	 0.029693	 0.168979	 0.0052	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 2212	 128	 0.158314	 0.620136	 0.01381	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2212	 128	 0.158314	 0.620136	 0.01381	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 129	 1324	 0.00175	 0.004064	 0.00124	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 129	 1337	 0.000964	 0.003007	 0.00087	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 130	 1158	 0.000371	 0.004643	 0.00144	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 130	 1158	 0.000371	 0.004643	 0.00144	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 130	 1214	 0.008221	 0.107093	 0.031	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 130	 1214	 0.008221	 0.107093	 0.031	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 130	 2263	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 130	 2263	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 131	 2264	 0.008243	 0.028857	 0.0008	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 131	 2264	 0.008243	 0.028857	 0.0008	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 131	 2389	 0.016457	 0.064271	 0.00143	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 131	 2389	 0.016457	 0.064271	 0.00143	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 132	 1214	 0.012007	 0.039179	 0.0104	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 132	 2264	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 132	 2264	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 133	 1078	 0.018321	 0.016529	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 133	 1080	 0.048821	 0.04405	 0.00074	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 133	 1083	 0.035579	 0.023036	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 134	 148	 0.028293	 0.072729	 0.00113	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 135	 258	 0.001607	 0.004364	 0.00096	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 135	 2265	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 135	 2265	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 135	 2278	 0.000993	 0.002386	 0.00067	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 136	 147	 0.010957	 0.058864	 0.0014	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 136	 2267	 0.008871	 0.047664	 0.00113	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 137	 1167	 0.0029	 0.0289	 0.01074	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 137	 1178	 0.008486	 0.132407	 0.04638	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 137	 2266	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 137	 2266	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 138	 168	 0.081436	 0.363164	 0.00617	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 138	 168	 0.081436	 0.363164	 0.00617	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 139	 1077	 0.04305	 0.080057	 0.00187	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 139	 1180	 0.019129	 0.049164	 0.00076	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2239	 140	 0.000879	 0.0098	 0.00652	 523	 549.15	 575.3	 0	 0	 1	-30	 30;
	 2239	 141	 0.004186	 0.025314	 0.00646	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 142	 145	 0.021536	 0.115657	 0.00274	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2242	 142	 0.014236	 0.085307	 0.00205	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 143	 147	 0.076364	 0.060436	 0.00076	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 144	 145	 0.007343	 0.019036	 0.00036	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 144	 147	 0.011821	 0.027443	 0.00041	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 145	 146	 0.01215	 0.027921	 0.00042	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2262	 146	 0.006621	 0.015143	 0.00037	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2262	 147	 0.004836	 0.016507	 0.00036	 80	 84	 88	 0	 0	 1	-30	 30;
	 2262	 148	 0.0505	 0.2465	 0.00426	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 149	 154	 0.02295	 0.101657	 0.00232	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 150	 152	 0.003943	 0.014979	 0.00419	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 150	 2267	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 150	 2267	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 151	 2268	 0.120421	 0.099129	 0.00201	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 152	 2268	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 152	 2268	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 153	 156	 0.002793	 0.01245	 0.00021	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2268	 153	 0.003479	 0.010664	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 154	 155	 0.009236	 0.0492	 0.00086	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2237	 154	 0.00875	 0.043393	 0.00104	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 155	 156	 0.002214	 0.0126	 0.00039	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 155	 157	 0.007721	 0.015871	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 155	 158	 0.01255	 0.020129	 0.00037	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2237	 155	 0.001107	 0.007943	 0.00026	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 156	 157	 0.004536	 0.010371	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 156	 158	 0.012843	 0.022586	 0.00042	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 156	 167	 0.112729	 0.395286	 0.01096	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 156	 167	 0.112729	 0.395286	 0.01096	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2237	 156	 0.006464	 0.028793	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2237	 156	 0.006464	 0.028793	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 157	 158	 0.011586	 0.010379	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 158	 160	 0.012329	 0.0153	 0.00034	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 158	 161	 0.008486	 0.017436	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 159	 160	 0.017157	 0.011107	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 162	 165	 0.009	 0.018421	 0.00045	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 163	 165	 0.020164	 0.014286	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 164	 165	 0.02715	 0.019229	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 165	 166	 0.023564	 0.016693	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 167	 2184	 0.122243	 0.478236	 0.01063	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 167	 2184	 0.122243	 0.478236	 0.01063	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 167	 2185	 0.16605	 0.583314	 0.01622	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 167	 2185	 0.16605	 0.583314	 0.01622	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2268	 167	 0.109507	 0.428264	 0.00951	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2268	 167	 0.109507	 0.428264	 0.00951	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 168	 1153	 0.089157	 0.312464	 0.00866	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 168	 1153	 0.089157	 0.312464	 0.00866	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2204	 170	 0.007686	 0.071536	 0.00139	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 2257	 170	 0.013821	 0.089164	 0.00284	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 171	 174	 0.002929	 0.015714	 0.00037	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 171	 191	 0.0033	 0.019786	 0.00048	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 172	 173	 0.033136	 0.026221	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 173	 194	 0.020979	 0.014857	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 174	 178	 0.003371	 0.01895	 0.00035	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 175	 185	 0.002186	 0.016507	 0.00055	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 175	 188	 0.009393	 0.021307	 0.00043	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 175	 190	 0.0018	 0.007979	 0.00024	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 176	 184	 0.009236	 0.021121	 0.00051	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 176	 185	 0.001793	 0.0102	 0.00031	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 176	 187	 0.002771	 0.021621	 0.00041	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 177	 178	 0.004571	 0.025993	 0.00047	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 177	 179	 0.041293	 0.026736	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 177	 180	 0.005221	 0.0207	 0.00059	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 177	 182	 0.011936	 0.024529	 0.00046	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 181	 182	 0.002307	 0.009143	 0.00026	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 182	 185	 0.00555	 0.021664	 0.00048	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 182	 185	 0.00555	 0.021664	 0.00048	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 182	 186	 0.003221	 0.016293	 0.00029	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 182	 2269	 0.015021	 0.075979	 0.00132	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 183	 184	 0.005664	 0.011593	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 183	 208	 0.005093	 0.0227	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 183	 208	 0.005093	 0.0227	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 185	 186	 0.003193	 0.014143	 0.00042	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 187	 189	 0.009121	 0.014636	 0.00027	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 187	 190	 0.006307	 0.012964	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 187	 192	 0.0039	 0.019336	 0.00046	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 187	 201	 0.005514	 0.018829	 0.00041	 80	 84	 88	 0	 0	 1	-30	 30;
	 187	 2269	 0.018243	 0.052321	 0.00081	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 188	 189	 0.004443	 0.012736	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 189	 190	 0.004336	 0.012757	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 189	 192	 0.0036	 0.0126	 0.00035	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 189	 192	 0.0036	 0.0126	 0.00035	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 191	 193	 0.004864	 0.012893	 0.00033	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 191	 194	 0.004771	 0.021129	 0.00048	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 192	 193	 0.001121	 0.007236	 0.00023	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 192	 196	 0.003464	 0.018536	 0.00056	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 193	 196	 0.002914	 0.012914	 0.00029	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 193	 200	 0.003721	 0.014529	 0.00032	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 194	 196	 0.006143	 0.015557	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 194	 1263	 0.002614	 0.02225	 0.00058	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 195	 196	 0.004686	 0.018307	 0.00041	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 195	 196	 0.004686	 0.018307	 0.00041	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 195	 1259	 0.006986	 0.023857	 0.00052	 80	 84	 88	 0	 0	 1	-30	 30;
	 195	 1263	 0.002514	 0.013521	 0.00032	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 197	 198	 0.001	 0.008071	 0.00021	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 197	 199	 0.012764	 0.008264	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 197	 200	 0.002314	 0.014014	 0.00044	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 197	 214	 0.004671	 0.010843	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 198	 1234	 0.002721	 0.013514	 0.00032	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 198	 1263	 0.011479	 0.021343	 0.0005	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 200	 201	 0.002093	 0.017429	 0.00033	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 200	 212	 0.019271	 0.017386	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 200	 2398	 0.009279	 0.041114	 0.00094	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 201	 209	 0.010514	 0.0216	 0.00041	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 202	 204	 0.00135	 0.007657	 0.00014	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 202	 209	 0.002129	 0.0089	 0.00026	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 203	 204	 0.002779	 0.010814	 0.00018	 80	 84	 88	 0	 0	 1	-30	 30;
	 203	 212	 0.003057	 0.009386	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 203	 240	 0.008379	 0.011429	 0.00021	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 204	 210	 0.007093	 0.007579	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 204	 240	 0.003271	 0.011457	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 204	 2269	 0.00825	 0.018871	 0.00046	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 205	 206	 0.000321	 0.004979	 0.00174	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 205	 1239	 0.002321	 0.017229	 0.00657	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 205	 2269	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 205	 2269	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 205	 2411	 0.005157	 0.04955	 0.01441	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 206	 207	 0.000357	 0.002136	 0.00054	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 206	 234	 0.004236	 0.018436	 0.00525	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 206	 2270	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 206	 2270	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 207	 237	 0.000864	 0.004807	 0.00146	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 208	 209	 0.002871	 0.010057	 0.00028	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 208	 209	 0.002871	 0.010057	 0.00028	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2269	 209	 0.004021	 0.012336	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 210	 211	 0.002493	 0.006607	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2269	 210	 0.008086	 0.018493	 0.00045	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 211	 218	 0.006314	 0.011743	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 211	 223	 0.005314	 0.010921	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 212	 215	 0.002479	 0.011057	 0.00019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 213	 216	 0.001757	 0.009436	 0.00022	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 213	 217	 0.004021	 0.009114	 0.00018	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 213	 240	 0.009793	 0.022736	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 214	 216	 0.003843	 0.007143	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 215	 216	 0.002164	 0.00845	 0.00019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 216	 1237	 0.003907	 0.015257	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 216	 1237	 0.003907	 0.015257	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 217	 219	 0.003579	 0.00735	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 217	 240	 0.007393	 0.015193	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 218	 219	 0.003679	 0.012271	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 218	 223	 0.0178	 0.017979	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 219	 221	 0.004543	 0.009343	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 219	 2398	 0.003207	 0.02425	 0.00081	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 220	 222	 0.003043	 0.009336	 0.00025	 80	 84	 88	 0	 0	 1	-30	 30;
	 220	 223	 0.003643	 0.012143	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 221	 223	 0.009914	 0.018436	 0.00043	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 222	 223	 0.005886	 0.020114	 0.00044	 80	 84	 88	 0	 0	 1	-30	 30;
	 222	 1222	 0.010343	 0.020264	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 222	 1242	 0.0026	 0.013971	 0.00033	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 222	 2399	 0.01225	 0.037586	 0.00102	 80	 84	 88	 0	 0	 1	-30	 30;
	 223	 228	 0.0012	 0.00775	 0.00025	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 224	 226	 0.002421	 0.014736	 0.00027	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 224	 236	 0.002636	 0.018964	 0.00062	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 2270	 224	 0.003707	 0.009829	 0.00025	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 225	 229	 0.002643	 0.0131	 0.00031	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 225	 233	 0.010136	 0.020836	 0.0004	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 226	 227	 0.002414	 0.011593	 0.00034	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2269	 227	 0.002357	 0.0126	 0.00038	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 228	 231	 0.002907	 0.022636	 0.00042	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 229	 230	 0.002721	 0.014629	 0.00035	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 230	 231	 0.002279	 0.013664	 0.00033	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 232	 233	 0.00345	 0.010586	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 233	 2271	 0.004571	 0.01785	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 234	 235	 0.001729	 0.006929	 0.00174	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 234	 2271	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 234	 2271	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 235	 285	 0.002164	 0.008221	 0.0023	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 235	 2272	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 235	 2272	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 238	 245	 0.0002	 0.002229	 0.00408	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 238	 1301	 0.000993	 0.016036	 0.06223	 1023	 1074.15	 1125.3	 0	 0	 1	-30	 30;
	 2273	 239	 0.017371	 0.01125	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 241	 735	 0.012693	 0.008993	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2227	 242	 1.4e-05	 0.000207	 0.00086	 871	 914.55	 958.1	 0	 0	 1	-30	 30;
	 243	 244	 0.001364	 0.003607	 0.00084	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 243	 2274	 0.001207	 0.003193	 0.00075	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 244	 247	 0.001636	 0.004107	 0.00106	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 245	 246	 0.000193	 0.001329	 0.0024	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 245	 263	 0.001214	 0.008114	 0.01529	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 246	 2274	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2275	 246	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 247	 248	 0.003236	 0.008557	 0.002	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 247	 258	 0.001957	 0.00585	 0.00132	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 248	 255	 0.001736	 0.005843	 0.00145	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 249	 251	 0.00325	 0.007436	 0.00018	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 250	 251	 0.005236	 0.0084	 0.00016	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 251	 606	 0.0026	 0.006036	 0.00011	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 252	 253	 0.00355	 0.008243	 0.00012	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 252	 606	 0.006436	 0.011964	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 253	 262	 0.003686	 0.008564	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 254	 262	 0.006986	 0.012993	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 254	 2276	 0.003543	 0.008971	 0.00018	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 255	 2276	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 255	 2276	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 255	 2278	 0.001993	 0.006657	 0.00169	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 256	 257	 0.010793	 0.010907	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2276	 256	 0.0124	 0.008029	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 257	 2277	 0.007314	 0.011207	 0.00016	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 258	 2277	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 258	 2277	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 258	 2278	 0.000936	 0.003043	 0.00081	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 259	 260	 0.015143	 0.011986	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2265	 259	 0.009079	 0.010643	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 260	 261	 0.014471	 0.01145	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 261	 264	 0.016907	 0.025343	 0.00046	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 261	 265	 0.019007	 0.0123	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2265	 261	 0.035521	 0.028114	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 262	 602	 0.02645	 0.018736	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 263	 2278	 0.000171	 0.012822	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 2279	 263	 0.000405	 0.030361	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 264	 266	 0.005686	 0.013071	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 264	 284	 0.009421	 0.015036	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 266	 273	 0.005307	 0.010907	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 267	 268	 0.003493	 0.009921	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 267	 274	 0.004864	 0.012314	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 268	 271	 0.022657	 0.01605	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 268	 277	 0.010186	 0.020929	 0.0004	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 269	 276	 0.010793	 0.006986	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 270	 285	 0.005486	 0.021971	 0.00554	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 270	 601	 0.000936	 0.003571	 0.001	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2278	 270	 0.0025	 0.011664	 0.00289	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 270	 2280	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 270	 2280	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 272	 277	 0.02605	 0.016864	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 273	 274	 0.005507	 0.009679	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 274	 280	 0.002914	 0.009964	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 275	 277	 0.003707	 0.009521	 0.00015	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 276	 277	 0.006021	 0.006629	 9e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2265	 277	 0.003836	 0.016014	 0.00046	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 278	 281	 0.003507	 0.013907	 0.0004	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 278	 286	 0.010686	 0.021957	 0.00042	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 278	 290	 0.0063	 0.024593	 0.00054	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 279	 287	 0.0047	 0.01075	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 279	 300	 0.005664	 0.009043	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 279	 2282	 0.008321	 0.044693	 0.00106	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 280	 281	 0.003071	 0.009429	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 281	 289	 0.009943	 0.015871	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 282	 283	 0.024329	 0.017236	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 282	 286	 0.018636	 0.0132	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 283	 299	 0.0018	 0.006907	 0.00019	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 283	 300	 0.014379	 0.032879	 0.0008	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2280	 283	 0.00545	 0.02615	 0.00078	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 283	 2285	 0.013614	 0.060307	 0.00138	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2275	 284	 0.008736	 0.02915	 0.00046	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 284	 2281	 0.007029	 0.037729	 0.00089	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 285	 2281	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 285	 2281	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 286	 287	 0.004664	 0.013386	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 288	 289	 0.013636	 0.008829	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2280	 289	 0.01135	 0.023321	 0.00044	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 290	 291	 0.003007	 0.010536	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2281	 290	 0.008893	 0.027286	 0.00074	 80	 84	 88	 0	 0	 1	-30	 30;
	 291	 292	 0.016571	 0.010729	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 291	 293	 0.004121	 0.019786	 0.00059	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 291	 297	 0.017007	 0.015343	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 293	 295	 0.003271	 0.015707	 0.00047	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 294	 296	 0.000279	 0.002114	 0.00104	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 294	 311	 0.00055	 0.007143	 0.00206	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 294	 2282	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 294	 2282	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 295	 1231	 0.008364	 0.035764	 0.00081	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2282	 295	 0.012064	 0.028	 0.00041	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 296	 884	 0.001821	 0.01565	 0.00446	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 296	 1247	 0.008264	 0.033621	 0.00819	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 297	 298	 0.018871	 0.013364	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 297	 300	 0.0171	 0.030857	 0.00044	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 299	 2283	 0.001807	 0.007057	 0.00016	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 300	 309	 0.016021	 0.026986	 0.00039	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 300	 2284	 0.004043	 0.010236	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 301	 309	 0.024757	 0.032543	 0.00044	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 301	 562	 0.041064	 0.040336	 0.00068	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 302	 307	 0.015929	 0.010314	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 302	 561	 0.010521	 0.026643	 0.00053	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 302	 572	 0.012264	 0.025207	 0.00048	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 302	 579	 0.006707	 0.011793	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 302	 2331	 0.057021	 0.0447	 0.00057	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 303	 565	 0.040657	 0.026321	 0.0005	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 304	 305	 0.000586	 0.0046	 0.00118	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 304	 576	 0.000743	 0.004686	 0.00127	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 304	 2283	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 304	 2283	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 305	 308	 0.000736	 0.00525	 0.00163	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 306	 307	 0.023357	 0.015121	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 308	 310	 0.000386	 0.003521	 0.00115	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 308	 2284	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 308	 2284	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 310	 311	 0.000357	 0.003514	 0.00096	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 311	 2285	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 311	 2285	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2285	 312	 0.03655	 0.025886	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2285	 313	 0.092157	 0.072936	 0.00092	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 314	 315	 0.001579	 0.008479	 0.0002	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 314	 333	 0.002664	 0.011857	 0.0002	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 314	 335	 0.007529	 0.025721	 0.00056	 80	 84	 88	 0	 0	 1	-30	 30;
	 314	 402	 0.005179	 0.022943	 0.00069	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 315	 317	 0.002129	 0.013093	 0.0003	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 316	 414	 0.024571	 0.086029	 0.00238	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 316	 414	 0.024571	 0.086029	 0.00238	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 316	 1183	 0.023514	 0.094093	 0.00199	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 316	 1183	 0.023514	 0.094093	 0.00199	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 317	 336	 0.003121	 0.017771	 0.00055	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 318	 390	 0.025664	 0.016614	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 319	 320	 0.002307	 0.010214	 0.00031	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 319	 400	 0.002021	 0.008636	 0.00019	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 320	 322	 0.008371	 0.056843	 0.00141	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 320	 325	 0.004493	 0.017486	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 320	 371	 0.004693	 0.011893	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 321	 335	 0.019236	 0.013621	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 322	 353	 0.037836	 0.034136	 0.00057	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 322	 376	 0.002707	 0.01665	 0.0003	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 322	 390	 0.004621	 0.022936	 0.00055	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 322	 2287	 0.011471	 0.092807	 0.00239	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 323	 588	 0.0016	 0.03035	 0.10369	 1083	 1137.15	 1191.3	 0	 0	 1	-30	 30;
	 2220	 323	 0.000536	 0.010657	 0.03966	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 323	 2286	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2287	 323	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 324	 325	 0.002921	 0.008586	 0.00018	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 324	 410	 0.006457	 0.016364	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 326	 327	 0.000607	 0.004107	 0.0001	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 326	 410	 0.001221	 0.009386	 0.00018	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 327	 328	 0.005193	 0.012064	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 327	 329	 0.00145	 0.008229	 0.00025	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 328	 330	 0.002257	 0.008771	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 328	 344	 0.004964	 0.013157	 0.00034	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 329	 333	 0.00185	 0.011207	 0.00035	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 330	 331	 0.002886	 0.011214	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 331	 349	 0.005893	 0.024093	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 332	 334	 0.021114	 0.014957	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 333	 334	 0.007736	 0.0159	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 334	 349	 0.007257	 0.014914	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 335	 2288	 0.012086	 0.053536	 0.00122	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 336	 337	 0.011336	 0.007336	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 336	 353	 0.006814	 0.009929	 0.00022	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 336	 355	 0.003357	 0.022786	 0.00056	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 338	 339	 0.015757	 0.055171	 0.00153	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 338	 339	 0.015757	 0.055171	 0.00153	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 338	 981	 0.028257	 0.110379	 0.00245	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 338	 981	 0.028257	 0.110379	 0.00245	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 339	 350	 0.009236	 0.040686	 0.00071	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 339	 350	 0.009236	 0.040686	 0.00071	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 340	 343	 0.02575	 0.020379	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 341	 343	 0.008871	 0.039543	 0.00067	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 341	 350	 0.006514	 0.022807	 0.00063	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 342	 343	 0.02195	 0.014214	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 343	 2288	 0.005829	 0.024329	 0.0007	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 344	 345	 0.004964	 0.012571	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 345	 346	 0.00865	 0.016086	 0.00038	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 346	 350	 0.010107	 0.039486	 0.00088	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 346	 350	 0.010107	 0.039486	 0.00088	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 346	 409	 0.019307	 0.039679	 0.00076	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 346	 414	 0.007636	 0.026736	 0.00074	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 346	 414	 0.007636	 0.026736	 0.00074	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 347	 348	 0.009893	 0.006407	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 348	 350	 0.01355	 0.013307	 0.00022	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 349	 350	 0.014679	 0.027293	 0.00064	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2287	 349	 0.04105	 0.18295	 0.00311	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2287	 349	 0.04105	 0.18295	 0.00311	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 350	 351	 0.015986	 0.011321	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 352	 374	 0.001129	 0.011036	 0.00835	 501	 526.05	 551.1	 0	 0	 1	-30	 30;
	 352	 399	 0.00375	 0.047157	 0.01461	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 352	 399	 0.00375	 0.047157	 0.01461	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2286	 352	 0.001579	 0.015657	 0.00426	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 352	 2288	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 352	 2288	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 354	 355	 0.001186	 0.011614	 0.00023	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 354	 356	 0.001886	 0.016079	 0.00042	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 2288	 355	 0.013964	 0.031679	 0.00063	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 356	 2296	 0.007314	 0.032579	 0.00055	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 356	 2296	 0.007314	 0.032579	 0.00055	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2220	 357	 0.000429	 0.005579	 0.01264	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 357	 2289	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2290	 357	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 358	 359	 0.000321	 0.003479	 0.00119	 325	 341.25	 357.5	 0	 0	 1	-30	 30;
	 358	 369	 0.000386	 0.004593	 0.00129	 325	 341.25	 357.5	 0	 0	 1	-30	 30;
	 2289	 359	 0.000529	 0.006771	 0.00202	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 359	 2291	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 359	 2291	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2291	 360	 0.009721	 0.007693	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 361	 365	 0.004064	 0.027893	 0.00051	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 361	 2292	 0.003943	 0.022429	 0.00041	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 362	 2292	 0.004943	 0.019314	 0.00043	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 362	 2292	 0.004943	 0.019314	 0.00043	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 362	 2294	 0.003864	 0.017229	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 362	 2294	 0.003864	 0.017229	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 363	 368	 0.000729	 0.009514	 0.00275	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 363	 368	 0.000729	 0.009514	 0.00275	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2221	 363	 0.002957	 0.033486	 0.01289	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2221	 363	 0.002957	 0.033486	 0.01289	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2289	 363	 0.002943	 0.013114	 0.00356	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 363	 2292	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 363	 2292	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2291	 364	 0.020564	 0.014564	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2290	 365	 0.002043	 0.011636	 0.00036	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 366	 369	 0.000486	 0.005457	 0.00158	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 366	 372	 0.000564	 0.005529	 0.00155	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 366	 2293	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 366	 2293	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 367	 2294	 0.005671	 0.022143	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 367	 2294	 0.005671	 0.022143	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 367	 2296	 0.00735	 0.028693	 0.00064	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 367	 2296	 0.00735	 0.028693	 0.00064	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 368	 374	 0.000471	 0.006879	 0.00427	 614	 644.7	 675.4	 0	 0	 1	-30	 30;
	 368	 2294	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 368	 2294	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 370	 381	 0.00345	 0.012071	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 370	 381	 0.00345	 0.012071	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 370	 441	 0.013357	 0.046779	 0.00129	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 370	 441	 0.013357	 0.046779	 0.00129	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 371	 384	 0.001629	 0.011743	 0.00022	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 371	 466	 0.007171	 0.016643	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 372	 373	 0.000257	 0.002429	 0.00075	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 373	 374	 0.001457	 0.00555	 0.00156	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 373	 2295	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 373	 2295	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 374	 2296	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 374	 2296	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 375	 380	 0.02705	 0.021407	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 375	 396	 0.0015	 0.012136	 0.00031	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 2293	 375	 0.002564	 0.018471	 0.00061	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 376	 387	 0.005479	 0.019179	 0.00053	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 376	 387	 0.005479	 0.019179	 0.00053	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 376	 393	 0.010186	 0.016257	 0.00037	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 377	 381	 0.00235	 0.014064	 0.00034	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 377	 389	 0.002186	 0.013071	 0.00031	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 378	 387	 0.004279	 0.016971	 0.00049	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 378	 393	 0.002786	 0.011914	 0.00027	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 379	 391	 0.003214	 0.009857	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 379	 434	 0.009479	 0.066021	 0.00155	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 379	 456	 0.004236	 0.016529	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 379	 456	 0.004236	 0.016529	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 379	 458	 0.005329	 0.018193	 0.00039	 80	 84	 88	 0	 0	 1	-30	 30;
	 2296	 379	 0.026264	 0.091957	 0.00254	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2296	 379	 0.026264	 0.091957	 0.00254	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2295	 381	 0.009421	 0.036779	 0.00081	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 382	 383	 0.024136	 0.017093	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 383	 387	 0.004471	 0.0222	 0.00053	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 383	 458	 0.005271	 0.023343	 0.00054	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 384	 385	 0.013086	 0.010357	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 384	 390	 0.002207	 0.017843	 0.00046	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 384	 444	 0.02015	 0.013043	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 386	 387	 0.010221	 0.007386	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 387	 388	 0.0033	 0.011543	 0.00032	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 387	 388	 0.0033	 0.011543	 0.00032	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2296	 387	 0.011636	 0.040743	 0.00113	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2296	 387	 0.011636	 0.040743	 0.00113	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 388	 394	 0.005386	 0.018843	 0.00052	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 388	 394	 0.005386	 0.018843	 0.00052	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 389	 395	 0.002307	 0.013964	 0.00044	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2295	 389	 0.008379	 0.021543	 0.00034	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 390	 391	 0.009907	 0.023	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 391	 392	 0.00115	 0.007793	 0.00019	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 392	 393	 0.001614	 0.012586	 0.00024	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2295	 394	 0.003957	 0.013864	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2295	 394	 0.003957	 0.013864	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 395	 396	 0.000979	 0.007071	 0.00018	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 397	 408	 0.011514	 0.040321	 0.00111	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 397	 408	 0.011514	 0.040321	 0.00111	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 397	 413	 0.025907	 0.066607	 0.00103	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 397	 2299	 0.011957	 0.046686	 0.00104	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 397	 2299	 0.011957	 0.046686	 0.00104	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 398	 402	 0.004336	 0.018521	 0.00042	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 398	 2297	 0.004657	 0.015914	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 399	 423	 0.0011	 0.014271	 0.00412	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 399	 423	 0.0011	 0.014271	 0.00412	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 399	 2297	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 399	 2297	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 400	 443	 0.024886	 0.019693	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2297	 400	 0.005421	 0.016621	 0.00045	 80	 84	 88	 0	 0	 1	-30	 30;
	 401	 402	 0.011307	 0.00895	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 403	 404	 0.00275	 0.01365	 0.00033	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 403	 407	 0.021164	 0.014993	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 403	 430	 0.003871	 0.016564	 0.00037	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 404	 416	 0.004793	 0.01865	 0.00031	 80	 84	 88	 0	 0	 1	-30	 30;
	 404	 2299	 0.011479	 0.040186	 0.00111	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 404	 2299	 0.011479	 0.040186	 0.00111	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 405	 406	 0.005993	 0.023407	 0.00052	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 405	 563	 0.004857	 0.017007	 0.00047	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 406	 412	 0.005543	 0.041914	 0.00139	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 406	 2327	 0.02565	 0.087614	 0.00191	 80	 84	 88	 0	 0	 1	-30	 30;
	 408	 411	 0.00445	 0.017379	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 408	 411	 0.00445	 0.017379	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 409	 411	 0.008671	 0.016129	 0.00038	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 410	 411	 0.004314	 0.019236	 0.00033	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 410	 411	 0.004314	 0.019236	 0.00033	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 412	 413	 0.016221	 0.056807	 0.00157	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 412	 413	 0.016221	 0.056807	 0.00157	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 413	 414	 0.004843	 0.018907	 0.00042	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 413	 414	 0.004843	 0.018907	 0.00042	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 415	 2298	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 415	 2298	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 415	 2326	 0.001664	 0.007236	 0.00206	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 416	 419	 0.009086	 0.016893	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 416	 431	 0.002179	 0.0091	 0.00026	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 417	 419	 0.016043	 0.0127	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 418	 419	 0.002264	 0.011443	 0.0002	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 418	 421	 0.002393	 0.012121	 0.00021	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 418	 433	 0.008464	 0.010507	 0.00023	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 419	 422	 0.001736	 0.011764	 0.00029	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 420	 422	 0.002071	 0.019314	 0.00037	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 420	 425	 0.0049	 0.010071	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 420	 438	 0.003507	 0.014979	 0.00034	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 421	 426	 0.002243	 0.009943	 0.0003	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 422	 2299	 0.007064	 0.0276	 0.00061	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 422	 2299	 0.007064	 0.0276	 0.00061	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 423	 464	 0.00565	 0.023321	 0.00552	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 423	 2299	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 423	 2299	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 423	 2326	 0.001057	 0.014357	 0.0083	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 424	 425	 0.003793	 0.0078	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 424	 428	 0.005493	 0.009914	 0.00014	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 426	 427	 0.007393	 0.004786	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 426	 428	 0.006543	 0.011514	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 426	 2327	 0.002079	 0.015729	 0.00052	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 428	 437	 0.018936	 0.012257	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 429	 430	 0.005771	 0.019721	 0.00043	 80	 84	 88	 0	 0	 1	-30	 30;
	 429	 563	 0.012943	 0.024064	 0.00056	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 429	 564	 0.025986	 0.016821	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2298	 429	 0.003307	 0.013114	 0.00037	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 431	 432	 0.002286	 0.012821	 0.00024	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 431	 433	 0.009457	 0.0101	 0.00021	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2298	 432	 0.003793	 0.016221	 0.00036	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 434	 2301	 0.005464	 0.029257	 0.00089	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 435	 451	 0.004071	 0.017936	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 435	 451	 0.004071	 0.017936	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 435	 2301	 0.020743	 0.072629	 0.00201	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 435	 2301	 0.020743	 0.072629	 0.00201	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 436	 479	 0.001364	 0.005643	 0.00134	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 436	 2300	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 436	 2300	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 436	 2326	 0.002336	 0.010507	 0.00279	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 436	 2344	 0.0062	 0.021607	 0.00501	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 438	 446	 0.005893	 0.017336	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 438	 447	 0.012971	 0.0131	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 438	 2327	 0.014521	 0.038493	 0.00098	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 439	 445	 0.00515	 0.009579	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2300	 439	 0.015543	 0.031943	 0.00061	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 439	 2303	 0.011964	 0.024593	 0.00047	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 440	 441	 0.003514	 0.013714	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 440	 441	 0.003514	 0.013714	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 440	 451	 0.003107	 0.012143	 0.00027	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 440	 451	 0.003107	 0.012143	 0.00027	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 442	 467	 0.007379	 0.032864	 0.00056	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 442	 467	 0.007379	 0.032864	 0.00056	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2299	 442	 0.00965	 0.0377	 0.00084	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2299	 442	 0.00965	 0.0377	 0.00084	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 445	 446	 0.00315	 0.006479	 0.00012	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 447	 449	 0.02525	 0.017886	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 447	 450	 0.019014	 0.012314	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 448	 450	 0.0124	 0.009814	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 451	 456	 0.038957	 0.048357	 0.00106	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 452	 458	 0.01435	 0.010164	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 453	 454	 0.0036	 0.014057	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 453	 454	 0.0036	 0.014057	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 453	 456	 0.00575	 0.025607	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 453	 456	 0.00575	 0.025607	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 453	 460	 0.005657	 0.011621	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 454	 467	 0.003379	 0.013193	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 454	 467	 0.003379	 0.013193	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 454	 468	 0.020586	 0.013329	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 455	 456	 0.014143	 0.011193	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 456	 457	 0.014279	 0.011193	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 458	 459	 0.012179	 0.007886	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 460	 465	 0.004886	 0.01135	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 461	 470	 0.017443	 0.0138	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 462	 464	 0.001357	 0.007179	 0.00182	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 462	 2301	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 462	 2301	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 463	 464	 0.000371	 0.003679	 0.00136	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 463	 475	 0.0004	 0.003643	 0.00119	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 463	 2302	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 463	 2302	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 465	 466	 0.003793	 0.00705	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 469	 470	 0.006779	 0.0126	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 469	 474	 0.01085	 0.007029	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 469	 476	 0.005443	 0.012507	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2302	 470	 0.019864	 0.031864	 0.00059	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 471	 473	 0.017757	 0.012579	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 472	 475	 0.000479	 0.003064	 0.00103	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 472	 478	 0.000579	 0.004257	 0.00108	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 473	 476	 0.009043	 0.020993	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 473	 2304	 0.007043	 0.014414	 0.00036	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 475	 2303	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 475	 2303	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2303	 476	 0.012207	 0.023921	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 477	 481	 0.004214	 0.00575	 0.00013	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 477	 2305	 0.0078	 0.010636	 0.00024	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 478	 484	 0.000536	 0.0042	 0.00123	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 478	 2304	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 478	 2304	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 479	 480	 0.000736	 0.002893	 0.00076	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 480	 504	 0.000679	 0.002579	 0.00072	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 480	 2305	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 480	 2305	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 481	 482	 0.012064	 0.008543	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 481	 483	 0.005293	 0.008486	 0.00016	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 482	 2312	 0.011571	 0.007493	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 483	 2306	 0.005129	 0.008186	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 484	 491	 0.000314	 0.002421	 0.00063	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 484	 2306	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 484	 2306	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 485	 486	 0.016857	 0.011943	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2306	 485	 0.005079	 0.0063	 0.00014	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 487	 489	 0.022886	 0.016214	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 488	 703	 0.000636	 0.0038	 0.001	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 488	 2307	 0.000464	 0.00265	 0.00076	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 489	 2308	 0.0036	 0.007371	 0.00018	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 490	 2307	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2308	 490	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2307	 491	 0.0003	 0.002236	 0.00064	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 492	 499	 0.000493	 0.002043	 0.00049	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2307	 492	 0.000921	 0.0038	 0.0009	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 492	 2309	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 492	 2309	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2306	 493	 0.003421	 0.009071	 0.00023	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2309	 493	 0.002179	 0.008471	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 494	 497	 0.004621	 0.006736	 0.00015	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 494	 500	 0.008421	 0.014186	 0.0002	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 495	 498	 0.006329	 0.013014	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 495	 2310	 0.010521	 0.014343	 0.00032	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 495	 2348	 0.007171	 0.016657	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 496	 497	 0.014557	 0.011521	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 497	 684	 0.00625	 0.011621	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2309	 498	 0.008629	 0.017729	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 499	 503	 0.00085	 0.003093	 0.00095	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 499	 2310	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 499	 2310	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 500	 501	 0.006971	 0.011129	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 500	 2311	 0.009621	 0.016929	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 500	 2315	 0.031571	 0.028286	 0.00058	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 501	 502	 0.006586	 0.011586	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 501	 506	 0.005121	 0.012979	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2305	 502	 0.007079	 0.014543	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 503	 504	 0.000571	 0.002014	 0.00066	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 503	 2311	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 503	 2311	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 504	 2312	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 504	 2312	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 505	 514	 0.012536	 0.011307	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 505	 2315	 0.012636	 0.017614	 0.0003	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 506	 510	 0.011386	 0.015514	 0.00034	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2300	 506	 0.012479	 0.028971	 0.00043	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 507	 519	 0.000771	 0.004021	 0.00106	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 507	 2313	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 507	 2313	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 507	 2314	 0.003679	 0.012264	 0.00311	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 507	 2326	 0.00065	 0.006464	 0.00176	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 508	 509	 0.003421	 0.010064	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2313	 508	 0.002457	 0.009407	 0.00026	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 509	 510	 0.017457	 0.012364	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 509	 512	 0.014736	 0.014479	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 509	 518	 0.006929	 0.0086	 0.00019	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 510	 514	 0.0053	 0.010893	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2313	 510	 0.00545	 0.018621	 0.00041	 80	 84	 88	 0	 0	 1	-30	 30;
	 511	 512	 0.003121	 0.007914	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 511	 516	 0.007993	 0.007164	 0.00015	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 511	 2319	 0.017093	 0.013529	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 512	 2317	 0.003993	 0.010271	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 513	 693	 0.000293	 0.001993	 0.00367	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 513	 2314	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2315	 513	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2314	 515	 0.001321	 0.004129	 0.00119	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 515	 2316	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 515	 2316	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2316	 516	 0.005029	 0.011664	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 516	 2319	 0.016414	 0.012993	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 517	 518	 0.005657	 0.008479	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2315	 517	 0.008143	 0.013064	 0.00024	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 519	 521	 0.001714	 0.0056	 0.00149	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 519	 2317	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 519	 2317	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 519	 2339	 0.014486	 0.040407	 0.00849	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 520	 527	 0.002493	 0.008514	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 2313	 520	 0.004929	 0.010079	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2317	 520	 0.004257	 0.007907	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 521	 539	 0.0019	 0.0076	 0.00191	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 521	 549	 0.001557	 0.007129	 0.00183	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 521	 2318	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 521	 2318	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 521	 2326	 0.000786	 0.007786	 0.00211	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 522	 2323	 0.010507	 0.010614	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 523	 524	 0.002043	 0.0098	 0.00029	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 523	 2324	 0.002171	 0.008443	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 524	 525	 0.004371	 0.004671	 0.0001	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 524	 558	 0.005386	 0.010007	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2318	 524	 0.0036	 0.009536	 0.00024	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 525	 558	 0.004086	 0.00595	 0.00014	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 526	 529	 0.010093	 0.006536	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2318	 527	 0.003057	 0.0119	 0.0002	 80	 84	 88	 0	 0	 1	-30	 30;
	 528	 529	 0.006021	 0.007914	 0.00011	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 528	 538	 0.012407	 0.008036	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2317	 529	 0.0069	 0.015657	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 530	 533	 0.001164	 0.004143	 0.00092	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 530	 534	 0.001036	 0.003607	 0.00084	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 530	 535	 0.000957	 0.002529	 0.00059	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 530	 2319	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 530	 2319	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 530	 2326	 0.0031	 0.015314	 0.00447	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 531	 538	 0.002936	 0.007471	 0.00012	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2317	 531	 0.006136	 0.013914	 0.00028	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 532	 533	 0.000721	 0.002571	 0.00057	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 532	 537	 0.000857	 0.002407	 0.00062	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 533	 535	 0.000843	 0.002114	 0.00055	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 533	 2320	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 533	 2320	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 534	 535	 0.000586	 0.00135	 0.00041	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 534	 679	 0.002743	 0.007386	 0.00207	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 534	 712	 0.000707	 0.002214	 0.00064	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 534	 2321	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 534	 2321	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 535	 712	 0.001343	 0.003371	 0.00087	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2319	 536	 0.010507	 0.007443	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 537	 539	 0.000986	 0.002914	 0.00068	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 537	 2322	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 537	 2322	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2322	 538	 0.0038	 0.006071	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 539	 549	 0.002236	 0.006264	 0.00161	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 539	 2323	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 539	 2323	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 540	 541	 0.004057	 0.004757	 9e-05	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 540	 547	 0.003729	 0.008521	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2323	 540	 0.001443	 0.009886	 0.00018	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 541	 548	 0.012479	 0.010271	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 542	 544	 0.005329	 0.01055	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 542	 546	 0.005429	 0.012307	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2323	 542	 0.0034	 0.011607	 0.00025	 80	 84	 88	 0	 0	 1	-30	 30;
	 543	 544	 0.004329	 0.010043	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 543	 674	 0.003829	 0.010986	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2320	 543	 0.003007	 0.007971	 0.0002	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 545	 546	 0.005143	 0.013036	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 545	 584	 0.006443	 0.0138	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 547	 548	 0.017729	 0.011479	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 547	 582	 0.007007	 0.018007	 0.00028	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 548	 2331	 0.048521	 0.039936	 0.00081	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 549	 550	 0.001086	 0.004264	 0.00111	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 549	 2324	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 549	 2324	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 550	 581	 0.000921	 0.003607	 0.00094	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 550	 2325	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 550	 2325	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2324	 551	 0.005143	 0.009557	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2325	 551	 0.00665	 0.0071	 0.00015	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 552	 553	 0.004036	 0.00915	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 552	 566	 0.016357	 0.011586	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 552	 567	 0.012136	 0.019371	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 553	 555	 0.0043	 0.011393	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2318	 553	 0.012307	 0.0253	 0.00049	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2324	 553	 0.006971	 0.017657	 0.00035	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 554	 555	 0.003657	 0.007507	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 554	 560	 0.004257	 0.00895	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 555	 557	 0.004	 0.008221	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2298	 555	 0.00475	 0.014564	 0.00039	 80	 84	 88	 0	 0	 1	-30	 30;
	 556	 557	 0.003586	 0.006664	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 556	 558	 0.003807	 0.007079	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 557	 558	 0.007364	 0.015136	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2298	 557	 0.002029	 0.008043	 0.00023	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 559	 741	 0.000236	 0.002779	 0.20831	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 559	 2326	 0.000144	 0.011532	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 559	 2326	 0.000144	 0.011532	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 560	 563	 0.007014	 0.013043	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 561	 563	 0.008571	 0.022707	 0.00058	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 562	 563	 0.02195	 0.027243	 0.00059	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 565	 571	 0.014871	 0.013414	 0.00022	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2324	 565	 0.010964	 0.0175	 0.0004	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 567	 571	 0.008793	 0.015464	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 568	 578	 0.01615	 0.011436	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 568	 2331	 0.025329	 0.020043	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 569	 582	 0.024136	 0.025779	 0.00054	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2325	 569	 0.0076	 0.015621	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 570	 571	 0.003629	 0.008429	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 570	 579	 0.004043	 0.007521	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 572	 577	 0.006607	 0.011921	 0.00017	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 572	 2328	 0.025479	 0.01805	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 573	 575	 0.022779	 0.018029	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 574	 575	 0.009593	 0.01125	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 574	 2332	 0.013886	 0.013643	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 575	 578	 0.014064	 0.014207	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 575	 2331	 0.02735	 0.017707	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 576	 591	 0.000821	 0.005	 0.00126	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 576	 2328	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 576	 2328	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2283	 577	 0.006864	 0.014107	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2328	 577	 0.025821	 0.016714	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 578	 579	 0.006071	 0.008286	 0.00015	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 580	 581	 0.000771	 0.0031	 0.00078	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 580	 589	 0.001	 0.003629	 0.00111	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 582	 583	 0.006936	 0.015736	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 582	 2331	 0.035971	 0.036336	 0.00048	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 583	 584	 0.0046	 0.016107	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 583	 2330	 0.004129	 0.018279	 0.00055	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 584	 585	 0.002843	 0.007529	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 585	 628	 0.008586	 0.017007	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 585	 656	 0.002236	 0.007836	 0.00021	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 585	 658	 0.007357	 0.014571	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 585	 677	 0.004307	 0.011421	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 586	 587	 0.005857	 0.012029	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 586	 2334	 0.004136	 0.008507	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 587	 2332	 0.008657	 0.016093	 0.00038	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2227	 588	 0.0019	 0.020536	 0.04077	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 588	 2329	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2330	 588	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 589	 591	 0.001279	 0.00485	 0.00136	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 589	 2331	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 589	 2331	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2331	 590	 0.011636	 0.007536	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2329	 591	 0.001257	 0.005107	 0.00124	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 591	 2332	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 591	 2332	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 592	 595	 0.003507	 0.0137	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 592	 2335	 0.004336	 0.0115	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 592	 2336	 0.021636	 0.017121	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 593	 625	 0.00125	 0.005	 0.00169	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2329	 593	 0.00105	 0.00645	 0.00186	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 593	 2333	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 593	 2333	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 594	 595	 0.010271	 0.00665	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 595	 596	 0.001414	 0.006914	 0.00012	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2330	 596	 0.003429	 0.013614	 0.00039	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 597	 600	 0.003843	 0.007893	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2265	 597	 0.007464	 0.019186	 0.0003	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2265	 598	 0.0059	 0.012114	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2279	 598	 0.005	 0.010229	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 599	 603	 0.018736	 0.013271	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 600	 2334	 0.007486	 0.013921	 0.00033	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2329	 601	 0.002193	 0.009121	 0.00213	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 601	 2334	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 601	 2334	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 602	 603	 0.003664	 0.006807	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 602	 604	 0.007607	 0.013379	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2279	 603	 0.004743	 0.012564	 0.00032	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 604	 605	 0.002279	 0.007593	 0.00012	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 605	 621	 0.002014	 0.009829	 0.00017	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 606	 617	 0.00225	 0.012043	 0.00036	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 607	 617	 0.011207	 0.008871	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 608	 609	 0.007336	 0.012357	 0.00018	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 608	 767	 0.0031	 0.0123	 0.00035	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 610	 767	 0.02085	 0.014764	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 611	 612	 0.00205	 0.007007	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 611	 765	 0.00365	 0.007493	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 612	 613	 0.002057	 0.007993	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 613	 614	 0.003657	 0.008407	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 613	 636	 0.005529	 0.01845	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 614	 615	 0.003564	 0.006621	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 615	 616	 0.016493	 0.011686	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 615	 632	 0.005679	 0.011671	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 617	 619	 0.011579	 0.018571	 0.00034	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2250	 617	 0.006071	 0.036379	 0.00087	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 618	 619	 0.002371	 0.011071	 0.00026	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 618	 632	 0.001693	 0.008107	 0.00024	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 619	 620	 0.013436	 0.009514	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 619	 621	 0.0049	 0.009114	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 621	 2335	 0.004107	 0.014021	 0.00031	 80	 84	 88	 0	 0	 1	-30	 30;
	 622	 623	 0.0006	 0.002393	 0.0006	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2278	 622	 0.001793	 0.007293	 0.00178	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 622	 2335	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 622	 2335	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 623	 625	 0.000379	 0.001571	 0.00036	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 624	 2336	 0.017843	 0.01155	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 625	 626	 0.000421	 0.001293	 0.00028	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 625	 2336	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 625	 2336	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 626	 768	 0.001314	 0.003986	 0.00087	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 626	 2337	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 626	 2337	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 627	 768	 0.000843	 0.002643	 0.00076	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 627	 2338	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 627	 2338	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2333	 628	 0.019529	 0.0175	 0.00036	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 629	 631	 0.016107	 0.011414	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 630	 631	 0.015914	 0.011271	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 631	 632	 0.011629	 0.027	 0.0004	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 631	 652	 0.002164	 0.008571	 0.00024	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2338	 631	 0.014086	 0.019629	 0.00034	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2250	 632	 0.006007	 0.02345	 0.00052	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 633	 634	 0.011721	 0.007586	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 633	 639	 0.008707	 0.008714	 0.00011	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 633	 649	 0.01815	 0.018329	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 635	 636	 0.002064	 0.007043	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 635	 2340	 0.005236	 0.018343	 0.00051	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 636	 637	 0.003657	 0.008486	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2250	 637	 0.002793	 0.006479	 9e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2250	 638	 0.006329	 0.0041	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2250	 639	 0.005071	 0.009421	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 640	 641	 0.011771	 0.009314	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 641	 642	 0.004186	 0.012007	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 641	 645	 0.011743	 0.007607	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 641	 2340	 0.003271	 0.010043	 0.00027	 80	 84	 88	 0	 0	 1	-30	 30;
	 642	 643	 0.003093	 0.007014	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 643	 650	 0.0059	 0.013379	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 644	 758	 0.000379	 0.002786	 0.00552	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 644	 2339	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2340	 644	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 646	 648	 0.004414	 0.007764	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 646	 651	 0.013421	 0.014329	 0.0003	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 647	 648	 0.021307	 0.016864	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2340	 647	 0.02555	 0.0181	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 648	 663	 0.002929	 0.005993	 0.00015	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 649	 650	 0.005964	 0.007843	 0.00011	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 650	 652	 0.004364	 0.007679	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 651	 661	 0.011757	 0.009307	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 652	 653	 0.005307	 0.009864	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 653	 654	 0.0092	 0.010786	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 653	 659	 0.003029	 0.012	 0.00034	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 654	 655	 0.006886	 0.008071	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 655	 656	 0.009057	 0.007457	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2338	 656	 0.002914	 0.012464	 0.00028	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 657	 659	 0.014007	 0.014957	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 657	 671	 0.006771	 0.011914	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 657	 676	 0.006579	 0.011871	 0.00017	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 658	 676	 0.002693	 0.006821	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 659	 660	 0.012257	 0.008686	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 659	 666	 0.004757	 0.009729	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 659	 2364	 0.011179	 0.038186	 0.00083	 80	 84	 88	 0	 0	 1	-30	 30;
	 661	 662	 0.011807	 0.008364	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 662	 665	 0.01285	 0.011593	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 663	 665	 0.009921	 0.017443	 0.00033	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 663	 2364	 0.002736	 0.011693	 0.00026	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 664	 749	 0.01595	 0.010321	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 664	 2364	 0.0138	 0.009779	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 665	 666	 0.021743	 0.014079	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 665	 667	 0.026107	 0.020664	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 666	 667	 0.004921	 0.011436	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 667	 668	 0.003893	 0.011171	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 667	 672	 0.019236	 0.017236	 0.00035	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 668	 669	 0.009164	 0.012507	 0.00022	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 668	 680	 0.005786	 0.01075	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 669	 749	 0.006886	 0.010993	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 670	 672	 0.011621	 0.007521	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 671	 672	 0.005114	 0.013136	 0.0002	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 672	 673	 0.005829	 0.01715	 0.00035	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 672	 675	 0.005057	 0.010014	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2340	 672	 0.122771	 0.086971	 0.00137	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 672	 2349	 0.004307	 0.010907	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 673	 674	 0.002564	 0.0065	 0.00013	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 673	 676	 0.005579	 0.01105	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 673	 677	 0.002707	 0.0083	 0.00022	 80	 84	 88	 0	 0	 1	-30	 30;
	 675	 2350	 0.003586	 0.009086	 0.00018	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 678	 692	 0.013321	 0.012014	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2316	 678	 0.017443	 0.022929	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 678	 2341	 0.013164	 0.015436	 0.00027	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 678	 2349	 0.0036	 0.0067	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 679	 710	 0.0009	 0.002171	 0.00061	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 679	 747	 0.004936	 0.013279	 0.00372	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 679	 2341	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 679	 2341	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2341	 680	 0.004357	 0.008629	 0.00013	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 680	 2343	 0.004386	 0.007714	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 681	 697	 0.0008	 0.002193	 0.00048	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 681	 722	 0.001207	 0.003186	 0.00074	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 682	 683	 0.000514	 0.002036	 0.00053	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 682	 696	 0.000786	 0.003071	 0.00082	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 683	 2342	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 683	 2342	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 683	 2347	 0.000814	 0.00295	 0.0009	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2342	 684	 0.006393	 0.013136	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 685	 2348	 0.010086	 0.007143	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 686	 717	 0.000157	 0.00135	 0.00246	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 687	 745	 0.018686	 0.016857	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 687	 2343	 0.009043	 0.009043	 0.00012	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 688	 710	 0.0022	 0.006486	 0.00151	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 688	 746	 0.001864	 0.006743	 0.00144	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 688	 2343	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 688	 2343	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 689	 704	 0.01775	 0.013914	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 689	 2351	 0.025964	 0.018393	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 690	 691	 0.013621	 0.015964	 0.00028	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2343	 690	 0.025929	 0.016786	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 690	 2351	 0.010786	 0.019457	 0.00028	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 691	 692	 0.009614	 0.008614	 0.00018	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2316	 692	 0.006436	 0.011321	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 693	 715	 0.000821	 0.005386	 0.01057	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 693	 2344	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 693	 2344	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 694	 695	 0.031943	 0.020679	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 695	 699	 0.008529	 0.009107	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 695	 709	 0.018236	 0.01645	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 695	 2345	 0.007871	 0.010736	 0.00024	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 696	 713	 0.001636	 0.003936	 0.00111	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2344	 696	 0.00245	 0.006671	 0.00147	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 696	 2345	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 696	 2345	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 697	 698	 0.0008	 0.002014	 0.00052	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 698	 713	 0.000807	 0.002193	 0.00049	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 698	 714	 0.001614	 0.004057	 0.00105	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 698	 728	 0.003443	 0.0083	 0.00234	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 698	 2346	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 698	 2346	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 699	 731	 0.022143	 0.015686	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 700	 706	 0.023307	 0.015086	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 700	 707	 0.011693	 0.008279	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 700	 2348	 0.011693	 0.008279	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 701	 2347	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2348	 701	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 702	 703	 0.0005	 0.001914	 0.00054	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2224	 702	 0.000771	 0.003086	 0.00078	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2224	 703	 0.001243	 0.005121	 0.00121	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 704	 2363	 0.013607	 0.008807	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2346	 705	 0.01915	 0.015764	 0.00032	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 705	 2363	 0.024279	 0.017193	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 706	 707	 0.011614	 0.007521	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 706	 2354	 0.009257	 0.009093	 0.00015	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2348	 707	 0.023386	 0.015136	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 708	 709	 0.002879	 0.006586	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 708	 2353	 0.002979	 0.00855	 0.00013	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2342	 709	 0.008321	 0.012471	 0.00023	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 710	 711	 0.000607	 0.002157	 0.00049	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 711	 712	 0.000593	 0.001929	 0.00051	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 711	 2349	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 711	 2349	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 712	 2350	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 712	 2350	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 713	 714	 0.000807	 0.00195	 0.00055	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 713	 2351	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 713	 2351	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2344	 714	 0.001257	 0.003421	 0.00076	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 715	 716	 0.000171	 0.001357	 0.00261	 397	 416.85	 436.7	 0	 0	 1	-30	 30;
	 715	 739	 0.001107	 0.007743	 0.01318	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 715	 2352	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2353	 715	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 716	 717	 0.000129	 0.001121	 0.00209	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 716	 2354	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 716	 2354	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 718	 719	 0.020843	 0.016493	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2353	 719	 0.0058	 0.009307	 0.00017	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 720	 732	 0.027136	 0.033686	 0.00074	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 720	 2355	 0.006814	 0.011486	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2224	 721	 0.001214	 0.007386	 0.00186	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 2352	 721	 0.001107	 0.00545	 0.00147	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 721	 2355	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 721	 2355	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 722	 729	 0.001207	 0.003307	 0.00072	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2352	 722	 0.002064	 0.00785	 0.0022	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 722	 2356	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 722	 2356	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 722	 2360	 0.003971	 0.013621	 0.00326	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 723	 724	 0.01955	 0.012657	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 723	 730	 0.011586	 0.009171	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 724	 725	 0.0118	 0.009336	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 724	 727	 0.029921	 0.023679	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 726	 727	 0.011793	 0.008357	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 727	 732	 0.0251	 0.026807	 0.00056	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 727	 733	 0.004086	 0.0076	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 727	 2361	 0.005429	 0.021193	 0.00047	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 728	 729	 0.000807	 0.002171	 0.00049	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 728	 743	 0.001429	 0.003836	 0.00087	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 728	 746	 0.000914	 0.003486	 0.00098	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2356	 730	 0.013764	 0.012421	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2356	 731	 0.00925	 0.014764	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 733	 734	 0.014786	 0.011593	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 733	 736	 0.01055	 0.00835	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 735	 738	 0.017164	 0.012157	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2228	 735	 0.007057	 0.014493	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 737	 738	 0.005536	 0.003921	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 739	 2357	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2358	 739	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 739	 2359	 0.000357	 0.002393	 0.00451	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 740	 750	 0.004129	 0.01605	 0.00027	 80	 84	 88	 0	 0	 1	-30	 30;
	 2358	 740	 0.0111	 0.013014	 0.00023	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 740	 2361	 0.003686	 0.012579	 0.00027	 80	 84	 88	 0	 0	 1	-30	 30;
	 741	 762	 8.6e-05	 0.001264	 0.08111	 1893	 1987.65	 2082.3	 0	 0	 1	-30	 30;
	 741	 2359	 0.000101	 0.00811	 0	 1800	 1800	 1800	 1	 0	 1	-30	 30;
	 2361	 742	 0.005921	 0.013429	 0.00027	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 742	 2362	 0.003907	 0.008936	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 743	 747	 0.003671	 0.009536	 0.00231	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2357	 743	 0.001371	 0.004164	 0.00091	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 743	 2362	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 743	 2362	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 744	 745	 0.004893	 0.008829	 0.00013	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 744	 749	 0.004964	 0.008729	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 744	 2365	 0.01315	 0.014464	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 745	 2363	 0.00365	 0.007507	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2314	 746	 0.007243	 0.018207	 0.00471	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2357	 746	 0.002621	 0.006743	 0.00167	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 746	 2363	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 746	 2363	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 747	 748	 0.00075	 0.002564	 0.00061	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 747	 2364	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 747	 2364	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2357	 748	 0.0009	 0.003543	 0.00093	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 748	 2365	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 748	 2365	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 749	 752	 0.02635	 0.021686	 0.00044	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 750	 751	 0.003714	 0.006907	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 750	 754	 0.009264	 0.012629	 0.00028	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 751	 752	 0.002064	 0.007043	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 751	 757	 0.009286	 0.013536	 0.00031	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2340	 752	 0.011193	 0.025993	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2365	 752	 0.005207	 0.011814	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 753	 754	 0.011957	 0.007743	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 754	 2367	 0.018014	 0.017693	 0.0003	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 755	 2367	 0.01495	 0.010593	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 756	 757	 0.012179	 0.007879	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 757	 2367	 0.006243	 0.011607	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2227	 758	 0.000607	 0.005764	 0.01034	 435	 456.75	 478.5	 0	 0	 1	-30	 30;
	 2359	 758	 0.000321	 0.003514	 0.00751	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 758	 2366	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2367	 758	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 759	 760	 0.011779	 0.008343	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2367	 759	 0.017121	 0.020064	 0.00035	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2228	 761	 0.018343	 0.034107	 0.0008	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 761	 2368	 0.007729	 0.015879	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 762	 1391	 0.0004	 0.009671	 0.83736	 3339	 3505.95	 3672.9	 0	 0	 1	-30	 30;
	 763	 764	 0.01135	 0.00735	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2367	 763	 0.004836	 0.027479	 0.0005	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 766	 767	 0.020093	 0.013007	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2250	 767	 0.009807	 0.038164	 0.00064	 80	 84	 88	 0	 0	 1	-30	 30;
	 769	 2369	 0.007429	 0.013807	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 769	 2377	 0.00495	 0.0092	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 770	 771	 0.000593	 0.003429	 0.00097	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 770	 776	 0.000493	 0.002893	 0.00079	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 771	 805	 0.00205	 0.012293	 0.00372	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 771	 2369	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 771	 2369	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 772	 773	 0.012086	 0.014171	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 772	 803	 0.015893	 0.016971	 0.00036	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 773	 774	 0.009007	 0.012293	 0.00022	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 773	 2370	 0.008993	 0.016721	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 774	 775	 0.005	 0.011336	 0.00023	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 774	 2370	 0.00495	 0.015179	 0.00041	 80	 84	 88	 0	 0	 1	-30	 30;
	 775	 780	 0.004721	 0.013879	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 775	 1173	 0.007736	 0.017686	 0.00043	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 776	 899	 0.000479	 0.003693	 0.00129	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 776	 2370	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 776	 2370	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2370	 777	 0.010379	 0.00735	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 778	 779	 0.006986	 0.018521	 0.00047	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 778	 888	 0.008871	 0.0261	 0.00054	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 779	 780	 0.006343	 0.02115	 0.00034	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 779	 787	 0.002843	 0.009714	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 781	 786	 0.020629	 0.016321	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 782	 786	 0.005664	 0.022043	 0.00037	 80	 84	 88	 0	 0	 1	-30	 30;
	 782	 801	 0.004214	 0.016471	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 783	 785	 0.002307	 0.013964	 0.00044	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 783	 792	 0.00375	 0.016043	 0.00036	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 784	 785	 0.003943	 0.013814	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 784	 785	 0.003943	 0.013814	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 784	 786	 0.00545	 0.021286	 0.00047	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 784	 786	 0.00545	 0.021286	 0.00047	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 785	 790	 0.002579	 0.009036	 0.00025	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 786	 787	 0.0047	 0.013814	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2370	 786	 0.007857	 0.038986	 0.00093	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 788	 789	 0.002671	 0.007093	 0.00018	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 788	 791	 0.007393	 0.02175	 0.00044	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 788	 797	 0.007464	 0.031907	 0.00072	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 788	 798	 0.013857	 0.017207	 0.00037	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2370	 788	 0.007607	 0.070793	 0.00137	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 789	 790	 0.002979	 0.010171	 0.00022	 80	 84	 88	 0	 0	 1	-30	 30;
	 791	 794	 0.005543	 0.014036	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 792	 850	 0.003371	 0.014857	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 793	 796	 0.0316	 0.025007	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 793	 797	 0.0053	 0.00985	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 793	 848	 0.00705	 0.014486	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 794	 850	 0.005257	 0.010807	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 795	 798	 0.032164	 0.020821	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 796	 797	 0.010607	 0.013164	 0.00029	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 796	 2374	 0.056971	 0.055971	 0.00094	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 799	 805	 0.000593	 0.007221	 0.00239	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 800	 807	 0.008743	 0.016257	 0.00038	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 800	 1351	 0.008536	 0.019364	 0.00039	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 801	 802	 0.021143	 0.013686	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 801	 803	 0.005129	 0.0136	 0.00034	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 801	 2371	 0.009571	 0.019664	 0.00037	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 803	 804	 0.001393	 0.007486	 0.00018	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 803	 2371	 0.007457	 0.013864	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2369	 804	 0.00435	 0.026043	 0.00063	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 805	 811	 0.000664	 0.009929	 0.00294	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 805	 2371	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 805	 2371	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 806	 807	 0.005671	 0.02215	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 806	 807	 0.005671	 0.02215	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2371	 806	 0.0061	 0.023829	 0.00053	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2371	 806	 0.0061	 0.023829	 0.00053	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 807	 812	 0.007429	 0.029014	 0.00064	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 807	 812	 0.007429	 0.029014	 0.00064	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 808	 809	 0.004436	 0.019764	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 808	 845	 0.004193	 0.014686	 0.00041	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 808	 2372	 0.007007	 0.024529	 0.00068	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 808	 2372	 0.007007	 0.024529	 0.00068	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 809	 812	 0.002521	 0.0204	 0.00053	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 809	 818	 0.005871	 0.022921	 0.00051	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 809	 818	 0.005871	 0.022921	 0.00051	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 810	 2372	 0.005271	 0.018	 0.00039	 80	 84	 88	 0	 0	 1	-30	 30;
	 811	 859	 0.007829	 0.035929	 0.00921	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 811	 2372	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 811	 2372	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 812	 813	 0.005943	 0.017464	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 812	 814	 0.005886	 0.036179	 0.00065	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2372	 812	 0.003107	 0.021343	 0.00039	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 813	 814	 0.002914	 0.0198	 0.00049	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 813	 1349	 0.003071	 0.011779	 0.00034	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 815	 816	 0.00565	 0.016621	 0.00034	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 815	 827	 0.010329	 0.026157	 0.00052	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 816	 818	 0.004957	 0.019357	 0.00043	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 816	 818	 0.004957	 0.019357	 0.00043	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 816	 2373	 0.002221	 0.021743	 0.00043	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 817	 818	 0.021936	 0.017357	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 819	 2373	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 819	 2373	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 819	 2439	 0.003214	 0.013271	 0.00314	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 820	 821	 0.004721	 0.021043	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 820	 821	 0.004721	 0.021043	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 820	 1303	 0.009136	 0.040721	 0.00069	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 820	 1303	 0.009136	 0.040721	 0.00069	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 821	 822	 0.003807	 0.013321	 0.00037	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 821	 822	 0.003807	 0.013321	 0.00037	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 822	 823	 0.006164	 0.021571	 0.0006	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 822	 823	 0.006164	 0.021571	 0.0006	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 823	 824	 0.009771	 0.018171	 0.00043	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 823	 839	 0.010636	 0.052786	 0.00126	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2373	 823	 0.006821	 0.03385	 0.00081	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 824	 825	 0.009871	 0.019543	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 824	 826	 0.008914	 0.018321	 0.00035	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 825	 826	 0.009621	 0.019764	 0.00038	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 825	 830	 0.018443	 0.0379	 0.00072	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 825	 1174	 0.007686	 0.012264	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 826	 827	 0.004764	 0.012071	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 826	 832	 0.007679	 0.015771	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 828	 1175	 0.031186	 0.024679	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 829	 1175	 0.0043	 0.014343	 0.00023	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 829	 2375	 0.006843	 0.020129	 0.00041	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 830	 831	 0.004029	 0.015993	 0.00046	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 830	 1175	 0.008193	 0.014407	 0.00027	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 830	 2375	 0.002443	 0.015779	 0.0005	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 831	 832	 0.016121	 0.029979	 0.0007	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 832	 833	 0.004307	 0.013221	 0.00036	 80	 84	 88	 0	 0	 1	-30	 30;
	 833	 836	 0.004593	 0.015693	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 833	 839	 0.004286	 0.024371	 0.00044	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 833	 1175	 0.008443	 0.037629	 0.00064	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 834	 835	 0.001414	 0.007136	 0.00012	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 834	 836	 0.002193	 0.008529	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 834	 837	 0.002686	 0.0105	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 834	 838	 0.009507	 0.025193	 0.00064	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 835	 855	 0.009629	 0.019793	 0.00038	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 835	 862	 0.003514	 0.0089	 0.00018	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 837	 860	 0.007993	 0.010893	 0.00024	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 838	 839	 0.005686	 0.022114	 0.00037	 80	 84	 88	 0	 0	 1	-30	 30;
	 838	 852	 0.001629	 0.011771	 0.00029	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 839	 840	 0.015636	 0.011071	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 839	 841	 0.003386	 0.013221	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 839	 841	 0.003386	 0.013221	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 841	 851	 0.0036	 0.012607	 0.00035	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 841	 851	 0.0036	 0.012607	 0.00035	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 842	 843	 0.001586	 0.006771	 0.00015	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 842	 846	 0.001629	 0.006364	 0.00014	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 844	 845	 0.018786	 0.012164	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 845	 847	 0.005771	 0.022464	 0.00037	 80	 84	 88	 0	 0	 1	-30	 30;
	 846	 848	 0.004693	 0.018779	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 846	 858	 0.008307	 0.036793	 0.00084	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 847	 851	 0.003179	 0.010857	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 848	 852	 0.0017	 0.013264	 0.00025	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 849	 850	 0.001329	 0.008579	 0.00027	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 849	 851	 0.001579	 0.011421	 0.00029	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 851	 852	 0.003007	 0.009214	 0.00025	 80	 84	 88	 0	 0	 1	-30	 30;
	 852	 857	 0.005221	 0.0097	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 853	 858	 0.015414	 0.010921	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 854	 858	 0.019893	 0.014093	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 855	 856	 0.005564	 0.01035	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 855	 862	 0.025664	 0.020307	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 856	 858	 0.003629	 0.012714	 0.00035	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 856	 862	 0.014314	 0.022843	 0.00053	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 857	 858	 0.004979	 0.007986	 0.00015	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 859	 899	 0.008257	 0.045843	 0.01394	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 859	 2374	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 859	 2374	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 860	 861	 0.003479	 0.013543	 0.00023	 80	 84	 88	 0	 0	 1	-30	 30;
	 860	 874	 0.007693	 0.029921	 0.0005	 80	 84	 88	 0	 0	 1	-30	 30;
	 860	 1184	 0.002093	 0.011229	 0.00026	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2374	 860	 0.004786	 0.034414	 0.00113	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 861	 862	 0.003157	 0.01215	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 2374	 862	 0.004386	 0.024964	 0.00077	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 863	 2375	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 863	 2375	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 864	 865	 0.006264	 0.024464	 0.00054	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 864	 865	 0.006264	 0.024464	 0.00054	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 864	 877	 0.00805	 0.009436	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 865	 867	 0.003293	 0.008721	 0.00022	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 865	 870	 0.0042	 0.016407	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 865	 870	 0.0042	 0.016407	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 865	 872	 0.003679	 0.007557	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 866	 867	 0.004507	 0.009271	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2375	 866	 0.005064	 0.010407	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 868	 871	 0.004957	 0.01655	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 868	 873	 0.002993	 0.0128	 0.00029	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 868	 1183	 0.011107	 0.022821	 0.00044	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 869	 871	 0.016907	 0.010943	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 870	 871	 0.004729	 0.015771	 0.00025	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 870	 880	 0.002607	 0.010171	 0.00023	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 870	 880	 0.002607	 0.010171	 0.00023	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 872	 873	 0.00685	 0.015914	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 873	 875	 0.002393	 0.017329	 0.00044	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 874	 875	 0.00465	 0.011771	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 875	 881	 0.006264	 0.024379	 0.00041	 80	 84	 88	 0	 0	 1	-30	 30;
	 876	 877	 0.015857	 0.01255	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 878	 885	 0.0005	 0.004164	 0.00126	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 878	 2376	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 878	 2376	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 879	 880	 0.008493	 0.0055	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2376	 880	 0.003357	 0.013121	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2376	 880	 0.003357	 0.013121	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 881	 882	 0.023729	 0.068071	 0.00105	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 881	 1182	 0.003986	 0.027071	 0.00067	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2374	 881	 0.013379	 0.052264	 0.00116	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2374	 881	 0.013379	 0.052264	 0.00116	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 882	 889	 0.019921	 0.06805	 0.00148	 80	 84	 88	 0	 0	 1	-30	 30;
	 883	 980	 0.015286	 0.065343	 0.00148	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2374	 883	 0.033636	 0.1032	 0.00279	 80	 84	 88	 0	 0	 1	-30	 30;
	 884	 885	 0.000479	 0.004243	 0.00113	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 886	 887	 0.030693	 0.019871	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 887	 888	 0.018907	 0.028343	 0.00051	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 888	 895	 0.005879	 0.018029	 0.00049	 80	 84	 88	 0	 0	 1	-30	 30;
	 889	 975	 0.030114	 0.117614	 0.00261	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 890	 895	 0.112679	 0.072957	 0.00139	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 891	 892	 0.015979	 0.032693	 0.00081	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 891	 895	 0.015693	 0.032257	 0.00061	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 892	 974	 0.039214	 0.057143	 0.00129	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 892	 975	 0.017614	 0.0362	 0.00069	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 892	 2393	 0.020007	 0.04645	 0.00069	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 893	 895	 0.0188	 0.022036	 0.00039	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 893	 904	 0.011407	 0.020586	 0.0003	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 894	 2393	 0.033836	 0.021907	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 895	 2393	 0.010679	 0.032757	 0.00089	 80	 84	 88	 0	 0	 1	-30	 30;
	 896	 897	 0.030157	 0.021357	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 896	 904	 0.009007	 0.030779	 0.00067	 80	 84	 88	 0	 0	 1	-30	 30;
	 896	 1173	 0.003107	 0.010879	 0.0003	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 897	 898	 0.009371	 0.006636	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 899	 1176	 0.007086	 0.033043	 0.00819	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 899	 2377	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 899	 2377	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 899	 2422	 0.000907	 0.010486	 0.0056	 501	 526.05	 551.1	 0	 0	 1	-30	 30;
	 2377	 900	 0.010729	 0.006943	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 901	 1202	 0.027393	 0.017736	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 902	 1173	 0.02115	 0.014986	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 903	 905	 0.016814	 0.042586	 0.00084	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 903	 915	 0.017286	 0.040136	 0.0006	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 904	 1202	 0.02335	 0.020921	 0.00043	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 904	 1220	 0.012079	 0.0122	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 905	 1438	 0.014486	 0.012979	 0.00026	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2377	 905	 0.012214	 0.022707	 0.00053	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 906	 1064	 0.091543	 0.07245	 0.00091	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 907	 939	 0.006171	 0.014	 0.00028	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 907	 2378	 0.011664	 0.045379	 0.00076	 80	 84	 88	 0	 0	 1	-30	 30;
	 908	 913	 0.004457	 0.009129	 0.00022	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 908	 928	 0.012879	 0.0255	 0.00037	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 909	 928	 0.0156	 0.01235	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 910	 911	 0.002457	 0.005029	 0.00012	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 910	 919	 0.020821	 0.018657	 0.00038	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 910	 928	 0.012286	 0.014407	 0.00025	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 911	 914	 0.0037	 0.007607	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 912	 913	 0.011536	 0.007464	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 913	 916	 0.003414	 0.015214	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 913	 932	 0.010414	 0.020621	 0.0003	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 914	 915	 0.004879	 0.011071	 0.00022	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 915	 916	 0.0058	 0.013157	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 916	 2378	 0.004029	 0.01785	 0.00054	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 917	 1444	 0.003843	 0.013671	 0.00304	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 917	 2378	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 917	 2378	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 918	 919	 0.017407	 0.011271	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 919	 926	 0.018021	 0.012764	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 919	 2393	 0.021507	 0.039986	 0.00094	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 920	 1176	 0.0041	 0.01065	 0.00259	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 920	 1187	 0.001214	 0.004286	 0.00096	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 920	 2379	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 920	 2379	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 921	 923	 0.0073	 0.015	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2379	 921	 0.007229	 0.013443	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 922	 923	 0.011593	 0.007507	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 922	 931	 0.012207	 0.00865	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 922	 934	 0.0062	 0.01275	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 922	 1189	 0.018193	 0.018371	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2379	 922	 0.014229	 0.029236	 0.00056	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 923	 924	 0.004664	 0.013371	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 924	 925	 0.011693	 0.008279	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 924	 929	 0.00405	 0.008321	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 926	 927	 0.011914	 0.007714	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 927	 928	 0.00435	 0.006343	 0.00014	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 928	 929	 0.006429	 0.013207	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 930	 931	 0.011636	 0.009207	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 932	 933	 0.004843	 0.007057	 0.00016	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 933	 934	 0.005729	 0.009193	 0.00017	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 934	 1177	 0.021264	 0.013764	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 935	 936	 0.009036	 0.016307	 0.00024	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 935	 943	 0.005757	 0.014593	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 935	 971	 0.018507	 0.033386	 0.00049	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2379	 935	 0.038393	 0.089129	 0.00133	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 936	 2380	 0.007193	 0.014786	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 937	 941	 0.040493	 0.062029	 0.00087	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 937	 2380	 0.006236	 0.00995	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 938	 1187	 0.003	 0.010507	 0.00348	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 938	 2380	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 938	 2380	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 938	 2422	 0.013864	 0.060779	 0.02092	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 939	 940	 0.006043	 0.011243	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 940	 1186	 0.028193	 0.0221	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2379	 940	 0.094521	 0.0612	 0.00116	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 941	 942	 0.008286	 0.038636	 0.00089	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 941	 1190	 0.014486	 0.029636	 0.00073	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 942	 1063	 0.009686	 0.055057	 0.00099	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 943	 951	 0.012071	 0.032	 0.00081	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 944	 967	 0.0182	 0.012893	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 945	 959	 0.01215	 0.022593	 0.00053	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 945	 960	 0.006107	 0.020371	 0.00032	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 945	 966	 0.006521	 0.016757	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 946	 960	 0.014086	 0.028943	 0.00055	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 946	 966	 0.006171	 0.017693	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 946	 967	 0.029793	 0.026879	 0.00045	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 947	 949	 0.005036	 0.011429	 0.00023	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 947	 1171	 0.013529	 0.027679	 0.00068	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 948	 979	 0.002629	 0.010514	 0.00265	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 948	 2381	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 948	 2381	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 948	 2501	 0.018771	 0.089543	 0.02596	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 949	 950	 0.024157	 0.017107	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 949	 960	 0.009736	 0.024664	 0.00049	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2222	 951	 0.016507	 0.056393	 0.00123	 80	 84	 88	 0	 0	 1	-30	 30;
	 952	 958	 0.012871	 0.039493	 0.00107	 80	 84	 88	 0	 0	 1	-30	 30;
	 952	 970	 0.012179	 0.03735	 0.00101	 80	 84	 88	 0	 0	 1	-30	 30;
	 953	 954	 0.033014	 0.06785	 0.00129	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 953	 955	 0.019714	 0.045771	 0.00068	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 953	 962	 0.093986	 0.066579	 0.00105	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 953	 2385	 0.01375	 0.048157	 0.00134	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 954	 955	 0.018743	 0.030071	 0.00056	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 954	 957	 0.006621	 0.016764	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 954	 963	 0.006371	 0.016893	 0.00043	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 954	 964	 0.024493	 0.0391	 0.0009	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 956	 966	 0.004793	 0.023793	 0.00056	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2222	 956	 0.001479	 0.007107	 0.00021	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2222	 957	 0.010014	 0.030714	 0.00083	 80	 84	 88	 0	 0	 1	-30	 30;
	 2222	 958	 0.007014	 0.02315	 0.00038	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 959	 972	 0.0038	 0.021614	 0.00039	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2222	 959	 0.008221	 0.034307	 0.00099	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 960	 967	 0.047007	 0.038693	 0.00079	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2381	 960	 0.027764	 0.071371	 0.00111	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 961	 967	 0.006929	 0.028929	 0.00084	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 961	 1015	 0.014214	 0.029214	 0.00056	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 961	 1018	 0.027593	 0.041364	 0.00075	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 962	 994	 0.009593	 0.042521	 0.00128	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 963	 964	 0.027114	 0.024457	 0.00041	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 963	 967	 0.014493	 0.029786	 0.00057	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 964	 2395	 0.018936	 0.035214	 0.00082	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 965	 966	 0.014471	 0.009364	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 967	 968	 0.035071	 0.024843	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2222	 967	 0.0134	 0.059357	 0.00135	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 969	 970	 0.015643	 0.060864	 0.00101	 80	 84	 88	 0	 0	 1	-30	 30;
	 969	 1046	 0.084729	 0.054857	 0.00104	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 969	 1066	 0.0453	 0.120079	 0.00304	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 971	 972	 0.0176	 0.040864	 0.00061	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 971	 975	 0.007729	 0.041507	 0.00099	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2222	 971	 0.010279	 0.055	 0.00166	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 972	 973	 0.027907	 0.05735	 0.00109	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 973	 974	 0.0215	 0.054464	 0.00108	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 973	 2382	 0.037171	 0.076393	 0.00146	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 974	 975	 0.066379	 0.042979	 0.00082	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2380	 975	 0.021171	 0.060714	 0.00094	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 976	 1169	 0.002779	 0.017914	 0.00057	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 2381	 976	 0.004179	 0.03005	 0.00099	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 977	 981	 0.0106	 0.047221	 0.0008	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 977	 981	 0.0106	 0.047221	 0.0008	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 977	 983	 0.003243	 0.011064	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 977	 2382	 0.003486	 0.025086	 0.00082	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 978	 980	 0.010621	 0.047057	 0.00107	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 978	 982	 0.005857	 0.0205	 0.00056	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 978	 2382	 0.0034	 0.024643	 0.00062	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 979	 2382	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 979	 2382	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 982	 983	 0.00485	 0.014864	 0.0004	 80	 84	 88	 0	 0	 1	-30	 30;
	 984	 1199	 0.00325	 0.008586	 0.00201	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 984	 2383	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 984	 2383	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2383	 985	 0.024443	 0.017314	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 986	 1194	 0.001457	 0.005829	 0.00147	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 986	 1199	 0.002429	 0.009707	 0.00244	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 986	 1201	 0.01015	 0.029936	 0.00696	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 986	 1204	 0.001643	 0.014079	 0.00401	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 986	 2384	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 986	 2384	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 987	 988	 0.009114	 0.016036	 0.0003	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2384	 987	 0.006279	 0.018014	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 988	 998	 0.006286	 0.018029	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 988	 1011	 0.005507	 0.0146	 0.00037	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 989	 990	 0.004064	 0.014236	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 989	 1010	 0.00175	 0.008536	 0.00015	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 990	 1002	 0.005543	 0.021643	 0.00048	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 991	 1016	 0.019643	 0.0176	 0.00036	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 991	 1200	 0.029686	 0.021029	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2383	 991	 0.0358	 0.041964	 0.00073	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 992	 993	 0.014021	 0.011543	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 992	 1200	 0.020114	 0.013021	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 993	 1198	 0.017314	 0.015514	 0.00031	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2383	 993	 0.015221	 0.022179	 0.0005	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 994	 996	 0.0141	 0.022614	 0.00041	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 994	 997	 0.021714	 0.038186	 0.00071	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 994	 2395	 0.039114	 0.039507	 0.00052	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 995	 1000	 0.1327	 0.094014	 0.00149	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 996	 997	 0.021729	 0.0232	 0.00049	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 997	 1000	 0.010393	 0.035493	 0.00077	 80	 84	 88	 0	 0	 1	-30	 30;
	 997	 2395	 0.029171	 0.046564	 0.00107	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 998	 1019	 0.011536	 0.033914	 0.00069	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 999	 1009	 0.036086	 0.025564	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2384	 1000	 0.032714	 0.067229	 0.00128	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1001	 1005	 0.013757	 0.009743	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1002	 1003	 0.033171	 0.02625	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1002	 1005	 0.008357	 0.019121	 0.00046	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1004	 2088	 0.011136	 0.053443	 0.0016	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2384	 1004	 0.027571	 0.079079	 0.00121	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1004	 2396	 0.025707	 0.059693	 0.00089	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1005	 1006	 0.143293	 0.101514	 0.00161	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1005	 1009	 0.006336	 0.013029	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1007	 1008	 0.005221	 0.013221	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1007	 1011	 0.004307	 0.011407	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1008	 1009	 0.008729	 0.016229	 0.00038	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2384	 1010	 0.002707	 0.011986	 0.00036	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1012	 1013	 0.022486	 0.014557	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1013	 1014	 0.028836	 0.053614	 0.00126	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1013	 1170	 0.012793	 0.036693	 0.00056	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1014	 1195	 0.0208	 0.047179	 0.00094	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1015	 1172	 0.015386	 0.028607	 0.00067	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1016	 1018	 0.028864	 0.026043	 0.00044	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1017	 1198	 0.013821	 0.022064	 0.00051	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1017	 2395	 0.011	 0.032357	 0.00066	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1019	 1197	 0.005571	 0.017086	 0.00046	 80	 84	 88	 0	 0	 1	-30	 30;
	 1020	 1032	 0.031029	 0.082243	 0.00209	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1020	 1049	 0.017057	 0.052321	 0.00141	 80	 84	 88	 0	 0	 1	-30	 30;
	 1021	 1022	 0.031457	 0.022286	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1021	 1037	 0.016086	 0.014507	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1022	 1027	 0.008236	 0.016921	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1022	 1031	 0.016079	 0.014507	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1023	 1024	 0.011693	 0.008279	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1023	 1025	 0.0032	 0.014243	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1023	 1027	 0.006486	 0.014714	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1023	 1028	 0.008171	 0.011143	 0.0002	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1023	 1033	 0.007507	 0.01395	 0.00033	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1025	 1026	 0.001343	 0.008664	 0.00028	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1025	 1029	 0.007407	 0.011829	 0.00027	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1026	 1050	 0.001271	 0.00915	 0.0003	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1028	 1029	 0.007036	 0.009593	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1029	 1030	 0.016864	 0.011943	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1031	 1032	 0.027064	 0.0289	 0.00061	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1033	 1034	 0.016643	 0.010771	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1033	 1036	 0.004886	 0.016129	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1033	 1041	 0.012557	 0.024864	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1033	 1042	 0.003514	 0.021271	 0.00066	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1033	 2385	 0.012086	 0.037086	 0.00101	 80	 84	 88	 0	 0	 1	-30	 30;
	 1035	 1036	 0.021121	 0.013679	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1036	 1037	 0.006029	 0.014	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1036	 1039	 0.016036	 0.010379	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1036	 1040	 0.033057	 0.026164	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1037	 2385	 0.004121	 0.017614	 0.0004	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1038	 2385	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1038	 2385	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1042	 1044	 0.002986	 0.010193	 0.00022	 80	 84	 88	 0	 0	 1	-30	 30;
	 1042	 1050	 0.011357	 0.025964	 0.00064	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1043	 1044	 0.012257	 0.028036	 0.00069	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1043	 1047	 0.028386	 0.018379	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1043	 1205	 0.005129	 0.015736	 0.00043	 80	 84	 88	 0	 0	 1	-30	 30;
	 1044	 1045	 0.021086	 0.014936	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1045	 1050	 0.022207	 0.030293	 0.00054	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1046	 1205	 0.077207	 0.06355	 0.00129	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1047	 1048	 0.019	 0.0123	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1049	 1051	 0.011564	 0.035464	 0.00096	 80	 84	 88	 0	 0	 1	-30	 30;
	 1049	 2388	 0.025607	 0.1141	 0.00194	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1049	 2388	 0.025607	 0.1141	 0.00194	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1050	 1051	 0.002514	 0.009779	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 1050	 1219	 0.003914	 0.038371	 0.00075	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 1052	 1056	 0.010464	 0.040264	 0.00069	 80	 84	 88	 0	 0	 1	-30	 30;
	 1052	 1064	 0.0558	 0.039529	 0.00062	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1052	 1066	 0.018936	 0.095786	 0.00166	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1052	 1474	 0.105079	 0.068036	 0.00129	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1052	 1478	 0.038464	 0.0249	 0.00047	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1052	 1479	 0.005914	 0.023093	 0.00051	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1052	 1479	 0.005914	 0.023093	 0.00051	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1053	 1054	 0.005271	 0.02615	 0.00062	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1053	 1055	 0.004557	 0.021243	 0.00049	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1054	 1070	 0.006143	 0.03775	 0.00068	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1055	 1056	 0.006914	 0.027	 0.0006	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1055	 1059	 0.038436	 0.027229	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1055	 1063	 0.009964	 0.061286	 0.00111	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1055	 1066	 0.006436	 0.036593	 0.00066	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1057	 1066	 0.064479	 0.053079	 0.00108	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1058	 1071	 0.003007	 0.010629	 0.00239	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1058	 1075	 0.018293	 0.049114	 0.01114	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1058	 2386	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1058	 2386	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1060	 1061	 0.005743	 0.017614	 0.00048	 80	 84	 88	 0	 0	 1	-30	 30;
	 1060	 1062	 0.002486	 0.007486	 0.00014	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1060	 1069	 0.0064	 0.028521	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1060	 1069	 0.0064	 0.028521	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1061	 1066	 0.005393	 0.0143	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1062	 1065	 0.004036	 0.013457	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1065	 1066	 0.005186	 0.014871	 0.00023	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2254	 1066	 0.068771	 0.240929	 0.00667	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2254	 1066	 0.068771	 0.240929	 0.00667	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1067	 1068	 0.006586	 0.004664	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1067	 2387	 0.0382	 0.027057	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1069	 2387	 0.017507	 0.061307	 0.0017	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1069	 2387	 0.017507	 0.061307	 0.0017	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1070	 1564	 0.096186	 0.188543	 0.00283	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1070	 2387	 0.007714	 0.052393	 0.0013	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1071	 2387	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1071	 2387	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2387	 1072	 0.033986	 0.024079	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1073	 1218	 0.038636	 0.246414	 0.00601	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1073	 2388	 0.026893	 0.143929	 0.00436	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1074	 1133	 0.088393	 0.1644	 0.00385	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1074	 1160	 0.095629	 0.373871	 0.0083	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1074	 1160	 0.095629	 0.373871	 0.0083	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1074	 2177	 0.172179	 0.769857	 0.01314	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1074	 2177	 0.172179	 0.769857	 0.01314	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1075	 1076	 0.001721	 0.020407	 0.00711	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1075	 1199	 0.009864	 0.090007	 0.03274	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1075	 2388	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1075	 2388	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1076	 1091	 0.002014	 0.022786	 0.00877	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1077	 1085	 0.037086	 0.040793	 0.00054	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1077	 1106	 0.012229	 0.027743	 0.00055	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1078	 1079	 0.031793	 0.028679	 0.00048	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1078	 1081	 0.029607	 0.020971	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1079	 1084	 0.026757	 0.017321	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1080	 1082	 0.012493	 0.020043	 0.00037	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1080	 1084	 0.03095	 0.021929	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1082	 1180	 0.021386	 0.043943	 0.00084	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2255	 1086	 0.020893	 0.071371	 0.00155	 80	 84	 88	 0	 0	 1	-30	 30;
	 1087	 1540	 0.03555	 0.094221	 0.00239	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2264	 1087	 0.005686	 0.03495	 0.00063	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1088	 1089	 0.01295	 0.020679	 0.00048	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1088	 1092	 0.033086	 0.021414	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1088	 1216	 0.046914	 0.033236	 0.00053	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1089	 1090	 0.006843	 0.026629	 0.00044	 80	 84	 88	 0	 0	 1	-30	 30;
	 1089	 1093	 0.021186	 0.043543	 0.00083	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1090	 1098	 0.007636	 0.014193	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1090	 1217	 0.009493	 0.013829	 0.00031	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2247	 1090	 0.01165	 0.040779	 0.00113	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1091	 1214	 0.00195	 0.027721	 0.01459	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 1091	 2389	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1091	 2389	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1092	 1211	 0.018064	 0.014871	 0.0003	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1092	 1216	 0.03305	 0.023414	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1093	 1215	 0.008007	 0.035679	 0.00061	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1093	 1216	 0.014171	 0.021243	 0.00039	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1094	 2397	 0.029314	 0.020764	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1095	 1096	 0.011729	 0.008307	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1096	 1211	 0.004229	 0.012964	 0.00035	 80	 84	 88	 0	 0	 1	-30	 30;
	 1096	 1212	 0.029364	 0.023243	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1096	 1218	 0.003686	 0.010829	 0.00022	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1097	 1119	 0.09425	 0.073886	 0.00095	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1098	 1217	 0.013486	 0.025079	 0.00059	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1099	 1101	 0.0118	 0.008357	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1099	 1111	 0.00495	 0.012729	 0.0002	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1099	 1215	 0.010793	 0.014707	 0.00033	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1100	 1112	 0.003586	 0.019257	 0.00046	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1100	 1131	 0.001479	 0.011979	 0.00031	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1100	 1139	 0.0085	 0.029771	 0.00082	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1100	 1139	 0.0085	 0.029771	 0.00082	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1101	 1102	 0.005114	 0.015679	 0.00042	 80	 84	 88	 0	 0	 1	-30	 30;
	 1101	 1111	 0.006171	 0.014336	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1101	 1210	 0.049507	 0.03205	 0.00061	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1101	 2397	 0.011629	 0.026371	 0.00053	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1102	 1103	 0.007379	 0.025829	 0.00071	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1102	 1106	 0.043243	 0.047564	 0.00064	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1103	 1104	 0.006921	 0.024243	 0.00067	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1103	 1104	 0.006921	 0.024243	 0.00067	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1103	 1106	 0.009664	 0.032243	 0.00051	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1103	 1213	 0.026264	 0.028886	 0.00039	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1104	 1107	 0.009464	 0.03695	 0.00082	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1104	 1114	 0.0349	 0.027621	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1104	 1126	 0.025929	 0.060186	 0.00089	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1104	 1206	 0.031264	 0.109464	 0.00303	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1104	 1206	 0.031264	 0.109464	 0.00303	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1104	 2390	 0.010707	 0.047457	 0.00142	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1105	 1107	 0.003129	 0.011986	 0.00034	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1105	 1113	 0.00595	 0.02775	 0.00064	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1105	 1115	 0.029193	 0.020679	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1108	 1109	 0.011707	 0.009179	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1109	 1110	 0.012943	 0.008379	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1110	 1111	 0.007071	 0.008293	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1111	 1116	 0.026379	 0.017079	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1111	 1216	 0.007964	 0.031107	 0.00069	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1112	 1113	 0.003371	 0.016179	 0.00049	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1116	 1117	 0.011907	 0.008436	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1118	 1214	 0.002707	 0.006521	 0.00184	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1118	 2390	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1118	 2390	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1119	 1133	 0.036329	 0.06755	 0.00158	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2390	 1119	 0.017657	 0.032829	 0.00077	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1120	 1126	 0.001193	 0.008329	 0.00019	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1120	 1127	 0.025821	 0.018286	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1120	 1128	 0.013407	 0.008679	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1120	 1132	 0.002357	 0.01905	 0.00049	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1121	 1122	 0.016814	 0.010886	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1122	 1129	 0.020957	 0.018779	 0.00039	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1122	 1134	 0.032864	 0.021279	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1123	 1124	 0.004007	 0.01015	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1123	 1133	 0.015836	 0.040114	 0.00079	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1124	 1126	 0.005064	 0.016886	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1125	 1126	 0.028557	 0.020229	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1129	 1130	 0.012129	 0.019357	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1130	 1140	 0.012743	 0.026079	 0.00064	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1131	 1132	 0.002464	 0.019914	 0.00051	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1135	 1140	 0.012664	 0.04945	 0.0011	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1135	 1140	 0.012664	 0.04945	 0.0011	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1135	 1142	 0.006329	 0.021607	 0.00047	 80	 84	 88	 0	 0	 1	-30	 30;
	 1135	 1144	 0.0294	 0.020821	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1135	 1151	 0.004093	 0.015993	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1135	 1151	 0.004093	 0.015993	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1135	 1152	 0.027693	 0.019614	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1136	 1142	 0.000879	 0.006643	 0.00022	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 1136	 1148	 0.004636	 0.016229	 0.00045	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1136	 1148	 0.004636	 0.016229	 0.00045	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1137	 1138	 0.005643	 0.019757	 0.00055	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1137	 1138	 0.005643	 0.019757	 0.00055	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1137	 1142	 0.003879	 0.017271	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1137	 1142	 0.003879	 0.017271	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1138	 1140	 0.007014	 0.024557	 0.00068	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1138	 1140	 0.007014	 0.024557	 0.00068	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1139	 1140	 0.005893	 0.026257	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1139	 1140	 0.005893	 0.026257	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1139	 1147	 0.003679	 0.0143	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 1140	 2397	 0.063293	 0.2473	 0.00549	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1140	 2397	 0.063293	 0.2473	 0.00549	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1141	 1150	 0.007757	 0.031036	 0.00066	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1141	 1150	 0.007757	 0.031036	 0.00066	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1141	 1192	 0.007836	 0.030607	 0.00068	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1141	 1192	 0.007836	 0.030607	 0.00068	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1143	 1208	 0.039064	 0.025293	 0.00048	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1145	 1162	 0.00745	 0.033207	 0.00056	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1145	 1162	 0.00745	 0.033207	 0.00056	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1145	 1191	 0.006793	 0.023793	 0.00066	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1145	 1191	 0.006793	 0.023793	 0.00066	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1146	 1150	 0.070886	 0.069636	 0.00118	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1147	 1192	 0.0059	 0.018107	 0.00049	 80	 84	 88	 0	 0	 1	-30	 30;
	 1148	 1149	 0.001636	 0.01525	 0.00029	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1148	 1150	 0.003036	 0.010636	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1149	 1193	 0.001636	 0.011779	 0.00039	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 2263	 1150	 0.027129	 0.1209	 0.00205	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2263	 1150	 0.027129	 0.1209	 0.00205	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1151	 1191	 0.005107	 0.019943	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1151	 1191	 0.005107	 0.019943	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1151	 1193	 0.001764	 0.010664	 0.00034	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2243	 1153	 0.053343	 0.208393	 0.00462	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2243	 1153	 0.053343	 0.208393	 0.00462	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2243	 1154	 0.041986	 0.067014	 0.00154	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1155	 1156	 0.059807	 0.038721	 0.00074	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1155	 1191	 0.035243	 0.022821	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1157	 1158	 0.000671	 0.00795	 0.00277	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1157	 1158	 0.000671	 0.00795	 0.00277	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1157	 1178	 0.010943	 0.173614	 0.05233	 399	 418.95	 438.9	 0	 0	 1	-30	 30;
	 2239	 1157	 0.019079	 0.236536	 0.07709	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2239	 1157	 0.019079	 0.236536	 0.07709	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1159	 1160	 0.002871	 0.011221	 0.00025	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1159	 1160	 0.002871	 0.011221	 0.00025	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2263	 1159	 0.003614	 0.015914	 0.00028	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2263	 1159	 0.003614	 0.015914	 0.00028	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1160	 1162	 0.005057	 0.01975	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1160	 1162	 0.005057	 0.01975	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2263	 1160	 0.006457	 0.0226	 0.00063	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2263	 1160	 0.006457	 0.0226	 0.00063	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2263	 1161	 0.008064	 0.005714	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1162	 1208	 0.00715	 0.027929	 0.00062	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1162	 1208	 0.00715	 0.027929	 0.00062	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2263	 1162	 0.00485	 0.016979	 0.00047	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2263	 1162	 0.00485	 0.016979	 0.00047	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2229	 1163	 0.007336	 0.025936	 0.00584	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1163	 2391	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1163	 2391	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1164	 1166	 0.012336	 0.016829	 0.0003	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1164	 1179	 0.004607	 0.015743	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 1164	 2392	 0.013171	 0.01975	 0.00036	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1165	 1166	 0.006829	 0.015486	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2266	 1165	 0.023007	 0.107271	 0.00247	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1165	 2392	 0.009107	 0.02115	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1166	 2392	 0.041107	 0.029114	 0.00046	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2229	 1167	 0.001893	 0.020036	 0.00595	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 1167	 2392	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1167	 2392	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1168	 1169	 0.011564	 0.070014	 0.00219	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2287	 1168	 0.017679	 0.107036	 0.00335	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1170	 1171	 0.022257	 0.040164	 0.00058	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1170	 1172	 0.014586	 0.02565	 0.00048	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2381	 1171	 0.027329	 0.039829	 0.0009	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2377	 1173	 0.002957	 0.024314	 0.00047	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1174	 1175	 0.010307	 0.013414	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1176	 2393	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1176	 2393	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1178	 1533	 0.011521	 0.12225	 0.03636	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 1179	 1207	 0.105643	 0.411371	 0.00688	 80	 84	 88	 0	 0	 1	-30	 30;
	 1180	 1181	 0.112393	 0.079621	 0.00126	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1182	 1183	 0.005157	 0.027693	 0.00066	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1185	 1190	 0.020107	 0.01975	 0.00034	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2379	 1185	 0.029793	 0.021107	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1185	 2394	 0.012686	 0.016514	 0.00023	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1186	 1203	 0.02065	 0.02085	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1187	 2394	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1187	 2394	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1188	 1203	 0.013814	 0.009786	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1189	 1203	 0.013707	 0.018021	 0.00025	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1190	 1203	 0.01205	 0.019229	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1192	 1206	 0.009764	 0.034193	 0.00095	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1192	 1206	 0.009764	 0.034193	 0.00095	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1193	 1208	 0.008543	 0.029914	 0.00083	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1193	 1208	 0.008543	 0.029914	 0.00083	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1194	 1199	 0.000979	 0.003907	 0.00099	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1195	 2087	 0.013471	 0.064664	 0.00194	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1195	 2396	 0.021571	 0.057186	 0.00145	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2383	 1196	 0.003636	 0.020664	 0.00037	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1196	 2396	 0.013543	 0.047407	 0.00131	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1197	 2395	 0.007107	 0.034686	 0.0006	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1201	 2395	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1201	 2395	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1202	 1220	 0.0158	 0.014257	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2394	 1203	 0.029671	 0.039	 0.00054	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1204	 2396	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1204	 2396	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1204	 2501	 0.01015	 0.0614	 0.01567	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 2386	 1205	 0.023857	 0.163807	 0.00299	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1209	 1218	 0.105836	 0.068529	 0.00131	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1211	 1217	 0.018364	 0.046514	 0.00092	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1211	 2397	 0.003236	 0.026179	 0.00067	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 2390	 1213	 0.0163	 0.017407	 0.00037	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1214	 2397	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1214	 2397	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2390	 1215	 0.002686	 0.0171	 0.00041	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 2397	 1215	 0.009164	 0.021279	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1216	 1218	 0.012986	 0.0297	 0.00073	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2247	 1216	 0.051321	 0.09225	 0.00166	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2388	 1219	 0.024257	 0.108093	 0.00184	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2388	 1219	 0.024257	 0.108093	 0.00184	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2266	 1221	 0.238686	 0.1546	 0.00294	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1222	 1223	 0.012171	 0.010014	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1223	 1224	 0.025621	 0.01815	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1224	 1225	 0.011371	 0.015493	 0.00034	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1224	 1232	 0.002514	 0.0181	 0.00059	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1224	 2399	 0.006421	 0.034493	 0.00082	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1225	 1229	 0.013257	 0.026243	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1226	 1227	 0.001736	 0.011186	 0.00036	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1226	 1228	 0.008779	 0.029293	 0.00046	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1226	 1232	 0.006857	 0.017371	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1227	 1229	 0.008543	 0.019836	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1228	 1232	 0.0177	 0.028393	 0.00052	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2281	 1228	 0.0092	 0.0494	 0.00117	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1230	 1231	 0.014086	 0.062779	 0.00106	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1230	 1231	 0.014086	 0.062779	 0.00106	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1230	 1303	 0.0162	 0.056729	 0.00157	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1230	 1303	 0.0162	 0.056729	 0.00157	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2282	 1231	 0.024621	 0.0506	 0.00096	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1232	 1233	 0.005971	 0.020914	 0.00058	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1232	 1233	 0.005971	 0.020914	 0.00058	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2271	 1233	 0.007007	 0.024536	 0.00068	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2272	 1233	 0.012471	 0.048507	 0.00081	 80	 84	 88	 0	 0	 1	-30	 30;
	 1234	 1235	 0.014286	 0.014029	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1234	 1236	 0.003979	 0.015536	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1234	 1236	 0.003979	 0.015536	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1234	 1263	 0.004121	 0.010921	 0.00028	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1236	 1237	 0.002543	 0.019821	 0.00037	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1236	 1238	 0.002014	 0.010714	 0.00019	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1236	 1271	 0.003271	 0.011443	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1236	 1271	 0.003271	 0.011443	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1236	 1275	 0.00615	 0.024014	 0.00054	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1236	 1275	 0.00615	 0.024014	 0.00054	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1237	 2398	 0.0016	 0.007664	 0.00023	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1238	 2398	 0.00235	 0.009321	 0.00026	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1239	 2398	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1239	 2398	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1239	 2405	 0.001014	 0.012036	 0.00419	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2398	 1240	 0.026571	 0.017207	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1241	 1289	 0.002393	 0.014486	 0.00045	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2398	 1241	 0.001629	 0.009771	 0.00024	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1242	 1246	 0.002164	 0.012964	 0.00031	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1243	 1245	 0.02285	 0.016186	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1244	 1248	 0.020507	 0.014529	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1245	 1246	 0.004829	 0.012421	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1245	 1248	 0.006829	 0.022771	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1246	 1250	 0.004086	 0.0159	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 1247	 1294	 0.0021	 0.02015	 0.00586	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1247	 2399	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1247	 2399	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1248	 1249	 0.00205	 0.006993	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 1248	 2406	 0.013436	 0.059871	 0.00101	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1248	 2406	 0.013436	 0.059871	 0.00101	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1249	 1250	 0.001921	 0.007629	 0.00021	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1249	 1251	 0.005157	 0.010607	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1250	 1251	 0.003086	 0.01205	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2399	 1250	 0.002529	 0.01355	 0.00041	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1251	 1302	 0.001779	 0.012236	 0.00022	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1252	 1256	 0.019357	 0.012529	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1253	 1268	 0.015221	 0.009857	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1254	 1310	 0.024921	 0.016136	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1255	 1260	 0.049707	 0.032179	 0.00061	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1256	 1258	 0.022221	 0.014386	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1257	 1259	 0.021836	 0.015464	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1258	 1260	 0.022279	 0.014421	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1259	 1264	 0.003971	 0.0155	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1260	 1264	 0.003614	 0.01545	 0.00035	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1260	 1268	 0.003586	 0.019257	 0.00046	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1261	 1265	 0.007107	 0.030393	 0.00069	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1261	 1310	 0.0039	 0.019343	 0.00046	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1262	 1268	 0.041879	 0.0423	 0.00056	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1263	 1264	 0.00245	 0.014664	 0.00035	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1263	 2410	 0.00745	 0.063379	 0.00166	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 1264	 1266	 0.015529	 0.011	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1264	 1268	 0.002943	 0.021193	 0.00069	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1265	 1267	 0.002407	 0.009229	 0.00026	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1267	 1270	 0.007543	 0.015493	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1267	 1271	 0.003057	 0.015171	 0.00036	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1268	 1269	 0.00085	 0.006136	 0.00016	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1268	 2410	 0.010379	 0.036343	 0.00101	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1268	 2410	 0.010379	 0.036343	 0.00101	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1269	 1270	 0.000793	 0.006593	 0.00012	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1270	 1274	 0.008086	 0.015036	 0.00035	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1270	 2401	 0.005614	 0.033636	 0.00081	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1271	 1272	 0.019471	 0.015414	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1271	 1275	 0.00195	 0.007457	 0.00021	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1271	 1284	 0.003293	 0.022379	 0.00056	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1273	 1284	 0.016079	 0.011393	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1274	 1275	 0.002629	 0.009214	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1274	 1275	 0.002629	 0.009214	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1274	 1276	 0.001193	 0.008636	 0.00016	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1274	 1284	 0.002393	 0.0106	 0.00032	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1276	 1281	 0.001114	 0.007107	 0.00017	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1277	 1278	 0.012593	 0.008921	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1277	 1281	 0.001314	 0.00795	 0.00025	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1277	 2400	 0.001307	 0.010857	 0.00026	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1279	 1282	 0.000807	 0.003986	 0.00116	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1279	 2400	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1279	 2400	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1279	 2402	 0.0015	 0.006014	 0.00151	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1280	 1286	 0.001457	 0.008279	 0.00026	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 2400	 1280	 0.001193	 0.007207	 0.00023	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1282	 2401	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1282	 2401	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1282	 2402	 0.001486	 0.008243	 0.00251	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1282	 2411	 0.000486	 0.005243	 0.0028	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 2401	 1283	 0.015114	 0.010707	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1284	 1285	 0.001279	 0.007664	 0.00019	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1284	 1292	 0.002843	 0.013657	 0.00041	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1284	 2403	 0.010464	 0.040871	 0.00091	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1284	 2403	 0.010464	 0.040871	 0.00091	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1285	 1286	 0.001093	 0.007507	 0.00014	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1287	 2403	 0.015207	 0.012036	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1288	 1301	 9.3e-05	 0.001693	 0.00584	 1083	 1137.15	 1191.3	 0	 0	 1	-30	 30;
	 1288	 1334	 0.0002	 0.003536	 0.01641	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 1288	 2402	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2403	 1288	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1289	 1293	 0.001679	 0.012914	 0.00025	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1290	 1291	 0.004414	 0.011186	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1290	 1295	 0.003579	 0.012214	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 1290	 1302	 0.0024	 0.015307	 0.00037	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1291	 2406	 0.006557	 0.021886	 0.00035	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1292	 1293	 0.000907	 0.007543	 0.00014	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1292	 2406	 0.0028	 0.013443	 0.0004	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2402	 1294	 0.000436	 0.004571	 0.00126	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1294	 2404	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1294	 2404	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1294	 2405	 0.000364	 0.004236	 0.00226	 501	 526.05	 551.1	 0	 0	 1	-30	 30;
	 1294	 2439	 0.001493	 0.019564	 0.00557	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1294	 2439	 0.001493	 0.019564	 0.00557	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1295	 1299	 0.002564	 0.009964	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 1296	 1297	 0.002093	 0.010593	 0.00019	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1296	 1299	 0.003179	 0.012186	 0.00034	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2404	 1297	 0.002879	 0.014271	 0.00034	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1298	 1305	 0.003536	 0.0294	 0.00056	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1298	 1336	 0.00445	 0.017307	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 2404	 1298	 0.006357	 0.024829	 0.00055	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2404	 1298	 0.006357	 0.024829	 0.00055	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1299	 2406	 0.007271	 0.016879	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1300	 2406	 0.010771	 0.007636	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1301	 2405	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2406	 1301	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2404	 1303	 0.018664	 0.072614	 0.00121	 80	 84	 88	 0	 0	 1	-30	 30;
	 1304	 1336	 0.010714	 0.032864	 0.00089	 80	 84	 88	 0	 0	 1	-30	 30;
	 2404	 1304	 0.011264	 0.02985	 0.00076	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1306	 1316	 0.013621	 0.060714	 0.00103	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1306	 1316	 0.013621	 0.060714	 0.00103	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1306	 2419	 0.011771	 0.045964	 0.00102	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1306	 2419	 0.011771	 0.045964	 0.00102	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1307	 1309	 0.019364	 0.013714	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1308	 1309	 0.030036	 0.019443	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1308	 1310	 0.012693	 0.012464	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1310	 1317	 0.004079	 0.018157	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1310	 1317	 0.004079	 0.018157	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1310	 2410	 0.009936	 0.029221	 0.0006	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1311	 1330	 0.018993	 0.012293	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1312	 1313	 0.022307	 0.014443	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1313	 1317	 0.017743	 0.017436	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1314	 1315	 0.000564	 0.003136	 0.00095	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1314	 1322	 0.000893	 0.005236	 0.00143	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1315	 1492	 0.005064	 0.030186	 0.00794	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1316	 1323	 0.009257	 0.036164	 0.0008	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1316	 1323	 0.009257	 0.036164	 0.0008	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1317	 1318	 0.0013	 0.007386	 0.00023	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1317	 2409	 0.003843	 0.024493	 0.0006	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1318	 1320	 0.003007	 0.013657	 0.00029	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1318	 1321	 0.00435	 0.015221	 0.00042	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1318	 1321	 0.00435	 0.015221	 0.00042	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1319	 1320	 0.001207	 0.00975	 0.00025	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1319	 2410	 0.001936	 0.013929	 0.00046	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1320	 1332	 0.002979	 0.0132	 0.0003	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1321	 2407	 0.004671	 0.016357	 0.00045	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1321	 2407	 0.004671	 0.016357	 0.00045	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1321	 2409	 0.002521	 0.009657	 0.00027	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1322	 1325	 0.000764	 0.003607	 0.00086	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1322	 2407	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1322	 2407	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2407	 1323	 0.004686	 0.0183	 0.00041	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2407	 1323	 0.004686	 0.0183	 0.00041	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1323	 2408	 0.001779	 0.01135	 0.00028	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1324	 2408	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1324	 2408	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1325	 1326	 0.0006	 0.002193	 0.00067	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1325	 2409	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1325	 2409	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1326	 2411	 0.001529	 0.005814	 0.00163	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1327	 1328	 0.003357	 0.013107	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1327	 1328	 0.003357	 0.013107	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2408	 1327	 0.006364	 0.022271	 0.00061	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2408	 1327	 0.006364	 0.022271	 0.00061	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1328	 1340	 0.006886	 0.030679	 0.00052	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1328	 1340	 0.006886	 0.030679	 0.00052	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1329	 1330	 0.0228	 0.018043	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1330	 2410	 0.006671	 0.007264	 0.0001	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1331	 2410	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1331	 2410	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1331	 2411	 0.001386	 0.008321	 0.00252	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1332	 2412	 0.003557	 0.020236	 0.00036	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1333	 2412	 0.003421	 0.019436	 0.00035	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1333	 2440	 0.004479	 0.021507	 0.00064	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1334	 1570	 0.000314	 0.004371	 0.00845	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 1334	 2411	 0.000105	 0.008384	 0	 1300	 1300	 1300	 1	 0	 1	-30	 30;
	 2412	 1334	 0.000298	 0.020873	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 2233	 1335	 0.000893	 0.01455	 0.06703	 1083	 1137.15	 1191.3	 0	 0	 1	-30	 30;
	 1335	 2413	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 2414	 1335	 0.000495	 0.037108	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1336	 2440	 0.011807	 0.0526	 0.00089	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1336	 2440	 0.011807	 0.0526	 0.00089	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2223	 1337	 7.1e-05	 0.001171	 0.00035	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 2411	 1337	 0.000529	 0.005864	 0.00294	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 1337	 2415	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1337	 2415	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1338	 1356	 0.007536	 0.014014	 0.00033	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1338	 2419	 0.0149	 0.0277	 0.00065	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1339	 1340	 0.006157	 0.023957	 0.0004	 80	 84	 88	 0	 0	 1	-30	 30;
	 1339	 2419	 0.006557	 0.035221	 0.00084	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1340	 1343	 0.002179	 0.015686	 0.00051	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1341	 1342	 0.017029	 0.012057	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1342	 1360	 0.01125	 0.016864	 0.00031	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1342	 1369	 0.008	 0.012771	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1343	 1344	 0.001607	 0.012979	 0.00034	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1343	 2416	 0.007264	 0.02135	 0.00044	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1344	 1358	 0.003136	 0.012243	 0.00027	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1344	 2418	 0.008979	 0.035636	 0.00101	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1345	 1346	 0.000357	 0.004529	 0.0014	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1345	 1346	 0.000357	 0.004529	 0.0014	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2413	 1345	 0.0007	 0.008307	 0.00289	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2413	 1345	 0.0007	 0.008307	 0.00289	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1345	 2416	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1345	 2416	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1346	 1347	 0.000707	 0.009279	 0.00264	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1346	 1347	 0.000707	 0.009279	 0.00264	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1346	 1353	 0.006779	 0.022114	 0.00587	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1346	 2417	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1346	 2417	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1347	 2418	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1347	 2418	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1347	 2422	 0.002236	 0.028143	 0.00872	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1347	 2422	 0.002236	 0.028143	 0.00872	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1348	 1349	 0.001736	 0.007679	 0.00018	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2414	 1348	 0.006807	 0.034429	 0.0006	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1349	 1350	 0.005086	 0.019871	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1349	 1350	 0.005086	 0.019871	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2418	 1350	 0.008579	 0.030043	 0.00083	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2418	 1350	 0.008579	 0.030043	 0.00083	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2418	 1351	 0.006329	 0.016279	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1352	 1353	 0.000779	 0.003693	 0.00089	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1352	 1355	 0.001879	 0.007521	 0.00254	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1353	 2419	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1353	 2419	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1354	 1373	 0.031236	 0.020221	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1355	 2420	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1355	 2420	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1356	 1357	 0.000829	 0.006679	 0.00017	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1356	 1358	 0.003564	 0.015893	 0.00027	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1357	 1361	 0.001086	 0.007829	 0.00026	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1359	 1360	 0.001457	 0.006236	 0.00014	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1359	 1361	 0.002414	 0.008457	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1359	 1361	 0.002414	 0.008457	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1359	 1376	 0.010886	 0.036307	 0.00058	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1360	 1367	 0.002743	 0.008071	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1362	 1363	 0.000771	 0.006593	 0.00017	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 2417	 1362	 0.001464	 0.010514	 0.00034	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1363	 1364	 0.003693	 0.014429	 0.00032	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1363	 1364	 0.003693	 0.014429	 0.00032	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1363	 1365	 0.0066	 0.015321	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1364	 1366	 0.006443	 0.014793	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1364	 1368	 0.00225	 0.012807	 0.00039	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 2418	 1365	 0.009193	 0.0171	 0.0004	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1366	 1389	 0.007929	 0.035343	 0.0006	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1366	 1389	 0.007929	 0.035343	 0.0006	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2418	 1366	 0.0042	 0.030329	 0.00057	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1367	 1370	 0.011714	 0.0083	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1367	 1376	 0.005107	 0.015664	 0.00042	 80	 84	 88	 0	 0	 1	-30	 30;
	 1368	 1379	 0.001921	 0.013043	 0.00032	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1369	 1374	 0.005593	 0.011443	 0.00028	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1371	 1372	 0.0237	 0.016793	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1372	 1373	 0.012407	 0.010214	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1372	 1374	 0.007493	 0.015393	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1372	 1375	 0.008271	 0.015379	 0.00036	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1372	 1385	 0.00585	 0.013279	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1372	 1386	 0.018886	 0.013379	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2420	 1372	 0.031729	 0.059	 0.00138	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1374	 1376	 0.0049	 0.0126	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1375	 1384	 0.003543	 0.006593	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1376	 1377	 0.00435	 0.009957	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1376	 2421	 0.003979	 0.03705	 0.00071	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1377	 1378	 0.002471	 0.006543	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1378	 1379	 0.0031	 0.010343	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1379	 1381	 0.005721	 0.022343	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1379	 1381	 0.005721	 0.022343	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1379	 1389	 0.003357	 0.016671	 0.0004	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1380	 1381	 0.005686	 0.012893	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1380	 1399	 0.009721	 0.017093	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1381	 2421	 0.005379	 0.023957	 0.00041	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1381	 2421	 0.005379	 0.023957	 0.00041	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1382	 2421	 0.009336	 0.006043	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1383	 2421	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1383	 2421	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1384	 1388	 0.003279	 0.008307	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1385	 1387	 0.003764	 0.011071	 0.00023	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1387	 1393	 0.018957	 0.025864	 0.00046	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1387	 1395	 0.027421	 0.0217	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1387	 1397	 0.003857	 0.015014	 0.00025	 80	 84	 88	 0	 0	 1	-30	 30;
	 1388	 1401	 0.006164	 0.017679	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1389	 1390	 0.006229	 0.021821	 0.00061	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1389	 1390	 0.006229	 0.021821	 0.00061	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1390	 2423	 0.008879	 0.034671	 0.00077	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1390	 2423	 0.008879	 0.034671	 0.00077	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1391	 2422	 0.000114	 0.009105	 0	 1900	 1900	 1900	 1	 0	 1	-30	 30;
	 1391	 2422	 0.000114	 0.009105	 0	 1900	 1900	 1900	 1	 0	 1	-30	 30;
	 1392	 1394	 0.007686	 0.015793	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1392	 1408	 0.024864	 0.0161	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1392	 1410	 0.046164	 0.041364	 0.00084	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2240	 1392	 0.006364	 0.038121	 0.00091	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1393	 1394	 0.009757	 0.014221	 0.00032	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1395	 1396	 0.018236	 0.011807	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1396	 1411	 0.004893	 0.009686	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1397	 1401	 0.003021	 0.011743	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 1398	 1413	 0.029107	 0.020621	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1399	 1401	 0.007029	 0.011214	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1400	 1401	 0.002943	 0.011486	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1400	 1401	 0.002943	 0.011486	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1400	 1433	 0.002243	 0.01	 0.00017	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1400	 1433	 0.002243	 0.01	 0.00017	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1401	 1413	 0.026043	 0.0263	 0.00035	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1402	 1547	 0.009514	 0.045657	 0.00136	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2240	 1402	 0.007936	 0.038093	 0.00114	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2240	 1403	 0.021971	 0.014221	 0.00027	 25	 25	 25	 0	 0	 1	-30	 30;
	 1404	 1405	 0.01745	 0.015743	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1404	 1414	 0.006629	 0.013557	 0.00034	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2240	 1404	 0.012857	 0.050221	 0.00111	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1405	 1406	 0.005457	 0.00795	 0.00018	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1405	 1409	 0.008136	 0.014307	 0.00027	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1406	 1407	 0.009871	 0.015757	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2240	 1407	 0.005064	 0.0201	 0.00057	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1408	 1409	 0.0331	 0.021429	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1410	 1411	 0.007764	 0.017607	 0.00035	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1410	 1414	 0.012229	 0.027736	 0.00055	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1410	 1418	 0.027879	 0.025157	 0.00042	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1412	 1420	 0.027871	 0.022057	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1413	 1420	 0.008871	 0.01815	 0.00045	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1414	 1415	 0.010486	 0.016064	 0.00023	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1414	 1422	 0.006964	 0.017636	 0.00035	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1415	 1416	 0.004136	 0.008457	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1415	 1423	 0.006279	 0.014571	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1416	 1417	 0.003243	 0.008343	 0.00013	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1417	 1418	 0.004436	 0.007807	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1418	 1419	 0.007357	 0.007857	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1419	 1421	 0.006764	 0.0108	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1420	 1421	 0.005214	 0.0121	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1420	 1430	 0.007479	 0.021993	 0.00045	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1422	 1424	 0.009971	 0.015914	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1422	 1553	 0.011814	 0.050514	 0.00114	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1423	 1426	 0.006257	 0.01285	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1424	 1425	 0.004493	 0.00655	 0.00015	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1425	 1427	 0.006214	 0.011557	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1426	 1427	 0.006136	 0.01425	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1426	 1430	 0.016429	 0.026221	 0.00061	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1427	 1429	 0.005643	 0.010493	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1427	 1448	 0.023971	 0.0256	 0.00054	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1428	 1430	 0.020807	 0.013471	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1429	 1454	 0.005807	 0.013279	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2235	 1430	 0.004529	 0.031107	 0.00056	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1431	 1432	 0.00315	 0.0123	 0.00027	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1431	 1432	 0.00315	 0.0123	 0.00027	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1432	 1433	 0.002829	 0.0126	 0.00021	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1432	 1433	 0.002829	 0.0126	 0.00021	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1433	 1434	 0.005986	 0.012579	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1434	 1435	 0.005686	 0.0132	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1435	 1568	 0.006557	 0.0166	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1435	 1569	 0.027293	 0.0216	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1436	 1437	 0.020743	 0.014693	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1436	 1441	 0.019243	 0.015229	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1438	 1439	 0.008043	 0.014143	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1439	 1441	 0.007579	 0.014093	 0.00033	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1440	 1441	 0.020779	 0.014721	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1441	 1445	 0.014043	 0.035571	 0.00071	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1442	 1445	 0.027436	 0.019436	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2234	 1443	 0.000829	 0.005036	 0.00126	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 2422	 1443	 0.004493	 0.024157	 0.00594	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1443	 2424	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1443	 2424	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1444	 1447	 0.001907	 0.007643	 0.00193	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1444	 2425	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1444	 2425	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1445	 1446	 0.00645	 0.01325	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2424	 1445	 0.007214	 0.024079	 0.00038	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2425	 1445	 0.0446	 0.044729	 0.00072	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2235	 1446	 0.011207	 0.022929	 0.00056	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1446	 2426	 0.014821	 0.013279	 0.00027	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2234	 1447	 0.0009	 0.007257	 0.00204	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1447	 2426	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1447	 2426	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1448	 1450	 0.010514	 0.015764	 0.00029	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1449	 1453	 0.005843	 0.012014	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1449	 1553	 0.027793	 0.064521	 0.00096	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1450	 1451	 0.011757	 0.0093	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1450	 1454	 0.020764	 0.020393	 0.00034	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1450	 1567	 0.00635	 0.0144	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1452	 1453	 0.009043	 0.008164	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1452	 2427	 0.010771	 0.020036	 0.00047	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1453	 1567	 0.004021	 0.011536	 0.00018	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1453	 2427	 0.016986	 0.029864	 0.00056	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1453	 2429	 0.017186	 0.031957	 0.00075	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1454	 1455	 0.0202	 0.013079	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1454	 2441	 0.004057	 0.014214	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1456	 1458	 0.00175	 0.009107	 0.00268	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 2234	 1456	 0.002636	 0.011471	 0.00327	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1456	 2427	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1456	 2427	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2233	 1457	 0.000321	 0.002236	 0.0038	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1457	 2428	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1457	 2428	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1458	 1554	 0.0017	 0.013379	 0.00391	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1458	 2429	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1458	 2429	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2427	 1459	 0.021129	 0.019057	 0.00032	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2429	 1459	 0.021007	 0.018821	 0.00039	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1460	 1467	 0.005671	 0.021736	 0.00061	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2429	 1460	 0.005593	 0.034386	 0.00062	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1461	 1462	 0.024614	 0.017436	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1462	 1463	 0.018321	 0.011864	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1462	 1464	 0.008943	 0.023	 0.00036	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1462	 1467	 0.03275	 0.026957	 0.00054	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1462	 1470	 0.029321	 0.018979	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2428	 1462	 0.007064	 0.027593	 0.00061	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1464	 1471	 0.022586	 0.041993	 0.00099	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1465	 1466	 0.026357	 0.017064	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2426	 1465	 0.051686	 0.033457	 0.00064	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1467	 1468	 0.025164	 0.017829	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1467	 1472	 0.012893	 0.023971	 0.00056	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1468	 1469	 0.02615	 0.018521	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1469	 1470	 0.025521	 0.018079	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1471	 1476	 0.022293	 0.039207	 0.00074	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1472	 1473	 0.01795	 0.033379	 0.00078	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1473	 1477	 0.017779	 0.028371	 0.00065	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1475	 1476	 0.006129	 0.020936	 0.00046	 80	 84	 88	 0	 0	 1	-30	 30;
	 1475	 1479	 0.004857	 0.017014	 0.00047	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1476	 1477	 0.011579	 0.022693	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1477	 1481	 0.018879	 0.0388	 0.00074	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2428	 1477	 0.052664	 0.119471	 0.00239	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1479	 1480	 0.005457	 0.012479	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1480	 1481	 0.005814	 0.014786	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1482	 2430	 0.025864	 0.115264	 0.00196	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1482	 2430	 0.025864	 0.115264	 0.00196	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1483	 2430	 0.096314	 0.062357	 0.00119	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1484	 1489	 0.003864	 0.030429	 0.0089	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1484	 1491	 0.003957	 0.023736	 0.00719	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1484	 2430	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1484	 2430	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1485	 1506	 0.05265	 0.0475	 0.00079	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1485	 2432	 0.013071	 0.058243	 0.00099	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1485	 2433	 0.06155	 0.155921	 0.00309	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1485	 2434	 0.012286	 0.065986	 0.00156	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1485	 2435	 0.020493	 0.032707	 0.00075	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1486	 1487	 0.000714	 0.007086	 0.00193	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1486	 1489	 0.000907	 0.007764	 0.00221	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1486	 2431	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1486	 2431	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1487	 1488	 0.000986	 0.010386	 0.00281	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1488	 1572	 0.001536	 0.008993	 0.00245	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1488	 2432	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1488	 2432	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1489	 2434	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1489	 2434	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1490	 1514	 0.012121	 0.060136	 0.00144	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2430	 1490	 0.023271	 0.0909	 0.00201	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2430	 1490	 0.023271	 0.0909	 0.00201	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2434	 1490	 0.014707	 0.062886	 0.00142	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1491	 1492	 0.005157	 0.030193	 0.00822	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1493	 2436	 0.0434	 0.047736	 0.00064	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1494	 1495	 0.060914	 0.083107	 0.00149	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1494	 1551	 0.0331	 0.113079	 0.00246	 80	 84	 88	 0	 0	 1	-30	 30;
	 1494	 2438	 0.0443	 0.172379	 0.00288	 80	 84	 88	 0	 0	 1	-30	 30;
	 1495	 1496	 0.019421	 0.035043	 0.00051	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1496	 1497	 0.013264	 0.0308	 0.00046	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1497	 1498	 0.088879	 0.057543	 0.00109	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1497	 1501	 0.016093	 0.033071	 0.00063	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1497	 2437	 0.049879	 0.058464	 0.00101	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1499	 1500	 0.037086	 0.02935	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1500	 1501	 0.017286	 0.027586	 0.00064	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1501	 1502	 0.007057	 0.02165	 0.00059	 80	 84	 88	 0	 0	 1	-30	 30;
	 1501	 1503	 0.039636	 0.025664	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1503	 1512	 0.039507	 0.025579	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1504	 1506	 0.027829	 0.022029	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1504	 1512	 0.036064	 0.02335	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1505	 1531	 0.0032	 0.012436	 0.00332	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1505	 1572	 0.004207	 0.0218	 0.00532	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1505	 2435	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1505	 2435	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1507	 1508	 0.003829	 0.014729	 0.00025	 80	 84	 88	 0	 0	 1	-30	 30;
	 1507	 1514	 0.009929	 0.033107	 0.00052	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1508	 1510	 0.006357	 0.016093	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1508	 1515	 0.04335	 0.028064	 0.00054	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1509	 1510	 0.024021	 0.017014	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1509	 1511	 0.016857	 0.029643	 0.00056	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1509	 1530	 0.024229	 0.015686	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2435	 1510	 0.004329	 0.025936	 0.00062	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2435	 1511	 0.014764	 0.022143	 0.0004	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1511	 2437	 0.042414	 0.030043	 0.00047	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2435	 1512	 0.010664	 0.036429	 0.00079	 80	 84	 88	 0	 0	 1	-30	 30;
	 1513	 2437	 0.0384	 0.024857	 0.00047	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1514	 1521	 0.013236	 0.024614	 0.00058	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2431	 1514	 0.035564	 0.073093	 0.00139	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1515	 1530	 0.031864	 0.02855	 0.00059	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1516	 1517	 0.015657	 0.027536	 0.00051	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1516	 1520	 0.009171	 0.028136	 0.00076	 80	 84	 88	 0	 0	 1	-30	 30;
	 1516	 2437	 0.005986	 0.023364	 0.00052	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1517	 2436	 0.024114	 0.02575	 0.00054	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1518	 1525	 0.003486	 0.009786	 0.00252	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1518	 1531	 0.004336	 0.017343	 0.00437	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1518	 2436	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1518	 2436	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1519	 1520	 0.020143	 0.02035	 0.00027	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2436	 1519	 0.026121	 0.032429	 0.00071	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1520	 1521	 0.012443	 0.023136	 0.00054	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1520	 1523	 0.017021	 0.030586	 0.00055	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1521	 1523	 0.026671	 0.0262	 0.00044	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1522	 1523	 0.022743	 0.052007	 0.00127	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2259	 1522	 0.04865	 0.099979	 0.00191	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1524	 1525	 0.001843	 0.004736	 0.00117	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1524	 1528	 0.002936	 0.007886	 0.00179	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1526	 1527	 0.027757	 0.019664	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2436	 1526	 0.029929	 0.0294	 0.00049	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1528	 1529	 0.004164	 0.010814	 0.00263	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1530	 2437	 0.014957	 0.023879	 0.00055	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1531	 2437	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1531	 2437	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1532	 1533	 0.013343	 0.137314	 0.04356	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 1534	 1535	 0.100836	 0.071429	 0.00113	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1535	 1536	 0.028821	 0.053593	 0.00126	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1535	 1545	 0.218714	 0.141657	 0.00269	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1536	 1537	 0.0274	 0.062671	 0.00153	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1536	 1541	 0.041129	 0.072329	 0.00136	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1536	 1543	 0.17185	 0.340486	 0.005	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1537	 1540	 0.025936	 0.068736	 0.00174	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1538	 1543	 0.044807	 0.040421	 0.00068	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1538	 1544	 0.071364	 0.05055	 0.0008	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1539	 1541	 0.155229	 0.112236	 0.0017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1541	 1542	 0.105007	 0.074386	 0.00118	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1546	 1563	 0.248271	 0.160814	 0.00306	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2259	 1547	 0.007229	 0.043293	 0.00104	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1548	 1549	 0.006471	 0.01715	 0.00044	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1548	 1553	 0.023	 0.058257	 0.00116	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2259	 1549	 0.02285	 0.067207	 0.00138	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1550	 1551	 0.011543	 0.045079	 0.001	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1550	 1552	 0.005743	 0.022429	 0.0005	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2259	 1551	 0.183014	 0.118521	 0.00226	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1552	 1553	 0.011271	 0.034579	 0.00094	 80	 84	 88	 0	 0	 1	-30	 30;
	 1554	 1555	 0.003057	 0.024557	 0.0069	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1555	 1560	 0.004079	 0.031807	 0.00951	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1556	 1557	 0.011164	 0.025921	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1556	 1558	 0.037629	 0.02665	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1556	 1561	 0.017986	 0.028857	 0.00054	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1556	 2438	 0.029721	 0.167036	 0.00309	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1557	 1564	 0.048129	 0.111743	 0.00166	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1558	 1559	 0.026786	 0.017343	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1560	 1565	 0.003364	 0.027929	 0.00735	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1561	 1562	 0.036107	 0.025579	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1561	 1563	 0.130757	 0.103493	 0.0013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1565	 2438	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1565	 2438	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2424	 1568	 0.005386	 0.0251	 0.00058	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1570	 2439	 0.000195	 0.013624	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 2440	 1570	 0.000417	 0.033397	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2234	 1571	 0.000864	 0.004486	 0.00118	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1571	 2441	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1571	 2441	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1573	 1574	 0.017086	 0.012107	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1574	 1575	 0.005307	 0.009536	 0.00017	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1574	 1577	 0.003864	 0.007907	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1574	 1776	 0.016179	 0.010471	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1575	 1682	 0.00655	 0.009821	 0.00018	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1576	 1577	 0.002429	 0.008286	 0.00018	 80	 84	 88	 0	 0	 1	-30	 30;
	 1576	 1681	 0.005421	 0.00865	 0.0002	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1577	 1579	 0.004171	 0.009464	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1577	 1776	 0.009886	 0.017386	 0.00033	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1577	 2468	 0.012021	 0.027486	 0.00067	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1578	 1579	 0.003071	 0.007021	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1578	 2444	 0.002986	 0.00995	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1579	 1580	 0.00415	 0.007721	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1580	 2442	 0.009721	 0.008771	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1581	 1582	 0.000786	 0.002071	 0.00049	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1581	 1677	 0.001671	 0.004543	 0.001	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1581	 2442	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1581	 2442	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1582	 1583	 0.000943	 0.002364	 0.00061	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1582	 2443	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1582	 2443	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1583	 1773	 0.003379	 0.007843	 0.00239	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1583	 2444	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1583	 2444	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1583	 2467	 0.001014	 0.004136	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1584	 1585	 0.011879	 0.007693	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1584	 1592	 0.011686	 0.0137	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2444	 1584	 0.013864	 0.009821	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1584	 2468	 0.00425	 0.009643	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1585	 2445	 0.010014	 0.007093	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1586	 1587	 0.0008	 0.002107	 0.00049	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1586	 2445	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1586	 2445	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1586	 2467	 0.001936	 0.00665	 0.00159	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1587	 1664	 0.0011	 0.002986	 0.00066	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1588	 1589	 0.013907	 0.009	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1588	 1600	 0.012371	 0.008764	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1588	 2450	 0.038921	 0.0252	 0.00048	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1589	 1590	 0.009864	 0.006386	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1589	 1591	 0.017721	 0.01255	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1589	 1600	 0.0117	 0.007571	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2445	 1589	 0.003993	 0.008171	 0.0002	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1591	 1592	 0.008507	 0.007007	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1593	 1595	 0.009414	 0.012843	 0.00023	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1593	 1615	 0.022571	 0.020364	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1594	 1598	 0.008414	 0.007543	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1594	 1616	 0.0057	 0.007771	 0.00017	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1595	 1597	 0.011157	 0.007221	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1596	 1597	 0.004979	 0.006793	 0.00012	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1596	 1600	 0.009479	 0.006136	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1597	 1599	 0.004907	 0.007871	 0.00014	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1597	 1601	 0.009029	 0.005843	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1598	 1599	 0.008079	 0.005721	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1598	 1609	 0.010029	 0.006493	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1599	 1604	 0.012336	 0.007986	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1599	 1607	 0.011886	 0.024321	 0.0006	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1599	 1609	 0.009386	 0.00665	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1600	 1602	 0.01365	 0.008836	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1602	 1605	 0.018179	 0.014386	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1602	 1663	 0.021843	 0.017286	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1603	 1650	 0.018329	 0.012986	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1603	 1663	 0.015614	 0.011057	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1604	 1605	 0.008657	 0.01015	 0.00018	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1604	 1611	 0.0074	 0.006093	 0.00012	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1605	 1650	 0.017671	 0.012514	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1606	 1607	 0.006571	 0.010486	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1606	 1610	 0.005271	 0.008407	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1606	 1617	 0.006407	 0.011271	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1607	 1613	 0.011086	 0.007179	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1607	 1614	 0.010043	 0.016029	 0.00037	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1607	 1619	 0.005036	 0.009371	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1607	 2478	 0.004107	 0.024614	 0.00059	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1608	 1614	 0.015571	 0.010079	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1610	 1612	 0.006736	 0.009179	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1611	 1612	 0.005393	 0.004864	 8e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1615	 1616	 0.007093	 0.011321	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1615	 1620	 0.00515	 0.0176	 0.00039	 80	 84	 88	 0	 0	 1	-30	 30;
	 1615	 1801	 0.009457	 0.012893	 0.00029	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1615	 1804	 0.006479	 0.01205	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1617	 1620	 0.014521	 0.01195	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1618	 1619	 0.017736	 0.012564	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1618	 1620	 0.018721	 0.014679	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1619	 1923	 0.004286	 0.008771	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1620	 1621	 0.006636	 0.011671	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1620	 1927	 0.013679	 0.03465	 0.00069	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1621	 1926	 0.004964	 0.010157	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1622	 1623	 0.02715	 0.019236	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1623	 1624	 0.00545	 0.01115	 0.00027	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1623	 2477	 0.005493	 0.012457	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1624	 1632	 0.003293	 0.007471	 0.00015	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1625	 1631	 0.004464	 0.007129	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1625	 1648	 0.018179	 0.011771	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1625	 1649	 0.013736	 0.009729	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1626	 1632	 0.007014	 0.014364	 0.00035	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1626	 1634	 0.011721	 0.007586	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1626	 1635	 0.020271	 0.014357	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1626	 2477	 0.006936	 0.023129	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1627	 1628	 0.01145	 0.008107	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1628	 1629	 0.005993	 0.007021	 0.00012	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1628	 1645	 0.007286	 0.014429	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1628	 1914	 0.011521	 0.015707	 0.00035	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1629	 1914	 0.005857	 0.00935	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1630	 1633	 0.013936	 0.009871	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1630	 1636	 0.0151	 0.0107	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1631	 1632	 0.003621	 0.008286	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1631	 1848	 0.007457	 0.015321	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1632	 1633	 0.015821	 0.010243	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1635	 1644	 0.015021	 0.009721	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1636	 1641	 0.0301	 0.021321	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1637	 1638	 0.020436	 0.018436	 0.00031	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1637	 1642	 0.011221	 0.011029	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1637	 1643	 0.0149	 0.009643	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1637	 1853	 0.0073	 0.011657	 0.00027	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1638	 1856	 0.015321	 0.020136	 0.00028	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1638	 1897	 0.014621	 0.037586	 0.00058	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1639	 1641	 0.007879	 0.013857	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1639	 1896	 0.014836	 0.030357	 0.00075	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1640	 1641	 0.005307	 0.007957	 0.00014	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1640	 1642	 0.007643	 0.008157	 0.00017	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1641	 1644	 0.004193	 0.0078	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1644	 1645	 0.006514	 0.01145	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1646	 1648	 0.017057	 0.012329	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1646	 1649	 0.017907	 0.011593	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1646	 1654	 0.017136	 0.011093	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1646	 1656	 0.0087	 0.010793	 0.00024	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1647	 1847	 0.014429	 0.010221	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1648	 1652	 0.012664	 0.010021	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1650	 1651	 0.015157	 0.016186	 0.00034	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1650	 1652	 0.013779	 0.013921	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1650	 2478	 0.021836	 0.049943	 0.00122	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1651	 1653	 0.014721	 0.010429	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1653	 1654	 0.012107	 0.007836	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1654	 1655	 0.005379	 0.009707	 0.00014	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1655	 1656	 0.003979	 0.0074	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1655	 1660	 0.0122	 0.012236	 0.0002	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2245	 1655	 0.003107	 0.012121	 0.00027	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1656	 1657	 0.007164	 0.006421	 0.00013	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1657	 1846	 0.00785	 0.00855	 0.00011	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1658	 1660	 0.005607	 0.010429	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2245	 1658	 0.002336	 0.007793	 0.00012	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1659	 1660	 0.010843	 0.008579	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1659	 1661	 0.008457	 0.005471	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1660	 2446	 0.029193	 0.023107	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1661	 2446	 0.007207	 0.007079	 0.00012	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1662	 1665	 0.001057	 0.00265	 0.00069	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1662	 1672	 0.002521	 0.006864	 0.00151	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1662	 1920	 0.006243	 0.021414	 0.00513	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2244	 1662	 0.004	 0.010886	 0.0024	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1662	 2446	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1662	 2446	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2446	 1663	 0.02695	 0.019086	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1663	 2447	 0.016693	 0.013086	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1664	 1665	 0.001221	 0.00295	 0.00084	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1664	 2447	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1664	 2447	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1666	 1669	 0.014829	 0.0096	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1666	 1676	 0.015771	 0.012486	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2446	 1666	 0.004857	 0.008543	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1667	 1668	 0.010986	 0.008693	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1667	 1676	 0.014679	 0.009507	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1668	 1669	 0.005514	 0.005886	 0.00012	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1668	 2449	 0.009957	 0.008193	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1669	 2448	 0.010021	 0.013657	 0.0003	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1670	 2448	 0.011814	 0.008371	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1671	 1787	 0.001236	 0.008657	 0.01474	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1671	 2448	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1671	 2448	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1672	 2449	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1672	 2449	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1673	 1674	 0.001471	 0.00835	 0.00015	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2449	 1673	 0.002036	 0.009779	 0.00029	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1673	 2450	 0.006171	 0.015636	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1674	 1675	 0.001943	 0.006807	 0.00019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1674	 1678	 0.006979	 0.011636	 0.00017	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1675	 1840	 0.005357	 0.0183	 0.0004	 80	 84	 88	 0	 0	 1	-30	 30;
	 1676	 2450	 0.010143	 0.006564	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2244	 1677	 0.006129	 0.01575	 0.0039	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1677	 2450	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1677	 2450	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1678	 1679	 0.010936	 0.0079	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1678	 1680	 0.006957	 0.004929	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1679	 1680	 0.0112	 0.007929	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1679	 1682	 0.019086	 0.0138	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1679	 1683	 0.007771	 0.017621	 0.00035	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2448	 1679	 0.009486	 0.033221	 0.00092	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1680	 1681	 0.004857	 0.007286	 0.00014	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1683	 1684	 0.004757	 0.009729	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1684	 1686	 0.005293	 0.010479	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1685	 1686	 0.003979	 0.007393	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1685	 1782	 0.018221	 0.02395	 0.00033	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1685	 2468	 0.019593	 0.057607	 0.00118	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1686	 1688	 0.003843	 0.011293	 0.00023	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1687	 1688	 0.004514	 0.009229	 0.00023	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1687	 1695	 0.005464	 0.011229	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1688	 1689	 0.01245	 0.00985	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1690	 1694	 0.01345	 0.008707	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1690	 2193	 0.016014	 0.016179	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1691	 1692	 0.017786	 0.011514	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1691	 1811	 0.014043	 0.016457	 0.00029	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1693	 1694	 0.01235	 0.009679	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1693	 1697	 0.011329	 0.007336	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1695	 1696	 0.004664	 0.010829	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1696	 1697	 0.003279	 0.006736	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1697	 2193	 0.045557	 0.03605	 0.00046	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1698	 1700	 0.021071	 0.021136	 0.00034	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1698	 1782	 0.008186	 0.01675	 0.00041	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1699	 1700	 0.0056	 0.00505	 9e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1699	 1704	 0.013343	 0.00945	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1701	 1704	 0.005614	 0.016507	 0.00034	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1701	 1713	 0.016929	 0.016936	 0.00023	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1701	 1761	 0.009771	 0.017564	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1701	 1778	 0.01075	 0.021064	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1701	 2465	 0.016921	 0.051907	 0.00141	 80	 84	 88	 0	 0	 1	-30	 30;
	 1702	 1704	 0.007757	 0.006386	 0.00013	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1702	 1707	 0.009957	 0.007057	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1703	 1706	 0.006264	 0.005771	 9e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1703	 1708	 0.008664	 0.005607	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1704	 1705	 0.010214	 0.007236	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1704	 1706	 0.003714	 0.007593	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1706	 1709	 0.026786	 0.017343	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1708	 1709	 0.010993	 0.007121	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1709	 1719	 0.019936	 0.016407	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1710	 1711	 0.018307	 0.018486	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1710	 1712	 0.006679	 0.010657	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1711	 1719	 0.015286	 0.010829	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1712	 1714	 0.023314	 0.015093	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2258	 1712	 0.011957	 0.040843	 0.00089	 80	 84	 88	 0	 0	 1	-30	 30;
	 1713	 1759	 0.0197	 0.01765	 0.00036	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1715	 1732	 0.001607	 0.006314	 0.00165	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1715	 1733	 0.00225	 0.007329	 0.00194	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1715	 1734	 0.001693	 0.004543	 0.00103	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1716	 1717	 0.021486	 0.013914	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1716	 1754	 0.021221	 0.016793	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1716	 1759	 0.025093	 0.019857	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1717	 1735	 0.018693	 0.012107	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1717	 1760	 0.014586	 0.017093	 0.0003	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1717	 2455	 0.010529	 0.018521	 0.00035	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1718	 1759	 0.031779	 0.022514	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2258	 1720	 0.021043	 0.02125	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1721	 1754	 0.011929	 0.00845	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1722	 1725	 0.0012	 0.004007	 0.00101	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1722	 2030	 0.001357	 0.004243	 0.00123	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1723	 1725	 0.002286	 0.006614	 0.00159	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1723	 2032	 0.002536	 0.008264	 0.00219	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1723	 2451	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1723	 2451	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1724	 2194	 0.036136	 0.0256	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2451	 1724	 0.032893	 0.027079	 0.00055	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1725	 1727	 0.000707	 0.002821	 0.00071	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1725	 1732	 0.002979	 0.011921	 0.003	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1725	 2452	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1725	 2452	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1725	 2494	 0.0099	 0.035214	 0.00784	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2451	 1726	 0.016814	 0.020879	 0.00046	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2452	 1726	 0.022821	 0.016164	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1726	 2454	 0.035743	 0.060207	 0.00086	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1727	 1728	 0.001471	 0.005343	 0.00164	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1728	 1738	 0.001593	 0.006364	 0.0016	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1729	 1997	 0.00335	 0.008414	 0.00218	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1729	 2004	 0.0025	 0.006429	 0.00159	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1729	 2453	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1729	 2453	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1730	 2001	 0.031507	 0.0204	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2453	 1730	 0.019129	 0.012386	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2453	 1731	 0.022721	 0.016093	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1732	 2454	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1732	 2454	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1733	 1734	 0.000964	 0.0033	 0.00079	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1733	 2455	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1733	 2455	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1733	 2459	 0.002971	 0.012921	 0.00368	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1734	 2456	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1734	 2456	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1735	 1755	 0.008557	 0.005543	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2455	 1736	 0.018521	 0.011993	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1737	 1763	 0.003843	 0.010186	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2455	 1737	 0.012436	 0.021864	 0.00041	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1738	 2457	 0.001771	 0.007207	 0.00176	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1739	 1741	 0.01645	 0.01065	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1740	 1743	 0.021286	 0.013779	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1741	 1743	 0.00325	 0.010843	 0.00017	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1741	 1744	 0.008371	 0.014721	 0.00028	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1741	 1748	 0.005814	 0.010493	 0.00015	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1742	 2457	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2458	 1742	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2458	 1743	 0.006786	 0.023179	 0.00051	 80	 84	 88	 0	 0	 1	-30	 30;
	 1744	 1745	 0.0054	 0.007364	 0.00013	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1744	 1747	 0.012693	 0.013957	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1744	 1748	 0.010407	 0.008236	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1745	 1757	 0.011543	 0.013536	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1746	 1747	 0.021421	 0.013871	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1746	 2005	 0.01525	 0.018257	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1746	 2010	 0.019293	 0.012493	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1747	 1751	 0.020271	 0.014357	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1748	 1749	 0.007193	 0.006493	 0.00011	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1749	 1750	 0.010843	 0.007021	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1750	 1752	 0.010036	 0.013064	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1751	 1752	 0.00865	 0.0126	 0.00029	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1751	 1996	 0.013457	 0.017679	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2458	 1752	 0.0103	 0.0316	 0.00086	 80	 84	 88	 0	 0	 1	-30	 30;
	 1753	 1754	 0.014629	 0.011579	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2258	 1753	 0.012814	 0.008293	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1754	 1755	 0.017686	 0.013014	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1755	 1756	 0.010864	 0.007029	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2258	 1755	 0.02665	 0.018879	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2456	 1755	 0.00625	 0.008521	 0.00019	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1757	 1758	 0.010343	 0.014107	 0.00025	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2453	 1758	 0.013921	 0.020871	 0.00038	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1759	 1760	 0.012229	 0.018736	 0.00026	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1760	 2460	 0.010129	 0.029786	 0.00061	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1761	 1762	 0.007	 0.014321	 0.00035	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1762	 2460	 0.008357	 0.018964	 0.00038	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1763	 1764	 0.002479	 0.009679	 0.00021	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1764	 2460	 0.003286	 0.010086	 0.00027	 80	 84	 88	 0	 0	 1	-30	 30;
	 1765	 2459	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2460	 1765	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1766	 1767	 0.000157	 0.001093	 0.00186	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1766	 2461	 0.003027	 0.10896	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1766	 2461	 0.003027	 0.10896	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1767	 2462	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2463	 1767	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1768	 2464	 0.003027	 0.10896	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1768	 2464	 0.003027	 0.10896	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1769	 1770	 0.013521	 0.008757	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1769	 1771	 0.03295	 0.023343	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1769	 1779	 0.003771	 0.00855	 0.00017	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2460	 1769	 0.004436	 0.017593	 0.0005	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1771	 1774	 0.015393	 0.016929	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2463	 1772	 0.011764	 0.011557	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1772	 2465	 0.014671	 0.012071	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2462	 1773	 0.002307	 0.0062	 0.00141	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1773	 2465	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1773	 2465	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1773	 2467	 0.001479	 0.005393	 0.00165	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1774	 1775	 0.002164	 0.009579	 0.00029	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2465	 1774	 0.002414	 0.008443	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1775	 1776	 0.0037	 0.0098	 0.00025	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1775	 1777	 0.0123	 0.009736	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1776	 1781	 0.009886	 0.025421	 0.00039	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1776	 1783	 0.015414	 0.009979	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1778	 1779	 0.003471	 0.007879	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1778	 1780	 0.007164	 0.013314	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1780	 1781	 0.004807	 0.007679	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1781	 1782	 0.002486	 0.007636	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 1784	 1785	 0.00175	 0.004764	 0.00105	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2462	 1784	 0.001721	 0.004143	 0.00117	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1784	 2466	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1784	 2466	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1785	 2467	 0.001264	 0.003864	 0.00084	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1786	 1789	 0.019914	 0.015764	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2466	 1786	 0.016407	 0.011621	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1787	 2467	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2468	 1787	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1787	 2480	 0.001636	 0.015536	 0.02761	 435	 456.75	 478.5	 0	 0	 1	-30	 30;
	 1788	 1789	 0.017614	 0.0114	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1788	 1800	 0.031386	 0.024843	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2465	 1788	 0.038414	 0.027214	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1789	 1796	 0.025257	 0.020786	 0.00042	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1789	 1798	 0.016464	 0.011664	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1790	 1791	 0.006829	 0.031843	 0.00074	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1790	 1996	 0.013543	 0.039829	 0.00081	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2246	 1790	 0.011857	 0.046129	 0.00077	 80	 84	 88	 0	 0	 1	-30	 30;
	 1791	 1796	 0.012093	 0.027657	 0.00068	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1791	 1797	 0.011086	 0.018171	 0.00032	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1792	 1972	 0.013064	 0.057864	 0.00132	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1792	 2009	 0.011721	 0.051936	 0.00156	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1793	 1795	 0.011579	 0.021536	 0.00051	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1793	 1964	 0.046207	 0.045393	 0.00076	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1794	 1796	 0.031336	 0.020286	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1795	 1803	 0.020186	 0.016614	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1796	 1798	 0.004529	 0.009271	 0.00023	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1796	 1801	 0.015493	 0.021136	 0.00038	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1796	 2482	 0.02135	 0.113779	 0.00199	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1797	 1798	 0.00815	 0.014329	 0.00027	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1799	 1801	 0.004536	 0.012014	 0.00031	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1799	 1802	 0.002764	 0.009457	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 1800	 1801	 0.008843	 0.0149	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1802	 1804	 0.010029	 0.010707	 0.00023	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1802	 1805	 0.004929	 0.01925	 0.00043	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1803	 1805	 0.023557	 0.019393	 0.00039	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1805	 2469	 0.005414	 0.029093	 0.00069	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1806	 1809	 0.028157	 0.018229	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1806	 1928	 0.0034	 0.010421	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 1806	 2469	 0.003129	 0.013993	 0.00029	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1807	 1955	 0.001536	 0.007057	 0.00181	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2251	 1807	 0.009171	 0.039907	 0.01137	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1807	 2469	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1807	 2469	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2469	 1808	 0.018914	 0.0134	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1811	 2193	 0.006371	 0.011207	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1812	 1818	 0.006914	 0.007386	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1813	 1814	 0.017021	 0.012057	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1813	 1818	 0.014593	 0.00945	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1814	 1815	 0.004314	 0.008543	 0.00013	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1814	 1818	 0.014321	 0.009271	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1815	 1816	 0.028386	 0.022464	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1815	 1818	 0.012786	 0.015871	 0.00034	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1815	 1819	 0.013271	 0.008593	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1815	 1820	 0.014207	 0.010064	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1815	 2470	 0.013171	 0.05225	 0.00149	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1817	 1818	 0.002579	 0.006836	 0.00017	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1817	 1825	 0.003929	 0.008979	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1818	 1878	 0.006621	 0.012314	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1819	 1829	 0.011893	 0.0077	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2225	 1821	 0.004557	 0.014243	 0.00413	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1821	 2470	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1821	 2470	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1821	 2475	 0.003079	 0.008264	 0.00187	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1822	 2471	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1822	 2471	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1823	 1836	 0.011857	 0.0139	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1823	 1867	 0.02475	 0.025	 0.00033	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1823	 1871	 0.003679	 0.012879	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1824	 1828	 0.012529	 0.008871	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1825	 1826	 0.007964	 0.012714	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1825	 1828	 0.006929	 0.014243	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1825	 1830	 0.006986	 0.008186	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1825	 1831	 0.067729	 0.0536	 0.00067	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2248	 1825	 0.018657	 0.100193	 0.00238	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1826	 1871	 0.010893	 0.014864	 0.00026	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1827	 1830	 0.035421	 0.025093	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1828	 1834	 0.00985	 0.017771	 0.00026	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1832	 1834	 0.0127	 0.009	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1832	 1835	 0.021957	 0.017379	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1833	 1834	 0.007707	 0.006907	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1833	 1836	 0.010179	 0.010279	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1836	 1837	 0.039957	 0.028307	 0.00045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1838	 1839	 0.004471	 0.012686	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1838	 1841	 0.010064	 0.006514	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1838	 2196	 0.006764	 0.00535	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1839	 1840	 0.002429	 0.006443	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2448	 1842	 0.012379	 0.047429	 0.00134	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1843	 1844	 0.012486	 0.008843	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1843	 1845	 0.008564	 0.008407	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1843	 1851	 0.011793	 0.00835	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1843	 1853	 0.029921	 0.019371	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1844	 1857	 0.012914	 0.008357	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1845	 1847	 0.0062	 0.010907	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1845	 1848	 0.031536	 0.020414	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1845	 1849	 0.027407	 0.021693	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1845	 2198	 0.016579	 0.011743	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1845	 2513	 0.007579	 0.017186	 0.00034	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1846	 1847	 0.003657	 0.008493	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2245	 1846	 0.004364	 0.013393	 0.00036	 80	 84	 88	 0	 0	 1	-30	 30;
	 1848	 1849	 0.008564	 0.00705	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1849	 1850	 0.007079	 0.004579	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1852	 1853	 0.012164	 0.008614	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1854	 1856	 0.014693	 0.011629	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1854	 1858	 0.001357	 0.007243	 0.00013	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1854	 1863	 0.002279	 0.008893	 0.0002	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1855	 1856	 0.013957	 0.011043	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1857	 1858	 0.006179	 0.009914	 0.00019	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1858	 1859	 0.007714	 0.012993	 0.00019	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1858	 1862	 0.014914	 0.009657	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1858	 2513	 0.01625	 0.025943	 0.0006	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1859	 1860	 0.020571	 0.016279	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1861	 1865	 0.006764	 0.012579	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1861	 1867	 0.009829	 0.017286	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1861	 2513	 0.017286	 0.035364	 0.00087	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1863	 1864	 0.010157	 0.0091	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1863	 1885	 0.002514	 0.011714	 0.00027	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1864	 1866	 0.017571	 0.01245	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1865	 1866	 0.004079	 0.012507	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 1866	 1868	 0.017586	 0.012457	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1866	 1869	 0.005014	 0.011643	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1866	 1886	 0.013357	 0.030307	 0.00061	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1869	 1870	 0.002886	 0.009529	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1871	 1872	 0.014921	 0.009657	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1873	 1874	 0.004314	 0.008871	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1873	 1879	 0.006243	 0.014279	 0.00035	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1873	 1885	 0.003471	 0.011857	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 1874	 1875	 0.003964	 0.008143	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1875	 2472	 0.004507	 0.009271	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1876	 2472	 0.002807	 0.009593	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 1876	 2474	 0.001657	 0.006464	 0.00014	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1877	 1882	 0.001064	 0.003879	 0.00119	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1877	 2197	 0.006864	 0.022386	 0.00594	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1877	 2472	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1877	 2472	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2472	 1878	 0.001229	 0.0059	 0.00018	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1879	 1890	 0.010993	 0.020443	 0.00048	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1879	 2474	 0.004229	 0.014814	 0.00041	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1880	 2473	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1880	 2473	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1880	 2475	 0.001543	 0.005879	 0.00164	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1881	 1892	 0.017786	 0.031286	 0.00059	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1881	 1894	 0.011136	 0.017771	 0.00041	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1881	 2476	 0.003536	 0.024279	 0.00044	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1882	 2474	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1882	 2474	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1882	 2475	 0.002393	 0.010121	 0.00228	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1883	 2475	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1883	 2475	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1883	 2480	 0.003279	 0.02235	 0.04026	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2225	 1884	 0.002821	 0.012586	 0.00342	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2475	 1884	 0.004436	 0.011407	 0.00282	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1884	 2476	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1884	 2476	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1885	 1886	 0.013829	 0.017164	 0.00037	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2473	 1886	 0.006093	 0.03465	 0.00063	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1887	 1893	 0.024871	 0.024436	 0.00041	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1887	 1895	 0.023121	 0.040664	 0.00076	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1887	 1910	 0.01195	 0.024564	 0.00047	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1888	 1892	 0.032957	 0.023343	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1889	 1897	 0.025157	 0.017821	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1890	 1892	 0.014243	 0.022729	 0.00052	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1890	 1896	 0.005721	 0.010643	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1891	 1892	 0.013171	 0.011886	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2473	 1891	 0.006136	 0.012614	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1893	 1894	 0.01015	 0.011893	 0.00021	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2476	 1895	 0.012071	 0.035507	 0.00073	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1896	 1897	 0.001821	 0.005364	 0.00011	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2473	 1896	 0.003707	 0.0222	 0.00054	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1898	 1899	 0.010371	 0.014136	 0.00031	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1898	 1902	 0.002829	 0.014036	 0.00034	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1898	 1907	 0.005907	 0.013407	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1898	 1909	 0.012586	 0.0234	 0.00055	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1899	 1911	 0.009121	 0.010693	 0.00019	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1900	 1901	 0.025607	 0.018136	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1900	 1902	 0.013857	 0.023343	 0.00034	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1902	 1937	 0.008457	 0.021414	 0.00042	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1902	 1953	 0.009914	 0.033879	 0.00074	 80	 84	 88	 0	 0	 1	-30	 30;
	 1903	 1905	 0.036514	 0.028893	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1903	 1940	 0.03465	 0.022429	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1904	 1905	 0.0154	 0.0139	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1904	 1938	 0.01915	 0.015157	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1905	 1936	 0.028057	 0.038243	 0.00085	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1905	 2191	 0.006357	 0.034007	 0.00103	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1906	 1931	 0.007371	 0.015086	 0.00037	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1906	 1935	 0.006043	 0.012364	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1907	 1908	 0.019943	 0.015786	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1907	 1912	 0.009864	 0.017343	 0.00033	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1908	 1916	 0.010229	 0.016329	 0.00038	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1908	 1931	 0.010114	 0.017043	 0.00024	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1909	 1912	 0.005007	 0.007993	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1909	 1916	 0.018443	 0.011943	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1910	 1914	 0.007036	 0.011236	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1910	 1915	 0.0166	 0.013136	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1911	 1913	 0.006571	 0.010493	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1911	 1915	 0.010036	 0.010721	 0.00023	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1912	 1913	 0.004571	 0.008036	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1912	 1918	 0.01305	 0.025836	 0.00038	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1913	 1914	 0.007379	 0.009157	 0.0002	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1914	 2478	 0.065471	 0.051814	 0.00065	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1916	 1917	 0.020107	 0.014243	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1916	 2478	 0.012521	 0.011221	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1918	 2477	 0.011664	 0.0096	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1919	 2477	 0.019186	 0.013593	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1920	 1922	 0.001514	 0.004721	 0.00137	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1920	 2477	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1920	 2477	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2477	 1921	 0.005143	 0.010814	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1921	 2478	 0.010971	 0.011079	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1922	 2478	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1922	 2478	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1922	 2481	 0.002771	 0.023043	 0.00698	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1923	 1926	 0.015507	 0.015664	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2478	 1923	 0.004507	 0.010229	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1924	 1925	 0.01385	 0.009814	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1924	 1926	 0.00455	 0.009314	 0.00023	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1924	 1927	 0.009621	 0.019779	 0.00038	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1924	 1930	 0.0083	 0.013979	 0.0002	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2478	 1924	 0.028264	 0.020021	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2478	 1925	 0.020279	 0.014364	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1927	 1928	 0.006193	 0.009886	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1927	 1930	 0.005671	 0.012864	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1927	 1933	 0.003057	 0.01195	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2469	 1927	 0.004321	 0.018486	 0.00041	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1928	 1929	 0.005921	 0.011007	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1929	 1930	 0.007414	 0.006686	 0.00011	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1930	 1932	 0.011957	 0.0215	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2477	 1930	 0.022343	 0.045914	 0.00088	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1931	 1932	 0.010121	 0.009943	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2478	 1931	 0.013693	 0.028136	 0.00054	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1932	 1933	 0.009171	 0.013364	 0.0003	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1933	 2482	 0.007679	 0.047229	 0.00085	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1934	 1953	 0.018186	 0.012879	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1935	 1937	 0.007929	 0.016221	 0.0004	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1936	 1947	 0.011879	 0.010643	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1936	 1950	 0.004993	 0.009007	 0.00013	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1937	 1952	 0.001793	 0.010214	 0.00019	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1938	 1939	 0.022229	 0.014393	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1939	 1940	 0.028943	 0.0205	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1939	 1946	 0.010757	 0.018914	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1940	 1941	 0.026907	 0.019064	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1940	 1944	 0.029736	 0.01925	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1942	 1943	 0.007993	 0.024514	 0.00066	 80	 84	 88	 0	 0	 1	-30	 30;
	 1942	 1978	 0.084507	 0.066879	 0.00084	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1942	 1982	 0.006957	 0.027179	 0.0006	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1943	 2188	 0.012043	 0.047029	 0.00104	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1944	 1945	 0.015629	 0.018321	 0.00032	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1944	 1958	 0.022993	 0.018929	 0.00039	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1945	 1960	 0.011821	 0.014671	 0.00032	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1946	 1947	 0.0141	 0.009129	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1946	 1948	 0.012221	 0.009671	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1946	 1960	 0.014671	 0.034064	 0.00051	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1946	 2482	 0.01015	 0.0269	 0.00069	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1947	 1957	 0.0067	 0.012457	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1949	 1950	 0.002493	 0.0051	 0.00013	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1949	 1957	 0.00295	 0.006036	 0.00015	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1950	 1951	 0.003936	 0.007314	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1951	 1952	 0.001114	 0.00535	 0.00016	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2469	 1954	 0.003557	 0.017071	 0.00051	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1954	 2479	 0.010136	 0.015193	 0.00028	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1954	 2482	 0.006157	 0.018886	 0.00051	 80	 84	 88	 0	 0	 1	-30	 30;
	 1955	 2479	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1955	 2479	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1955	 2481	 0.00075	 0.004521	 0.00137	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1956	 2199	 0.00035	 0.0059	 0.57466	 2720	 2856	 2992	 0	 0	 1	-30	 30;
	 1956	 2480	 0.000146	 0.011679	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 1956	 2480	 0.000146	 0.011679	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 2482	 1957	 0.008614	 0.02	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1957	 2483	 0.004593	 0.0094	 0.00023	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1958	 1961	 0.006421	 0.011293	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1959	 1960	 0.007564	 0.015543	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1959	 1961	 0.008229	 0.016293	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1959	 1980	 0.022921	 0.018143	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1960	 1982	 0.0123	 0.02855	 0.00042	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1960	 2188	 0.021257	 0.094207	 0.00283	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1961	 2483	 0.002614	 0.009164	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2482	 1962	 0.024221	 0.017157	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2481	 1963	 0.000914	 0.003471	 0.00097	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1963	 2483	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1963	 2483	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1964	 1965	 0.017521	 0.014421	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1964	 1974	 0.011321	 0.018071	 0.00041	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1965	 1971	 0.010779	 0.009729	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1966	 1967	 0.0076	 0.014136	 0.00033	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1966	 1977	 0.036871	 0.026121	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1966	 1985	 0.025386	 0.052171	 0.00099	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2482	 1966	 0.008771	 0.0336	 0.00095	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1967	 1985	 0.017871	 0.036729	 0.0007	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1968	 1970	 0.030471	 0.024114	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1969	 1973	 0.020064	 0.012993	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1970	 1972	 0.015457	 0.023179	 0.00042	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1970	 2016	 0.022679	 0.069571	 0.00189	 80	 84	 88	 0	 0	 1	-30	 30;
	 2482	 1970	 0.028479	 0.059857	 0.00109	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1971	 1972	 0.014979	 0.012329	 0.00025	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1972	 1973	 0.00515	 0.010543	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2482	 1972	 0.007857	 0.0301	 0.00085	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1973	 1975	 0.004014	 0.010629	 0.00027	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2479	 1974	 0.008929	 0.0166	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2482	 1975	 0.005729	 0.019557	 0.00043	 80	 84	 88	 0	 0	 1	-30	 30;
	 1976	 1981	 0.014914	 0.029529	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2483	 1976	 0.016764	 0.028243	 0.0004	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1977	 1979	 0.014057	 0.026143	 0.00061	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1977	 1981	 0.0199	 0.01795	 0.0003	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1978	 1979	 0.021657	 0.049529	 0.00121	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1978	 1986	 0.09365	 0.066343	 0.00105	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1978	 2188	 0.017029	 0.059614	 0.00165	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1981	 1983	 0.017164	 0.015486	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1982	 1984	 0.016229	 0.019021	 0.00033	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1983	 1984	 0.01405	 0.012679	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1985	 2174	 0.018779	 0.100843	 0.00239	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1987	 1990	 0.027043	 0.017507	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1987	 1993	 0.014557	 0.029914	 0.00057	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1987	 2020	 0.020707	 0.01855	 0.00038	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1988	 2008	 0.021443	 0.016971	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1989	 1995	 0.072007	 0.051007	 0.00081	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1989	 2016	 0.046421	 0.041886	 0.0007	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1990	 1991	 0.01465	 0.022443	 0.00031	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1990	 2019	 0.018343	 0.020171	 0.00027	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1990	 2485	 0.044564	 0.035271	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1991	 1993	 0.007271	 0.014879	 0.00036	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1991	 1999	 0.023836	 0.015429	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1992	 2001	 0.015636	 0.021307	 0.00047	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1992	 2003	 0.0221	 0.015657	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1992	 2006	 0.007707	 0.0123	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1992	 2486	 0.028171	 0.022293	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1993	 2016	 0.072507	 0.098843	 0.00219	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1993	 2163	 0.0353	 0.072543	 0.00139	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1993	 2171	 0.023429	 0.048143	 0.00092	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1994	 2173	 0.053979	 0.042721	 0.00054	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1995	 2173	 0.117714	 0.092279	 0.00119	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1996	 2013	 0.025471	 0.016493	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1997	 2025	 0.005	 0.012986	 0.00315	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1997	 2484	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1997	 2484	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1998	 2001	 0.057129	 0.057293	 0.00093	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1998	 2029	 0.075629	 0.076386	 0.00101	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2484	 1998	 0.088843	 0.062936	 0.00099	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1998	 2485	 0.020664	 0.028164	 0.00062	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1998	 2512	 0.015779	 0.05525	 0.00153	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1999	 2485	 0.03555	 0.023014	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2000	 2158	 0.006107	 0.02445	 0.00616	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2000	 2485	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2000	 2485	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2002	 2023	 0.015136	 0.015293	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2485	 2002	 0.015879	 0.026743	 0.00038	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2003	 2023	 0.023021	 0.014907	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2004	 2486	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2004	 2486	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2486	 2005	 0.008671	 0.011829	 0.00021	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2006	 2009	 0.00995	 0.017879	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2007	 2008	 0.006771	 0.011914	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2007	 2015	 0.0052	 0.018214	 0.00051	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2007	 2017	 0.007736	 0.0096	 0.00021	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2007	 2022	 0.028529	 0.020207	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2009	 2010	 0.016107	 0.021957	 0.00049	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2009	 2011	 0.010743	 0.013336	 0.00029	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2009	 2012	 0.029157	 0.018871	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2011	 2013	 0.022864	 0.016529	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2011	 2014	 0.02345	 0.016614	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2015	 2016	 0.004907	 0.017171	 0.00048	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2482	 2016	 0.025371	 0.125893	 0.003	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2017	 2021	 0.034407	 0.024371	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2017	 2022	 0.013257	 0.009393	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2018	 2019	 0.012321	 0.008729	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2020	 2021	 0.020886	 0.017186	 0.00035	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2022	 2023	 0.005693	 0.0083	 0.00019	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2485	 2023	 0.032057	 0.042129	 0.00058	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2024	 2026	 0.016007	 0.018764	 0.00033	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2024	 2487	 0.014886	 0.013429	 0.00022	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2024	 2491	 0.008407	 0.017286	 0.00033	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2025	 2036	 0.004229	 0.011514	 0.00254	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2026	 2126	 0.007807	 0.014514	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2026	 2487	 0.011286	 0.012407	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2026	 2495	 0.011307	 0.01805	 0.00041	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2027	 2036	 0.00165	 0.004771	 0.00115	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2027	 2487	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2027	 2487	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2027	 2494	 0.001693	 0.004986	 0.00116	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2028	 2123	 0.068793	 0.044543	 0.00085	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2028	 2126	 0.031014	 0.020079	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2029	 2510	 0.044736	 0.052443	 0.00091	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2030	 2032	 0.002029	 0.006114	 0.00191	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2031	 2032	 0.001286	 0.004014	 0.00116	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2031	 2035	 0.001857	 0.006064	 0.00161	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2031	 2488	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2031	 2488	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2032	 2036	 0.004229	 0.012721	 0.00398	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2032	 2489	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2032	 2489	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2033	 2034	 0.009107	 0.017843	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2033	 2037	 0.033929	 0.034264	 0.00046	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2488	 2033	 0.031814	 0.025179	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2451	 2034	 0.0134	 0.026529	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2489	 2034	 0.032029	 0.020736	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2035	 2038	 0.001557	 0.006436	 0.00152	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2035	 2490	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2035	 2490	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2036	 2491	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2036	 2491	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2036	 2494	 0.002243	 0.007814	 0.00181	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2488	 2037	 0.0384	 0.0272	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2490	 2037	 0.019214	 0.012443	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2491	 2037	 0.007621	 0.015664	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2038	 2040	 0.002943	 0.010093	 0.00242	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2038	 2492	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2038	 2492	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2492	 2039	 0.018921	 0.0134	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2039	 2495	 0.011936	 0.016286	 0.00029	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2040	 2049	 0.0017	 0.012221	 0.00324	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 2040	 2493	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2040	 2493	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2040	 2494	 0.001464	 0.00585	 0.00147	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2041	 2044	 0.011443	 0.008107	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2493	 2041	 0.023757	 0.023993	 0.00031	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2041	 2495	 0.023829	 0.016879	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2042	 2494	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2495	 2042	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2042	 2514	 0.001129	 0.007414	 0.01434	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2493	 2043	 0.030071	 0.019471	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2045	 2496	 0.003264	 0.01335	 0.00027	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2045	 2498	 0.005771	 0.019721	 0.00043	 80	 84	 88	 0	 0	 1	-30	 30;
	 2045	 2503	 0.011336	 0.0233	 0.00044	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2493	 2046	 0.011764	 0.024179	 0.00046	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2046	 2516	 0.014557	 0.027064	 0.00064	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2047	 2048	 0.000379	 0.003057	 0.00086	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 2047	 2114	 0.000464	 0.003757	 0.00106	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 2236	 2048	 0.000514	 0.00485	 0.00147	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 2049	 2050	 0.000164	 0.002307	 0.00121	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 2049	 2515	 0.000393	 0.004564	 0.00134	 325	 341.25	 357.5	 0	 0	 1	-30	 30;
	 2236	 2050	 0.000336	 0.004179	 0.00284	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 2051	 2053	 0.000664	 0.005671	 0.00161	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 2236	 2051	 0.000593	 0.006736	 0.00189	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 2051	 2496	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2051	 2496	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2496	 2052	 0.010207	 0.007229	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2053	 2054	 0.000507	 0.004314	 0.00108	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 2054	 2497	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2054	 2497	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2054	 2499	 0.00105	 0.006893	 0.00173	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 2055	 2056	 0.008014	 0.006343	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2497	 2056	 0.006057	 0.011264	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2056	 2500	 0.010336	 0.019221	 0.00045	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2057	 2113	 0.001707	 0.008071	 0.00259	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 2057	 2498	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2057	 2498	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2057	 2499	 0.001086	 0.006664	 0.00244	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 2058	 2064	 0.0064	 0.018364	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2058	 2073	 0.013921	 0.013679	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2058	 2074	 0.012714	 0.025179	 0.00037	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2498	 2059	 0.009186	 0.018871	 0.00036	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2059	 2500	 0.009579	 0.016129	 0.00023	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2060	 2061	 0.010443	 0.010257	 0.00017	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2060	 2500	 0.0099	 0.017414	 0.00033	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2061	 2065	 0.014443	 0.025407	 0.00048	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2498	 2061	 0.007671	 0.014264	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2061	 2500	 0.007693	 0.019786	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2062	 2063	 0.014929	 0.019429	 0.00027	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2062	 2078	 0.011821	 0.013857	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2063	 2064	 0.008407	 0.022271	 0.00056	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2063	 2066	 0.006336	 0.016057	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2063	 2500	 0.022436	 0.041721	 0.00098	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2064	 2099	 0.008414	 0.016486	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2064	 2101	 0.024643	 0.033621	 0.0006	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2065	 2067	 0.004764	 0.015893	 0.00025	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2498	 2065	 0.019086	 0.020386	 0.00043	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2066	 2068	 0.003979	 0.013264	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2067	 2068	 0.004193	 0.009514	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2067	 2503	 0.006779	 0.0126	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2068	 2069	 0.004043	 0.008307	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2068	 2115	 0.002929	 0.008986	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 2069	 2104	 0.003471	 0.00805	 0.00012	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2070	 2078	 0.01125	 0.025521	 0.00051	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2070	 2500	 0.003657	 0.012071	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2220	 2071	 0.001	 0.01695	 0.05992	 1023	 1074.15	 1125.3	 0	 0	 1	-30	 30;
	 2071	 2499	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2500	 2071	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2071	 2514	 0.000507	 0.007671	 0.02755	 946	 993.3	 1040.6	 0	 0	 1	-30	 30;
	 2072	 2073	 0.004871	 0.008571	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2072	 2077	 0.0112	 0.019693	 0.00037	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2073	 2074	 0.006764	 0.0139	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2074	 2502	 0.033621	 0.131307	 0.00291	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2075	 2076	 0.008271	 0.028264	 0.00061	 80	 84	 88	 0	 0	 1	-30	 30;
	 2075	 2086	 0.019279	 0.075307	 0.00167	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2076	 2101	 0.0049	 0.015029	 0.00041	 80	 84	 88	 0	 0	 1	-30	 30;
	 2077	 2078	 0.003771	 0.007757	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2220	 2079	 0.001829	 0.012193	 0.02298	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2079	 2501	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2502	 2079	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2080	 2086	 0.028757	 0.020371	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2081	 2082	 0.013586	 0.046421	 0.00101	 80	 84	 88	 0	 0	 1	-30	 30;
	 2081	 2086	 0.018643	 0.042636	 0.00104	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2082	 2097	 0.014729	 0.0573	 0.00096	 80	 84	 88	 0	 0	 1	-30	 30;
	 2083	 2084	 0.006357	 0.016107	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2083	 2086	 0.023979	 0.038464	 0.00071	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2083	 2087	 0.013157	 0.063157	 0.00189	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2084	 2085	 0.007486	 0.010207	 0.00019	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2084	 2086	 0.012107	 0.021293	 0.0004	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2085	 2086	 0.005357	 0.011007	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2502	 2085	 0.040507	 0.124279	 0.00336	 80	 84	 88	 0	 0	 1	-30	 30;
	 2090	 2091	 0.006693	 0.035807	 0.00109	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2091	 2098	 0.0204	 0.054071	 0.00137	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2091	 2141	 0.035686	 0.073343	 0.0014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2091	 2142	 0.040714	 0.0757	 0.00177	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2092	 2093	 0.125093	 0.099007	 0.00125	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2092	 2140	 0.044214	 0.082214	 0.00192	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2092	 2150	 0.075521	 0.132836	 0.00249	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2092	 2182	 0.385543	 0.249929	 0.00476	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2094	 2095	 0.015543	 0.015271	 0.00026	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2094	 2101	 0.018693	 0.01675	 0.00034	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2095	 2096	 0.003386	 0.007736	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2095	 2097	 0.007936	 0.030864	 0.00051	 80	 84	 88	 0	 0	 1	-30	 30;
	 2095	 2102	 0.027957	 0.029857	 0.00063	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2096	 2101	 0.014814	 0.027543	 0.00064	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2096	 2107	 0.003414	 0.00865	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2096	 2109	 0.003436	 0.013421	 0.0003	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2097	 2098	 0.013007	 0.038243	 0.00079	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2099	 2100	 0.011329	 0.0121	 0.00026	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2100	 2102	 0.006436	 0.010271	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2102	 2103	 0.0138	 0.018143	 0.00025	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2102	 2105	 0.004629	 0.013271	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2500	 2102	 0.0529	 0.086721	 0.00153	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2103	 2106	 0.006729	 0.009179	 0.00016	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2104	 2105	 0.003479	 0.011614	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2104	 2111	 0.007093	 0.013186	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2106	 2107	 0.008571	 0.008414	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2107	 2108	 0.002129	 0.008314	 0.00019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2108	 2111	 0.007007	 0.020607	 0.00042	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2108	 2112	 0.007786	 0.012429	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2109	 2110	 0.00365	 0.011207	 0.0003	 80	 84	 88	 0	 0	 1	-30	 30;
	 2110	 2119	 0.013386	 0.02355	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2110	 2506	 0.011264	 0.043993	 0.00098	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2111	 2118	 0.004029	 0.013429	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2111	 2503	 0.019593	 0.036421	 0.00085	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2112	 2121	 0.00785	 0.014593	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2113	 2114	 0.000429	 0.003064	 0.00095	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 2113	 2503	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2113	 2503	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2503	 2115	 0.011429	 0.018243	 0.00042	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2115	 2504	 0.00915	 0.03125	 0.00068	 80	 84	 88	 0	 0	 1	-30	 30;
	 2116	 2127	 0.002736	 0.011364	 0.00265	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2116	 2504	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2116	 2504	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2116	 2515	 0.002286	 0.00915	 0.00231	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2117	 2118	 0.003829	 0.01175	 0.00032	 80	 84	 88	 0	 0	 1	-30	 30;
	 2504	 2117	 0.002821	 0.009871	 0.00027	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2119	 2120	 0.027407	 0.019414	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2119	 2121	 0.019429	 0.021371	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2119	 2505	 0.012714	 0.026121	 0.0005	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2121	 2122	 0.007543	 0.015493	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2503	 2121	 0.036243	 0.071757	 0.00105	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2122	 2505	 0.004721	 0.013543	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2123	 2124	 0.02085	 0.020486	 0.00034	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2504	 2123	 0.012921	 0.03425	 0.00087	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2123	 2516	 0.007214	 0.035793	 0.00085	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2124	 2125	 0.012964	 0.011943	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2125	 2126	 0.022386	 0.0202	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2127	 2128	 0.001179	 0.004107	 0.00095	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2127	 2139	 0.002493	 0.008871	 0.00197	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2127	 2505	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2127	 2505	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2128	 2139	 0.00125	 0.004557	 0.00139	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2505	 2129	 0.012271	 0.020671	 0.00029	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2130	 2132	 0.001307	 0.005386	 0.00127	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2130	 2139	 0.002993	 0.008814	 0.00205	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2130	 2506	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2130	 2506	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2131	 2138	 0.002071	 0.009193	 0.00028	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2506	 2131	 0.006814	 0.017321	 0.00027	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2131	 2511	 0.005314	 0.015629	 0.00032	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2132	 2133	 0.001207	 0.004693	 0.00125	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2132	 2507	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2132	 2507	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2133	 2135	 0.001107	 0.004307	 0.00115	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2133	 2508	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2133	 2508	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2134	 2156	 0.006043	 0.015536	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2134	 2509	 0.003879	 0.009979	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2135	 2509	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2135	 2509	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2136	 2510	 0.008936	 0.018371	 0.00035	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2136	 2511	 0.012471	 0.01225	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2137	 2139	 0.001971	 0.007179	 0.0022	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2137	 2157	 0.002671	 0.011029	 0.00261	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2137	 2510	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2137	 2510	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2507	 2138	 0.040529	 0.026236	 0.0005	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2508	 2138	 0.003443	 0.016514	 0.00049	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2139	 2511	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2139	 2511	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2139	 2515	 0.006236	 0.024979	 0.00629	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2140	 2143	 0.017907	 0.033293	 0.00078	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2140	 2151	 0.065929	 0.047657	 0.00072	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2141	 2142	 0.016121	 0.01455	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2141	 2156	 0.008164	 0.014357	 0.00027	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2142	 2143	 0.004614	 0.008579	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2142	 2144	 0.002886	 0.011057	 0.00031	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2143	 2145	 0.012336	 0.011057	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2144	 2154	 0.008264	 0.012657	 0.00018	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2144	 2159	 0.002086	 0.008929	 0.0002	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2145	 2152	 0.0149	 0.013443	 0.00022	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2146	 2150	 0.011021	 0.02265	 0.00043	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2146	 2153	 0.006014	 0.005421	 9e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2146	 2154	 0.013671	 0.012329	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2146	 2167	 0.020929	 0.016564	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2147	 2149	 0.005607	 0.007643	 0.00014	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2147	 2151	 0.014943	 0.017521	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2147	 2152	 0.003929	 0.008907	 0.00018	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2148	 2150	 0.011664	 0.008257	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2148	 2152	 0.013586	 0.01075	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2149	 2151	 0.012536	 0.011307	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2151	 2172	 0.109614	 0.070971	 0.00135	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2152	 2154	 0.008121	 0.018414	 0.00036	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2152	 2167	 0.007529	 0.017486	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2153	 2154	 0.00845	 0.006957	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2154	 2166	 0.009264	 0.016714	 0.00024	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2241	 2154	 0.00795	 0.024393	 0.00066	 80	 84	 88	 0	 0	 1	-30	 30;
	 2507	 2155	 0.036114	 0.025579	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2231	 2157	 0.001929	 0.007329	 0.00205	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2231	 2158	 0.000736	 0.0064	 0.0023	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 2158	 2512	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2158	 2512	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2159	 2160	 0.002	 0.007943	 0.00023	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2232	 2160	 0.007007	 0.016029	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2241	 2160	 0.006821	 0.013964	 0.00034	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2161	 2164	 0.024057	 0.015571	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2162	 2164	 0.024457	 0.019357	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2162	 2165	 0.003664	 0.015671	 0.00036	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2162	 2170	 0.016079	 0.014507	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2162	 2171	 0.008636	 0.01605	 0.00038	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2163	 2165	 0.011536	 0.016807	 0.00038	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2232	 2163	 0.011793	 0.026757	 0.00054	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2241	 2163	 0.014279	 0.02935	 0.00056	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2508	 2163	 0.0377	 0.067757	 0.00121	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2512	 2163	 0.004857	 0.018614	 0.00053	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2165	 2166	 0.002321	 0.008886	 0.00025	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2232	 2165	 0.008379	 0.024643	 0.00051	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2166	 2167	 0.004771	 0.008871	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2166	 2170	 0.004893	 0.010007	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2167	 2168	 0.018386	 0.011907	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2169	 2170	 0.042471	 0.0307	 0.00046	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2170	 2171	 0.01625	 0.024643	 0.00035	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2171	 2173	 0.057171	 0.047057	 0.00096	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2174	 2175	 0.011371	 0.037536	 0.00061	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2174	 2176	 0.024064	 0.044743	 0.00105	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2175	 2176	 0.011086	 0.016621	 0.0003	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2175	 2177	 0.018707	 0.074229	 0.00212	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2176	 2178	 0.014707	 0.02205	 0.0004	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2177	 2179	 0.065936	 0.059493	 0.00099	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2482	 2177	 0.06695	 0.2864	 0.00648	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2178	 2179	 0.0073	 0.044193	 0.00139	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2179	 2180	 0.055157	 0.035707	 0.00068	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2179	 2183	 0.020307	 0.108693	 0.00329	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2181	 2183	 0.016843	 0.114393	 0.00283	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2181	 2184	 0.111664	 0.391543	 0.01086	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2181	 2184	 0.111664	 0.391543	 0.01086	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2181	 2186	 0.035014	 0.122621	 0.00339	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2181	 2186	 0.035014	 0.122621	 0.00339	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2185	 2188	 0.053721	 0.330507	 0.00596	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2185	 2190	 0.098379	 0.438864	 0.00746	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2185	 2190	 0.098379	 0.438864	 0.00746	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2185	 2191	 0.048743	 0.314829	 0.01004	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 2186	 2189	 0.032764	 0.114729	 0.00318	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2186	 2189	 0.032764	 0.114729	 0.00318	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2187	 2188	 0.011236	 0.0209	 0.00049	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2187	 2189	 0.020121	 0.046014	 0.00112	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2188	 2189	 0.005643	 0.033821	 0.00081	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2190	 2192	 0.0387	 0.071957	 0.00169	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2226	 2190	 0.030593	 0.121386	 0.00346	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2191	 2192	 0.025179	 0.046821	 0.00109	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2484	 2194	 0.067093	 0.0485	 0.00074	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2245	 2195	 0.023621	 0.042621	 0.00061	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2244	 2197	 0.002243	 0.006114	 0.00135	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2197	 2513	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2197	 2513	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2199	 2514	 9.9e-05	 0.007891	 0	 1850	 1850	 1850	 1	 0	 1	-30	 30;
	 2200	 2202	 0.024236	 0.056264	 0.00084	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2200	 2204	 0.0099	 0.033821	 0.00074	 80	 84	 88	 0	 0	 1	-30	 30;
	 2200	 2206	 0.012314	 0.0253	 0.00049	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2200	 2207	 0.01025	 0.019064	 0.00044	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2200	 2208	 0.019164	 0.021079	 0.00028	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2200	 2209	 0.067271	 0.053236	 0.00067	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2200	 2210	 0.0841	 0.059571	 0.00094	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2200	 2212	 0.038243	 0.0786	 0.0015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2200	 2213	 0.099764	 0.175486	 0.0033	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2200	 2214	 0.082021	 0.144271	 0.00271	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2200	 2215	 0.054371	 0.101107	 0.00236	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2201	 2202	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2201	 2202	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2205	 2208	 0.004679	 0.008693	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2211	 2212	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2220	 2221	 0.000195	 0.013624	 0	 800	 800	 800	 1	 0	 0	-30	 30;
	 2220	 2221	 0.000195	 0.013624	 0	 800	 800	 800	 1	 0	 0	-30	 30;
	 2225	 2226	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2225	 2226	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2226	 2470	 0.0215	 0.049179	 0.0012	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2227	 2228	 0.000321	 0.02569	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 2227	 2228	 0.000321	 0.02569	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 2231	 2232	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2231	 2232	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2231	 2481	 0.02785	 0.09915	 0.02207	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2233	 2234	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2233	 2234	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2234	 2235	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2234	 2235	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2238	 2239	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 0	-30	 30;
	 2238	 2239	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 0	-30	 30;
	 2240	 2419	 0.012736	 0.0771	 0.00241	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2244	 2245	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2244	 2245	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2246	 2458	 0.002629	 0.014114	 0.00034	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2249	 2415	 0.000407	 0.002943	 9e-05	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 2251	 2252	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2251	 2252	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2252	 2455	 0.009107	 0.035421	 0.00059	 80	 84	 88	 0	 0	 1	-30	 30;
	 2254	 2389	 0.010186	 0.077029	 0.00256	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 2255	 2387	 0.045193	 0.17655	 0.00391	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2255	 2387	 0.045193	 0.17655	 0.00391	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2256	 2260	 0.011071	 0.021914	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2261	 2448	 0.001243	 0.002186	 4e-05	 44	 44	 44	 0	 0	 1	-30	 30;
	 2265	 2277	 0.01365	 0.017764	 0.00025	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2266	 2391	 0.014743	 0.079164	 0.00188	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2267	 2268	 0.019014	 0.084721	 0.00144	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2267	 2268	 0.019014	 0.084721	 0.00144	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2272	 2273	 0.01225	 0.054593	 0.00093	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2274	 2275	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2274	 2278	 0.007343	 0.0177	 0.005	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2276	 2277	 0.010379	 0.016564	 0.00038	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2278	 2279	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 2286	 2287	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2287	 2500	 0.042221	 0.272607	 0.00869	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 2289	 2290	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2291	 2292	 0.011393	 0.025836	 0.00051	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2293	 2294	 0.006171	 0.024114	 0.00054	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2300	 2303	 0.018343	 0.042586	 0.00064	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2307	 2308	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2308	 2310	 0.00985	 0.018314	 0.00043	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2314	 2315	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2314	 2326	 0.002364	 0.0161	 0.00549	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 2316	 2320	 0.031457	 0.031779	 0.00042	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2316	 2321	 0.024793	 0.019621	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2317	 2319	 0.013993	 0.024614	 0.00046	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2326	 2327	 8e-05	 0.00641	 0	 1950	 1950	 1950	 1	 0	 1	-30	 30;
	 2329	 2330	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2330	 2331	 0.004507	 0.01325	 0.00027	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2333	 2337	 0.008557	 0.019407	 0.00039	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2339	 2340	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2340	 2364	 0.010314	 0.026129	 0.00051	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2341	 2343	 0.016464	 0.016171	 0.00027	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2345	 2346	 0.025007	 0.017714	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2347	 2348	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2352	 2353	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2354	 2355	 0.005507	 0.009693	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2357	 2358	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2358	 2364	 0.006993	 0.020557	 0.00042	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2359	 2360	 0.000114	 0.009083	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 2360	 2361	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 2366	 2367	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2367	 2368	 0.008914	 0.016579	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2391	 2392	 0.037886	 0.098186	 0.00186	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2400	 2412	 0.014564	 0.056879	 0.00126	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2400	 2412	 0.014564	 0.056879	 0.00126	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2402	 2403	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2404	 2406	 0.007193	 0.025193	 0.0007	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2404	 2406	 0.007193	 0.025193	 0.0007	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2405	 2406	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2408	 2415	 0.013414	 0.027571	 0.00053	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2411	 2412	 0.000156	 0.012499	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 2413	 2414	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2413	 2439	 0.001329	 0.017314	 0.00501	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2413	 2439	 0.001329	 0.017314	 0.00501	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2422	 2423	 0.000125	 0.009999	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 2422	 2423	 0.000125	 0.009999	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 2424	 2428	 0.015886	 0.040843	 0.00063	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2427	 2441	 0.033193	 0.035443	 0.00075	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2432	 2433	 0.16565	 0.107264	 0.00204	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2439	 2440	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2443	 2445	 0.013521	 0.0107	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2453	 2485	 0.092729	 0.073393	 0.00092	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2454	 2458	 0.014236	 0.048636	 0.00106	 80	 84	 88	 0	 0	 1	-30	 30;
	 2457	 2458	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2459	 2460	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2459	 2461	 0.001264	 0.003343	 0.00079	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2459	 2462	 0.001421	 0.0057	 0.00144	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2459	 2464	 0.001914	 0.0079	 0.00187	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2462	 2463	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2465	 2466	 0.024936	 0.016143	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2467	 2468	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2470	 2474	 0.025271	 0.051936	 0.00099	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2471	 2474	 0.022179	 0.085336	 0.00146	 80	 84	 88	 0	 0	 1	-30	 30;
	 2480	 2481	 7.2e-05	 0.005736	 0	 1900	 1900	 1900	 1	 0	 1	-30	 30;
	 2481	 2482	 0.000108	 0.00862	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30;
	 2494	 2495	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2499	 2500	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2499	 2501	 0.005579	 0.043421	 0.01128	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 2501	 2502	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2514	 2515	 9.7e-05	 0.007785	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 2515	 2516	 0.000149	 0.011904	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
];

mpc_regionR6.gencost = [
%	2           startup     shutdown    n           c(n-1)...c0 
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.027	 24.223	 271.68;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.452	 23.294	 1440.75;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.009	 13.659	 2130.63;
	 2	 0	 0	 3	 0.009	 13.659	 2130.63;
	 2	 0	 0	 3	 0.007	 21.254	 835.26;
	 2	 0	 0	 3	 0.007	 21.254	 835.26;
	 2	 0	 0	 3	 0.009	 21.873	 614.13;
	 2	 0	 0	 3	 0.009	 21.855	 622.71;
	 2	 0	 0	 3	 0.01	 21.909	 600.51;
	 2	 0	 0	 3	 0.01	 21.909	 600.51;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 21.853	 632.87;
	 2	 0	 0	 3	 0.009	 21.853	 632.87;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.006	 21.181	 856.8;
	 2	 0	 0	 3	 0.006	 21.181	 856.8;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.026	 11.4	 993.75;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.021	 23.617	 330.3;
	 2	 0	 0	 3	 0.021	 23.617	 330.3;
	 2	 0	 0	 3	 0.021	 23.617	 330.3;
	 2	 0	 0	 3	 0.007	 21.384	 796.54;
	 2	 0	 0	 3	 0.006	 21.156	 859.48;
	 2	 0	 0	 3	 0.063	 25.17	 165.04;
	 2	 0	 0	 3	 0.031	 24.504	 248.25;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.009	 18.77	 588.04;
	 2	 0	 0	 3	 0.04	 25.024	 207.35;
	 2	 0	 0	 3	 0.029	 24.443	 255.68;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.049	 16.01	 65.65;
	 2	 0	 0	 3	 0.049	 16.01	 65.65;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.136	 34.922	 113.71;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.026	 13.54	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.057	 34.459	 256.81;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0	 0	 0;
];


% -------------------- mpc_regionR7 --------------------

mpc_regionR7.version = '2';
mpc_regionR7.baseMVA = 100.0000;
mpc_regionR7.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 1	 2	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 2	 2	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 3	 1	 0	 0	 0	 39.69	 1	 1	 0	 345	 1	 1.1	 0.9;
	 4	 1	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 5	 2	 0	 0	 0	 0	 6	 1	 0	 500	 1	 1.1	 0.9;
	 6	 2	 0	 0	 0	 0	 6	 1	 0	 230	 1	 1.1	 0.9;
	 7	 2	 0	 0	 0	 0	 6	 1	 0	 345	 1	 1.1	 0.9;
	 8	 2	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 9	 2	 0	 0	 0	 0	 6	 1	 0	 500	 1	 1.1	 0.9;
	 10	 2	 0	 0	 0	 0	 6	 1	 0	 345	 1	 1.1	 0.9;
	 11	 2	 0	 0	 0	 0	 6	 1	 0	 345	 1	 1.1	 0.9;
	 12	 2	 0	 0	 0	 0	 6	 1	 0	 500	 1	 1.1	 0.9;
	 13	 2	 0	 0	 0	 0	 6	 1	 0	 230	 1	 1.1	 0.9;
	 14	 2	 0	 0	 0	 0	 6	 1	 0	 345	 1	 1.1	 0.9;
	 15	 2	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 16	 2	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 17	 1	 0	 0	 0	 108.03	 6	 1	 0	 500	 1	 1.1	 0.9;
	 18	 2	 0	 0	 0	 0	 6	 1	 0	 345	 1	 1.1	 0.9;
	 19	 2	 0	 0	 0	 0	 6	 1	 0	 230	 1	 1.1	 0.9;
	 20	 2	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 21	 2	 0	 0	 0	 0	 6	 1	 0	 230	 1	 1.1	 0.9;
	 22	 2	 0	 0	 0	 0	 6	 1	 0	 230	 1	 1.1	 0.9;
	 23	 1	 0	 0	 0	 0	 6	 1	 0	 500	 1	 1.1	 0.9;
	 24	 2	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 25	 2	 0	 0	 0	 0	 6	 1	 0	 230	 1	 1.1	 0.9;
	 26	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 27	 2	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 28	 2	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 29	 2	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 30	 2	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 31	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 32	 2	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 33	 2	 0	 0	 0	 0	 6	 1	 0	 500	 1	 1.1	 0.9;
	 34	 2	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 35	 2	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 36	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 37	 2	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 38	 2	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 39	 2	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 40	 1	 0	 0	 0	 0	 9	 1	 0	 230	 1	 1.1	 0.9;
	 41	 1	 11.28	 2.16	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 42	 1	 14.03	 2.41	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 43	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 44	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 45	 1	 12.69	-1.79	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 46	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 47	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 48	 1	 2.11	 0.55	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 49	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 50	 1	 4.43	 0.64	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 51	 1	 7.26	 0.7	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 52	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 53	 1	 4.37	 1.01	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 54	 1	 4.28	 0.96	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 55	 1	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 56	 1	 5.86	 0.76	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 57	 1	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 58	 1	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 59	 1	 4.7	 0.95	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 60	 1	 7.15	 0.69	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 61	 1	 4.06	 0.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 62	 1	 8.08	 1.26	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 63	 1	 2.03	 0.27	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 64	 1	 34.98	 8	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 65	 1	 4.92	 0.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 66	 1	 6.04	 1.32	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 67	 1	 7.79	 1.55	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 68	 1	 6.35	 1.19	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 69	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 70	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 71	 1	 7.18	 1.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 72	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 73	 1	 6.19	 0.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 74	 1	 4.83	 1.13	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 75	 1	 4.88	 1.13	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 76	 1	 7.14	 1.03	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 77	 1	 6.35	 0.68	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 78	 1	 11.03	 2	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 79	 1	 6.4	 0.83	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 80	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 81	 1	 47.76	 8.07	 0	 33.96	 1	 1	 0	 345	 1	 1.1	 0.9;
	 82	 1	 0	 0	 0	-3.01	 1	 1	 0	 230	 1	 1.1	 0.9;
	 83	 1	 6.18	 1.46	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 84	 1	 8.19	-11.87	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 85	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 86	 1	 10.93	 2.33	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 87	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 88	 1	 37.05	 8.43	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 89	 1	 1.22	 0.22	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 90	 1	 68.23	 25.64	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 91	 1	 0	 0	 0	 36.26	 6	 1	 0	 345	 1	 1.1	 0.9;
	 92	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 93	 1	 4.32	 1.18	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 94	 1	 6.03	 1.89	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 95	 1	 4.35	 1.32	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 96	 1	 5.09	 1.4	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 97	 1	 3.31	 0.81	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 98	 1	 3.22	 1.09	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 99	 1	 4.13	 1.2	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 100	 1	 7.38	 2.93	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 101	 1	 4.2	 1.64	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 102	 1	 8.91	 2.88	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 103	 1	 4.03	 0.96	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 104	 1	 2.92	 1.13	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 105	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 106	 1	 2.01	 0.8	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 107	 1	 4.22	 1.31	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 108	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 109	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 110	 1	 4.34	 1.24	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 111	 1	 4.5	 1.53	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 112	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 113	 1	 0	 0	 0	 0	 6	 1	 0	 230	 1	 1.1	 0.9;
	 114	 1	 3.6	 0.7	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 115	 1	 1.87	 0.6	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 116	 1	 3.22	 0.62	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 117	 1	 2.51	 0.84	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 118	 1	 2.84	 0.93	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 119	 1	 1.67	 0.59	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 120	 1	 2.22	 0.83	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 121	 1	 1.96	 0.77	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 122	 1	 2.76	 1.11	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 123	 1	 2.37	 0.42	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 124	 1	 2.63	 0.63	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 125	 1	 8.14	 2.89	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 126	 1	 2.87	 0.86	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 127	 1	 2.76	 1.1	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 128	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 129	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 130	 1	 1.55	 0.57	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 131	 1	 4.29	 0.87	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 132	 1	 5.17	 1.76	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 133	 1	 4.21	 1.22	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 134	 1	 4.25	 0.75	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 135	 1	 3.36	 1.18	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 136	 1	 5.32	 0.94	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 137	 1	 3.97	 1.52	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 138	 1	 3.22	 0.52	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 139	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 140	 1	 1.56	 0.34	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 141	 1	 5.37	 1.24	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 142	 1	 2.32	 0.73	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 143	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 144	 1	 6.74	 2.75	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 145	 1	 2.91	 0.83	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 146	 1	 3.23	 1.12	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 147	 1	 2.76	 0.97	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 148	 1	 2.2	 0.64	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 149	 1	 1.34	 0.51	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 150	 1	 3.88	 0.7	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 151	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 152	 1	 3.63	 1.43	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 153	 1	 3.38	 0.74	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 154	 1	 3.63	 1.48	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 155	 1	 2.13	 0.42	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 156	 1	 1.98	 0.81	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 157	 1	 2.42	 0.88	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 158	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 159	 1	 5.89	 2.23	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 160	 1	 2.33	 0.94	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 161	 1	 5.08	 1.83	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 162	 1	 5.33	 1.28	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 163	 1	 3.88	 1.02	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 164	 1	 11.93	 2.97	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 165	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 166	 1	 4.3	 1.63	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 167	 1	 3.98	 1.38	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 168	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 169	 1	 3.01	 0.61	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 170	 1	 9.38	 3.38	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 171	 1	 2.21	 0.85	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 172	 1	 3.51	 1.41	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 173	 1	 5.16	 1.06	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 174	 1	 3.24	 1.18	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 175	 1	 3.4	 1.22	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 176	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 177	 1	 3.37	 1.04	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 178	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 179	 1	 2.86	 0.55	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 180	 1	 8.17	 1.56	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 181	 1	 1.67	 0.67	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 182	 1	 1.08	 0.22	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 183	 1	 4.16	 1.09	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 184	 1	 2.87	 1.14	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 185	 1	 2.11	 0.67	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 186	 1	 2.16	 0.48	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 187	 1	 2.35	 0.51	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 188	 1	 2.94	 1.18	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 189	 1	 4.33	 0.7	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 190	 1	 5.01	 0.9	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 191	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 192	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 193	 1	 1.18	 0.48	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 194	 1	 2.23	 0.41	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 195	 1	 2.11	 0.87	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 196	 1	 2.08	 0.65	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 197	 1	 2.63	 0.57	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 198	 1	 3.06	 1.18	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 199	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 200	 1	 2.58	 0.65	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 201	 1	 4.41	 1.32	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 202	 1	 3.83	 1.47	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 203	 1	 4.95	 1.78	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 204	 1	 1.84	 0.35	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 205	 1	 2.64	 0.93	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 206	 1	 4.43	 1.75	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 207	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 208	 1	 2.64	 0.47	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 209	 1	 4.29	 1.17	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 210	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 211	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 212	 1	 3.36	 1.36	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 213	 1	 6.24	 1.43	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 214	 1	 12.64	 4.38	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 215	 1	 3.36	 1.27	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 216	 1	 4.38	 1.04	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 217	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 218	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 219	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 220	 1	 1.74	 0.56	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 221	 1	 3.18	 1.15	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 222	 1	 3.34	 1.14	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 223	 1	 2.95	 0.76	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 224	 1	 1.5	 0.56	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 225	 1	 2.53	 0.68	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 226	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 227	 1	 3.44	 1.03	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 228	 1	 2.15	 0.83	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 229	 1	 1.59	 0.61	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 230	 1	 3.22	 1.28	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 231	 1	 3.59	 0.85	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 232	 1	 3.37	 0.84	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 233	 1	 3.63	 1	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 234	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 235	 1	 2.06	 0.66	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 236	 1	 3.03	 0.85	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 237	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 238	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 239	 1	 1.39	 0.38	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 240	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 241	 1	 3.02	 1.12	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 242	 1	 0	 0	 0	-1.36	 6	 1	 0	 230	 1	 1.1	 0.9;
	 243	 1	 3.8	-1.58	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 244	 1	 2.42	 0.81	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 245	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 246	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 247	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 248	 1	 1.18	 0.45	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 249	 1	 2.71	 0.48	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 250	 1	 4.01	 1.45	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 251	 1	 5.43	 2.13	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 252	 1	 4.52	 1.8	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 253	 1	 2.26	 0.57	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 254	 1	 1.86	 0.43	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 255	 1	 3.23	 0.69	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 256	 1	 4.54	 1.62	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 257	 1	 3	 1.2	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 258	 1	 5.07	 1.52	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 259	 1	 3.68	 1.22	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 260	 1	 2.89	 0.98	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 261	 1	 4.07	 1.32	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 262	 1	 5.39	 1.41	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 263	 1	 3.46	 1.4	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 264	 1	 2.7	 0.71	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 265	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 266	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 267	 1	 2.74	 0.43	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 268	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 269	 1	 3.84	 0.91	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 270	 1	 2.85	 0.89	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 271	 1	 3.31	 0.91	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 272	 1	 4.24	 1.13	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 273	 1	 2.11	 0.37	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 274	 1	 1.78	 0.48	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 275	 1	 2.18	 0.66	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 276	 1	 1.63	 0.45	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 277	 1	 1.42	 0.43	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 278	 1	 3.49	 0.99	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 279	 1	 3.9	 0.91	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 280	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 281	 1	 4.42	 0.77	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 282	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 283	 1	 2.17	 0.59	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 284	 1	 1.67	 0.46	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 285	 1	 4.26	 1.09	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 286	 1	 2.89	 0.71	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 287	 1	 1.51	 0.4	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 288	 1	 4.46	 1.04	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 289	 1	 5.76	 1.57	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 290	 1	 3.83	 0.97	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 291	 1	 2.66	 0.71	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 292	 1	 2.9	 0.55	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 293	 1	 2.17	 0.6	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 294	 1	 3.45	 0.94	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 295	 1	 2.67	 0.73	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 296	 1	 3.87	 0.72	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 297	 1	 2.61	 0.51	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 298	 1	 4.43	 1.2	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 299	 1	 2.72	 0.74	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 300	 1	 1.31	 0.36	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 301	 1	 3.66	 0.78	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 302	 1	 2.93	 0.8	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 303	 1	 3.76	 0.75	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 304	 1	 3.45	 0.59	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 305	 1	 2.64	 0.56	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 306	 1	 2.12	 0.52	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 307	 1	 2.48	 0.39	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 308	 1	 3.64	 0.99	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 309	 1	 1.68	 0.46	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 310	 1	 3.93	 1.14	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 311	 1	 2.58	 0.7	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 312	 1	 2.46	 0.68	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 313	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 314	 1	 2.44	 0.66	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 315	 1	 2.04	 0.55	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 316	 1	 4.31	 1.18	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 317	 1	 4.13	 1.13	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 318	 1	 2.93	 0.63	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 319	 1	 4.55	 1.24	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 320	 1	 2.12	 0.67	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 321	 1	 2.84	 0.76	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 322	 1	 3.44	 0.89	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 323	 1	 2.4	 0.78	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 324	 1	 2.86	 0.78	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 325	 1	 2.19	 0.59	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 326	 1	 4.77	 0.96	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 327	 1	 3.03	 0.83	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 328	 1	 4.8	 1.53	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 329	 1	 2.24	 0.5	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 330	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 331	 1	 4.18	 1.14	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 332	 1	 3.94	 1.07	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 333	 1	 1.86	 0.53	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 334	 1	 4.18	 1.14	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 335	 1	 3.72	 0.74	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 336	 1	 6.98	 1.71	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 337	 1	 3.57	 0.95	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 338	 1	 3.22	 0.83	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 339	 1	 5.1	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 340	 1	 1.97	 0.65	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 341	 1	 6.41	 1.44	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 342	 1	 3.05	 0.65	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 343	 1	 3.83	 0.9	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 344	 1	 5.22	 1.67	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 345	 1	 3.18	 1.2	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 346	 1	 3.24	 0.72	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 347	 1	 4.51	 1.23	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 348	 1	 5.16	 1.82	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 349	 1	 2.5	 0.69	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 350	 1	 2.85	 0.96	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 351	 1	 2.02	 0.6	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 352	 1	 4.32	 1.43	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 353	 1	 1.83	 0.38	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 354	 1	 2.4	 0.94	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 355	 1	 2.1	 0.66	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 356	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 357	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 358	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 359	 1	 4.94	 1.33	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 360	 1	 5.55	 2.22	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 361	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 362	 1	 7.02	 1.4	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 363	 1	 5.65	 0.98	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 364	 1	 6.1	 1.37	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 365	 1	 2.61	 0.45	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 366	 1	 3.66	 0.74	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 367	 1	 2.19	 0.86	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 368	 1	 4.82	 1.71	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 369	 1	 4.29	 1.6	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 370	 1	 4.18	 1.67	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 371	 1	 4.9	 1.41	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 372	 1	 0	 0	 0	-262.06	 6	 1	 0	 230	 1	 1.1	 0.9;
	 373	 1	 3.45	 1.09	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 374	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 375	 1	 4.63	 1.74	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 376	 1	 4.77	 1.83	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 377	 1	 3.09	 0.86	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 378	 1	 2.06	 0.67	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 379	 1	 2.91	 0.97	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 380	 1	 3.03	 0.48	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 381	 1	 4.07	 0.92	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 382	 1	 1.91	 0.75	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 383	 1	 3.14	 1.02	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 384	 1	 2.24	 0.48	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 385	 1	 2.68	 0.57	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 386	 1	 4.44	 1.2	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 387	 1	 3.93	 1.28	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 388	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 389	 1	 3.69	 1.03	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 390	 1	 3.29	 1.25	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 391	 1	 17.11	 6.22	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 392	 1	 5.41	 1.85	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 393	 1	 3.06	 0.67	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 394	 1	 4.46	 0.79	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 395	 1	 4.08	 0.72	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 396	 1	 1.4	 0.27	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 397	 1	 3.04	 0.94	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 398	 1	 2.65	 0.51	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 399	 1	 15.97	 4.45	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 400	 1	 3.5	 1.17	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 401	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 402	 1	 7.82	 1.96	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 403	 1	 5.64	 1.36	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 404	 1	 2.21	 0.63	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 405	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 406	 1	 4.63	 0.82	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 407	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 408	 1	 3.51	 1.31	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 409	 1	 4.85	 1.27	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 410	 1	 5.53	 1.27	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 411	 1	 2.4	 0.9	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 412	 1	 2.45	 0.62	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 413	 1	 2.69	 1.02	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 414	 1	 2.26	 0.41	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 415	 1	 3.08	 0.85	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 416	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 417	 1	 1.92	 0.79	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 418	 1	 2.34	 0.56	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 419	 1	 2.07	 0.66	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 420	 1	 2.27	 0.69	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 421	 1	 2.99	 1.18	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 422	 1	 3.35	 0.82	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 423	 1	 4.42	 1.46	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 424	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 425	 1	 3.16	 0.88	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 426	 1	 3.09	 1	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 427	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 428	 1	 0	 0	 0	 0	 6	 1	 0	 230	 1	 1.1	 0.9;
	 429	 1	 2.83	 1.13	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 430	 1	 3.48	 1.3	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 431	 1	 1.83	 0.56	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 432	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 433	 1	 2.57	 0.8	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 434	 1	 2.08	 0.41	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 435	 1	 9.07	-3.1	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 436	 1	 3.83	 0.93	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 437	 1	 8.72	 2.9	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 438	 1	 4.35	 1.25	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 439	 1	 3.2	 1.22	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 440	 1	 0	 0	 0	 0	 6	 1	 0	 230	 1	 1.1	 0.9;
	 441	 1	 3.41	 1.07	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 442	 1	 4.07	 1.28	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 443	 1	 2.53	 0.86	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 444	 1	 0	 0	 0	 67.03	 6	 1	 0	 345	 1	 1.1	 0.9;
	 445	 1	 2.15	 0.55	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 446	 1	 3.09	 1.02	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 447	 1	 2.82	 0.95	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 448	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 449	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 450	 1	 1.95	 0.4	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 451	 1	 2.01	 0.71	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 452	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 453	 1	 1.95	 0.65	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 454	 1	 3.69	 1.28	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 455	 1	 3.61	 1.39	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 456	 1	 4.5	 1.09	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 457	 1	 2.33	 0.56	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 458	 1	 2.13	 0.8	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 459	 1	 2.01	 0.78	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 460	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 461	 1	 1.53	 0.59	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 462	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 463	 1	 3.84	 1.23	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 464	 1	 2.92	 0.92	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 465	 1	 2.17	 0.42	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 466	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 467	 1	 1.72	 0.57	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 468	 1	 2.3	 0.85	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 469	 1	 3.97	 0.87	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 470	 1	 3.67	 0.75	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 471	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 472	 1	 3.57	 1.05	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 473	 1	 3.43	 1.39	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 474	 1	 2.4	 0.68	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 475	 1	 3.62	 0.69	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 476	 1	 2.29	 0.37	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 477	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 478	 1	 3.69	 0.87	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 479	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 480	 1	 2.33	 0.49	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 481	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 482	 1	 2.2	 0.77	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 483	 1	 5.09	 1.35	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 484	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 485	 1	 2.66	 0.99	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 486	 1	 3.44	 1.11	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 487	 1	 3.8	 1.51	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 488	 1	 4.49	 1.77	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 489	 1	 3.42	 1.4	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 490	 1	 3.51	 1.03	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 491	 1	 2.9	 0.9	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 492	 1	 8.59	 2.18	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 493	 1	 5.05	 1.56	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 494	 1	 3.35	 1.29	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 495	 1	 3.02	 1.24	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 496	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 497	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 498	 1	 4.72	 0.78	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 499	 1	 2.47	 0.71	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 500	 1	 0	 0	 0	 200	 6	 1	 0	 345	 1	 1.1	 0.9;
	 501	 1	 1.29	 0.52	 0	-20.33	 6	 1	 0	 345	 1	 1.1	 0.9;
	 502	 1	 0	 0	 0	 0	 6	 1	 0	 500	 1	 1.1	 0.9;
	 503	 1	 1.55	 0.51	 0	-59.37	 6	 1	 0	 345	 1	 1.1	 0.9;
	 504	 1	 0	 0	 0	 9.03	 6	 1	 0	 345	 1	 1.1	 0.9;
	 505	 1	 0	 0	 0	 0	 6	 1	 0	 230	 1	 1.1	 0.9;
	 506	 1	 0	 0	 0	 100	 6	 1	 0	 345	 1	 1.1	 0.9;
	 507	 1	 1.54	 0.61	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 508	 1	 4.93	 1.97	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 509	 1	 5.08	 1.51	 0	-78.28	 6	 1	 0	 230	 1	 1.1	 0.9;
	 510	 1	 8.14	 2.45	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 511	 1	 0	 0	 0	-18.51	 6	 1	 0	 230	 1	 1.1	 0.9;
	 512	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 513	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 514	 1	 2.61	 0.55	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 515	 1	 3.8	 1.03	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 516	 1	 3.46	 0.95	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 517	 1	 2.57	 0.58	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 518	 1	 2.94	 0.8	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 519	 1	 3.12	 0.85	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 520	 1	 3.09	 0.85	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 521	 1	 3.47	 0.95	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 522	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 523	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 524	 1	 2.59	 0.4	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 525	 1	 4.56	 1.07	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 526	 1	 2.53	 0.8	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 527	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 528	 1	 4.09	 1.54	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 529	 1	 3.43	 0.65	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 530	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 531	 1	 4.89	 1.56	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 532	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 533	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 534	 1	 0	 0	 0	 0	 6	 1	 0	 345	 1	 1.1	 0.9;
	 535	 1	 2.13	 0.62	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 536	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 537	 1	 2.89	 0.7	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 538	 1	 2.75	 0.72	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 539	 1	 2.69	 0.59	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 540	 1	 2.92	 0.56	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 541	 1	 4.07	 1.58	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 542	 1	 4.36	 1.38	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 543	 1	 6.22	 1.68	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 544	 1	 3.75	 0.75	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 545	 1	 1.31	 0.36	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 546	 1	 2.2	 0.6	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 547	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 548	 1	 3.06	 1.21	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 549	 1	 3.33	 0.91	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 550	 1	 2.05	 0.56	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 551	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 552	 1	 2.7	 0.8	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 553	 1	 2.95	 0.67	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 554	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 555	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 556	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 557	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 558	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 559	 1	 2.38	 0.55	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 560	 1	 25.04	 9.62	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 561	 1	 1.57	 0.45	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 562	 1	 1.89	 0.63	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 563	 1	 0	 0	 0	 0	 6	 1	 0	 345	 1	 1.1	 0.9;
	 564	 1	 42.97	 13.3	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 565	 1	 2.75	 1.02	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 566	 1	 4.44	 1.58	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 567	 1	 4.01	 0.65	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 568	 1	 2.96	 0.82	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 569	 1	 2	 0.65	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 570	 1	 3.42	 0.55	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 571	 1	 0	 0	 0	 0	 6	 1	 0	 345	 1	 1.1	 0.9;
	 572	 1	 20.57	 3.61	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 573	 1	 3.84	 1.1	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 574	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 575	 1	 3.53	 0.57	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 576	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 577	 1	 7.82	 1.76	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 578	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 579	 1	 7.19	 1.49	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 580	 1	 9.12	 2.61	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 581	 1	 3.09	 0.64	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 582	 1	 6.45	 2.27	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 583	 1	 5.59	 1.52	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 584	 1	 11.64	 3.72	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 585	 1	 7.39	 1.26	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 586	 1	 3.45	 0.77	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 587	 1	 11.74	 4.06	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 588	 1	 1.19	 0.23	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 589	 1	 3.48	 1.12	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 590	 1	 1.64	 0.4	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 591	 1	 58.13	 17.06	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 592	 1	 32.53	 7.67	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 593	 1	 2.79	 1.04	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 594	 1	 1.65	 0.61	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 595	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 596	 1	 5.71	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 597	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 598	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 599	 1	 10.84	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 600	 1	 6.73	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 601	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 602	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 603	 1	 42.25	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 604	 1	 33.58	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 605	 1	 6.13	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 606	 1	 31.84	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 607	 1	 7.24	 2.54	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 608	 1	 5.68	-3.87	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 609	 1	 5.38	 1.23	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 610	 1	 0	 0	 0	-178.38	 6	 1	 0	 345	 1	 1.1	 0.9;
	 611	 1	 162.27	 40.32	 0	 34.91	 6	 1	 0	 345	 1	 1.1	 0.9;
	 612	 1	 31.76	 9.09	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 613	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 614	 1	 2.58	 0.79	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 615	 1	 68.99	 23.82	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 616	 1	 0	 0	 0	-252.05	 6	 1	 0	 500	 1	 1.1	 0.9;
	 617	 1	 20.47	 4.43	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 618	 1	 37.58	 12.06	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 619	 1	 11.02	 4.35	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 620	 1	 0	 0	 0	 293.59	 6	 1	 0	 500	 1	 1.1	 0.9;
	 621	 1	 7.57	 1.76	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 622	 1	 32.88	 10.81	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 623	 1	 0	 0	 0	 100	 6	 1	 0	 345	 1	 1.1	 0.9;
	 624	 1	 26	 9.17	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 625	 1	 55.32	 16.5	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 626	 1	 38.31	 10.54	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 627	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 628	 1	 0	 0	 0	 130.04	 6	 1	 0	 500	 1	 1.1	 0.9;
	 629	 1	 1.6	 0.28	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 630	 1	 39.95	-3.37	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 631	 1	 53.22	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 632	 1	 0	 0	 0	-217.43	 6	 1	 0	 345	 1	 1.1	 0.9;
	 633	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 634	 1	 9.8	 1.59	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 635	 1	 3.94	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 636	 1	 9.43	 1.99	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 637	 1	 3.69	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 638	 1	 6.73	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 639	 1	 33.21	 11.49	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 640	 1	 56.59	 8.72	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 641	 1	 133.47	 33.84	 0	 300	 6	 1	 0	 500	 1	 1.1	 0.9;
	 642	 1	 7.76	 1.86	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 643	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 644	 1	 4.4	 1.27	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 645	 1	 3.79	 0.88	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 646	 1	 3.81	 1.03	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 647	 1	 4.67	 1.31	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 648	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 649	 1	 7.99	 2.7	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 650	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 651	 1	 3.95	 0.74	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 652	 1	 3.75	 1.21	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 653	 1	 2.36	 0.83	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 654	 1	 2.72	-6.78	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 655	 1	 5.73	 1.98	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 656	 1	 4.73	 1.48	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 657	 1	 2.12	 0.72	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 658	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 659	 1	 2.19	 0.4	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 660	 1	 4.06	 1.02	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 661	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 662	 1	 2.74	 0.8	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 663	 1	 3.2	 0.62	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 664	 1	 3.69	 0.82	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 665	 1	 4.18	 1.2	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 666	 1	 2.6	 0.65	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 667	 1	 4.37	 1.24	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 668	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
