% -------------------------------------------------------------------------
% Partitioned MATPOWER Case File
% Copyright (c) 2025 Milad Hasanzadeh
% Generated on: 2026-05-21
% This file contains partitioned data for 10 regions


% -------------------- mpc_regionR1 --------------------

mpc_regionR1.version = '2';
mpc_regionR1.baseMVA = 100.0000;
mpc_regionR1.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 669	 1	 2.49	 0.67	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 670	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 671	 1	 2.75	 0.51	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 672	 1	 2.88	 0.46	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 673	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 674	 1	 4.73	 1.15	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 675	 1	 2.15	 0.71	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 676	 1	 2.48	 0.96	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 677	 1	 3.96	 0.93	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 678	 1	 2.78	 0.89	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 679	 1	 10.82	 3.81	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 680	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 681	 1	 14.97	 5.45	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 682	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 683	 1	 3.93	 1.36	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 684	 1	 3.55	 1.2	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 685	 1	 4.41	-8.57	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 686	 1	 1.77	 0.63	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 687	 1	 10.62	 2.77	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 688	 1	 3.72	 1.08	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 689	 1	 3.4	 0.88	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 690	 1	 8.3	 2.6	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 691	 1	 2.72	 0.72	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 692	 1	 3.7	 1.03	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 693	 1	 3.29	 0.72	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 694	 1	 2.41	 0.73	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 695	 1	 3.4	 0.91	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 696	 1	 3.09	 0.74	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 697	 1	 3.55	 1.17	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 698	 1	 1.89	 0.51	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 699	 1	 3.65	 1.04	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 700	 1	 2.28	 0.38	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 701	 1	 17.96	 5.2	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 702	 1	 5.44	 1.17	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 703	 1	 3.8	 1.04	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 704	 1	 3.77	 0.62	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 705	 1	 3.17	 1	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 706	 1	 2.72	 0.98	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 707	 1	 3.32	 0.87	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 708	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 709	 1	 4.71	 1.23	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 710	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 711	 1	 2.43	 0.8	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 712	 1	 3.65	 0.98	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 713	 1	 3.77	 1.39	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 714	 1	 3.59	 1.18	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 715	 1	 3.37	 1.14	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 716	 1	 4.84	 1.3	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 717	 1	 3.83	 1.03	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 718	 1	 2.59	 0.89	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 719	 1	 4.21	 0.78	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 720	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 721	 1	 0	 0	 0	 200	 6	 1	 0	 345	 1	 1.1	 0.9;
	 722	 1	 1.56	 0.53	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 723	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 724	 1	 2.82	 0.84	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 725	 1	 3.78	 0.99	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 726	 1	 4.34	 1.14	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 727	 1	 4.13	-5.2	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 728	 1	 3.32	 0.54	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 729	 1	 2.67	 0.42	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 730	 1	 0.91	 0.36	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 731	 1	 3.13	 1.04	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 732	 1	 1.91	 0.6	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 733	 1	 2.89	 0.87	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 734	 1	 27.16	 2.11	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 735	 1	 3.43	 1.34	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 736	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 737	 1	 3.07	 0.64	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 738	 1	 2.81	 0.85	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 739	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 740	 1	 2.57	 0.72	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 741	 1	 3.8	 0.97	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 742	 1	 3.18	 1.08	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 743	 1	 1.94	 0.33	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 744	 1	 2.08	 0.51	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 745	 1	 4.4	 1.54	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 746	 1	 1.62	 0.46	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 747	 1	 37.94	 8.86	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 748	 1	 48.28	 17.57	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 749	 1	 0.01	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 750	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 751	 1	 30.96	-3.46	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 752	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 753	 1	 16.84	 4.95	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 754	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 755	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 756	 1	 0	 0	 0	 56.87	 6	 1	 0	 230	 1	 1.1	 0.9;
	 757	 1	 16.17	 5.2	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 758	 1	 7.89	 2.04	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 759	 1	 31.15	 8.4	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 760	 1	 8.38	 2.89	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 761	 1	 3.15	 0.97	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 762	 1	 6.18	 2.28	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 763	 1	 41.43	 16.01	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 764	 1	 3.61	 1.35	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 765	 1	 0	 0	 0	 107.94	 6	 1	 0	 345	 1	 1.1	 0.9;
	 766	 1	 3.87	 1.02	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 767	 1	 0	 0	 0	 246.24	 9	 1	 0	 345	 1	 1.1	 0.9;
	 768	 1	 5.54	 1.49	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 769	 1	 0	 0	 0	 0	 9	 1	 0	 345	 1	 1.1	 0.9;
	 770	 1	 22.05	 4.59	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 771	 1	 3.49	 0.82	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 772	 1	 12.67	 2.13	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 773	 1	 5.69	 1.02	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 774	 1	 33.41	 9.56	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 775	 1	 4.34	 0.87	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 776	 1	 5.13	 0.95	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 777	 1	 6.4	-0.11	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 778	 1	 11.5	 2.64	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 779	 1	 2.31	 0.5	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 780	 1	 17.78	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 781	 1	 5.6	 1.17	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 782	 1	 7.44	 2.07	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 783	 1	 5.79	 1.27	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 784	 1	 7.76	 1.22	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 785	 1	 21.64	 3.22	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 786	 1	 12.75	 3.59	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 787	 1	 6.13	 1.5	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 788	 1	 22.44	 4.07	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 789	 1	 3.3	 0.48	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 790	 1	 0	 0	 0	 0	 9	 1	 0	 230	 1	 1.1	 0.9;
	 791	 1	 0	 0	 0	 0	 9	 1	 0	 345	 1	 1.1	 0.9;
	 792	 1	 5.59	 1.37	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 793	 1	 0	 0	 0	 0	 9	 1	 0	 230	 1	 1.1	 0.9;
	 794	 1	 0	 0	 0	 0	 9	 1	 0	 345	 1	 1.1	 0.9;
	 795	 1	 4.56	 1.09	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 796	 1	 6.07	 0.84	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 797	 1	 15.17	 2.77	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 798	 1	 2.4	 0.36	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 799	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 800	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 801	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 802	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 803	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 804	 2	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 805	 1	 0	 0	 0	 100	 2	 1	 0	 230	 1	 1.1	 0.9;
	 806	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 807	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 808	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 809	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 810	 1	 1.81	 1.22	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 811	 1	 1.59	 0.58	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 812	 1	 6.9	 4.69	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 813	 1	 1.4	 0.91	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 814	 1	 3.42	 1.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 815	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 816	 1	 1.37	 1.12	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 817	 1	 1.24	 0.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 818	 1	 7.65	 2.76	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 819	 1	 2.59	 1.45	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 820	 1	 7.97	 4.59	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 821	 1	 85.02	 62.96	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 822	 1	 3.76	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 823	 1	 4.61	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 824	 1	 5.47	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 825	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 826	 1	 2.82	 3.4	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 827	 1	 2.26	 1.19	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 828	 1	 3.01	 1.89	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 829	 1	 3.22	 2.57	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 830	 1	 7.13	 3.33	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 831	 1	 2.08	 1.53	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 832	 1	 1.78	 0.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 833	 1	 3.69	 1.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 834	 1	 4.35	 2.82	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 835	 1	 3.17	 1.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 836	 1	 5.24	 2.63	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 837	 1	 0.77	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 838	 1	 8.52	-8.27	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 839	 1	 2.08	 1.08	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 840	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 841	 1	 1.45	 1.06	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 842	 1	 1.38	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 843	 1	 5.04	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 844	 1	 23.41	 24.64	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 845	 1	 0.81	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 846	 1	 4.27	 1.99	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 847	 1	 8.33	 5.11	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 848	 1	 23.76	 18.8	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 849	 1	 5.06	 2.29	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 850	 1	 5.51	 3.67	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 851	 1	 4.29	 3.8	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 852	 1	 5.48	 4.36	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 853	 1	 7.24	 4.98	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 854	 1	 4.24	 2.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 855	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 856	 1	 9.33	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 857	 1	 10.99	 5.06	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 858	 1	 16.04	 8.14	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 859	 1	 9.23	 7.49	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 860	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 861	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 862	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 863	 1	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 864	 2	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 865	 2	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 866	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 867	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 868	 1	 0	 0	 0	 0	 6	 1	 0	 345	 1	 1.1	 0.9;
	 869	 1	 0	 0	 0	 0	 6	 1	 0	 230	 1	 1.1	 0.9;
	 870	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 871	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 872	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 873	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 874	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 875	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 876	 1	 0	 0	 0	 0	 6	 1	 0	 345	 1	 1.1	 0.9;
	 877	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 878	 1	 0	 0	 0	 0	 6	 1	 0	 230	 1	 1.1	 0.9;
	 879	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 880	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 881	 1	 0	 0	 0	 0	 6	 1	 0	 230	 1	 1.1	 0.9;
	 882	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 883	 1	 0	 0	 0	 0	 6	 1	 0	 230	 1	 1.1	 0.9;
	 884	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 885	 2	 0	 0	 0	 0	 6	 1	 0	 345	 1	 1.1	 0.9;
	 886	 1	 0	 0	 0	 0	 6	 1	 0	 230	 1	 1.1	 0.9;
	 887	 1	 0	 0	 0	 0	 6	 1	 0	 230	 1	 1.1	 0.9;
	 888	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 889	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 890	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 891	 2	 0	 0	 0	 0	 6	 1	 0	 345	 1	 1.1	 0.9;
	 892	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 893	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 894	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 895	 2	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 896	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 897	 2	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 898	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 899	 2	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 900	 2	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 901	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 902	 1	 5.68	 1.51	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 903	 1	 4	 0.81	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 904	 1	 2.34	 0.28	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 905	 1	 6.05	 1.36	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 906	 1	 11.69	 2.05	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 907	 1	 5.18	 1.03	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 908	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 909	 1	 8.91	 1.62	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 910	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 911	 1	 10.7	 3.22	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 912	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 913	 1	 5.73	 0.79	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 914	 1	 21.9	 4.3	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 915	 1	 8.04	 1.88	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 916	 1	 7.96	 1.43	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 917	 1	 14.93	 2.86	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 918	 1	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 919	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 920	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 921	 1	 33.86	 10.38	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 922	 1	 25.44	 6.07	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 923	 1	 19.36	 6.83	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 924	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 925	 1	 62.77	 11.29	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 926	 1	 8.31	 1.87	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 927	 1	 12.51	 3.73	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 928	 1	 2.82	 0.98	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 929	 1	 5.38	 2.18	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 930	 1	 4.55	 1.69	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 931	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 932	 1	 18.87	 7.26	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 933	 1	 6.46	 1.37	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 934	 1	 6.72	 1.74	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 935	 1	 4.85	 1.64	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 936	 1	 3.68	 1.15	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 937	 1	 3.88	 1.21	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 938	 1	 2.33	 0.49	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 939	 1	 19.51	 3.39	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 940	 1	 4.97	 1.97	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 941	 1	 5.49	 1.05	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 942	 1	 2.31	 0.71	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 943	 1	 2.7	 0.75	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 944	 1	 3.03	 1.09	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 945	 1	 4.48	 1.57	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 946	 1	 4.42	 1.37	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 947	 1	 6.08	 1.16	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 948	 1	 4.03	 1.29	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 949	 1	 3.59	 0.99	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 950	 1	 3.05	 0.57	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 951	 1	 3.45	 1.37	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 952	 1	 3.8	 0.91	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 953	 1	 6.88	 1.29	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 954	 1	 3.51	 1.11	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 955	 1	 19.54	 3.94	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 956	 1	 4.61	 1.65	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 957	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 958	 1	 35.27	 13.1	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 959	 1	 4.95	 1.9	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 960	 1	 3.3	 1.2	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 961	 1	 1.68	 0.59	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 962	 1	 4.28	 1.17	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 963	 1	 1.55	 0.43	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 964	 1	 4.14	 1.14	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 965	 1	 4.89	 1.56	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 966	 1	 5.94	 1.84	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 967	 1	 3.14	 0.5	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 968	 1	 8.24	 3.24	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 969	 1	 5.68	 2.1	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 970	 1	 3.96	 1.21	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 971	 1	 4.43	 0.77	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 972	 1	 7.83	 2.33	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 973	 1	 63.08	 23	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 974	 1	 28.52	 7.38	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 975	 1	 7.03	 2.39	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 976	 1	 8.26	 2.32	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 977	 1	 7.21	 1.97	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 978	 1	 6.12	 2.34	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 979	 1	 4.81	 1.95	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 980	 1	 4.91	 1.3	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 981	 1	 4.57	 1.82	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 982	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 983	 1	 12.13	 4.52	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 984	 1	 4.45	 1.7	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 985	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 986	 1	 8.52	 3.05	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 987	 1	 211.33	 46.5	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 988	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 989	 1	 10.03	 2.54	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 990	 1	 3.89	 1.59	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 991	 1	 4.61	 1.01	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 992	 1	 2.81	 0.97	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 993	 1	 1.83	 0.35	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 994	 1	 1.64	 0.55	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 995	 1	 4.9	 1.91	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 996	 1	 3.2	 0.85	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 997	 1	 4	 0.78	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 998	 1	 5.36	 2.08	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 999	 1	 6.4	 2.06	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1000	 1	 14.88	 5.28	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1001	 1	 5.78	 2.25	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1002	 1	 2.95	 0.5	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 1003	 1	 0	 0	 0	 0	 6	 1	 0	 345	 1	 1.1	 0.9;
	 1004	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 1005	 1	 8.38	 2.45	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1006	 1	 1.2	 0.29	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 1007	 1	 3.8	 1.38	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1008	 1	 6.55	 2.66	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 1009	 1	 3.92	 1.27	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 1010	 1	 5.83	 1.41	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1011	 1	 3.13	 0.61	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1012	 1	 6.7	 1.85	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1013	 1	 3.34	 0.92	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1014	 1	 2.68	 0.85	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1015	 1	 11.07	 2.5	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1016	 1	 4.63	 1.48	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1017	 1	 2.54	 0.58	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1018	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 1019	 1	 10.66	 2.03	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1020	 1	 5.93	 1.54	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1021	 1	 5.13	 1.31	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1022	 1	 3.05	 0.84	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1023	 1	 4.8	 1.8	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1024	 1	 3.26	 0.81	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1025	 1	 5.86	 1.94	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1026	 1	 6.6	 1.57	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1027	 1	 4.2	 0.96	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1028	 1	 2.23	 0.4	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1029	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1030	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 1031	 1	 20.34	 3.25	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1032	 1	 5.38	 1.67	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1033	 1	 10.56	 1.92	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1034	 1	 23.92	 8.17	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1035	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1036	 1	 18.79	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1037	 1	 20.74	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1038	 1	 15.28	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1039	 1	 8.8	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1040	 1	 4.96	 1.69	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1041	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1042	 1	 61.77	 21.62	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 1043	 1	 12.68	 4.06	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1044	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1045	 1	 10.41	 3.13	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 1046	 1	 193.15	 76.65	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 1047	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1048	 1	 0	 0	 0	 0	 6	 1	 0	 230	 1	 1.1	 0.9;
	 1049	 1	 98.17	 30.4	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 1050	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1051	 1	 24.53	 8	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1052	 1	 0	 0	 0	 0	 6	 1	 0	 345	 1	 1.1	 0.9;
	 1053	 1	 165.61	 68.49	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 1054	 1	 27.49	 10.73	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 1055	 1	 19.42	 5.95	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1056	 1	 0	 0	 0	 0	 6	 1	 0	 345	 1	 1.1	 0.9;
	 1057	 1	 0	 0	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 1058	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1059	 1	 22.75	 5.68	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1060	 1	 11.96	 3.85	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1061	 1	 4.49	 1.75	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1062	 1	 3.25	 0.69	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1063	 1	 3.09	 0.98	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1064	 1	 12.02	 3.21	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1065	 1	 5.01	 1.45	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1066	 1	 5.58	 1.86	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1067	 1	 13.9	 4.03	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1068	 1	 9.56	 3.64	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1069	 1	 14.03	 3.11	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1070	 1	 24.61	 8.66	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1071	 1	 10.04	 2.53	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1072	 1	 184.37	 54.3	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 1073	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1074	 1	 5.45	 1.63	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1075	 1	 6.14	 2.35	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1076	 1	 3.49	 0.77	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1077	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1078	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1079	 1	 1.73	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1080	 1	 18.85	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1081	 1	 21.46	 3.4	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1082	 1	 21.66	 8.5	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1083	 1	 92.98	 16.36	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 1084	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1085	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1086	 1	 83.31	 27.21	 0	 0	 6	 1	 0	 138	 1	 1.1	 0.9;
	 1087	 1	 0	 0	 0	 0	 6	 1	 0	 69	 1	 1.1	 0.9;
	 1088	 1	 9.8	 1.84	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1089	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1090	 1	 33.12	 9.04	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1091	 1	 23.62	 4.71	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1092	 1	 0	 0	 0	 0	 9	 1	 0	 230	 1	 1.1	 0.9;
	 1093	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1094	 1	 28.36	 5.27	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1095	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1096	 1	 5.6	 1.43	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1097	 1	 0	 0	 0	 0	 9	 1	 0	 230	 1	 1.1	 0.9;
	 1098	 1	 8.21	 1.07	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1099	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1100	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1101	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1102	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1103	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1104	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1105	 1	 7.42	 5.68	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1106	 1	 3	 1.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1107	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1108	 1	 6.01	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1109	 1	 10.08	 7.55	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1110	 1	 14.07	 8.95	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1111	 1	 12.3	 7.88	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1112	 1	 0	 0	 0	 275.82	 6	 1	 0	 500	 1	 1.1	 0.9;
	 1113	 1	 0	 0	 0	-172.67	 6	 1	 0	 500	 1	 1.1	 0.9;
	 1114	 1	 0	 0	 0	 300	 2	 1	 0	 500	 1	 1.1	 0.9;
];

mpc_regionR7.gen = [
%	bus         Pg          Qg          Qmax        Qmin        Vg          mBase       status      Pmax        Pmin        Pc1         Pc2         Qc1min      Qc1max      Qc2min      Qc2max      ramp_agc    ramp_10     ramp_30     ramp_q      apf         
	 1	 170.5	 33.8	 146.3	-78.7	 1	 100	 1	 236	 105	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 236;
	 1	 170.5	 33.8	 146.3	-78.7	 1	 100	 1	 236	 105	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 236;
	 1	 148	 33.8	 146.3	-78.7	 1	 100	 1	 236	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 236;
	 2	 135.5	 25.2	 109.1	-58.7	 1	 100	 1	 176	 95	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 176;
	 2	 135.8	 25.25	 109.4	-58.9	 1	 100	 1	 176.6	 95	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 176.6;
	 2	 183.4	 43.2	 187	-100.6	 1	 100	 1	 301.8	 65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 301.8;
	 5	 582.08	 66.35	 405.4	-272.7	 1	 100	 1	 818.1	 346.06	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 818.1;
	 5	 582.08	 66.35	 405.4	-272.7	 1	 100	 1	 818.1	 346.06	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 818.1;
	 6	 20.4	 13.5	 13.5	 13.5	 1	 100	 1	 27.8	 13	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.8;
	 6	 80.48	 57.93	 57.93	 57.93	 1	 100	 1	 119.63	 41.33	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 119.63;
	 6	 20.4	 13.5	 13.5	 13.5	 1	 100	 1	 27.8	 13	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.8;
	 6	 35.4	 24.1	 24.1	 24.1	 1	 100	 1	 49.8	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.8;
	 6	 39.25	 29.3	 29.3	 29.3	 1	 100	 1	 60.5	 18	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 6	 39.25	 29.3	 29.3	 29.3	 1	 100	 1	 60.5	 18	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 6	 39.25	 29.3	 29.3	 29.3	 1	 100	 1	 60.5	 18	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 6	 39.25	 29.3	 29.3	 29.3	 1	 100	 1	 60.5	 18	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 6	 80.48	 57.93	 57.93	 57.93	 1	 100	 1	 119.63	 41.33	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 119.63;
	 6	 80.48	 57.93	 57.93	 57.93	 1	 100	 1	 119.63	 41.33	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 119.63;
	 7	 183.6	 20.95	 134.3	-92.4	 1	 100	 1	 277.2	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 277.2;
	 7	 189.9	 21.9	 140.4	-96.6	 1	 100	 1	 289.8	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 289.8;
	 8	 161	 18.25	 117.2	-80.7	 1	 100	 1	 242	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 242;
	 9	 187.4	 47.25	 204.4	-109.9	 1	 100	 1	 329.8	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 329.8;
	 9	 187.4	 47.25	 204.4	-109.9	 1	 100	 1	 329.8	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 329.8;
	 9	 145.75	 28.85	 124.9	-67.2	 1	 100	 1	 201.5	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 201.5;
	 9	 145.75	 28.85	 124.9	-67.2	 1	 100	 1	 201.5	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 201.5;
	 9	 145.75	 28.85	 124.9	-67.2	 1	 100	 1	 201.5	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 201.5;
	 9	 145.75	 28.85	 124.9	-67.2	 1	 100	 1	 201.5	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 201.5;
	 10	 157.65	 38.7	 167.5	-90.1	 1	 100	 1	 270.3	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 270.3;
	 10	 143.6	 28.25	 122.2	-65.7	 1	 100	 1	 197.2	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 197.2;
	 10	 143.6	 28.25	 122.2	-65.7	 1	 100	 1	 197.2	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 197.2;
	 11	 139	 25.5	 110.3	-59.3	 1	 100	 1	 178	 100	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 178;
	 11	 139	 25.5	 110.3	-59.3	 1	 100	 1	 178	 100	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 178;
	 11	 221.2	 47.6	 206	-110.8	 1	 100	 1	 332.4	 110	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 332.4;
	 12	 132	 24.9	 107.8	-58	 1	 100	 1	 174	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 174;
	 12	 132	 24.9	 107.8	-58	 1	 100	 1	 174	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 174;
	 12	 153.8	 19.05	 122.3	-84.2	 1	 100	 1	 252.6	 55	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 252.6;
	 13	 130	 24.35	 105.4	-56.7	 1	 100	 1	 170	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 170;
	 13	 130	 24.35	 105.4	-56.7	 1	 100	 1	 170	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 170;
	 13	 153	 28.1	 121.5	-65.3	 1	 100	 1	 196	 110	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 196;
	 14	 30.75	 0	 12.5	-12.5	 1	 100	 1	 61.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 61.5;
	 14	 65	 0	 26.4	-26.4	 1	 100	 1	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 130;
	 14	 65	 0	 26.4	-26.4	 1	 100	 1	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 130;
	 14	 65	 0	 26.4	-26.4	 1	 100	 1	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 130;
	 14	 65	 0	 26.4	-26.4	 1	 100	 1	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 130;
	 14	 65	 0	 26.4	-26.4	 1	 100	 1	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 130;
	 14	 63.5	 0	 31.8	-31.8	 1	 100	 1	 127	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 127;
	 14	 63.5	 0	 31.8	-31.8	 1	 100	 1	 127	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 127;
	 14	 65	 27.1	 97.5	-43.3	 1	 100	 1	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 130;
	 14	 34.25	 0	 13.9	-13.9	 1	 100	 1	 68.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 68.5;
	 14	 65	 0	 26.4	-26.4	 1	 100	 1	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 130;
	 14	 65	 0	 26.4	-26.4	 1	 100	 1	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 130;
	 14	 65	 0	 26.4	-26.4	 1	 100	 1	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 130;
	 14	 65	 0	 26.4	-26.4	 1	 100	 1	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 130;
	 14	 65	 0	 26.4	-26.4	 1	 100	 1	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 130;
	 14	 65	 0	 26.4	-26.4	 1	 100	 1	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 130;
	 14	 65	 0	 26.4	-26.4	 1	 100	 1	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 130;
	 15	 7.7	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 15	 0	 0	 6.3	-2.8	 1	 100	 0	 8.4	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 15	 0	 0	 6.3	-2.8	 1	 100	 0	 8.4	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 15	 0	 0	 6.3	-2.8	 1	 100	 0	 8.4	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 15	 0	 0	 6.3	-2.8	 1	 100	 0	 8.4	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 15	 0	 0	 6.3	-2.8	 1	 100	 0	 8.4	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 15	 7.7	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 15	 7.7	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 15	 7.7	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 15	 7.7	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 15	 7.7	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 15	 7.7	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 15	 7.7	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 15	 7.7	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 16	 66.5	 16.5	 71.3	-38.3	 1	 100	 1	 115	 18	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 115;
	 16	 66.5	 16.5	 71.3	-38.3	 1	 100	 1	 115	 18	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 115;
	 18	 54.45	 8.45	 36.5	-19.6	 1	 100	 1	 58.9	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 58.9;
	 18	 55.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 18	 55.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 18	 55.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 18	 38.7	 5.5	 35.1	-24.1	 1	 100	 1	 72.4	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 72.4;
	 18	 68.75	 7	 44.8	-30.8	 1	 100	 1	 92.5	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 92.5;
	 18	 68.75	 7	 44.8	-30.8	 1	 100	 1	 92.5	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 92.5;
	 18	 68.75	 7	 44.8	-30.8	 1	 100	 1	 92.5	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 92.5;
	 18	 68.75	 7	 44.8	-30.8	 1	 100	 1	 92.5	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 92.5;
	 18	 68.2	 7.9	 50.6	-34.8	 1	 100	 1	 104.4	 32	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 104.4;
	 18	 68.2	 7.9	 50.6	-34.8	 1	 100	 1	 104.4	 32	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 104.4;
	 18	 55.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 18	 55.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 18	 55.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 18	 55.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 18	 55.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 18	 55.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 18	 55.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 18	 55.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 19	 52.43	 46.9	 46.9	 46.9	 1	 100	 1	 81.6	 23.26	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 81.6;
	 19	 63.75	 48.2	 48.2	 48.2	 1	 100	 1	 85	 42.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 85;
	 20	 65.75	 7.7	 49.2	-33.8	 1	 100	 1	 101.5	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 101.5;
	 20	 57.5	 12.2	 52.7	-28.3	 1	 100	 1	 85	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 85;
	 21	 40.73	 46.9	 46.9	 46.9	 1	 100	 1	 75.7	 5.76	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 22	 72	 35.8	 35.8	 35.8	 1	 100	 1	 74	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 74;
	 22	 72	 35.8	 35.8	 35.8	 1	 100	 1	 74	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 74;
	 22	 72	 35.8	 35.8	 35.8	 1	 100	 1	 74	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 74;
	 24	 32.75	 16.9	 16.9	 16.9	 1	 100	 1	 60.5	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 25	 4.8	 4.64	 4.64	 4.64	 1	 100	 1	 9.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 25	 4.8	 4.64	 4.64	 4.64	 1	 100	 1	 9.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 25	 4.8	 4.64	 4.64	 4.64	 1	 100	 1	 9.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 25	 4.8	 4.64	 4.64	 4.64	 1	 100	 1	 9.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 25	 4.8	 4.64	 4.64	 4.64	 1	 100	 1	 9.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 27	 39.05	 6.5	 28	-15	 1	 100	 1	 45.1	 33	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 45.1;
	 27	 39.05	 6.5	 28	-15	 1	 100	 1	 45.1	 33	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 45.1;
	 27	 29.5	 5.3	 22.9	-12.3	 1	 100	 1	 37	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 37;
	 28	 7.46	 4.43	 4.43	 4.43	 1	 100	 1	 8.22	 6.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.23;
	 28	 7.46	 4.43	 4.43	 4.43	 1	 100	 1	 8.22	 6.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.23;
	 28	 7.46	 4.43	 4.43	 4.43	 1	 100	 1	 8.22	 6.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.23;
	 28	 7.46	 4.43	 4.43	 4.43	 1	 100	 1	 8.22	 6.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.23;
	 29	 11.4	 3.125	 11.25	-5	 1	 100	 1	 15	 7.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 29	 11.4	 3.125	 11.25	-5	 1	 100	 1	 15	 7.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 30	 11.45	 3.125	 11.25	-5	 1	 100	 1	 15	 7.9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 30	 11.45	 3.125	 11.25	-5	 1	 100	 1	 15	 7.9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 32	 10.875	 9.75	 9.75	 9.75	 1	 100	 1	 13	 8.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 13;
	 32	 10.875	 9.75	 9.75	 9.75	 1	 100	 1	 13	 8.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 13;
	 33	 75.9	 9.05	 58	-39.9	 1	 100	 1	 119.8	 32	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 119.8;
	 33	 181	 44.7	 193.4	-104	 1	 100	 1	 312	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 312;
	 33	 9	 1.725	 7.6	-4.15	 1	 100	 1	 12.5	 5.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.5;
	 33	 9	 1.725	 7.6	-4.15	 1	 100	 1	 12.5	 5.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.5;
	 33	 127.8	 22.25	 96.4	-51.9	 1	 100	 1	 155.6	 100	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 155.6;
	 33	 127.8	 22.25	 96.4	-51.9	 1	 100	 1	 155.6	 100	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 155.6;
	 33	 34.35	 7.15	 31	-16.7	 1	 100	 1	 50	 18.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 33	 49.7	 10.75	 46.5	-25	 1	 100	 1	 75	 24.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 33	 52.35	 10	 43.2	-23.2	 1	 100	 1	 69.7	 35	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 69.7;
	 33	 33.6	 7.2	 31.1	-16.7	 1	 100	 1	 50.2	 17	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50.2;
	 34	 5.95	 0	 0	 0	 1	 100	 1	 11.8	 0.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.8;
	 34	 5.95	 0	 0	 0	 1	 100	 1	 11.8	 0.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.8;
	 35	 9	 2.45	 8.8	-3.9	 1	 100	 1	 11.75	 6.25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.75;
	 35	 9	 2.45	 8.8	-3.9	 1	 100	 1	 11.75	 6.25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.75;
	 37	 20.6	 1.7	 10.8	-7.4	 1	 100	 1	 22.2	 19	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.2;
	 37	 20.6	 1.7	 10.8	-7.4	 1	 100	 1	 22.2	 19	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.2;
	 37	 20.6	 1.7	 10.8	-7.4	 1	 100	 1	 22.2	 19	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.2;
	 37	 17.35	 2.25	 14.4	-9.9	 1	 100	 1	 29.7	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 29.7;
	 38	 11.15	 7	 7	 7	 1	 100	 1	 21.3	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 21.3;
	 38	 11.15	 7	 7	 7	 1	 100	 1	 21.3	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 21.3;
	 38	 11.15	 7	 7	 7	 1	 100	 1	 21.3	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 21.3;
	 39	 6.925	 2.1	 7.55	-3.35	 1	 100	 1	 10.05	 3.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10.05;
	 39	 6.925	 2.1	 7.55	-3.35	 1	 100	 1	 10.05	 3.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10.05;
	 799	 49.5	 13.15	 57	-30.7	 1	 100	 1	 92	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 800	 49.5	 13.15	 57	-30.7	 1	 100	 1	 92	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 801	 18.83	 2.65	 17	-11.7	 1	 100	 1	 35	 2.66	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 35;
	 802	 18.4	 2.6	 16.6	-11.4	 1	 100	 1	 34.2	 2.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 34.2;
	 803	 18.4	 2.6	 16.6	-11.4	 1	 100	 1	 34.2	 2.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 34.2;
	 804	 18.4	 2.6	 16.6	-11.4	 1	 100	 1	 34.2	 2.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 34.2;
	 806	 16.5	 14.5	 14.5	 14.5	 1	 100	 1	 30	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30;
	 806	 16.5	 14.5	 14.5	 14.5	 1	 100	 1	 30	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30;
	 806	 17.6	 15.6	 15.6	 15.6	 1	 100	 1	 32.2	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 32.2;
	 807	 16.5	 0	 0	 0	 1	 100	 1	 30	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30;
	 807	 16.5	 0	 0	 0	 1	 100	 1	 30	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30;
	 807	 16.5	 0	 0	 0	 1	 100	 1	 30	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30;
	 808	 10.5	 15	 15	 15	 1	 100	 1	 20	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20;
	 864	 35.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 864	 35.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 865	 0	 0	 0	 0	 1	 100	 0	 48	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 48;
	 865	 0	 0	 0	 0	 1	 100	 0	 51.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 51.7;
	 865	 0	 0	 0	 0	 1	 100	 0	 51.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 51.7;
	 865	 0	 0	 0	 0	 1	 100	 0	 51.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 51.7;
	 865	 0	 0	 0	 0	 1	 100	 0	 51.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 51.7;
	 885	 72	 16.35	 70.7	-38	 1	 100	 1	 114	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 114;
	 885	 72	 16.35	 70.7	-38	 1	 100	 1	 114	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 114;
	 885	 72	 16.35	 70.7	-38	 1	 100	 1	 114	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 114;
	 885	 172.4	 22.25	 142.8	-98.3	 1	 100	 1	 294.8	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 294.8;
	 891	 56	 4.65	 30	-20.7	 1	 100	 1	 62	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 62;
	 891	 56	 4.65	 30	-20.7	 1	 100	 1	 62	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 62;
	 891	 57	 4.85	 31	-21.3	 1	 100	 1	 64	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 64;
	 891	 57	 4.85	 31	-21.3	 1	 100	 1	 64	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 64;
	 895	 5.95	 0	 0	 0	 1	 100	 1	 11.8	 0.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.8;
	 895	 5.95	 0	 0	 0	 1	 100	 1	 11.8	 0.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.8;
	 895	 5.95	 0	 0	 0	 1	 100	 1	 11.8	 0.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.8;
	 895	 5.95	 0	 0	 0	 1	 100	 1	 11.8	 0.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.8;
	 897	 1.485	 0.475	 1.82	-0.87	 1	 100	 1	 2.61	 0.36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 2.61;
	 897	 1.485	 0.475	 1.82	-0.87	 1	 100	 1	 2.61	 0.36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 2.61;
	 897	 1.485	 0.475	 1.82	-0.87	 1	 100	 1	 2.61	 0.36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 2.61;
	 897	 1.485	 0.475	 1.82	-0.87	 1	 100	 1	 2.61	 0.36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 2.61;
	 897	 1.485	 0.475	 1.82	-0.87	 1	 100	 1	 2.61	 0.36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 2.61;
	 897	 1.485	 0.475	 1.82	-0.87	 1	 100	 1	 2.61	 0.36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 2.61;
	 897	 1.485	 0.475	 1.82	-0.87	 1	 100	 1	 2.61	 0.36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 2.61;
	 897	 1.485	 0.475	 1.82	-0.87	 1	 100	 1	 2.61	 0.36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 2.61;
	 897	 1.485	 0.475	 1.82	-0.87	 1	 100	 1	 2.61	 0.36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 2.61;
	 897	 1.485	 0.475	 1.82	-0.87	 1	 100	 1	 2.61	 0.36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 2.61;
	 899	 20.6	 1.7	 10.8	-7.4	 1	 100	 1	 22.2	 19	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.2;
	 899	 20.6	 1.7	 10.8	-7.4	 1	 100	 1	 22.2	 19	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.2;
	 899	 20.6	 1.7	 10.8	-7.4	 1	 100	 1	 22.2	 19	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.2;
	 899	 17.35	 2.25	 14.4	-9.9	 1	 100	 1	 29.7	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 29.7;
	 900	 36	 19.4	 19.4	 19.4	 1	 100	 1	 40	 32	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40;
	 900	 36	 24.8	 24.8	 24.8	 1	 100	 1	 40	 32	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40;
	 1104	 16.14	 2.25	 14.5	-10	 1	 100	 1	 30	 2.28	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
];

mpc_regionR7.branch = [
%	fbus        tbus        r           x           b           rateA       rateB       rateC       ratio       angle       status      angmin      angmax      
	 1	 57	 0.001679	 0.015579	 0.06023	 731	 767.55	 804.1	 0	 0	 1	-30	 30;
	 1	 860	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1	 860	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 861	 1	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 861	 1	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2	 3	 0.000114	 0.001271	 0.01238	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 2	 81	 0.00095	 0.010779	 0.09819	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 2	 862	 0.001368	 0.068386	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2	 862	 0.001368	 0.068386	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 3	 863	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 3	 863	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 864	 3	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 864	 3	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 4	 55	 0.000364	 0.004957	 0.05051	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 4	 506	 0.001929	 0.021186	 0.20622	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 4	 865	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 4	 865	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 5	 502	 0.001	 0.017407	 1.64693	 2720	 2856	 2992	 0	 0	 1	-30	 30;
	 5	 868	 8.3e-05	 0.006666	 0	 1650	 1650	 1650	 1	 0	 1	-30	 30;
	 5	 868	 8.3e-05	 0.006666	 0	 1650	 1650	 1650	 1	 0	 1	-30	 30;
	 5	 1114	 0.00087	 0.02107	 1.447	 2144	 2566	 2598	 0	 0	 1	-30	 30;
	 6	 113	 0.001136	 0.007721	 0.01406	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 6	 372	 0.000229	 0.001543	 0.00284	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 6	 872	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 6	 872	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 873	 6	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 873	 6	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 7	 611	 0.0043	 0.045871	 0.48372	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 7	 874	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 7	 874	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 8	 603	 0.018871	 0.162271	 0.04634	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 8	 612	 0.023936	 0.188079	 0.04839	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 8	 875	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 8	 875	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 9	 17	 0.000307	 0.005364	 0.47656	 2720	 2856	 2992	 0	 0	 1	-30	 30;
	 9	 502	 0.000321	 0.003843	 0.28866	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 9	 876	 0.000196	 0.013749	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 9	 876	 0.000196	 0.013749	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 877	 9	 0.000432	 0.034597	 0	 500	 500	 500	 1	 0	 0	-30	 30;
	 877	 9	 0.000432	 0.034597	 0	 500	 500	 500	 1	 0	 0	-30	 30;
	 9	 1112	 0.002057	 0.039557	 2.75893	 2226	 2337.3	 2448.6	 0	 0	 1	-30	 30;
	 876	 10	 0.00015	 0.001721	 0.01831	 792	 831.6	 871.2	 0	 0	 1	-30	 30;
	 10	 878	 0.000222	 0.016665	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 10	 878	 0.000222	 0.016665	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 10	 1003	 0.001129	 0.012364	 0.12016	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 11	 506	 0.001007	 0.017179	 0.17446	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30;
	 11	 534	 0.001321	 0.017921	 0.1871	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 11	 880	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 11	 880	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 12	 502	 0.000371	 0.004657	 0.31931	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 12	 881	 0.000281	 0.02246	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 12	 1113	 0.002007	 0.035521	 2.91157	 2226	 2337.3	 2448.6	 0	 0	 1	-30	 30;
	 13	 25	 7.1e-05	 0.000779	 0.00148	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 13	 242	 0.00405	 0.0334	 0.06891	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 13	 882	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 13	 882	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 14	 444	 0.000414	 0.00765	 0.14107	 1624	 1705.2	 1786.4	 0	 0	 1	-30	 30;
	 14	 883	 0.000125	 0.009999	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 14	 883	 0.000125	 0.009999	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 884	 14	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 884	 14	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 14	 1003	 0.001121	 0.015907	 0.15058	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 15	 619	 0.005543	 0.054943	 0.01684	 300	 300	 300	 0	 0	 1	-30	 30;
	 15	 892	 0.000164	 0.001157	 0.00068	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 16	 622	 0.011264	 0.043829	 0.01171	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 16	 625	 0.015607	 0.073893	 0.01778	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 16	 627	 0.00735	 0.020136	 0.00438	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 16	 925	 0.017093	 0.071193	 0.02221	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 16	 1086	 0.027821	 0.1115	 0.02813	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 17	 616	 0.001636	 0.028336	 3.06314	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 17	 885	 0.000137	 0.010999	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 17	 885	 0.000137	 0.010999	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 886	 17	 0.000324	 0.024331	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 886	 17	 0.000324	 0.024331	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 18	 444	 0.000164	 0.001936	 0.01676	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 18	 571	 0.000286	 0.003543	 0.05675	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 18	 887	 0.000157	 0.011764	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 18	 887	 0.000157	 0.011764	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 888	 18	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 888	 18	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 19	 22	 2.9e-05	 0.0002	 0.00037	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 19	 428	 4.3e-05	 0.000307	 0.00062	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 20	 560	 0.012486	 0.071636	 0.02383	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 20	 578	 0.010864	 0.043493	 0.0147	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 877	 20	 0.003493	 0.014414	 0.00341	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 20	 1004	 0.023243	 0.065221	 0.01679	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 21	 25	 0.000321	 0.002143	 0.00404	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 21	 505	 0.004471	 0.067136	 0.15786	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 21	 509	 0.001286	 0.010736	 0.02148	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 21	 889	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 21	 889	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 22	 890	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 22	 890	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 23	 33	 7e-06	 0.000136	 0.00867	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 23	 891	 0.000212	 0.016922	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 23	 891	 0.000212	 0.016922	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 892	 23	 0.000618	 0.043246	 0	 400	 400	 400	 1	 0	 0	-30	 30;
	 892	 23	 0.000618	 0.043246	 0	 400	 400	 400	 1	 0	 0	-30	 30;
	 24	 640	 0.069993	 0.185543	 0.04359	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 24	 893	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 24	 893	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 25	 894	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 25	 894	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 26	 85	 0.016479	 0.091493	 0.02784	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 26	 87	 0.01185	 0.053371	 0.01421	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 26	 895	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 26	 895	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 27	 449	 0.002357	 0.006229	 0.00146	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 27	 478	 0.0011	 0.004271	 0.00114	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 27	 481	 0.003514	 0.008471	 0.00239	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 27	 896	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 27	 896	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 28	 90	 0.001979	 0.010314	 0.00271	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 28	 640	 0.048164	 0.201407	 0.06318	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 29	 30	 0.001657	 0.005521	 9e-05	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 29	 653	 0.012371	 0.01895	 0.00026	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 29	 654	 0.050557	 0.032729	 0.00062	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 29	 656	 0.016857	 0.057586	 0.00125	 80	 84	 88	 0	 0	 1	-30	 30;
	 30	 685	 0.045786	 0.044979	 0.00076	 50	 50	 50	 0	 0	 1	-30	 30;
	 30	 727	 0.091607	 0.082093	 0.00168	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 31	 87	 0.007821	 0.02725	 0.00632	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 31	 88	 0.010343	 0.04895	 0.01177	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 31	 618	 0.0266	 0.080821	 0.01771	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 31	 897	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 31	 897	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 31	 1046	 0.015579	 0.06945	 0.01889	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 32	 90	 0.007629	 0.023393	 0.00064	 80	 84	 88	 0	 0	 1	-30	 30;
	 32	 90	 0.007629	 0.023393	 0.00064	 80	 84	 88	 0	 0	 1	-30	 30;
	 33	 641	 0.000136	 0.001886	 0.14267	 1893	 1987.65	 2082.3	 0	 0	 1	-30	 30;
	 33	 898	 0.000915	 0.04942	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 33	 898	 0.000915	 0.04942	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 34	 86	 0.079814	 0.2452	 0.0046	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 35	 1044	 0.140679	 0.414221	 0.00851	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 36	 578	 0.005029	 0.019571	 0.00523	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 36	 899	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 36	 899	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 37	 374	 0.006686	 0.034771	 0.01024	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 877	 37	 0.002864	 0.010021	 0.00332	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 38	 612	 0.043136	 0.164393	 0.04618	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 38	 613	 0.022221	 0.0809	 0.02479	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 38	 640	 0.035586	 0.148507	 0.04646	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 38	 734	 0.080086	 0.323643	 0.08257	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 39	 653	 0.050357	 0.03985	 0.0005	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 39	 727	 0.106236	 0.075257	 0.00119	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 39	 728	 0.008579	 0.019629	 0.00048	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 40	 790	 8.6e-05	 0.000886	 0.00169	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 40	 900	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 40	 900	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 901	 40	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 901	 40	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 41	 777	 0.0164	 0.1863	 0.07219	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 41	 777	 0.0164	 0.1863	 0.07219	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 42	 43	 0.023393	 0.302414	 0.09151	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 42	 43	 0.023393	 0.302414	 0.09151	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 43	 46	 0.036164	 0.14505	 0.03664	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 43	 47	 0.0344	 0.130964	 0.03674	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 43	 902	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 43	 902	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 44	 64	 0.0085	 0.030914	 0.00946	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 860	 44	 0.007264	 0.028264	 0.00755	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 44	 903	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 44	 903	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 44	 910	 0.00795	 0.037064	 0.00918	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 45	 797	 0.314386	 0.50315	 0.01161	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 46	 51	 0.015514	 0.083571	 0.02298	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 884	 46	 0.035543	 0.168607	 0.04067	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 46	 904	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 46	 904	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 884	 47	 0.023707	 0.113464	 0.03982	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 47	 905	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 47	 905	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 48	 906	 0.285393	 0.202286	 0.0032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 49	 83	 0.008471	 0.038157	 0.01016	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 866	 49	 0.015593	 0.080886	 0.01976	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 49	 906	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 49	 906	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 49	 1008	 0.072436	 0.192064	 0.04513	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 50	 52	 0.001557	 0.005921	 0.00166	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 50	 83	 0.002257	 0.009036	 0.00228	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 51	 919	 0.007036	 0.035607	 0.00991	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 52	 80	 0.004043	 0.012636	 0.00366	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 52	 907	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 52	 907	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 52	 919	 0.001279	 0.006471	 0.0018	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 907	 53	 0.003436	 0.0153	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 53	 920	 0.005686	 0.027764	 0.00048	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 867	 54	 0.011343	 0.044129	 0.00074	 80	 84	 88	 0	 0	 1	-30	 30;
	 54	 909	 0.017721	 0.060536	 0.00131	 80	 84	 88	 0	 0	 1	-30	 30;
	 868	 55	 0.000336	 0.004314	 0.04055	 812	 852.6	 893.2	 0	 0	 1	-30	 30;
	 55	 908	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 870	 56	 0.0023	 0.010014	 0.00286	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 56	 910	 0.001757	 0.009307	 0.00236	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 56	 912	 0.001986	 0.004986	 0.00129	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 57	 58	 0.00045	 0.004979	 0.00946	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 57	 910	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 911	 57	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 869	 58	 0.0002	 0.0026	 0.00979	 871	 914.55	 958.1	 0	 0	 1	-30	 30;
	 58	 912	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 913	 58	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 59	 60	 0.012864	 0.008329	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 60	 61	 0.013571	 0.009614	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 913	 60	 0.004786	 0.012121	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 62	 63	 0.028286	 0.020036	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 62	 66	 0.013529	 0.041514	 0.00112	 80	 84	 88	 0	 0	 1	-30	 30;
	 911	 62	 0.01385	 0.031679	 0.00077	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 64	 67	 0.011957	 0.073529	 0.02122	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 860	 64	 0.000543	 0.008264	 0.00305	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 864	 64	 0.013607	 0.08625	 0.02343	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 911	 65	 0.070179	 0.055543	 0.0007	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 861	 66	 0.052071	 0.173729	 0.00276	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 903	 66	 0.020136	 0.053379	 0.00136	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 67	 68	 0.004129	 0.025364	 0.00731	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 68	 70	 0.000979	 0.005736	 0.00156	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 69	 72	 0.002743	 0.0096	 0.00318	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 860	 69	 0.010943	 0.10515	 0.03064	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 69	 914	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 69	 914	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 70	 72	 0.0025	 0.008421	 0.00209	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 70	 76	 0.003029	 0.011507	 0.00322	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 70	 915	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 70	 915	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 915	 71	 0.0441	 0.043321	 0.00073	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 72	 76	 0.001571	 0.006293	 0.00159	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 72	 916	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 72	 916	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 73	 74	 0.009107	 0.019143	 0.00035	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 914	 73	 0.011086	 0.022786	 0.00044	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 74	 75	 0.009107	 0.021143	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 75	 77	 0.010314	 0.019179	 0.00045	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 916	 77	 0.008814	 0.025921	 0.00053	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 78	 920	 0.029543	 0.047157	 0.00109	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 862	 79	 0.040686	 0.124836	 0.00338	 80	 84	 88	 0	 0	 1	-30	 30;
	 79	 917	 0.017021	 0.029936	 0.00056	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 80	 83	 0.002936	 0.010693	 0.00327	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 80	 917	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 80	 917	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 81	 918	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 863	 82	 0.0035	 0.0363	 0.06979	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 82	 921	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 82	 921	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 84	 849	 0.013357	 0.080864	 0.00253	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 861	 84	 0.010093	 0.039421	 0.00087	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 861	 84	 0.010093	 0.039421	 0.00087	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 903	 84	 0.050457	 0.103264	 0.00254	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 85	 615	 0.049621	 0.237836	 0.06944	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 85	 922	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 85	 922	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 86	 923	 0.005293	 0.015571	 0.00032	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 86	 924	 0.014507	 0.067629	 0.00156	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 87	 88	 0.005036	 0.023107	 0.00592	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 87	 923	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 87	 923	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 88	 924	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 88	 924	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 88	 925	 0.011536	 0.046936	 0.01144	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 895	 89	 0.019221	 0.095364	 0.00227	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 897	 89	 0.021586	 0.132721	 0.00239	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 898	 90	 0.02225	 0.118107	 0.0395	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 90	 1046	 0.014564	 0.0593	 0.01445	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 91	 632	 0.010864	 0.131229	 1.29171	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 91	 925	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 91	 925	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 92	 129	 0.002114	 0.008029	 0.00225	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 92	 388	 0.003586	 0.01645	 0.00421	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 92	 926	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 92	 926	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 93	 216	 0.003136	 0.010714	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 93	 264	 0.011879	 0.007693	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 93	 269	 0.006557	 0.014864	 0.0003	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 94	 100	 0.008821	 0.023371	 0.00059	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 94	 348	 0.009086	 0.030314	 0.00048	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 94	 934	 0.009871	 0.017629	 0.00026	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 95	 96	 0.011879	 0.008414	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 95	 98	 0.007114	 0.00935	 0.00013	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 96	 933	 0.0066	 0.011607	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 97	 98	 0.0046	 0.008093	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 97	 348	 0.003629	 0.0092	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 926	 97	 0.004786	 0.015964	 0.00025	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 99	 102	 0.017607	 0.019364	 0.00026	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 100	 102	 0.00555	 0.014714	 0.00037	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 100	 125	 0.012664	 0.022271	 0.00042	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 101	 127	 0.010429	 0.016643	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 101	 132	 0.004914	 0.008836	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 101	 934	 0.010079	 0.025536	 0.00051	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 102	 103	 0.008014	 0.012857	 0.00024	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 102	 125	 0.008057	 0.010986	 0.00024	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 102	 927	 0.004243	 0.0189	 0.00032	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 103	 355	 0.012943	 0.014236	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 104	 927	 0.010871	 0.008521	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 105	 401	 0.003143	 0.012971	 0.00307	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 105	 927	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 105	 927	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 105	 931	 0.002486	 0.009029	 0.00276	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 106	 124	 0.003371	 0.007714	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 106	 125	 0.004593	 0.009443	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 107	 119	 0.004836	 0.008507	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 927	 107	 0.00475	 0.007579	 0.00017	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 108	 110	 0.000821	 0.002064	 0.00054	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 108	 405	 0.000821	 0.002171	 0.00051	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 108	 928	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 108	 928	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 109	 929	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 109	 929	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 109	 931	 0.001636	 0.004557	 0.00096	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 110	 112	 0.000821	 0.0021	 0.00052	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 111	 932	 0.006929	 0.008121	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 112	 424	 0.001593	 0.004771	 0.00107	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 112	 930	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 112	 930	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 113	 242	 0.0011	 0.012029	 0.02333	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 113	 428	 0.000764	 0.005257	 0.00929	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 887	 113	 0.000921	 0.008793	 0.01563	 435	 456.75	 478.5	 0	 0	 1	-30	 30;
	 113	 931	 0.000195	 0.013624	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 932	 113	 0.000417	 0.033397	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 930	 114	 0.008407	 0.009243	 0.00012	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 114	 936	 0.005364	 0.011021	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 114	 980	 0.016343	 0.014643	 0.0003	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 115	 116	 0.003	 0.006864	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 115	 117	 0.003114	 0.008921	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 116	 124	 0.001321	 0.00655	 0.00016	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 116	 135	 0.002343	 0.009121	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 117	 118	 0.002121	 0.006514	 0.00018	 80	 84	 88	 0	 0	 1	-30	 30;
	 117	 119	 0.002657	 0.007614	 0.00011	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 118	 137	 0.0027	 0.008293	 0.00022	 80	 84	 88	 0	 0	 1	-30	 30;
	 119	 120	 0.00375	 0.006979	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 120	 394	 0.003264	 0.007464	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 121	 122	 0.002443	 0.008343	 0.00018	 80	 84	 88	 0	 0	 1	-30	 30;
	 121	 394	 0.003329	 0.008429	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 122	 123	 0.006764	 0.006643	 0.00011	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 929	 122	 0.002236	 0.005929	 0.00015	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 928	 123	 0.006871	 0.013607	 0.0002	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 124	 126	 0.003129	 0.007929	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 125	 126	 0.006336	 0.007864	 0.00017	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 125	 170	 0.068871	 0.054507	 0.00069	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 126	 127	 0.003714	 0.0076	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 127	 133	 0.02035	 0.013179	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 128	 129	 0.001057	 0.004029	 0.00113	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 128	 234	 0.002786	 0.012786	 0.00328	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 128	 933	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 128	 933	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 129	 165	 0.001486	 0.006121	 0.00145	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 129	 166	 0.00095	 0.003357	 0.00076	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 129	 934	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 129	 934	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 130	 131	 0.015307	 0.020114	 0.00028	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 926	 130	 0.018543	 0.018221	 0.00031	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 131	 939	 0.005943	 0.017043	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 132	 133	 0.003757	 0.007686	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 132	 170	 0.033036	 0.02615	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 133	 164	 0.005271	 0.015129	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 134	 162	 0.014164	 0.013914	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 135	 136	 0.004843	 0.007729	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 135	 137	 0.002393	 0.009493	 0.00027	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 136	 161	 0.002629	 0.008771	 0.00014	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 136	 162	 0.004107	 0.010893	 0.00028	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 137	 138	 0.002043	 0.0091	 0.00016	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 932	 137	 0.002321	 0.014286	 0.00026	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 138	 141	 0.001707	 0.006543	 0.00019	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 888	 139	 0.00215	 0.0114	 0.00289	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 139	 935	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 139	 935	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 139	 982	 0.002221	 0.008886	 0.00224	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 140	 144	 0.004721	 0.01355	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 140	 159	 0.003314	 0.008386	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 141	 142	 0.001943	 0.007564	 0.00013	 80	 84	 88	 0	 0	 1	-30	 30;
	 932	 141	 0.002793	 0.010907	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 142	 144	 0.006707	 0.0107	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 142	 936	 0.002114	 0.007221	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 143	 416	 0.001129	 0.003686	 0.00098	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 931	 143	 0.002414	 0.006064	 0.00157	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 143	 936	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 143	 936	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 144	 145	 0.002936	 0.006714	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 144	 159	 0.007864	 0.022564	 0.00035	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 144	 983	 0.0116	 0.029379	 0.00058	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 145	 429	 0.004379	 0.017021	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 146	 147	 0.001821	 0.007607	 0.00022	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 146	 148	 0.008693	 0.011421	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 146	 150	 0.007364	 0.022171	 0.00044	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 147	 148	 0.003686	 0.009764	 0.00025	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 147	 160	 0.001793	 0.006271	 0.00017	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 147	 941	 0.002879	 0.012743	 0.00029	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 148	 149	 0.002807	 0.009593	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 149	 150	 0.002064	 0.00705	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 150	 154	 0.00465	 0.012321	 0.00031	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 935	 150	 0.001286	 0.006379	 0.00015	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 151	 152	 0.000536	 0.002157	 0.00054	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 151	 178	 0.000471	 0.001879	 0.00047	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 151	 937	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 151	 937	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 152	 192	 0.0006	 0.002171	 0.00066	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 153	 154	 0.004479	 0.007143	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 153	 157	 0.01215	 0.007864	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 154	 155	 0.001807	 0.008814	 0.00015	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 155	 156	 0.011364	 0.008993	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 155	 938	 0.0019	 0.007414	 0.00016	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 155	 943	 0.003779	 0.009707	 0.00015	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 158	 433	 0.000714	 0.002486	 0.00058	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 158	 938	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 158	 938	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 159	 161	 0.005079	 0.014579	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 160	 161	 0.002471	 0.00655	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 162	 163	 0.0029	 0.006629	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 162	 164	 0.005107	 0.015029	 0.00031	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 163	 941	 0.002729	 0.010657	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 164	 1031	 0.00525	 0.025207	 0.00075	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 165	 939	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 165	 939	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 165	 1030	 0.001329	 0.006886	 0.00168	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 166	 168	 0.001	 0.003129	 0.00091	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 167	 940	 0.009336	 0.008364	 0.00017	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 168	 262	 0.000879	 0.003571	 0.00087	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 168	 940	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 168	 940	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 940	 169	 0.010307	 0.008157	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 170	 171	 0.015007	 0.010629	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 170	 172	 0.002714	 0.012036	 0.00027	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 939	 170	 0.01345	 0.017679	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 170	 955	 0.024636	 0.033586	 0.00074	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 172	 173	 0.002029	 0.006229	 0.00017	 80	 84	 88	 0	 0	 1	-30	 30;
	 172	 174	 0.002493	 0.007329	 0.00015	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 173	 941	 0.002814	 0.010979	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 174	 175	 0.006593	 0.007729	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 174	 182	 0.002707	 0.008314	 0.00023	 80	 84	 88	 0	 0	 1	-30	 30;
	 175	 180	 0.006414	 0.011279	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 176	 178	 0.000993	 0.003514	 0.00079	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 176	 941	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 176	 941	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 177	 179	 0.003593	 0.007357	 0.00018	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 177	 183	 0.002636	 0.005414	 0.0001	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 177	 942	 0.003086	 0.007064	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 178	 942	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 178	 942	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 179	 180	 0.005014	 0.011529	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 941	 180	 0.009807	 0.020157	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 180	 1031	 0.010907	 0.025329	 0.00038	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 181	 182	 0.004571	 0.006664	 0.00015	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 181	 572	 0.012114	 0.0213	 0.0004	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 182	 1031	 0.002036	 0.008086	 0.00023	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 183	 184	 0.014886	 0.009636	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 183	 185	 0.01315	 0.009314	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 183	 572	 0.011171	 0.025343	 0.00051	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 937	 183	 0.003543	 0.012093	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 186	 441	 0.02245	 0.014536	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 186	 573	 0.026486	 0.020957	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 187	 197	 0.006543	 0.011514	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 187	 200	 0.011543	 0.017679	 0.00025	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 187	 261	 0.007893	 0.01805	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 188	 455	 0.02225	 0.015764	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 189	 213	 0.010286	 0.010986	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 190	 196	 0.010093	 0.012529	 0.00027	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 190	 573	 0.007436	 0.017014	 0.00041	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 190	 986	 0.005314	 0.020436	 0.00035	 80	 84	 88	 0	 0	 1	-30	 30;
	 191	 195	 0.000793	 0.00375	 0.0009	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 888	 191	 0.000843	 0.0048	 0.00139	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 191	 943	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 191	 943	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 192	 194	 0.000764	 0.003007	 0.00079	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 192	 944	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 192	 944	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 944	 193	 0.010764	 0.006971	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 194	 195	 0.000471	 0.002229	 0.00054	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 943	 196	 0.0082	 0.00805	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 197	 201	 0.007264	 0.014929	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 197	 206	 0.02645	 0.020936	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 198	 945	 0.014329	 0.01015	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 199	 207	 0.001443	 0.005093	 0.00115	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 199	 945	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 199	 945	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 200	 201	 0.003664	 0.010771	 0.00022	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 200	 537	 0.022507	 0.015943	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 945	 201	 0.005171	 0.0216	 0.00062	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 201	 948	 0.007307	 0.024379	 0.00039	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 201	 1020	 0.075529	 0.0489	 0.00093	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 202	 203	 0.0045	 0.007914	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 945	 202	 0.008693	 0.014643	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 203	 204	 0.012914	 0.010221	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 203	 205	 0.012757	 0.009036	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 203	 213	 0.008857	 0.018207	 0.00035	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 204	 947	 0.022464	 0.020264	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 204	 948	 0.0127	 0.009	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 206	 214	 0.0266	 0.017221	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 206	 572	 0.057743	 0.0409	 0.00065	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 207	 450	 0.001114	 0.003643	 0.00096	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 207	 946	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 207	 946	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 208	 947	 0.029343	 0.019	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 209	 541	 0.008886	 0.0176	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 209	 947	 0.010629	 0.030493	 0.00047	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 210	 211	 0.001207	 0.003186	 0.00074	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 210	 471	 0.001864	 0.005829	 0.00169	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 210	 947	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 210	 947	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 211	 948	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 211	 948	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 212	 213	 0.003636	 0.006764	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 212	 470	 0.006386	 0.014493	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 947	 213	 0.027364	 0.0301	 0.0004	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 213	 989	 0.016293	 0.075957	 0.00175	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 214	 572	 0.019136	 0.022429	 0.00039	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 945	 214	 0.010764	 0.031643	 0.00065	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 946	 215	 0.017207	 0.012186	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 933	 216	 0.002479	 0.015221	 0.00027	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 216	 950	 0.008914	 0.016021	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 217	 234	 0.00105	 0.003993	 0.00112	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 217	 313	 0.0012	 0.003264	 0.00072	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 217	 949	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 217	 949	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 218	 224	 0.001264	 0.00435	 0.00104	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 218	 268	 0.00095	 0.003307	 0.00076	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 218	 950	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 218	 950	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 219	 224	 0.001243	 0.004343	 0.00101	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 219	 226	 0.001079	 0.004229	 0.00111	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 219	 551	 0.003636	 0.012471	 0.00299	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 219	 951	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 219	 951	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 220	 243	 0.01475	 0.01045	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 221	 232	 0.002921	 0.006679	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 221	 243	 0.004557	 0.010421	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 222	 223	 0.002271	 0.007486	 0.00012	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 940	 222	 0.003321	 0.010186	 0.00028	 80	 84	 88	 0	 0	 1	-30	 30;
	 223	 230	 0.004664	 0.011821	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 225	 233	 0.023943	 0.0155	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 226	 240	 0.001114	 0.004536	 0.00111	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 226	 952	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 226	 952	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 227	 231	 0.002914	 0.007386	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 952	 227	 0.004743	 0.007564	 0.00017	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 228	 233	 0.004379	 0.006986	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 228	 1013	 0.012236	 0.013329	 0.00018	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 229	 954	 0.003086	 0.007936	 0.00012	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 229	 959	 0.005507	 0.0109	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 230	 232	 0.006071	 0.015371	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 231	 243	 0.003236	 0.0082	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 951	 232	 0.003129	 0.010679	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 233	 235	 0.013207	 0.00855	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 233	 236	 0.002993	 0.010236	 0.00022	 80	 84	 88	 0	 0	 1	-30	 30;
	 233	 1023	 0.043707	 0.030957	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 234	 528	 0.002007	 0.005379	 0.00122	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 234	 953	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 234	 953	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 234	 957	 0.005571	 0.021679	 0.00579	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 236	 239	 0.014507	 0.014657	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 952	 236	 0.001229	 0.006586	 0.00016	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 237	 245	 0.000821	 0.003293	 0.00083	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 237	 263	 0.000386	 0.001579	 0.00037	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 237	 954	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 237	 954	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 238	 262	 0.000979	 0.003707	 0.00104	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 238	 955	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 238	 955	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 238	 957	 0.002221	 0.007907	 0.00176	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 239	 250	 0.020686	 0.020321	 0.00034	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 240	 246	 0.000757	 0.002979	 0.00078	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 240	 956	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 240	 956	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 241	 251	 0.006457	 0.014979	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 241	 255	 0.014857	 0.023714	 0.00054	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 241	 961	 0.016029	 0.017629	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 242	 957	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 958	 242	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 243	 959	 0.001271	 0.007214	 0.00013	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 244	 245	 0.0007	 0.00245	 0.00057	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 244	 246	 0.0007	 0.002286	 0.00061	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 245	 959	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 245	 959	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 246	 247	 0.000614	 0.002057	 0.00052	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 246	 960	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 246	 960	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 247	 248	 0.0007	 0.001964	 0.00051	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 247	 961	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 247	 961	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 957	 248	 0.001086	 0.003714	 0.00089	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 960	 249	 0.011186	 0.007243	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 961	 249	 0.016843	 0.013329	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 250	 1026	 0.010586	 0.0169	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 251	 1026	 0.050236	 0.032521	 0.00062	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 252	 253	 0.020879	 0.014793	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 252	 256	 0.027714	 0.025007	 0.00042	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 253	 254	 0.017221	 0.014179	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 254	 559	 0.008693	 0.022014	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 254	 1017	 0.00655	 0.0166	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 255	 257	 0.01225	 0.012371	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 255	 258	 0.012829	 0.020479	 0.00047	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 256	 258	 0.004	 0.007429	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 257	 258	 0.007143	 0.012564	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 258	 259	 0.017336	 0.014271	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 258	 260	 0.003493	 0.010714	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 258	 261	 0.01975	 0.029614	 0.00054	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 258	 1019	 0.006893	 0.030529	 0.00091	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 260	 1019	 0.004643	 0.02305	 0.00055	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 262	 263	 0.000536	 0.002214	 0.00052	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 262	 1030	 0.000364	 0.004007	 0.0012	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 265	 266	 0.000821	 0.0022	 0.0005	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 265	 267	 0.001457	 0.003664	 0.00095	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 265	 280	 0.001714	 0.005586	 0.00149	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 265	 962	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 265	 962	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 266	 267	 0.000636	 0.00175	 0.00038	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 266	 963	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 266	 963	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 267	 268	 0.000636	 0.002186	 0.00052	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 268	 964	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 268	 964	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 269	 270	 0.01335	 0.009457	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 269	 271	 0.010529	 0.010636	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 962	 271	 0.008457	 0.010493	 0.00023	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 272	 273	 0.006114	 0.015486	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 272	 316	 0.00725	 0.020793	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 273	 303	 0.006721	 0.011821	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 274	 297	 0.008929	 0.01425	 0.00033	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 274	 315	 0.008614	 0.011736	 0.00026	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 275	 276	 0.005214	 0.011929	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 275	 277	 0.004307	 0.00985	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 275	 302	 0.016229	 0.0115	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 276	 309	 0.004486	 0.011357	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 277	 306	 0.004729	 0.010807	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 278	 306	 0.011857	 0.011971	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 278	 965	 0.00485	 0.008529	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 279	 965	 0.006529	 0.018714	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 279	 966	 0.008514	 0.019479	 0.00048	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 280	 281	 0.001079	 0.002857	 0.00067	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 280	 965	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 280	 965	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 281	 313	 0.002386	 0.006136	 0.00152	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 282	 308	 0.001114	 0.003486	 0.00101	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 282	 966	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 282	 966	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 283	 284	 0.00435	 0.009943	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 966	 283	 0.005864	 0.013407	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 284	 516	 0.003536	 0.010843	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 285	 525	 0.025107	 0.019871	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 285	 546	 0.0048	 0.013757	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 285	 1014	 0.016207	 0.020121	 0.00044	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 286	 327	 0.019593	 0.015507	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 287	 288	 0.028414	 0.0184	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 288	 968	 0.019621	 0.031314	 0.00072	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 289	 290	 0.009657	 0.022086	 0.00054	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 289	 968	 0.020664	 0.047257	 0.00116	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 290	 300	 0.017729	 0.028443	 0.00053	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 291	 292	 0.01575	 0.011157	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 292	 293	 0.016479	 0.011671	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 292	 968	 0.007521	 0.01705	 0.00034	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 294	 316	 0.026607	 0.017221	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 295	 296	 0.0113	 0.008007	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 296	 297	 0.01015	 0.010836	 0.00023	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 296	 298	 0.005721	 0.014707	 0.00023	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 297	 299	 0.005136	 0.010514	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 298	 334	 0.016829	 0.048264	 0.00074	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 299	 302	 0.005914	 0.014971	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 300	 301	 0.013707	 0.012371	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 301	 302	 0.003029	 0.008686	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 301	 303	 0.005957	 0.015079	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 303	 304	 0.012114	 0.009586	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 303	 341	 0.01125	 0.025729	 0.00063	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 304	 305	 0.016607	 0.012007	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 305	 306	 0.002721	 0.006893	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 305	 341	 0.006686	 0.015293	 0.00037	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 307	 315	 0.016771	 0.011879	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 966	 307	 0.005471	 0.011193	 0.00028	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 307	 1014	 0.006557	 0.015	 0.00036	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 308	 527	 0.001014	 0.003414	 0.00085	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 309	 310	 0.005014	 0.008007	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 966	 310	 0.025271	 0.0179	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 311	 312	 0.009443	 0.009279	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 311	 314	 0.004993	 0.008786	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 311	 967	 0.010236	 0.012	 0.00021	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 963	 312	 0.007957	 0.013993	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 313	 967	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 313	 967	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 314	 517	 0.021364	 0.016907	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 316	 319	 0.01295	 0.029371	 0.00059	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 316	 320	 0.0101	 0.0162	 0.0003	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 316	 332	 0.008664	 0.013829	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 317	 320	 0.006886	 0.014157	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 317	 336	 0.006986	 0.015971	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 318	 336	 0.00285	 0.011636	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 318	 376	 0.004964	 0.01315	 0.00034	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 318	 970	 0.005793	 0.019793	 0.00043	 80	 84	 88	 0	 0	 1	-30	 30;
	 319	 321	 0.0074	 0.019029	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 319	 336	 0.02085	 0.02845	 0.00051	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 321	 364	 0.005593	 0.018657	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 322	 333	 0.014443	 0.014586	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 322	 364	 0.018621	 0.029729	 0.00069	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 323	 364	 0.02215	 0.015693	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 324	 325	 0.015171	 0.009821	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 324	 326	 0.036714	 0.026007	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 324	 364	 0.011093	 0.025171	 0.0005	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 326	 968	 0.054529	 0.0353	 0.00067	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 327	 329	 0.010486	 0.006793	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 327	 968	 0.006593	 0.014957	 0.0003	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 328	 968	 0.024336	 0.030207	 0.00066	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 330	 560	 0.040136	 0.110093	 0.02397	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 872	 330	 0.005064	 0.03615	 0.01121	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 330	 968	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 330	 968	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 331	 332	 0.006657	 0.016864	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 968	 331	 0.003521	 0.008921	 0.00018	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 968	 333	 0.032014	 0.022679	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 334	 339	 0.009079	 0.030279	 0.00048	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 335	 336	 0.006264	 0.015857	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 335	 337	 0.006971	 0.015943	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 926	 336	 0.039957	 0.070279	 0.00132	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 337	 341	 0.010564	 0.020914	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 338	 339	 0.018007	 0.01275	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 339	 340	 0.001886	 0.008364	 0.00025	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 339	 342	 0.004257	 0.011279	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 339	 362	 0.023871	 0.038107	 0.00088	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 340	 970	 0.0031	 0.015379	 0.00036	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 341	 342	 0.004179	 0.011986	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 341	 343	 0.004964	 0.010164	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 341	 344	 0.005443	 0.013786	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 926	 341	 0.012493	 0.04375	 0.00121	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 965	 341	 0.011336	 0.028721	 0.00057	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 343	 346	 0.006957	 0.008157	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 344	 347	 0.008393	 0.007521	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 344	 349	 0.005193	 0.013757	 0.00035	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 345	 348	 0.011264	 0.011071	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 345	 350	 0.012007	 0.010764	 0.00022	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 962	 346	 0.011321	 0.009314	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 347	 348	 0.004943	 0.016314	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 962	 347	 0.006793	 0.019479	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 349	 350	 0.002907	 0.007371	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 350	 359	 0.0063	 0.016707	 0.00042	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 351	 352	 0.015971	 0.011314	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 926	 352	 0.0073	 0.01165	 0.00027	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 353	 354	 0.00225	 0.006907	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 353	 355	 0.003264	 0.013943	 0.00031	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 926	 354	 0.005086	 0.011629	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 355	 363	 0.0038	 0.011164	 0.00023	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 356	 361	 0.002329	 0.008864	 0.00248	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 356	 969	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 356	 969	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 357	 358	 0.00125	 0.003907	 0.00113	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 357	 970	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 357	 970	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 358	 361	 0.002686	 0.011971	 0.00325	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 358	 971	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 358	 971	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 359	 360	 0.004193	 0.012864	 0.00035	 80	 84	 88	 0	 0	 1	-30	 30;
	 360	 363	 0.009493	 0.027221	 0.00042	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 971	 360	 0.004964	 0.014593	 0.0003	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 361	 388	 0.001443	 0.005764	 0.00145	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 361	 401	 0.00135	 0.005493	 0.00134	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 872	 361	 0.000164	 0.001979	 0.00069	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 361	 972	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 361	 972	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 926	 362	 0.00665	 0.025979	 0.00058	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 363	 390	 0.004629	 0.011729	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 363	 391	 0.003021	 0.011814	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 364	 365	 0.003636	 0.010421	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 972	 364	 0.027507	 0.080893	 0.00166	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 365	 366	 0.003836	 0.012807	 0.0002	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 365	 367	 0.021079	 0.016529	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 366	 381	 0.004086	 0.017457	 0.00039	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 368	 369	 0.007671	 0.019429	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 368	 383	 0.006629	 0.013621	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 969	 368	 0.010721	 0.028421	 0.00072	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 879	 369	 0.036079	 0.192271	 0.00337	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 370	 371	 0.006529	 0.015157	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 370	 373	 0.005664	 0.01295	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 370	 383	 0.003343	 0.0143	 0.00032	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 371	 973	 0.005657	 0.01605	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 878	 372	 0.001914	 0.020629	 0.04096	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 372	 973	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 372	 973	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 373	 974	 0.013486	 0.039664	 0.00081	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 374	 564	 0.001536	 0.005843	 0.00164	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 374	 974	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 374	 974	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 375	 376	 0.011314	 0.017336	 0.00024	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 969	 376	 0.009864	 0.026136	 0.00066	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 377	 379	 0.023907	 0.016936	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 377	 381	 0.017279	 0.015486	 0.00031	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 378	 381	 0.012921	 0.009157	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 379	 380	 0.002079	 0.007271	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 970	 379	 0.005236	 0.017879	 0.00039	 80	 84	 88	 0	 0	 1	-30	 30;
	 971	 379	 0.010957	 0.016421	 0.0003	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 969	 380	 0.002264	 0.010036	 0.00023	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 971	 380	 0.014393	 0.015371	 0.00033	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 381	 382	 0.002414	 0.0064	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 969	 381	 0.004021	 0.012343	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 382	 384	 0.004021	 0.013421	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 383	 384	 0.001829	 0.006414	 0.00018	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 384	 385	 0.006821	 0.008964	 0.00012	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 385	 387	 0.01025	 0.018029	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 971	 386	 0.004121	 0.015779	 0.00044	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 386	 975	 0.003786	 0.021521	 0.00039	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 972	 387	 0.004386	 0.012907	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 387	 975	 0.026286	 0.018621	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 872	 388	 0.00085	 0.0047	 0.00143	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 388	 975	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 388	 975	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 389	 390	 0.00285	 0.007229	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 975	 389	 0.006179	 0.014121	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 391	 392	 0.00965	 0.014057	 0.00031	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 873	 391	 0.003579	 0.02975	 0.00056	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 392	 393	 0.012964	 0.009179	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 927	 392	 0.004379	 0.017021	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 394	 395	 0.014386	 0.012893	 0.00026	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 394	 397	 0.004436	 0.009114	 0.00017	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 394	 406	 0.005786	 0.014664	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 396	 397	 0.004229	 0.007121	 0.0001	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 396	 398	 0.004621	 0.005414	 9e-05	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 398	 399	 0.003343	 0.008464	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 398	 400	 0.002514	 0.005743	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 927	 399	 0.024229	 0.031843	 0.00044	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 400	 976	 0.004114	 0.009407	 0.00023	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 872	 401	 0.000679	 0.003243	 0.00077	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 401	 976	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 401	 976	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 402	 409	 0.006843	 0.008021	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 402	 410	 0.024893	 0.0197	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 976	 402	 0.003443	 0.008729	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 403	 978	 0.006471	 0.012807	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 404	 406	 0.005364	 0.008043	 0.00014	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 404	 412	 0.006921	 0.0091	 0.00012	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 405	 574	 0.001621	 0.00445	 0.00096	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 405	 977	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 405	 977	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 929	 406	 0.009164	 0.014629	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 977	 406	 0.005007	 0.013271	 0.00034	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 407	 574	 0.001979	 0.004586	 0.0014	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 407	 978	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 407	 978	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 408	 409	 0.008464	 0.01155	 0.00021	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 408	 412	 0.006564	 0.009843	 0.00018	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 978	 408	 0.006721	 0.017029	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 410	 411	 0.008871	 0.0104	 0.00018	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 978	 411	 0.00765	 0.01515	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 413	 422	 0.003771	 0.009986	 0.00025	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 413	 425	 0.004529	 0.012007	 0.00031	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 414	 979	 0.0026	 0.006579	 0.00013	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 414	 981	 0.001664	 0.004421	 0.00011	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 415	 426	 0.005379	 0.008629	 0.00016	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 415	 430	 0.004164	 0.007329	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 416	 427	 0.000964	 0.003307	 0.00079	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 416	 979	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 416	 979	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 417	 423	 0.011736	 0.009286	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 418	 419	 0.009193	 0.008293	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 418	 423	 0.0167	 0.016407	 0.00028	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 928	 418	 0.023757	 0.015379	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 419	 567	 0.0253	 0.020021	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 420	 421	 0.011664	 0.009229	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 421	 422	 0.002079	 0.007093	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 421	 565	 0.006536	 0.01655	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 421	 568	 0.008607	 0.017036	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 422	 423	 0.00665	 0.016843	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 423	 980	 0.00375	 0.0087	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 424	 980	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 424	 980	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 424	 982	 0.002157	 0.007393	 0.00177	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 425	 981	 0.001593	 0.0062	 0.0001	 80	 84	 88	 0	 0	 1	-30	 30;
	 979	 426	 0.003986	 0.008193	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 427	 981	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 427	 981	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 427	 982	 0.000843	 0.0029	 0.00069	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 428	 982	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 983	 428	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 429	 431	 0.011536	 0.008171	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 429	 436	 0.002636	 0.013079	 0.00031	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 935	 429	 0.005964	 0.009564	 0.00018	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 935	 430	 0.006064	 0.013864	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 888	 432	 0.000121	 0.000707	 0.00019	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 432	 984	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 432	 984	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 432	 985	 0.001871	 0.0051	 0.00112	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 888	 433	 0.000636	 0.002643	 0.00082	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 434	 437	 0.003493	 0.011936	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 434	 439	 0.008571	 0.015936	 0.00037	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 984	 434	 0.005471	 0.016479	 0.00032	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 435	 437	 0.005536	 0.014021	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 890	 435	 0.00245	 0.010914	 0.00019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 890	 435	 0.00245	 0.010914	 0.00019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 983	 435	 0.001393	 0.010079	 0.00025	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 938	 436	 0.002579	 0.005893	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 984	 436	 0.00795	 0.018179	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 438	 439	 0.011064	 0.009107	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 984	 438	 0.040057	 0.0317	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 439	 988	 0.011864	 0.034893	 0.00071	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 887	 440	 0.000221	 0.001529	 0.0027	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 440	 985	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 986	 440	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 441	 442	 0.002636	 0.011736	 0.0002	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 441	 991	 0.005679	 0.011621	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 442	 445	 0.007886	 0.012086	 0.00017	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 986	 442	 0.005193	 0.017736	 0.00039	 80	 84	 88	 0	 0	 1	-30	 30;
	 443	 445	 0.003836	 0.010171	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 443	 446	 0.0174	 0.011264	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 984	 443	 0.010657	 0.03555	 0.00056	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 444	 987	 0.000208	 0.015578	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 445	 446	 0.003936	 0.011571	 0.00024	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 445	 453	 0.004664	 0.009236	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 445	 991	 0.004857	 0.014286	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 446	 447	 0.00245	 0.007507	 0.0002	 80	 84	 88	 0	 0	 1	-30	 30;
	 446	 454	 0.024771	 0.0196	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 447	 989	 0.002507	 0.009593	 0.00027	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 987	 448	 0.000986	 0.004386	 0.00119	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 448	 989	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 448	 989	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 449	 481	 0.0036	 0.009671	 0.00219	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 884	 449	 0.011264	 0.056621	 0.01474	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 987	 449	 0.002493	 0.0103	 0.00244	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 449	 990	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 449	 990	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 450	 451	 0.000536	 0.002129	 0.00054	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 451	 452	 0.000743	 0.002693	 0.00083	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 452	 460	 0.002093	 0.006821	 0.00181	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 452	 991	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 452	 991	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 453	 457	 0.011936	 0.013129	 0.00018	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 454	 476	 0.007786	 0.015993	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 989	 454	 0.00325	 0.015157	 0.00035	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 454	 992	 0.005843	 0.017179	 0.00035	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 455	 458	 0.018507	 0.013379	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 991	 455	 0.00685	 0.015664	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 456	 457	 0.008264	 0.013193	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 991	 456	 0.022621	 0.016021	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 457	 992	 0.006193	 0.007414	 0.00012	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 458	 459	 0.006729	 0.004357	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 458	 461	 0.0164	 0.010614	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 460	 462	 0.0005	 0.001571	 0.00046	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 460	 992	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 460	 992	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 461	 473	 0.01185	 0.010693	 0.00018	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 462	 465	 0.000707	 0.001857	 0.00044	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 462	 993	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 462	 993	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 463	 464	 0.023214	 0.0182	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 463	 467	 0.007429	 0.013064	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 896	 463	 0.049193	 0.03185	 0.00061	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 990	 463	 0.019829	 0.014043	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 464	 487	 0.018243	 0.014436	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 465	 466	 0.000857	 0.002357	 0.00051	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 466	 479	 0.001743	 0.004671	 0.00106	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 466	 994	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 466	 994	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 467	 468	 0.004329	 0.011129	 0.00017	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 468	 469	 0.004007	 0.013679	 0.0003	 80	 84	 88	 0	 0	 1	-30	 30;
	 468	 483	 0.005607	 0.0142	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 469	 489	 0.006086	 0.01745	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 469	 999	 0.002886	 0.012771	 0.00039	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 470	 475	 0.003579	 0.017464	 0.0003	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 470	 995	 0.039171	 0.025357	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 471	 512	 0.00285	 0.007171	 0.00186	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 471	 513	 0.003214	 0.011629	 0.00249	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 471	 995	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 471	 995	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 995	 472	 0.02195	 0.01555	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 472	 1010	 0.043179	 0.031214	 0.00047	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 473	 474	 0.006457	 0.010314	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 473	 475	 0.011957	 0.015714	 0.00021	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 992	 474	 0.00795	 0.022807	 0.00035	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 475	 997	 0.003407	 0.01935	 0.00035	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 993	 476	 0.002843	 0.012471	 0.00027	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 476	 996	 0.003429	 0.016743	 0.00029	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 477	 478	 0.001279	 0.004536	 0.00101	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 477	 996	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 477	 996	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 479	 481	 0.002021	 0.013014	 0.00341	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 479	 513	 0.001671	 0.007893	 0.00253	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 479	 997	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 479	 997	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 994	 480	 0.006593	 0.015079	 0.00037	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 996	 480	 0.008071	 0.021393	 0.00054	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 481	 484	 0.003786	 0.017364	 0.00445	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 481	 998	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 481	 998	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 482	 483	 0.019179	 0.012414	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 998	 483	 0.061157	 0.0484	 0.00061	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 484	 496	 0.005686	 0.019514	 0.00467	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 884	 484	 0.009421	 0.04735	 0.01233	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 484	 999	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 484	 999	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 485	 492	 0.010571	 0.023986	 0.00048	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 485	 494	 0.007714	 0.01765	 0.00043	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 486	 487	 0.008243	 0.01125	 0.0002	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 486	 494	 0.008471	 0.016771	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 990	 486	 0.014	 0.017386	 0.00038	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 487	 488	 0.006921	 0.015836	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 488	 490	 0.00805	 0.015929	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 999	 488	 0.010129	 0.026843	 0.00068	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 489	 1000	 0.023	 0.060971	 0.00154	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 490	 491	 0.048043	 0.034036	 0.00054	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 492	 493	 0.020829	 0.047636	 0.00116	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 988	 492	 0.012314	 0.03265	 0.00083	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 493	 566	 0.052564	 0.061614	 0.00107	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 494	 495	 0.0312	 0.0202	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 990	 494	 0.007071	 0.016171	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 988	 495	 0.028907	 0.020479	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 884	 496	 0.007386	 0.035179	 0.00834	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 496	 1000	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 496	 1000	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 497	 514	 0.013664	 0.0647	 0.01556	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 884	 497	 0.004429	 0.02225	 0.00579	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 497	 1001	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 497	 1001	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 498	 499	 0.014879	 0.010543	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1000	 498	 0.0162	 0.037614	 0.00056	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1001	 498	 0.007414	 0.02275	 0.00061	 80	 84	 88	 0	 0	 1	-30	 30;
	 500	 503	 4.3e-05	 0.0005	 0.00844	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 500	 563	 7.9e-05	 0.001057	 0.01868	 1306	 1371.3	 1436.6	 0	 0	 1	-30	 30;
	 500	 1002	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 500	 1002	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 501	 504	 0.001036	 0.012507	 0.20766	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 501	 1003	 0.0007	 0.00885	 0.13495	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 502	 1003	 6.9e-05	 0.0055	 0	 2000	 2000	 2000	 1	 0	 1	-30	 30;
	 502	 1003	 6.9e-05	 0.0055	 0	 2000	 2000	 2000	 1	 0	 1	-30	 30;
	 503	 504	 5.7e-05	 0.000643	 0.01156	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 504	 1006	 0.002529	 0.098634	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 504	 1006	 0.002529	 0.098634	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 865	 505	 0.000279	 0.003921	 0.01625	 946	 993.3	 1040.6	 0	 0	 1	-30	 30;
	 869	 505	 2.9e-05	 0.000529	 0.00209	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 505	 1007	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 505	 1007	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 506	 1008	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 506	 1008	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1007	 507	 0.036221	 0.028393	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 871	 508	 0.064564	 0.0968	 0.00176	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 509	 511	 0.000729	 0.006921	 0.01229	 435	 456.75	 478.5	 0	 0	 1	-30	 30;
	 510	 542	 0.029543	 0.034629	 0.0006	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 510	 1010	 0.016971	 0.049907	 0.00102	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 510	 1019	 0.133971	 0.135336	 0.00179	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 883	 511	 0.00265	 0.028793	 0.06264	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 511	 1009	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 511	 1009	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 512	 514	 0.001821	 0.006336	 0.00147	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1009	 512	 0.003421	 0.00905	 0.00211	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 512	 1010	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 512	 1010	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 512	 1018	 0.012643	 0.037271	 0.00867	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 513	 514	 0.002021	 0.00525	 0.00127	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1009	 513	 0.003457	 0.010186	 0.00237	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 513	 1011	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 513	 1011	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1009	 514	 0.001179	 0.004721	 0.00119	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 515	 516	 0.002386	 0.009279	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 515	 1021	 0.007636	 0.020236	 0.00051	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 516	 517	 0.003514	 0.010329	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 516	 521	 0.008036	 0.018371	 0.00045	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 949	 517	 0.005414	 0.015529	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 518	 519	 0.011721	 0.009279	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 519	 520	 0.004229	 0.007436	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 520	 521	 0.002957	 0.007493	 0.00015	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 953	 521	 0.002121	 0.009386	 0.00028	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 522	 548	 0.000914	 0.003564	 0.00095	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 522	 551	 0.000993	 0.004457	 0.00119	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 522	 1012	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 522	 1012	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 523	 529	 0.001164	 0.003486	 0.00079	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 523	 554	 0.001421	 0.004643	 0.00124	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 523	 1013	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 523	 1013	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 524	 1033	 0.048164	 0.213536	 0.00641	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 524	 1055	 0.05055	 0.193757	 0.00548	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 525	 1014	 0.0042	 0.009607	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 525	 1021	 0.008071	 0.028257	 0.00079	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 526	 527	 0.00565	 0.026343	 0.00652	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 526	 576	 0.008543	 0.0372	 0.0106	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 527	 547	 0.002621	 0.012043	 0.00309	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 527	 1014	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 527	 1014	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 528	 529	 0.000821	 0.002129	 0.00051	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 529	 551	 0.001614	 0.004907	 0.00107	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 880	 530	 0.016636	 0.086293	 0.02109	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 530	 1015	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 530	 1015	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 530	 1018	 0.027464	 0.072621	 0.01701	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1015	 531	 0.348329	 0.22575	 0.00429	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 531	 1016	 0.012764	 0.012536	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 531	 1019	 0.009714	 0.0298	 0.00081	 80	 84	 88	 0	 0	 1	-30	 30;
	 532	 533	 0.001043	 0.0041	 0.00107	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 532	 558	 0.002207	 0.009186	 0.00214	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 532	 1016	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 532	 1016	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 533	 1017	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 533	 1017	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 533	 1018	 0.001379	 0.005693	 0.00134	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 534	 571	 0.0005	 0.005643	 0.05136	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 534	 1018	 0.000282	 0.021141	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1019	 535	 0.033436	 0.02165	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1018	 536	 0.002386	 0.0065	 0.00144	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 536	 1020	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 536	 1020	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1020	 537	 0.037007	 0.029286	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 538	 539	 0.010771	 0.008521	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1020	 538	 0.010621	 0.016957	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 540	 541	 0.022064	 0.015629	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1020	 540	 0.043386	 0.028093	 0.00054	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1015	 543	 0.138243	 0.220779	 0.00509	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 543	 1021	 0.099593	 0.078821	 0.00099	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 544	 1021	 0.018386	 0.018571	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 545	 549	 0.03465	 0.027421	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 546	 1021	 0.006593	 0.018907	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 547	 548	 0.000671	 0.002829	 0.00064	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 547	 1021	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 547	 1021	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 549	 1023	 0.020657	 0.025643	 0.00056	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 550	 1022	 0.012093	 0.008564	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 551	 553	 0.001129	 0.0047	 0.00109	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 551	 1022	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 551	 1022	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1013	 552	 0.004543	 0.007257	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1022	 552	 0.008271	 0.008121	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 553	 554	 0.001621	 0.004064	 0.00106	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 553	 555	 0.001321	 0.005286	 0.00133	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 554	 556	 0.001421	 0.005779	 0.00141	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 554	 1023	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 554	 1023	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 555	 558	 0.002236	 0.008121	 0.00249	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 555	 1024	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 555	 1024	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 556	 557	 0.000829	 0.003264	 0.00085	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 556	 1025	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 556	 1025	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1018	 557	 0.004793	 0.018829	 0.00493	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 557	 1026	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 557	 1026	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 558	 1027	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 558	 1027	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1027	 559	 0.0063	 0.011079	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 560	 617	 0.079464	 0.214171	 0.04876	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 561	 1028	 0.027879	 0.01805	 0.00034	 29	 29	 29	 0	 0	 1	-30	 30;
	 1002	 562	 0.001393	 0.010071	 0.00542	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 1006	 562	 0.000807	 0.005657	 0.00321	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 563	 794	 0.001164	 0.01595	 0.23901	 1251	 1313.55	 1376.1	 0	 0	 1	-30	 30;
	 563	 1028	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 563	 1028	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 564	 578	 0.007629	 0.026171	 0.00627	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 872	 564	 0.002064	 0.012814	 0.00361	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 877	 564	 0.010793	 0.046986	 0.01339	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 564	 1029	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 564	 1029	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 565	 568	 0.00785	 0.016136	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 565	 575	 0.004064	 0.020557	 0.00036	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 567	 570	 0.012207	 0.035007	 0.00054	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 978	 567	 0.022	 0.019714	 0.0004	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 567	 1032	 0.00625	 0.011279	 0.00016	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 568	 569	 0.008571	 0.007057	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 569	 570	 0.015493	 0.017036	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 570	 1034	 0.027457	 0.0628	 0.00154	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 571	 1030	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 988	 572	 0.023757	 0.105243	 0.0024	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 944	 573	 0.006293	 0.0185	 0.00038	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 574	 1032	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 574	 1032	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 899	 575	 0.01685	 0.0905	 0.00215	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 575	 1034	 0.026979	 0.068336	 0.00135	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 576	 633	 0.0248	 0.10805	 0.03083	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 576	 1033	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 576	 1033	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1002	 577	 0.013229	 0.10145	 0.02721	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1004	 577	 0.01235	 0.093114	 0.02586	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 578	 1034	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 578	 1034	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 579	 581	 0.038421	 0.027214	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 579	 584	 0.011014	 0.027907	 0.00055	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 580	 584	 0.019386	 0.055607	 0.00086	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 580	 593	 0.037807	 0.115986	 0.00314	 80	 84	 88	 0	 0	 1	-30	 30;
	 582	 583	 0.021143	 0.048357	 0.00118	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 582	 587	 0.047321	 0.0937	 0.00138	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 583	 1035	 0.030071	 0.068779	 0.00168	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 584	 1035	 0.019521	 0.086479	 0.00197	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 585	 586	 0.026486	 0.060571	 0.00148	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 585	 1082	 0.03045	 0.093414	 0.00253	 80	 84	 88	 0	 0	 1	-30	 30;
	 586	 587	 0.012736	 0.03225	 0.00064	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 587	 588	 0.036643	 0.083807	 0.00204	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 587	 1035	 0.051443	 0.171629	 0.00272	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 587	 1105	 0.018314	 0.064121	 0.00178	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 587	 1105	 0.018314	 0.064121	 0.00178	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 588	 589	 0.023193	 0.068207	 0.0014	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 589	 590	 0.030714	 0.019886	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 589	 762	 0.013557	 0.046307	 0.00101	 80	 84	 88	 0	 0	 1	-30	 30;
	 591	 592	 0.009743	 0.045436	 0.01126	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 591	 809	 0.007336	 0.054221	 0.01566	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 591	 1035	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 591	 1035	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 591	 1086	 0.003629	 0.032943	 0.01074	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 592	 626	 0.034043	 0.118771	 0.02758	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 592	 1086	 0.012521	 0.047621	 0.01334	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 593	 594	 0.03565	 0.189993	 0.00334	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 594	 1050	 0.042429	 0.241271	 0.00436	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 595	 606	 0.015486	 0.191607	 0.06225	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 595	 606	 0.015486	 0.191607	 0.06225	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 595	 750	 0.075743	 0.305786	 0.07791	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 595	 1036	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 595	 1036	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 595	 1042	 0.049529	 0.316643	 0.08709	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 596	 599	 0.013507	 0.026743	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 597	 603	 0.028493	 0.074	 0.01797	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 597	 604	 0.029279	 0.079743	 0.01758	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 597	 1037	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 597	 1037	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 598	 603	 0.001571	 0.0056	 0.00124	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 598	 604	 0.021379	 0.057407	 0.01301	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 598	 1038	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 598	 1038	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 599	 600	 0.003871	 0.007957	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1038	 599	 0.005036	 0.030971	 0.00056	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 600	 1040	 0.1559	 0.356971	 0.00873	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 601	 602	 0.025957	 0.0918	 0.02071	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 601	 603	 0.017029	 0.045007	 0.01054	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 601	 1039	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 601	 1039	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 602	 1040	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 602	 1040	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 602	 1042	 0.043043	 0.172786	 0.04369	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 603	 604	 0.019336	 0.051107	 0.01196	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 604	 1041	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 604	 1041	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1036	 605	 0.12305	 0.549271	 0.00935	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1036	 605	 0.12305	 0.549271	 0.00935	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1039	 605	 0.037414	 0.16	 0.00361	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1041	 605	 0.021879	 0.117093	 0.00355	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 875	 607	 0.132371	 0.464436	 0.01289	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 875	 607	 0.132371	 0.464436	 0.01289	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1038	 607	 0.055121	 0.269107	 0.00465	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1040	 607	 0.115314	 0.305907	 0.00776	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1037	 608	 0.304307	 0.486943	 0.01124	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 609	 629	 0.08155	 0.297293	 0.06436	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 609	 631	 0.059871	 0.234107	 0.06296	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 609	 815	 0.038043	 0.171736	 0.04586	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 610	 632	 0.0115	 0.130929	 2.70786	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 610	 632	 0.0115	 0.130929	 2.70786	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 610	 1042	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 610	 1042	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 612	 613	 0.021771	 0.082807	 0.0232	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 874	 612	 0.004593	 0.052529	 0.01603	 325	 341.25	 357.5	 0	 0	 1	-30	 30;
	 613	 1043	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 613	 1043	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1043	 614	 0.090814	 0.0588	 0.00112	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 874	 615	 0.031429	 0.254043	 0.07204	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1042	 615	 0.041321	 0.15745	 0.04422	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 615	 1044	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 615	 1044	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 616	 1045	 0.000513	 0.038441	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 616	 1045	 0.000513	 0.038441	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 618	 619	 0.004086	 0.016364	 0.00412	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 618	 1046	 0.001957	 0.019614	 0.00653	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 618	 1057	 0.007929	 0.068729	 0.02469	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 619	 1046	 0.001721	 0.018457	 0.0059	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 620	 1046	 0.000256	 0.019221	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 620	 1046	 0.000256	 0.019221	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1113	 620	 0.002029	 0.037671	 2.82029	 2226	 2337.3	 2448.6	 0	 0	 1	-30	 30;
	 621	 1047	 0.127314	 0.2043	 0.00377	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 621	 1058	 0.144229	 0.196843	 0.00352	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 925	 622	 0.010886	 0.048507	 0.01319	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 622	 1047	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 622	 1047	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 623	 1048	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1049	 623	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 623	 1056	 0.000986	 0.011443	 0.09897	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1049	 624	 0.004307	 0.021286	 0.00621	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 624	 1057	 0.006843	 0.050007	 0.01286	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 625	 1086	 0.016721	 0.042043	 0.01089	 124	 124	 124	 0	 0	 1	-30	 30;
	 626	 1050	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 626	 1050	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 626	 1053	 0.022429	 0.116964	 0.03073	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 627	 1051	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 627	 1051	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 627	 1053	 0.037986	 0.165771	 0.0474	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 628	 1052	 9.2e-05	 0.007333	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 1053	 628	 0.000256	 0.019221	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1053	 629	 0.015443	 0.052979	 0.01269	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 630	 631	 0.021693	 0.145679	 0.04476	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 630	 751	 0.034214	 0.240136	 0.09124	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 631	 1054	 0.085964	 0.347943	 0.08895	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 868	 632	 0.008221	 0.102836	 1.1805	 812	 852.6	 893.2	 0	 0	 1	-30	 30;
	 632	 1054	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 632	 1054	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 880	 633	 0.033264	 0.243171	 0.08487	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1054	 633	 0.030979	 0.196886	 0.05371	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 633	 1055	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 633	 1055	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 634	 635	 0.081971	 0.073457	 0.0015	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 634	 636	 0.030129	 0.052986	 0.00099	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1055	 634	 0.0732	 0.244257	 0.00387	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 636	 637	 0.070743	 0.058229	 0.00118	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 636	 638	 0.082357	 0.131479	 0.00303	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1033	 636	 0.056693	 0.272336	 0.00815	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1054	 639	 0.042986	 0.143671	 0.03652	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 640	 734	 0.063436	 0.304593	 0.07302	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 641	 1056	 0.00012	 0.009565	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 641	 1056	 0.00012	 0.009565	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1112	 641	 0.002086	 0.040221	 2.81071	 2226	 2337.3	 2448.6	 0	 0	 1	-30	 30;
	 642	 665	 0.004564	 0.015579	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 642	 1059	 0.003686	 0.016157	 0.00035	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 643	 648	 0.000943	 0.003279	 0.00076	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 643	 668	 0.001571	 0.004143	 0.00097	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 643	 747	 0.002793	 0.011521	 0.00273	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 643	 1059	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 643	 1059	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 644	 646	 0.018971	 0.013436	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 644	 649	 0.014343	 0.010157	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 644	 679	 0.006393	 0.013079	 0.00032	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 644	 687	 0.0284	 0.018386	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 645	 646	 0.015707	 0.011129	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 645	 1060	 0.007143	 0.008379	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 647	 659	 0.019907	 0.012886	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 647	 660	 0.048557	 0.0477	 0.00081	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 647	 664	 0.020779	 0.01875	 0.00031	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 647	 1060	 0.008386	 0.022221	 0.00056	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 648	 661	 0.004636	 0.011657	 0.00302	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 648	 668	 0.002743	 0.007243	 0.00169	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 648	 747	 0.002136	 0.008821	 0.00209	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 648	 1060	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 648	 1060	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 649	 652	 0.012993	 0.008414	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 649	 687	 0.0103	 0.010121	 0.00017	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 650	 658	 0.001336	 0.004593	 0.0011	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 650	 680	 0.00155	 0.005893	 0.00165	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 650	 1061	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 650	 1061	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 651	 652	 0.003671	 0.005864	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1061	 651	 0.00385	 0.009757	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 655	 1067	 0.013114	 0.020929	 0.00048	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 656	 749	 0.022479	 0.078707	 0.00218	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 656	 1063	 0.036186	 0.067293	 0.00158	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 657	 1062	 0.040021	 0.031671	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 658	 661	 0.001307	 0.003286	 0.00085	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 658	 1062	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 658	 1062	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 661	 1063	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 661	 1063	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 662	 663	 0.004571	 0.021314	 0.00049	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1063	 662	 0.002264	 0.010879	 0.00033	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 663	 697	 0.003079	 0.011986	 0.0002	 80	 84	 88	 0	 0	 1	-30	 30;
	 665	 692	 0.004236	 0.012457	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 666	 1064	 0.021736	 0.0154	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 667	 1064	 0.013107	 0.014	 0.00029	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 668	 1064	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 668	 1064	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 669	 1065	 0.014121	 0.009143	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 670	 673	 0.001436	 0.005236	 0.0016	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 670	 711	 0.001493	 0.006164	 0.00146	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 670	 1065	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 670	 1065	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1059	 671	 0.016171	 0.010471	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 672	 1066	 0.013393	 0.0106	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 673	 720	 0.00155	 0.006386	 0.00151	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 673	 1066	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 673	 1066	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 674	 717	 0.01145	 0.009429	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 674	 1071	 0.005243	 0.011986	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 675	 676	 0.006321	 0.027864	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 675	 676	 0.006321	 0.027864	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 675	 1073	 0.0149	 0.052157	 0.00144	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 675	 1073	 0.0149	 0.052157	 0.00144	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 676	 677	 0.001564	 0.010643	 0.00026	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 676	 1068	 0.008979	 0.0238	 0.00061	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 677	 678	 0.016657	 0.013186	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 677	 1077	 0.003836	 0.018421	 0.00055	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1060	 679	 0.005036	 0.010357	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 679	 1077	 0.004357	 0.018193	 0.00052	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 680	 681	 0.002121	 0.00545	 0.00135	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 680	 747	 0.002243	 0.009264	 0.00219	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1057	 680	 0.004771	 0.047836	 0.01593	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 680	 1067	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 680	 1067	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 681	 682	 0.002136	 0.005486	 0.00136	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 682	 1068	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 682	 1068	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 683	 684	 0.026771	 0.018964	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 683	 685	 0.007007	 0.013029	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 685	 686	 0.04525	 0.035807	 0.00045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1068	 685	 0.010407	 0.027586	 0.0007	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 687	 688	 0.009964	 0.008207	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1067	 687	 0.004971	 0.02125	 0.00048	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 689	 690	 0.015321	 0.035043	 0.00086	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 689	 695	 0.013464	 0.031264	 0.00046	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 690	 830	 0.078264	 0.230221	 0.00472	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1059	 690	 0.052264	 0.1324	 0.00262	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 691	 699	 0.023214	 0.018193	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 692	 697	 0.006314	 0.015993	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 693	 694	 0.017636	 0.012493	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 693	 697	 0.00675	 0.013871	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 693	 698	 0.041521	 0.026879	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 695	 697	 0.010457	 0.029671	 0.00046	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 696	 697	 0.023093	 0.01495	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1064	 699	 0.012029	 0.023814	 0.00035	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 700	 1078	 0.040086	 0.031721	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 701	 707	 0.025693	 0.016636	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 701	 1070	 0.006671	 0.033114	 0.00079	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 702	 709	 0.023029	 0.028586	 0.00062	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 702	 1078	 0.012793	 0.032393	 0.00064	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 703	 704	 0.063371	 0.057179	 0.00096	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 703	 859	 0.047207	 0.440021	 0.00854	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 703	 1078	 0.008779	 0.068429	 0.00128	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 705	 706	 0.022071	 0.014293	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 705	 1070	 0.011807	 0.018843	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 708	 710	 0.004386	 0.013129	 0.00296	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 708	 711	 0.001886	 0.006671	 0.0015	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 708	 1069	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 708	 1069	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 710	 741	 0.008757	 0.041721	 0.0099	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 710	 1070	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 710	 1070	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 711	 739	 0.004321	 0.018	 0.00561	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 712	 715	 0.0273	 0.027571	 0.00036	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 712	 716	 0.02085	 0.018679	 0.00039	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1069	 713	 0.057964	 0.047714	 0.00096	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 714	 715	 0.007193	 0.01265	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 714	 735	 0.009807	 0.032714	 0.00052	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1065	 716	 0.008957	 0.017736	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 718	 1074	 0.02935	 0.020786	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 719	 1071	 0.012314	 0.013543	 0.00018	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 720	 1071	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 720	 1071	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 720	 1072	 0.001514	 0.005307	 0.00176	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 891	 721	 0.000393	 0.007086	 0.07086	 1046	 1098.3	 1150.6	 0	 0	 1	-30	 30;
	 1056	 721	 0.0007	 0.007721	 0.07501	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 721	 1072	 0.000185	 0.014799	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 722	 724	 0.015814	 0.010236	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1072	 723	 0.002007	 0.00505	 0.00131	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 723	 1074	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 723	 1074	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 724	 726	 0.005021	 0.012729	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 724	 738	 0.011	 0.021786	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 725	 726	 0.004371	 0.011079	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 725	 742	 0.025907	 0.045571	 0.00086	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 725	 743	 0.007714	 0.01765	 0.00043	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 726	 737	 0.039529	 0.031286	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1074	 726	 0.006471	 0.011386	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 727	 1085	 0.195421	 0.154693	 0.00195	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 728	 729	 0.043336	 0.099114	 0.00242	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 729	 733	 0.034721	 0.055421	 0.00128	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 730	 731	 0.027464	 0.017779	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 731	 732	 0.029729	 0.01925	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 731	 733	 0.030436	 0.048579	 0.00112	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 733	 1082	 0.09405	 0.114664	 0.00184	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 734	 746	 0.034843	 0.247821	 0.06856	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 735	 1076	 0.006786	 0.027721	 0.00056	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 736	 741	 0.002507	 0.016064	 0.00541	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 736	 745	 0.003021	 0.016757	 0.00509	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 736	 746	 0.014536	 0.102893	 0.02827	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 736	 840	 0.0675	 0.280529	 0.06696	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 898	 736	 0.013557	 0.05635	 0.01316	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 736	 1075	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 736	 1075	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 738	 740	 0.027271	 0.017657	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 739	 741	 0.00095	 0.006221	 0.00158	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 739	 1076	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 739	 1076	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 741	 745	 0.001921	 0.011621	 0.00296	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1076	 742	 0.014243	 0.025043	 0.00047	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1058	 743	 0.081693	 0.151936	 0.00356	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1075	 744	 0.063614	 0.041186	 0.00079	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1072	 747	 0.00075	 0.011821	 0.00355	 399	 418.95	 438.9	 0	 0	 1	-30	 30;
	 747	 1077	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 747	 1077	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1072	 748	 0.01335	 0.055121	 0.01304	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 748	 1078	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 748	 1078	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 749	 834	 0.038014	 0.133107	 0.00369	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 750	 1079	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 750	 1079	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 751	 752	 0.0073	 0.0716	 0.02244	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1045	 752	 0.031807	 0.4073	 0.12951	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1045	 752	 0.031807	 0.4073	 0.12951	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 752	 1080	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 752	 1080	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 753	 760	 0.013579	 0.021779	 0.0004	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 753	 1081	 0.004214	 0.018771	 0.00032	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 754	 759	 0.00235	 0.007836	 0.00199	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 754	 1081	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 754	 1081	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 754	 1083	 0.005393	 0.01355	 0.00351	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 755	 759	 0.0055	 0.021621	 0.00566	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 755	 1082	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 755	 1082	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 755	 1083	 0.010893	 0.032129	 0.00747	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1048	 756	 0.000564	 0.005693	 0.01146	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 756	 1083	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 756	 1083	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 757	 758	 0.00465	 0.00865	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1081	 757	 0.012179	 0.015121	 0.00033	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 757	 1085	 0.004071	 0.016986	 0.00049	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 758	 1084	 0.006057	 0.01535	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 759	 764	 0.001286	 0.005136	 0.00129	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 759	 1084	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 759	 1084	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 759	 1086	 0.005221	 0.021729	 0.00677	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 760	 761	 0.003414	 0.00865	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 760	 762	 0.014414	 0.029629	 0.00056	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1084	 760	 0.003721	 0.014257	 0.0004	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 761	 762	 0.009414	 0.02385	 0.00047	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1035	 762	 0.016329	 0.078393	 0.00234	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 762	 1087	 0.014329	 0.080529	 0.00149	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 763	 764	 0.001514	 0.00425	 0.00109	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1049	 763	 0.002307	 0.019636	 0.0049	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1083	 763	 0.001507	 0.006864	 0.00218	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 763	 1085	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 763	 1085	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1083	 764	 0.002986	 0.012343	 0.00292	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 764	 1086	 0.004686	 0.020393	 0.00581	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1052	 765	 0.003993	 0.042579	 0.44828	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1056	 765	 0.001321	 0.014514	 0.14109	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 765	 1086	 0.000154	 0.012332	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 766	 1090	 0.677629	 0.481714	 0.00761	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 769	 767	 0.0011	 0.021157	 0.4157	 1959	 2056.95	 2154.9	 0	 0	 1	-30	 30;
	 767	 1088	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 767	 1088	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 768	 772	 0.00465	 0.048936	 0.02751	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 1088	 768	 0.008186	 0.104971	 0.03139	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1088	 768	 0.008186	 0.104971	 0.03139	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 768	 1089	 0.00495	 0.063221	 0.03204	 523	 549.15	 575.3	 0	 0	 1	-30	 30;
	 769	 791	 0.004407	 0.047186	 0.71743	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 769	 791	 0.004407	 0.047186	 0.71743	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 769	 1089	 0.000176	 0.014094	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 1045	 770	 0.020836	 0.280729	 0.07758	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1045	 770	 0.020836	 0.280729	 0.07758	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 770	 1093	 0.013436	 0.131086	 0.08684	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 771	 773	 0.003314	 0.028436	 0.00809	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 771	 774	 0.001407	 0.011436	 0.00364	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 772	 774	 0.001414	 0.015221	 0.00814	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 773	 775	 0.005964	 0.049529	 0.01304	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1089	 774	 0.005736	 0.073514	 0.02196	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 774	 1093	 0.011471	 0.1791	 0.05582	 399	 418.95	 438.9	 0	 0	 1	-30	 30;
	 775	 778	 0.010143	 0.084221	 0.02217	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 777	 778	 0.015129	 0.197679	 0.05744	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 777	 778	 0.015129	 0.197679	 0.05744	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 778	 788	 0.007929	 0.065993	 0.02	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 778	 789	 0.003071	 0.023929	 0.00716	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 779	 781	 0.407636	 0.264293	 0.00503	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 780	 1094	 0.102007	 0.258514	 0.00512	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 781	 784	 0.055221	 0.097121	 0.00183	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 782	 783	 0.015021	 0.066186	 0.00115	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 782	 783	 0.015021	 0.066186	 0.00115	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 782	 784	 0.014543	 0.056786	 0.00126	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 782	 784	 0.014543	 0.056786	 0.00126	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 783	 1098	 0.009386	 0.041814	 0.00071	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 783	 1098	 0.009386	 0.041814	 0.00071	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 784	 1094	 0.007236	 0.054743	 0.00182	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 901	 785	 0.013486	 0.046064	 0.001	 80	 84	 88	 0	 0	 1	-30	 30;
	 786	 1091	 0.032436	 0.074179	 0.00181	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 787	 788	 0.002729	 0.018729	 0.00546	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 787	 789	 0.004557	 0.034336	 0.00953	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 900	 788	 0.002014	 0.020307	 0.01246	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 790	 1091	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 790	 1091	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 790	 1092	 0.000207	 0.001993	 0.00354	 435	 456.75	 478.5	 0	 0	 1	-30	 30;
	 791	 1092	 9.6e-05	 0.007692	 0	 1300	 1300	 1300	 1	 0	 1	-30	 30;
	 792	 798	 0.00405	 0.013836	 0.0003	 80	 84	 88	 0	 0	 1	-30	 30;
	 1091	 792	 0.012579	 0.049114	 0.00109	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1091	 792	 0.012579	 0.049114	 0.00109	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 792	 1096	 0.003264	 0.01275	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 792	 1096	 0.003264	 0.01275	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 793	 1095	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1096	 793	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 793	 1097	 0.000143	 0.002186	 0.00785	 946	 993.3	 1040.6	 0	 0	 1	-30	 30;
	 794	 1097	 0.000104	 0.008333	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 1028	 795	 0.141114	 0.495264	 0.01376	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1028	 795	 0.141114	 0.495264	 0.01376	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1098	 795	 0.011886	 0.046429	 0.00103	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1098	 795	 0.011886	 0.046429	 0.00103	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 796	 798	 0.003829	 0.015986	 0.00046	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1094	 796	 0.009057	 0.035364	 0.00079	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1094	 797	 0.018843	 0.080557	 0.00182	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 799	 800	 0.000843	 0.004143	 0.00112	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 800	 844	 0.02315	 0.125421	 0.03049	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 800	 1100	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 800	 1100	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 801	 803	 0.001179	 0.007121	 0.00022	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 801	 804	 0.003286	 0.008714	 0.00022	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 801	 826	 0.016864	 0.095879	 0.00174	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1103	 801	 0.001771	 0.006914	 0.00015	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1103	 801	 0.001771	 0.006914	 0.00015	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 802	 803	 0.001771	 0.0047	 0.00012	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 802	 852	 0.198943	 0.409364	 0.00781	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 803	 804	 0.000979	 0.005921	 0.00019	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 803	 850	 0.061486	 0.188693	 0.00511	 80	 84	 88	 0	 0	 1	-30	 30;
	 1103	 804	 0.002671	 0.010443	 0.00023	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1103	 804	 0.002671	 0.010443	 0.00023	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 805	 1104	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 805	 1104	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 806	 807	 0.002007	 0.009136	 0.0029	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 806	 820	 0.012121	 0.149771	 0.04855	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 807	 821	 0.008757	 0.065107	 0.02485	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 808	 825	 0.016343	 0.059464	 0.01821	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 808	 858	 0.069671	 0.196164	 0.05071	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 809	 1105	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 809	 1105	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 810	 811	 0.020121	 0.015921	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1105	 810	 0.029836	 0.023607	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1105	 812	 0.010593	 0.032493	 0.00088	 80	 84	 88	 0	 0	 1	-30	 30;
	 1105	 813	 0.043421	 0.028114	 0.00054	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1105	 814	 0.031986	 0.023121	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 815	 819	 0.053236	 0.134064	 0.0348	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 815	 1106	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 815	 1106	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1102	 816	 0.212293	 0.150429	 0.00238	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 817	 818	 0.047693	 0.033786	 0.00054	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1102	 818	 0.047814	 0.195464	 0.00396	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1102	 818	 0.047814	 0.195464	 0.00396	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1106	 818	 0.051743	 0.202136	 0.00449	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1106	 818	 0.051743	 0.202136	 0.00449	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 819	 820	 0.103643	 0.242286	 0.07439	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1054	 820	 0.012414	 0.1697	 0.06097	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 821	 825	 0.014521	 0.038386	 0.00899	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 821	 1107	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 821	 1107	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 822	 823	 0.023736	 0.015371	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1107	 822	 0.057957	 0.084464	 0.00191	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 823	 824	 0.035307	 0.025521	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 824	 1108	 0.022879	 0.0284	 0.00062	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 825	 1108	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 825	 1108	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1100	 826	 0.061457	 0.262879	 0.00594	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1103	 826	 0.013886	 0.083193	 0.002	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 827	 828	 0.017193	 0.04355	 0.00086	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 827	 830	 0.014236	 0.036064	 0.00071	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 828	 836	 0.036157	 0.106329	 0.00218	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 829	 830	 0.075786	 0.049064	 0.00094	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 830	 835	 0.093279	 0.076786	 0.00156	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 830	 838	 0.21675	 0.195643	 0.00327	 32	 32	 32	 0	 0	 1	-30	 30;
	 831	 832	 0.067964	 0.044	 0.00084	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 831	 838	 0.061264	 0.0434	 0.00069	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 833	 834	 0.015971	 0.025621	 0.00047	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 833	 835	 0.068757	 0.073436	 0.00155	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 834	 838	 0.072707	 0.135207	 0.00316	 69	 69	 69	 0	 0	 1	-30	 30;
	 837	 838	 0.097471	 0.063107	 0.0012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 838	 839	 0.161993	 0.114771	 0.00181	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 840	 1109	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 840	 1109	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 841	 859	 0.075371	 0.264071	 0.00731	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 841	 859	 0.075371	 0.264071	 0.00731	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1109	 841	 0.089871	 0.351307	 0.0078	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1109	 841	 0.089871	 0.351307	 0.0078	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1109	 842	 0.176929	 0.114571	 0.00218	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1107	 843	 0.249393	 0.398743	 0.0092	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1099	 844	 0.0112	 0.038429	 0.00921	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 845	 847	 0.028857	 0.020443	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 846	 847	 0.02785	 0.022043	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 846	 853	 0.084964	 0.060186	 0.00095	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 846	 854	 0.022029	 0.043614	 0.00064	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 847	 852	 0.0179	 0.079307	 0.00238	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 847	 853	 0.107914	 0.085407	 0.00108	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 847	 854	 0.007636	 0.020236	 0.00051	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 847	 1110	 0.007421	 0.04445	 0.00107	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 848	 857	 0.012457	 0.18855	 0.11159	 614	 644.7	 675.4	 0	 0	 1	-30	 30;
	 882	 848	 0.011714	 0.185514	 0.09972	 614	 644.7	 675.4	 0	 0	 1	-30	 30;
	 1008	 848	 0.024371	 0.303429	 0.09947	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1008	 848	 0.024371	 0.303429	 0.09947	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1104	 848	 0.023107	 0.29865	 0.09034	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1104	 848	 0.023107	 0.29865	 0.09034	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 849	 1111	 0.052243	 0.279757	 0.00849	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 850	 853	 0.103336	 0.212429	 0.00405	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1100	 850	 0.004836	 0.031193	 0.00099	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 851	 852	 0.034571	 0.12105	 0.00335	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 851	 856	 0.042621	 0.125343	 0.00257	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 854	 1110	 0.00735	 0.041293	 0.00076	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1101	 855	 0.005364	 0.025586	 0.00741	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1104	 855	 0.003057	 0.02925	 0.00964	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 855	 1110	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 855	 1110	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1099	 857	 0.01125	 0.090429	 0.02544	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1101	 857	 0.016829	 0.065486	 0.0175	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1104	 858	 0.039	 0.156471	 0.03954	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 860	 861	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 860	 861	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 862	 909	 0.032221	 0.232007	 0.00761	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 863	 864	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 863	 864	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 863	 918	 0.003971	 0.027093	 0.04881	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 864	 908	 0.006536	 0.0651	 0.02419	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 864	 919	 0.028364	 0.077757	 0.01692	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 865	 866	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 865	 866	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 865	 918	 0.004129	 0.043807	 0.111	 528	 554.4	 580.8	 0	 0	 1	-30	 30;
	 866	 867	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 866	 867	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 866	 870	 0.000664	 0.009257	 0.00638	 614	 644.7	 675.4	 0	 0	 1	-30	 30;
	 868	 869	 0.0001	 0.007999	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 868	 869	 0.0001	 0.007999	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 869	 870	 0.000153	 0.011473	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 869	 870	 0.000153	 0.011473	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 870	 871	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 870	 871	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 871	 911	 0.023157	 0.0681	 0.00139	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 872	 873	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 872	 873	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 876	 877	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 876	 877	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 878	 879	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 878	 879	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 878	 881	 7.9e-05	 0.000643	 0.0021	 635	 666.75	 698.5	 0	 0	 1	-30	 30;
	 880	 1008	 0.008207	 0.093964	 0.02635	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 882	 889	 0.00035	 0.00375	 0.0012	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 883	 884	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 883	 884	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 883	 886	 0.006379	 0.064786	 0.13093	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 885	 886	 0.00014	 0.010525	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 885	 886	 0.00014	 0.010525	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 885	 1003	 0.00055	 0.009564	 0.19723	 1877	 1970.85	 2064.7	 0	 0	 1	-30	 30;
	 886	 1097	 0.005471	 0.064543	 0.26246	 834	 875.7	 917.4	 0	 0	 1	-30	 30;
	 887	 888	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 887	 888	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 889	 894	 0.001143	 0.005464	 0.00159	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 889	 1009	 0.006036	 0.040443	 0.01239	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 890	 981	 0.004764	 0.021221	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 890	 981	 0.004764	 0.021221	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 891	 892	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 891	 892	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 892	 1057	 0.004264	 0.028579	 0.00876	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 893	 922	 0.13125	 0.511386	 0.00856	 80	 84	 88	 0	 0	 1	-30	 30;
	 894	 1008	 0.004043	 0.057193	 0.01895	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 896	 988	 0.003464	 0.014807	 0.00034	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 899	 1005	 0.141757	 0.226393	 0.00521	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 900	 901	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 900	 901	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 900	 1093	 0.000843	 0.007	 0.00212	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 901	 1094	 0.004664	 0.028671	 0.00051	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 902	 920	 0.123193	 0.540886	 0.01166	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 904	 905	 0.06655	 0.195757	 0.00401	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 904	 920	 0.13875	 0.368214	 0.00935	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 905	 906	 0.133414	 0.522136	 0.01161	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 906	 907	 0.062671	 0.184329	 0.00378	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 908	 909	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 909	 911	 0.009821	 0.071143	 0.00179	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 910	 911	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 912	 913	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 914	 915	 0.0164	 0.023893	 0.00054	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 917	 920	 0.024979	 0.057129	 0.00139	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 918	 919	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 918	 1092	 0.020314	 0.198114	 0.36479	 435	 456.75	 478.5	 0	 0	 1	-30	 30;
	 919	 920	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 919	 921	 0.008507	 0.10905	 0.03261	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 929	 930	 0.018186	 0.021314	 0.00037	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 931	 932	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 940	 954	 0.011271	 0.011071	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 953	 964	 0.0374	 0.037779	 0.0005	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 953	 966	 0.021136	 0.056014	 0.00142	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 953	 1012	 0.012957	 0.032814	 0.00065	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 955	 959	 0.0042	 0.012871	 0.00035	 80	 84	 88	 0	 0	 1	-30	 30;
	 955	 961	 0.009671	 0.025636	 0.00065	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 955	 1031	 0.0049	 0.021821	 0.00037	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 956	 958	 0.010607	 0.028114	 0.00071	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 957	 958	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 962	 964	 0.03335	 0.023621	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 977	 983	 0.035036	 0.055929	 0.00129	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 978	 1029	 0.004971	 0.024679	 0.00059	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 979	 983	 0.006957	 0.015907	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 982	 983	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 985	 986	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 985	 987	 0.002593	 0.00985	 0.00276	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 987	 988	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 989	 991	 0.006771	 0.036229	 0.0011	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 996	 998	 0.00755	 0.022207	 0.00046	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1003	 1004	 0.000137	 0.010962	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 1003	 1004	 0.000137	 0.010962	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 1004	 1005	 0.000149	 0.011904	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 1004	 1005	 0.000149	 0.011904	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 1010	 1011	 0.007479	 0.021443	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1015	 1033	 0.056336	 0.301743	 0.00916	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1016	 1019	 0.011536	 0.030579	 0.00078	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1018	 1019	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1024	 1025	 0.011693	 0.008286	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1030	 1031	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1047	 1051	 0.257679	 0.232636	 0.00389	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1048	 1049	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1049	 1086	 0.006786	 0.024686	 0.00756	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1050	 1051	 0.163964	 0.335907	 0.00828	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1052	 1053	 0.000161	 0.012869	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1056	 1057	 0.000106	 0.008457	 0	 1750	 1750	 1750	 1	 0	 1	-30	 30;
	 1057	 1058	 0.000116	 0.009259	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 1069	 1073	 0.107564	 0.118314	 0.00158	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1070	 1073	 0.156371	 0.140157	 0.00286	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1072	 1073	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1072	 1083	 0.019214	 0.091	 0.0219	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1079	 1080	 0.10515	 0.368636	 0.01022	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1079	 1080	 0.10515	 0.368636	 0.01022	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1085	 1087	 0.034186	 0.0866	 0.00171	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1086	 1087	 0.000196	 0.014705	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1089	 1090	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1092	 1093	 0.000136	 0.010899	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 1092	 1097	 0.000214	 0.004171	 0.01659	 1216	 1216	 1216	 0	 0	 1	-30	 30;
	 1093	 1094	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1093	 1095	 0.000864	 0.011229	 0.00324	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1093	 1095	 0.000864	 0.011229	 0.00324	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1095	 1096	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1097	 1098	 0.000262	 0.019645	 0	 850	 850	 850	 1	 0	 1	-30	 30;
];

mpc_regionR7.gencost = [
%	2           startup     shutdown    n           c(n-1)...c0 
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.002	 12.513	 1327.58;
	 2	 0	 0	 3	 0.002	 12.513	 1327.58;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.009	 13.659	 2130.63;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.009	 13.659	 2130.63;
	 2	 0	 0	 3	 0.009	 13.659	 2130.63;
	 2	 0	 0	 3	 0.005	 13.561	 458.09;
	 2	 0	 0	 3	 0.005	 13.508	 471.02;
	 2	 0	 0	 3	 0.006	 13.696	 415.41;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.02	 23.509	 345.99;
	 2	 0	 0	 3	 0.02	 23.509	 345.99;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.03	 24.472	 251.65;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.019	 23.422	 356.34;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.01	 59.305	 1952.1;
	 2	 0	 0	 3	 0.01	 59.305	 1952.1;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.06	 25.138	 173.52;
	 2	 0	 0	 3	 0.031	 24.609	 241.73;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.012	 14.75	 215.78;
	 2	 0	 0	 3	 0.012	 14.75	 215.78;
	 2	 0	 0	 3	 0.012	 14.75	 215.78;
	 2	 0	 0	 3	 0.005	 13.483	 480.9;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0	 0	 0;
];


% -------------------- mpc_regionR8 --------------------

mpc_regionR8.version = '2';
mpc_regionR8.baseMVA = 100.0000;
mpc_regionR8.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 1	 1	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 2	 2	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 3	 2	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 4	 2	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 5	 1	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 6	 2	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 7	 2	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 8	 2	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 9	 2	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 10	 2	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 11	 2	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 12	 2	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 13	 2	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 14	 1	 0	 0	 0	 71.54	 5	 1	 0	 500	 1	 1.1	 0.9;
	 15	 2	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 16	 2	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 17	 1	 0	 0	 0	-250.53	 5	 1	 0	 500	 1	 1.1	 0.9;
	 18	 2	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 19	 2	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 20	 2	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 21	 2	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 22	 1	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 23	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 24	 2	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 25	 2	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 26	 1	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 27	 2	 0	 0	 0	 0	 8	 1	 0	 230	 1	 1.1	 0.9;
	 28	 2	 0	 0	 0	 0	 8	 1	 0	 230	 1	 1.1	 0.9;
	 29	 1	 0	 0	 0	 0	 8	 1	 0	 345	 1	 1.1	 0.9;
	 30	 2	 0	 0	 0	 0	 8	 1	 0	 500	 1	 1.1	 0.9;
	 31	 2	 0	 0	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 32	 2	 0	 0	 0	 0	 8	 1	 0	 500	 1	 1.1	 0.9;
	 33	 1	 0	 0	 0	 35.2	 8	 1	 0	 500	 1	 1.1	 0.9;
	 34	 2	 0	 0	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 35	 2	 0	 0	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 36	 1	 0	 0	 0	 148.42	 10	 1	 0	 500	 1	 1.1	 0.9;
	 37	 2	 0	 0	 0	 0	 10	 1	 0	 345	 1	 1.1	 0.9;
	 38	 1	 0	 0	 0	-14.09	 10	 1	 0	 345	 1	 1.1	 0.9;
	 39	 2	 0	 0	 0	 0	 10	 1	 0	 345	 1	 1.1	 0.9;
	 40	 2	 0	 0	 0	 0	 10	 1	 0	 500	 1	 1.1	 0.9;
	 41	 2	 0	 0	 0	 0	 10	 1	 0	 345	 1	 1.1	 0.9;
	 42	 1	 0	 0	 0	 103.84	 10	 1	 0	 500	 1	 1.1	 0.9;
	 43	 2	 0	 0	 0	 0	 10	 1	 0	 345	 1	 1.1	 0.9;
	 44	 1	 0	 0	 0	 0	 10	 1	 0	 345	 1	 1.1	 0.9;
	 45	 1	 0	 0	 0	 137.22	 10	 1	 0	 230	 1	 1.1	 0.9;
	 46	 2	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 47	 2	 0	 0	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 48	 1	 0	 0	 0	 0	 10	 1	 0	 230	 1	 1.1	 0.9;
	 49	 1	 0	 0	 0	 0	 10	 1	 0	 345	 1	 1.1	 0.9;
	 50	 2	 0	 0	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 51	 2	 0	 0	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 52	 2	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 53	 2	 0	 0	 0	 0	 11	 1	 0	 500	 1	 1.1	 0.9;
	 54	 2	 0	 0	 0	 0	 11	 1	 0	 500	 1	 1.1	 0.9;
	 55	 1	 0	 0	 0	 63.58	 11	 1	 0	 500	 1	 1.1	 0.9;
	 56	 2	 0	 0	 0	-45.25	 11	 1	 0	 230	 1	 1.1	 0.9;
	 57	 1	 0	 0	 0	 100	 11	 1	 0	 500	 1	 1.1	 0.9;
	 58	 2	 0	 0	 0	-476.73	 11	 1	 0	 500	 1	 1.1	 0.9;
	 59	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 60	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 61	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 62	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 63	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 64	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 65	 2	 0	 0	 0	 0	 11	 1	 0	 230	 1	 1.1	 0.9;
	 66	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 67	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 68	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 69	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 70	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 71	 2	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 72	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 73	 2	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 74	 1	 0	 0	 0	-24.08	 11	 1	 0	 500	 1	 1.1	 0.9;
	 75	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 76	 2	 0	 0	 0	 0	 11	 1	 0	 500	 1	 1.1	 0.9;
	 77	 1	 0	 0	 0	 36.86	 11	 1	 0	 230	 1	 1.1	 0.9;
	 78	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 79	 1	 0	 0	 0	 0	 11	 1	 0	 345	 1	 1.1	 0.9;
	 80	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 81	 2	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 82	 2	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 83	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 84	 2	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 85	 2	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 86	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 87	 2	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 88	 1	 0	 0	 0	-342.47	 4	 1	 0	 500	 1	 1.1	 0.9;
	 89	 2	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 90	 2	 0	 0	 0	 0	 4	 1	 0	 345	 1	 1.1	 0.9;
	 91	 2	 0	 0	 0	 0	 4	 1	 0	 500	 1	 1.1	 0.9;
	 92	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 93	 2	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 94	 2	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 95	 2	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 96	 2	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 97	 1	 0	 0	 0	-5.54	 4	 1	 0	 230	 1	 1.1	 0.9;
	 98	 2	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 99	 1	 0	 0	 0	 37.37	 4	 1	 0	 500	 1	 1.1	 0.9;
	 100	 2	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 101	 2	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 102	 1	 0	 0	 0	 0.35	 4	 1	 0	 345	 1	 1.1	 0.9;
	 103	 1	 0	 0	 0	 22.64	 4	 1	 0	 500	 1	 1.1	 0.9;
	 104	 2	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 105	 2	 0	 0	 0	 0	 4	 1	 0	 500	 1	 1.1	 0.9;
	 106	 2	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 107	 2	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 108	 2	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 109	 2	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 110	 2	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 111	 2	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 112	 2	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 113	 2	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 114	 2	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 115	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 116	 2	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 117	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 118	 1	 10.13	 2.94	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 119	 1	 5.95	 1.06	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 120	 1	 3.11	 0.65	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 121	 1	 3.37	 0.88	 0	-21.33	 4	 1	 0	 230	 1	 1.1	 0.9;
	 122	 1	 0	 0	 0	 13.27	 4	 1	 0	 230	 1	 1.1	 0.9;
	 123	 1	 10.33	 2.32	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 124	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 125	 1	 6.8	 1.15	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 126	 1	 4.86	 1.21	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 127	 1	 5.09	 0.93	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 128	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 129	 1	 6.53	 0.89	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 130	 1	 6.13	 1.82	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 131	 1	 4.63	 0.57	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 132	 1	 8.13	 2.34	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 133	 1	 11.31	 2.59	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 134	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 135	 1	 3.67	 0.76	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 136	 1	 7.38	 1.32	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 137	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 138	 1	 4.48	 1.01	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 139	 1	 6.86	 1.96	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 140	 1	 7.66	 2.25	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 141	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 142	 1	 8.38	 1.03	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 143	 1	 43.34	 9.46	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 144	 1	 0	 0	 0	 276.06	 4	 1	 0	 500	 1	 1.1	 0.9;
	 145	 1	 10.23	 3.12	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 146	 1	 5.24	 1.64	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 147	 1	 4.01	 1.24	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 148	 1	 16.58	 2.98	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 149	 1	 24.23	 3.94	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 150	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 151	 1	 6.08	 1.51	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 152	 1	 10.42	 1.6	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 153	 1	 9.52	 2.88	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 154	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 155	 1	 10.25	 2.86	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 156	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 157	 1	 12.37	 2.95	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 158	 1	 0	 0	 0	 71.5	 4	 1	 0	 345	 1	 1.1	 0.9;
	 159	 1	 7.14	 1.21	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 160	 1	 0	 0	 0	-16.97	 4	 1	 0	 230	 1	 1.1	 0.9;
	 161	 1	 4.29	 0.92	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 162	 1	 0	 0	 0	 0	 4	 1	 0	 345	 1	 1.1	 0.9;
	 163	 1	 23.73	 6.94	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 164	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 165	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 166	 1	 21.42	 6.01	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 167	 1	 11.45	 3.62	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 168	 1	 13.16	 2.56	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 169	 1	 7.13	 1.36	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 170	 1	 19.2	 5.3	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 171	 1	 22.96	 3.27	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 172	 1	 10.41	 1.96	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 173	 1	 17.26	 2.47	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 174	 1	 0	 0	 0	-65.45	 4	 1	 0	 230	 1	 1.1	 0.9;
	 175	 1	 10.67	 1.45	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 176	 1	 0	 0	 0	 0	 4	 1	 0	 345	 1	 1.1	 0.9;
	 177	 1	 4.25	 0.92	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 178	 1	 9.18	 1.77	 0	 6.08	 4	 1	 0	 230	 1	 1.1	 0.9;
	 179	 1	 18.89	 4.85	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 180	 1	 5.22	 0.8	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 181	 1	 3.01	 0.76	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 182	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 183	 1	 0	 0	 0	-42.69	 4	 1	 0	 230	 1	 1.1	 0.9;
	 184	 1	 6.11	 0.91	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 185	 1	 3.85	 1.22	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 186	 1	 3.41	 0.76	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 187	 1	 7.98	 2.05	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 188	 1	 4.9	 1.22	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 189	 1	 6.53	 1.32	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 190	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 191	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 192	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 193	 1	 5.48	 1.46	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 194	 1	 3.75	 1.22	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 195	 1	 3.7	 0.63	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 196	 1	 3.39	 0.72	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 197	 1	 29.14	 4.81	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 198	 1	 2.01	 0.36	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 199	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 200	 1	 12.3	 3.58	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 201	 1	 0	 0	 0	-89.84	 4	 1	 0	 345	 1	 1.1	 0.9;
	 202	 1	 67.41	 18.17	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 203	 1	 17.61	 3.75	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 204	 1	 2.82	 0.74	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 205	 1	 19.72	 5.28	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 206	 1	 8.65	 2.3	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 207	 1	 16.53	 3.32	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 208	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 209	 1	 20.91	 6.05	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 210	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 211	 1	 8.33	 1.37	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 212	 1	 11.3	 3.53	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 213	 1	 12.38	 2.06	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 214	 1	 4.7	 0.67	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 215	 1	 2.91	 0.61	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 216	 1	 10.42	-3.68	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 217	 1	 0	 0	 0	-100	 4	 1	 0	 230	 1	 1.1	 0.9;
	 218	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 219	 1	 9.66	 3.05	 0	 1.6	 4	 1	 0	 345	 1	 1.1	 0.9;
	 220	 1	 0	 0	 0	 34.18	 4	 1	 0	 345	 1	 1.1	 0.9;
	 221	 1	 16.37	 3.81	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 222	 1	 3.37	 0.71	 0	-69.03	 4	 1	 0	 230	 1	 1.1	 0.9;
	 223	 1	 16.52	 4.04	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 224	 1	 5.88	 0.9	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 225	 1	 0	 0	 0	-5.85	 4	 1	 0	 345	 1	 1.1	 0.9;
	 226	 1	 5.69	 1.29	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 227	 1	 10.42	 3.15	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 228	 1	 5.08	 1.47	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 229	 1	 5.8	 1.25	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 230	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 231	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 232	 1	 4.99	 1.38	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 233	 1	 5.75	 0.72	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 234	 1	 3.21	 0.75	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 235	 1	 6.07	 1.08	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 236	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 237	 1	 0	 0	 0	 27.4	 4	 1	 0	 230	 1	 1.1	 0.9;
	 238	 1	 3.97	 0.74	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 239	 1	 6.45	 1.25	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 240	 1	 22.93	 4.82	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 241	 1	 4.72	 0.65	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 242	 1	 10.76	 3.22	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 243	 1	 10.62	 1.44	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 244	 1	 6.33	 1.38	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 245	 1	 26.26	 6.68	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 246	 1	 3.04	 0.55	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 247	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 248	 1	 0	 0	 0	-24.92	 4	 1	 0	 230	 1	 1.1	 0.9;
	 249	 1	 25.73	 7.09	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 250	 1	 1.62	 0.35	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 251	 1	 14.35	 3.2	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 252	 1	 4.57	 0.91	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 253	 1	 5.7	 1.35	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 254	 1	 0	 0	 0	 11.45	 4	 1	 0	 230	 1	 1.1	 0.9;
	 255	 1	 8.13	 2.32	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 256	 1	 4.86	 0.91	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 257	 1	 3.28	 0.75	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 258	 1	 8.14	 1.71	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 259	 1	 4.66	 1.04	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 260	 1	 9.26	 1.76	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 261	 1	 4.63	 0.8	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 262	 1	 13.03	 2.48	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 263	 1	 15.93	 2.74	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 264	 1	 12.27	 2.74	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 265	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 266	 1	 40.51	 9.11	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 267	 1	 9.29	 2.76	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 268	 1	 13.34	 2.5	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 269	 1	 10.37	 2.87	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 270	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 271	 1	 16.25	 4.55	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 272	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 273	 1	 8.92	 1.46	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 274	 1	 8.6	 2.32	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 275	 1	 4.58	 1.05	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 276	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 277	 1	 5.55	 0.88	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 278	 1	 8.94	 1.75	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 279	 1	 5.22	 0.8	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 280	 1	 0	 0	 0	-36.59	 4	 1	 0	 230	 1	 1.1	 0.9;
	 281	 1	 0	 0	 0	 21.45	 4	 1	 0	 345	 1	 1.1	 0.9;
	 282	 1	 3.13	 0.7	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 283	 1	 12.61	 1.96	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 284	 1	 4.94	 0.79	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 285	 1	 9.83	 1.99	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 286	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 287	 1	 24.49	-3.69	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 288	 1	 0	 0	 0	-42.59	 4	 1	 0	 230	 1	 1.1	 0.9;
	 289	 1	 16.01	 4.89	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 290	 1	 10.6	 2.73	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 291	 1	 0	 0	 0	-212.69	 4	 1	 0	 345	 1	 1.1	 0.9;
	 292	 1	 12.6	 3.56	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 293	 1	 21.37	 4.35	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 294	 1	 8.25	 1.4	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 295	 1	 18.47	 4.16	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 296	 1	 0	 0	 0	 2.42	 4	 1	 0	 230	 1	 1.1	 0.9;
	 297	 1	 10.23	 1.53	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 298	 1	 11.18	 1.47	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 299	 1	 0	 0	 0	 0	 4	 1	 0	 500	 1	 1.1	 0.9;
	 300	 1	 0	 0	 0	 0	 4	 1	 0	 500	 1	 1.1	 0.9;
	 301	 1	 12.82	 2.83	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 302	 1	 5.49	 0.84	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 303	 1	 0	 0	 0	 0	 4	 1	 0	 500	 1	 1.1	 0.9;
	 304	 1	 6.99	 1.28	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 305	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 306	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 307	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 308	 1	 3.5	 0.88	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 309	 1	 23.8	 2.97	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 310	 1	 4.98	 0.63	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 311	 1	 0	 0	 0	-239.89	 4	 1	 0	 500	 1	 1.1	 0.9;
	 312	 1	 0	 0	 0	-170.45	 4	 1	 0	 345	 1	 1.1	 0.9;
	 313	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 314	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 315	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 316	 1	 5.41	 1.29	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 317	 1	 4.77	 1.21	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 318	 1	 5.27	 1.55	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 319	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 320	 1	 44.6	 9.35	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 321	 1	 13.27	 3.28	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 322	 1	 31.38	 6.49	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 323	 1	 51.06	 6.2	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 324	 1	 7.23	 2.32	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 325	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 326	 1	 16.32	 4.56	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 327	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 328	 1	 13.95	 4.02	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 329	 1	 20.71	 4.09	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 330	 1	 0	 0	 0	-86.66	 4	 1	 0	 230	 1	 1.1	 0.9;
	 331	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 332	 1	 18.73	 4.18	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 333	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 334	 1	 5.06	 1	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 335	 1	 2.07	 0.37	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 336	 1	 9.04	 1.8	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 337	 1	 8.76	 2.02	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 338	 1	 6.93	 1.44	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 339	 1	 3.01	 0.66	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 340	 1	 3.4	 0.45	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 341	 1	 4.08	 0.79	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 342	 1	 7.82	 1.98	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 343	 1	 4.37	 1.13	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 344	 1	 10.97	 2.3	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 345	 1	 7.68	 1.88	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 346	 1	 9.33	 2.47	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 347	 1	 7.06	 1.42	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 348	 1	 9.29	 2.68	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 349	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 350	 1	 15.31	 4.16	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 351	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 352	 1	 10.87	 1.47	 0	-1.25	 4	 1	 0	 230	 1	 1.1	 0.9;
	 353	 1	 2.5	 0.39	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 354	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 355	 1	 5.23	 1.42	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 356	 1	 14.91	 3.48	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 357	 1	 12.58	 2.01	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 358	 1	 0.03	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 359	 1	 8.84	-0.9	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 360	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 361	 1	 7.82	 1.75	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 362	 1	 6.52	 1.67	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 363	 1	 13.73	 2.56	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 364	 1	 6.98	 1.18	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 365	 1	 4.95	 1.02	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 366	 1	 24.19	 4.98	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 367	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 368	 1	 6.81	 1.61	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 369	 1	 5.5	 1.65	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 370	 1	 0	 0	 0	 0	 4	 1	 0	 500	 1	 1.1	 0.9;
	 371	 1	 11.66	 2.3	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 372	 1	 1.58	 0.47	 0	-50.49	 4	 1	 0	 230	 1	 1.1	 0.9;
	 373	 1	 193.77	 58.88	 0	 32.99	 4	 1	 0	 500	 1	 1.1	 0.9;
	 374	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 375	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 376	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 377	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 378	 1	 4.81	 1.39	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 379	 1	 3.87	 1.24	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 380	 1	 5.35	 1.65	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 381	 1	 6.36	 1.74	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 382	 1	 8.08	 1.57	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 383	 1	 6.77	 0.85	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 384	 1	 61.65	 9.16	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 385	 1	 0	 0	 0	-21.21	 4	 1	 0	 345	 1	 1.1	 0.9;
	 386	 1	 14.19	 2.63	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 387	 1	 0	 0	 0	-75.38	 4	 1	 0	 230	 1	 1.1	 0.9;
	 388	 1	 5.59	 1.76	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 389	 1	 0	 0	 0	-400	 4	 1	 0	 500	 1	 1.1	 0.9;
	 390	 1	 0	 0	 0	-19.38	 4	 1	 0	 500	 1	 1.1	 0.9;
	 391	 1	 7.92	 1.35	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 392	 1	 19.5	 4.58	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 393	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 394	 1	 0	 0	 0	 0	 4	 1	 0	 500	 1	 1.1	 0.9;
	 395	 1	 6.52	 1.41	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 396	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 397	 1	 5.92	 1.32	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 398	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 399	 1	 19.59	 5.57	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 400	 1	 16.56	 2.84	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 401	 1	 13	 3.81	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 402	 1	 5.66	 0.93	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 403	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 404	 1	 11.47	 3.26	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 405	 1	 49.95	 9.91	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 406	 1	 10.14	 1.57	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 407	 1	 1.83	 0.31	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 408	 1	 3.21	 0.65	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 409	 1	 0	 0	 0	-121.1	 4	 1	 0	 345	 1	 1.1	 0.9;
	 410	 1	 3.9	 1.12	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 411	 1	 11.02	 1.99	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 412	 1	 2.13	 0.43	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 413	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 414	 1	 7.02	 1.73	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 415	 1	 0	 0	 0	-81.51	 5	 1	 0	 230	 1	 1.1	 0.9;
	 416	 1	 10.4	 3.08	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 417	 1	 10.93	 1.67	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 418	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 419	 1	 0	 0	 0	-20.97	 5	 1	 0	 230	 1	 1.1	 0.9;
	 420	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 421	 1	 4.37	 0.91	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 422	 1	 0	 0	 0	-47.05	 5	 1	 0	 500	 1	 1.1	 0.9;
	 423	 1	 2.3	 0.38	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 424	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 425	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 426	 1	 1.8	 0.44	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 427	 1	 2.94	 0.94	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 428	 1	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 429	 1	 3.25	 0.89	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 430	 1	 6.08	 0.86	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 431	 1	 3.43	 0.76	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 432	 1	 0	 0	 0	-46.33	 5	 1	 0	 230	 1	 1.1	 0.9;
	 433	 1	 3.25	 1.02	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 434	 1	 2.24	 0.54	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 435	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 436	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 437	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 438	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 439	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 440	 1	 2.97	 0.59	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 441	 1	 8.42	 2.53	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 442	 1	 4.24	 1.26	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 443	 1	 5.64	 1.02	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 444	 1	 0	 0	 0	-101.23	 5	 1	 0	 230	 1	 1.1	 0.9;
	 445	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 446	 1	 5.5	 1.11	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 447	 1	 0	 0	 0	-126.27	 5	 1	 0	 500	 1	 1.1	 0.9;
	 448	 1	 9.58	 2.88	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 449	 1	 10.92	 2.73	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 450	 1	 11.16	 2.39	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 451	 1	 9.73	 1.76	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 452	 1	 38.32	 10.64	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 453	 1	 2.92	 0.58	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 454	 1	 0	 0	 0	-49.34	 5	 1	 0	 500	 1	 1.1	 0.9;
	 455	 1	 17.96	 5.13	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 456	 1	 8	 1.01	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 457	 1	 3.01	 0.74	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 458	 1	 7.12	 2.17	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 459	 1	 6.86	 1.16	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 460	 1	 3.59	 0.64	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 461	 1	 5.72	 1.72	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 462	 1	 1.78	 0.43	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 463	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 464	 1	 7.4	 1.46	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 465	 1	 5.6	-1.75	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 466	 1	 6.84	 1.9	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 467	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 468	 1	 13.09	 2.61	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 469	 1	 10.07	 2.46	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 470	 1	 4.95	 0.91	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 471	 1	 4.49	 0.88	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 472	 1	 0	 0	 0	 0	 5	 1	 0	 230	 1	 1.1	 0.9;
	 473	 1	 0	 0	 0	-54.89	 5	 1	 0	 230	 1	 1.1	 0.9;
	 474	 1	 0	 0	 0	-181.4	 5	 1	 0	 500	 1	 1.1	 0.9;
	 475	 1	 7.12	 1.17	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 476	 1	 0	 0	 0	-195.86	 5	 1	 0	 500	 1	 1.1	 0.9;
	 477	 1	 4.14	 1.12	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 478	 1	 7.73	 2.16	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 479	 1	 5.03	 1.55	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 480	 1	 12.52	 3.25	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 481	 1	 6.64	 1.82	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 482	 1	 22.75	 6.64	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 483	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 484	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 485	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 486	 1	 12.83	 3.26	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 487	 1	 9.55	 2.38	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 488	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 489	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 490	 1	 4.55	 1.1	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 491	 1	 5.98	 1.12	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 492	 1	 10.51	 2.87	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 493	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 494	 1	 19.61	 5.61	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 495	 1	 5.06	 0.7	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 496	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 497	 1	 0	 0	 0	-93.57	 5	 1	 0	 500	 1	 1.1	 0.9;
	 498	 1	 0	 0	 0	-172.41	 5	 1	 0	 500	 1	 1.1	 0.9;
	 499	 1	 12.85	 2.25	 0	-14.39	 5	 1	 0	 500	 1	 1.1	 0.9;
	 500	 1	 2.48	 0.54	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 501	 1	 10.37	 3.17	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 502	 1	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 503	 1	 9.67	 1.99	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 504	 1	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 505	 1	 10.62	 3.08	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 506	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 507	 1	 6.42	 1.22	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 508	 1	 7.57	 2.3	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 509	 1	 3.77	 0.65	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 510	 1	 9.04	 2.87	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 511	 1	 5.35	 1.11	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 512	 1	 7.57	 0.97	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 513	 1	 7.61	 2.17	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 514	 1	 3.56	 3.18	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 515	 1	 2.61	 0.34	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 516	 1	 3.4	 0.74	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 517	 1	 0	 0	 0	-229.1	 5	 1	 0	 500	 1	 1.1	 0.9;
	 518	 1	 26.47	 4.24	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 519	 1	 11.01	 1.36	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 520	 1	 0.03	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 521	 1	 2.57	 0.47	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 522	 1	 5.62	 1.57	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 523	 1	 6.07	 1.72	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 524	 1	 0	 0	 0	-48.78	 5	 1	 0	 230	 1	 1.1	 0.9;
	 525	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 526	 1	 9.43	 1.47	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 527	 1	 3.49	 0.95	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 528	 1	 3.07	 0.65	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 529	 1	 4.83	 0.65	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 530	 1	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 531	 1	 7.42	 1.65	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 532	 1	 5.16	 1.48	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 533	 1	 1.95	 0.5	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 534	 1	 1.9	 0.31	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 535	 1	 13.84	 1.99	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 536	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 537	 1	 10.69	 2.64	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 538	 1	 10.41	 1.57	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 539	 1	 8.57	 2.64	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 540	 1	 2.54	 0.65	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 541	 1	 13.64	 2.45	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 542	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 543	 1	 4.07	 0.82	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 544	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 545	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 546	 1	 10.35	 3.06	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 547	 1	 6.96	 1.91	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 548	 1	 9.03	 1.97	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 549	 1	 10.35	 1.77	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 550	 1	 17.7	 4.35	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 551	 1	 6.01	 0.93	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 552	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 553	 1	 37.15	 5.14	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 554	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 555	 1	 11.32	 1.65	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 556	 1	 12.9	 3.33	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 557	 1	 5.51	 1.71	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 558	 1	 5.95	 1.6	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 559	 1	 19.71	 4.64	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 560	 1	 4.31	 0.66	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 561	 1	 0	 0	 0	-299.41	 5	 1	 0	 500	 1	 1.1	 0.9;
	 562	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 563	 1	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 564	 1	 2.71	 0.49	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 565	 1	 0	 0	 0	-170.86	 5	 1	 0	 500	 1	 1.1	 0.9;
	 566	 1	 17.14	 5.07	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 567	 1	 9.07	 1.18	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 568	 1	 12.87	 3.13	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 569	 1	 0	 0	 0	-562.82	 5	 1	 0	 500	 1	 1.1	 0.9;
	 570	 1	 0	 0	 0	-0.9	 5	 1	 0	 500	 1	 1.1	 0.9;
	 571	 1	 8.58	 1.68	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 572	 1	 4.06	 0.56	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 573	 1	 10.5	 3.24	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 574	 1	 4.97	 1.17	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 575	 1	 9.08	 1.47	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 576	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 577	 1	 4.03	 1.3	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 578	 1	 10.73	 3.26	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 579	 1	 5.67	 0.85	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 580	 1	 13.51	 3.25	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 581	 1	 8.55	 2.1	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 582	 1	 7.16	 1.83	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 583	 1	 8.31	 1.8	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 584	 1	 20.57	 4.25	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 585	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 586	 1	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 587	 1	 12.66	 2.62	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 588	 1	 3.94	 0.99	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 589	 1	 3.97	 1.01	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 590	 1	 3.42	 0.7	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 591	 1	 8.17	 1.93	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 592	 1	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 593	 1	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 594	 1	 1.98	 0.36	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 595	 1	 0.99	 0.12	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 596	 1	 0.87	 0.22	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 597	 1	 0	 0	 0	-25.93	 5	 1	 0	 230	 1	 1.1	 0.9;
	 598	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 599	 1	 4.72	 0.58	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 600	 1	 3.85	 1.13	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 601	 1	 2.71	 0.56	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 602	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 603	 1	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 604	 1	 6	 1.57	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 605	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 606	 1	 9.34	 2.15	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 607	 1	 3.54	 0.95	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 608	 1	 11.49	 3.24	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 609	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 610	 1	 15.55	 4.33	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 611	 1	 11.29	 1.63	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 612	 1	 3.68	 0.6	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 613	 1	 1.84	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 614	 1	 3.55	 0.8	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 615	 1	 10.3	 2.95	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 616	 1	 5.65	 1.08	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 617	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 618	 1	 9.16	 2.1	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 619	 1	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 620	 1	 4.71	 1.53	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 621	 1	 5.45	 0.98	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 622	 1	 4.54	 1.25	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 623	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 624	 1	 15.17	 4.6	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 625	 1	 14.83	 4.2	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 626	 1	 3.37	 1.05	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 627	 1	 5.03	 1.37	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 628	 1	 2.86	 0.75	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 629	 1	 18.15	 4.38	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 630	 1	 9.62	 2.44	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 631	 1	 4.08	 1.14	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 632	 1	 6.65	 1.54	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 633	 1	 13.29	 2.58	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 634	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 635	 1	 5.72	 1.63	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 636	 1	 47.97	 8.46	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 637	 1	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 638	 1	 4.22	 0.75	 0	-35.36	 5	 1	 0	 230	 1	 1.1	 0.9;
	 639	 1	 6.78	 0.88	 0	-286.85	 5	 1	 0	 500	 1	 1.1	 0.9;
	 640	 1	 8.31	 1.82	 0	-123.92	 5	 1	 0	 500	 1	 1.1	 0.9;
	 641	 1	 5.04	 0.91	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 642	 1	 4.08	 0.73	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 643	 1	 4.3	 0.5	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 644	 1	 8.34	-2.52	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 645	 1	 0	 0	 0	 0	 5	 1	 0	 500	 1	 1.1	 0.9;
	 646	 1	 0.69	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 647	 1	 0.96	 0.12	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 648	 1	 9.29	 2.71	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 649	 1	 6.13	 1.82	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 650	 1	 8.49	 1.94	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 651	 1	 0	 0	 0	-147.75	 5	 1	 0	 500	 1	 1.1	 0.9;
	 652	 1	 1.77	 0.45	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 653	 1	 24.11	 7.33	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 654	 1	 0	 0	 0	-256.81	 5	 1	 0	 230	 1	 1.1	 0.9;
	 655	 1	 6.03	 0.82	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 656	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 657	 1	 6.02	 1.85	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 658	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 659	 1	 8.3	 1.78	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 660	 1	 8.26	 1.93	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 661	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 662	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 663	 1	 10.36	 2.26	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 664	 1	 0	 0	 0	 352.38	 5	 1	 0	 500	 1	 1.1	 0.9;
	 665	 1	 22.5	 6.93	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 666	 1	 40.94	 8.54	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 667	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 668	 1	 9.26	 1.91	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 669	 1	 6.27	 1.76	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 670	 1	 7.15	 1.64	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 671	 1	 0	 0	 0	 81.45	 5	 1	 0	 500	 1	 1.1	 0.9;
	 672	 1	 8.19	 1.64	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 673	 1	 10.07	 1.96	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 674	 1	 9.22	 1.52	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 675	 1	 19.45	 5.98	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 676	 1	 0	 0	 0	-56.04	 5	 1	 0	 230	 1	 1.1	 0.9;
	 677	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 678	 1	 7.03	 2.13	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 679	 1	 8.07	 2.33	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 680	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 681	 1	 6.56	 1.96	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 682	 1	 6.53	 1.75	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 683	 1	 14.73	 4.28	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 684	 1	 17.08	 3.63	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 685	 1	 3.84	 0.73	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 686	 1	 0	 0	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 687	 1	 12.05	 3.73	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 688	 1	 5.79	 1.05	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 689	 1	 0	 0	 0	-51.03	 8	 1	 0	 500	 1	 1.1	 0.9;
	 690	 1	 4.94	 1.56	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 691	 1	 8.81	 2.45	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 692	 1	 9.61	 2.12	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 693	 1	 0	 0	 0	 0	 8	 1	 0	 345	 1	 1.1	 0.9;
	 694	 1	 0	 0	 0	 0	 8	 1	 0	 345	 1	 1.1	 0.9;
	 695	 1	 10.37	 2.78	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 696	 1	 2.33	 0.61	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 697	 1	 13.19	 2.94	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 698	 1	 0	 0	 0	-13.42	 8	 1	 0	 500	 1	 1.1	 0.9;
	 699	 1	 5.4	 1.16	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 700	 1	 0	 0	 0	-51.89	 8	 1	 0	 345	 1	 1.1	 0.9;
	 701	 1	 9.71	 2.81	 0	-112.22	 8	 1	 0	 230	 1	 1.1	 0.9;
	 702	 1	 0	 0	 0	 0	 8	 1	 0	 230	 1	 1.1	 0.9;
	 703	 1	 13.04	 2.8	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 704	 1	 0	 0	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 705	 1	 4.88	 1.27	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 706	 1	 11.93	 2.46	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 707	 1	 12.64	 3.64	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 708	 1	 12.23	-5.42	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 709	 1	 11.26	 1.81	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 710	 1	 0	 0	 0	 0	 8	 1	 0	 230	 1	 1.1	 0.9;
	 711	 1	 10.3	 2.22	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 712	 1	 12.48	 2.13	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 713	 1	 0	 0	 0	 0	 8	 1	 0	 500	 1	 1.1	 0.9;
	 714	 1	 5.75	 1.59	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 715	 1	 3.05	 0.39	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 716	 1	 8.97	 2.63	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 717	 1	 7.28	 2.06	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 718	 1	 5.18	 0.88	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 719	 1	 4.84	 0.75	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 720	 1	 0	 0	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 721	 1	 4.33	 0.64	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 722	 1	 5.79	 1.7	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 723	 1	 0	 0	 0	 0	 8	 1	 0	 500	 1	 1.1	 0.9;
	 724	 1	 7.57	 1.73	 0	-6.92	 10	 1	 0	 345	 1	 1.1	 0.9;
	 725	 1	 6.28	 1.67	 0	 41.82	 10	 1	 0	 500	 1	 1.1	 0.9;
	 726	 1	 7.52	 2.04	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 727	 1	 5.88	 1.24	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 728	 1	 9.77	 2.07	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 729	 1	 2.51	 0.56	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 730	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 731	 1	 4.54	 0.78	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 732	 1	 8.59	 1.63	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 733	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 734	 1	 5.14	 1.14	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 735	 1	 10.97	 2.51	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 736	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 737	 1	 5.86	 0.79	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 738	 1	 7.42	 2.05	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 739	 1	 7.39	 2.05	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 740	 1	 9.5	 2.4	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 741	 1	 11.08	 2.33	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 742	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 743	 1	 5.44	 1.56	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 744	 1	 5.66	 0.67	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 745	 1	 0	 0	 0	-71.5	 10	 1	 0	 500	 1	 1.1	 0.9;
	 746	 1	 0	 0	 0	-92.75	 10	 1	 0	 230	 1	 1.1	 0.9;
	 747	 1	 3.61	 0.84	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 748	 1	 13.2	 2.87	 0	-64.68	 10	 1	 0	 345	 1	 1.1	 0.9;
	 749	 1	 14.6	 3.17	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 750	 1	 0	 0	 0	-83.74	 10	 1	 0	 345	 1	 1.1	 0.9;
	 751	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 752	 1	 7.98	 1.85	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 753	 1	 14.11	 3.77	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 754	 1	 5.27	 1.33	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 755	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 756	 1	 8.19	 2.03	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 757	 1	 20.53	 4.84	 0	-75.08	 10	 1	 0	 345	 1	 1.1	 0.9;
	 758	 1	 6.04	 1.55	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 759	 1	 0	 0	 0	-124.79	 10	 1	 0	 230	 1	 1.1	 0.9;
	 760	 1	 0	 0	 0	 20.16	 10	 1	 0	 345	 1	 1.1	 0.9;
	 761	 1	 15.73	 4.11	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 762	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 763	 1	 2.98	 0.37	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 764	 1	 2.85	 0.6	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 765	 1	 5.76	 1.12	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 766	 1	 6.34	 1.44	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 767	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 768	 1	 4.35	 0.95	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 769	 1	 4.24	 0.68	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 770	 1	 0	 0	 0	-3.33	 10	 1	 0	 230	 1	 1.1	 0.9;
	 771	 1	 0	 0	 0	 0	 10	 1	 0	 230	 1	 1.1	 0.9;
	 772	 1	 9.48	 1.38	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 773	 1	 6.62	 0.9	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 774	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 775	 1	 3.11	 0.41	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 776	 1	 4.39	 1	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 777	 1	 10.86	 1.27	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 778	 1	 10.07	 1.5	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 779	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 780	 1	 4.48	 1.18	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 781	 1	 5.95	 1.31	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 782	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 783	 1	 3.74	 0.69	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 784	 1	 5.64	 0.99	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 785	 1	 10.04	 2.11	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 786	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 787	 1	 6.14	 0.97	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 788	 1	 3.77	 0.61	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 789	 1	 3.79	 0.56	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 790	 1	 5.75	 1.09	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 791	 1	 10.91	 2.93	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 792	 1	 15.21	 3.76	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 793	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 794	 1	 1.94	 0.45	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 795	 1	 2.27	 0.53	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 796	 1	 5.67	 1.43	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 797	 1	 2.57	 0.61	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 798	 1	 5.27	 0.6	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 799	 1	 5.23	 0.9	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 800	 1	 5.77	 0.84	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 801	 1	 3.96	 0.96	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 802	 1	 5.15	 0.68	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 803	 1	 3.89	 0.7	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 804	 1	 7.87	 1.98	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 805	 1	 4.1	 0.72	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 806	 1	 6.74	 1.47	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 807	 1	 4.57	 1.22	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 808	 1	 8.34	 1.69	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 809	 1	 4.74	 0.89	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 810	 1	 8.55	 1.62	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 811	 1	 5.51	 0.78	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 812	 1	 3.6	 0.77	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 813	 1	 8.42	 1.89	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 814	 1	 7.94	 1.12	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 815	 1	 15.36	 4.37	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 816	 1	 9.34	 2.47	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 817	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 818	 1	 7.75	 1.06	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 819	 1	 4.27	 0.85	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 820	 1	 4.44	 0.49	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 821	 1	 0	 0	 0	 0	 10	 1	 0	 345	 1	 1.1	 0.9;
	 822	 1	 7.07	 1.39	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 823	 1	 2.53	 0.44	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 824	 1	 8.39	 1.17	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 825	 1	 4.95	 1.09	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 826	 1	 9.71	 2.55	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 827	 1	 5.08	 1.2	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 828	 1	 43.88	 9.09	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 829	 1	 10.17	 2.39	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 830	 1	 7.91	 1.93	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 831	 1	 0	 0	 0	 12.69	 10	 1	 0	 230	 1	 1.1	 0.9;
	 832	 1	 1.7	 0.33	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 833	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 834	 1	 11.72	 2.48	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 835	 1	 0	 0	 0	 0	 10	 1	 0	 230	 1	 1.1	 0.9;
	 836	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 837	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 838	 1	 5.79	 1.4	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 839	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 840	 1	 0	 0	 0	-4.14	 10	 1	 0	 500	 1	 1.1	 0.9;
	 841	 1	 9.87	 1.29	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 842	 1	 7.73	 1.87	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 843	 1	 10.14	 2.74	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 844	 1	 4.8	 0.98	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 845	 1	 5.02	 0.95	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 846	 1	 4.95	 1.38	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 847	 1	 2.86	 0.53	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 848	 1	 4.73	 0.94	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 849	 1	 3.66	 0.9	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 850	 1	 5.64	 1.32	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 851	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 852	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 853	 1	 18.3	 5.31	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 854	 1	 13.53	 3.37	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 855	 1	 22.02	 5.28	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 856	 1	 5.09	 0.93	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 857	 1	 5.58	 1.02	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 858	 1	 10.56	 2.28	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 859	 1	 6.67	 1.54	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 860	 1	 52.08	 11	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 861	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 862	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 863	 1	 11.33	 1.78	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 864	 1	 14.12	 3.65	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 865	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 866	 1	 4.59	 0.64	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 867	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 868	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 869	 1	 46.45	 15.84	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 870	 1	 2.73	 0.72	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 871	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 872	 1	 17.78	 3.04	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 873	 1	 6.54	 1.76	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 874	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 875	 1	 11.31	 2.87	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 876	 1	 3.71	 0.78	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 877	 1	 8.46	 2.17	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 878	 1	 5.83	 1.47	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 879	 1	 0	 0	 0	-51.21	 10	 1	 0	 230	 1	 1.1	 0.9;
	 880	 1	 54.22	 18.42	 0	-81.12	 10	 1	 0	 230	 1	 1.1	 0.9;
	 881	 1	 8.52	 2.1	 0	-76.68	 10	 1	 0	 230	 1	 1.1	 0.9;
	 882	 1	 13.06	 2.5	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 883	 1	 10.95	 2.44	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 884	 1	 6.28	 1.29	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 885	 1	 0	 0	 0	 0	 10	 1	 0	 230	 1	 1.1	 0.9;
	 886	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 887	 1	 6.79	 1.45	 0	 63.73	 10	 1	 0	 345	 1	 1.1	 0.9;
	 888	 1	 5.25	 0.73	 0	 0.75	 10	 1	 0	 345	 1	 1.1	 0.9;
	 889	 1	 9.42	 1.44	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 890	 1	 4.74	 1.3	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 891	 1	 0	 0	 0	 10.4	 10	 1	 0	 345	 1	 1.1	 0.9;
	 892	 1	 46.55	 15.67	 0	 38.92	 10	 1	 0	 345	 1	 1.1	 0.9;
	 893	 1	 8.89	 2.38	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 894	 1	 0	 0	 0	-10.29	 10	 1	 0	 230	 1	 1.1	 0.9;
	 895	 1	 9.55	 2.79	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 896	 1	 3.57	 0.73	 0	-76.15	 10	 1	 0	 230	 1	 1.1	 0.9;
	 897	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 898	 1	 15.39	 4.24	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 899	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 900	 1	 16.79	 4.73	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 901	 1	 0	 0	 0	 0	 10	 1	 0	 230	 1	 1.1	 0.9;
	 902	 1	 10.64	 2.33	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 903	 1	 7.8	 2.13	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 904	 1	 0	 0	 0	-502.94	 11	 1	 0	 500	 1	 1.1	 0.9;
	 905	 1	 74.34	 16.46	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 906	 1	 19.28	-10.39	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 907	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 908	 1	 9.23	 1.21	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 909	 1	 12.77	 3.13	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 910	 1	 16.04	 2.04	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 911	 1	 72.99	 21.86	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 912	 1	 0	 0	 0	-51.25	 11	 1	 0	 500	 1	 1.1	 0.9;
	 913	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 914	 1	 11.32	 2.98	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 915	 1	 29.1	 5.05	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 916	 1	 7.31	 0.97	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 917	 1	 0	 0	 0	 82.11	 11	 1	 0	 500	 1	 1.1	 0.9;
	 918	 1	 5.72	 0.72	 0	-138.93	 11	 1	 0	 345	 1	 1.1	 0.9;
	 919	 1	 0	 0	 0	-115.82	 11	 1	 0	 230	 1	 1.1	 0.9;
	 920	 1	 0	 0	 0	-129.77	 11	 1	 0	 345	 1	 1.1	 0.9;
	 921	 1	 0	 0	 0	-34.85	 11	 1	 0	 230	 1	 1.1	 0.9;
	 922	 1	 8.14	 2.28	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 923	 1	 7.26	 1.22	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 924	 1	 6.36	 1.47	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 925	 1	 66.32	 18.24	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 926	 1	 3.57	 0.79	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 927	 1	 11.44	 2.32	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 928	 1	 14.16	 3.2	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 929	 1	 0	 0	 0	-385.86	 11	 1	 0	 500	 1	 1.1	 0.9;
	 930	 1	 20.13	 6.21	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 931	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 932	 1	 10.16	 3.22	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 933	 1	 5.07	 1.31	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 934	 1	 8.23	 1.88	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 935	 1	 14.83	 2.16	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 936	 1	 0	 0	 0	-3.59	 11	 1	 0	 500	 1	 1.1	 0.9;
	 937	 1	 6.03	 0.58	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 938	 1	 5.42	 0.8	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 939	 1	 30.56	 6.66	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 940	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 941	 1	 8.86	 1.97	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 942	 1	 10.9	 1.62	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 943	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 944	 1	 0	 0	 0	 0	 11	 1	 0	 230	 1	 1.1	 0.9;
	 945	 1	 18.42	 5.08	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 946	 1	 0	 0	 0	-1.47	 11	 1	 0	 500	 1	 1.1	 0.9;
	 947	 1	 9.53	 2.17	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 948	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 949	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 950	 1	 7.37	 1.55	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 951	 1	 11.59	 2.9	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 952	 1	 6.73	 1.29	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 953	 1	 12.97	 2.05	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 954	 1	 5.97	 1.43	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 955	 1	 10.7	 1.47	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 956	 1	 8.76	 1.84	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 957	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 958	 1	 0	 0	 0	 0	 11	 1	 0	 230	 1	 1.1	 0.9;
	 959	 1	 9.75	 1.46	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 960	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 961	 1	 30.63	 6.69	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 962	 1	 63.57	 17.04	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 963	 1	 6.42	 1.08	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 964	 1	 0	 0	 0	 0	 11	 1	 0	 230	 1	 1.1	 0.9;
	 965	 1	 139.19	 45.41	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 966	 1	 11.55	 3.2	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 967	 1	 0	 0	 0	 0	 11	 1	 0	 230	 1	 1.1	 0.9;
	 968	 1	 19.59	 4.92	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 969	 1	 40.09	 14.07	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 970	 1	 20.05	 2.81	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 971	 1	 15.93	 2.12	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 972	 1	 9.47	 3.04	 0	-31.44	 11	 1	 0	 500	 1	 1.1	 0.9;
	 973	 1	 27.88	 5.2	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 974	 1	 15.12	 2.7	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 975	 1	 5.7	 0.9	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 976	 1	 10.06	 1.86	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 977	 1	 0	 0	 0	 0	 11	 1	 0	 345	 1	 1.1	 0.9;
	 978	 1	 0	 0	 0	-51.53	 11	 1	 0	 500	 1	 1.1	 0.9;
	 979	 1	 0	 0	 0	-90.91	 11	 1	 0	 345	 1	 1.1	 0.9;
	 980	 1	 0	 0	 0	 3.24	 11	 1	 0	 230	 1	 1.1	 0.9;
	 981	 1	 13.85	 2.07	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 982	 1	 0	 0	 0	 19.67	 11	 1	 0	 500	 1	 1.1	 0.9;
	 983	 1	 10.97	 2.88	 0	-1.64	 11	 1	 0	 345	 1	 1.1	 0.9;
	 984	 1	 6.15	 1.23	 0	-3.52	 11	 1	 0	 345	 1	 1.1	 0.9;
	 985	 1	 12.73	 3.34	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 986	 1	 16.22	 4.38	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 987	 1	 14.24	 2.54	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 988	 1	 14.55	 3.49	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 989	 1	 8.54	 2.34	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 990	 1	 0	 0	 0	-39.5	 11	 1	 0	 345	 1	 1.1	 0.9;
	 991	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 992	 1	 105.2	 39.94	 0	 25.56	 11	 1	 0	 345	 1	 1.1	 0.9;
	 993	 1	 42.96	 11.38	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 994	 1	 17.51	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 995	 1	 4.87	 0.75	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 996	 1	 11.4	 1.12	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 997	 1	 0	 0	 0	 0	 11	 1	 0	 500	 1	 1.1	 0.9;
	 998	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 999	 1	 0	 0	 0	-19.04	 11	 1	 0	 500	 1	 1.1	 0.9;
	 1000	 1	 41.45	 5.77	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 1001	 1	 17.05	 4.61	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1002	 1	 8.96	 1.79	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1003	 1	 46.31	 14.32	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 1004	 1	 0	 0	 0	-74.75	 11	 1	 0	 230	 1	 1.1	 0.9;
	 1005	 1	 0	 0	 0	 2.75	 11	 1	 0	 345	 1	 1.1	 0.9;
	 1006	 2	 0	 0	 0	 0	 9	 1	 0	 500	 1	 1.1	 0.9;
	 1007	 2	 0	 0	 0	 0	 9	 1	 0	 500	 1	 1.1	 0.9;
	 1008	 2	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1009	 2	 0	 0	 0	 0	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1010	 2	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1011	 2	 0	 0	 0	 0	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1012	 1	 0	 0	 0	 180.38	 9	 1	 0	 500	 1	 1.1	 0.9;
	 1013	 2	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1014	 2	 0	 0	 0	 0	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1015	 2	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1016	 2	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1017	 1	 0	 0	 0	 0	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1018	 2	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1019	 2	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1020	 1	 0	 0	 0	 52.34	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1021	 2	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1022	 2	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1023	 2	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1024	 1	 13.28	 3.9	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1025	 1	 5.55	 0.98	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1026	 1	 155.31	 31.63	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1027	 1	 20.09	 4.62	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1028	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1029	 1	 40.99	 5.14	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1030	 1	 40.04	 5.13	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1031	 1	 3.73	 0.57	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1032	 1	 3.12	 0.58	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1033	 1	 4.04	 1.05	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1034	 1	 2.79	 0.63	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1035	 1	 3.39	 0.81	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1036	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1037	 1	 19.65	 4.28	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1038	 1	 2.04	 0.33	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1039	 1	 7.97	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1040	 1	 15.67	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1041	 1	 40.35	 11.22	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1042	 1	 5.32	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1043	 1	 2.34	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1044	 1	 11.75	 2.3	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1045	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1046	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1047	 1	 6.47	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1048	 1	 3.39	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1049	 1	 2.04	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1050	 1	 4.3	 0.64	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1051	 1	 2.76	 0.76	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1052	 1	 3.89	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1053	 1	 6.08	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1054	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1055	 1	 7.03	 1.22	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1056	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1057	 1	 11.45	 2.34	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1058	 1	 8.18	 2.17	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1059	 1	 5.81	 0.71	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1060	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1061	 1	 1.53	 0.27	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1062	 1	 0.08	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1063	 1	 7.09	 1.78	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1064	 1	 4.51	 1.07	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1065	 1	 7.63	 1.24	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1066	 1	 23.82	 6.94	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1067	 1	 34.97	 6.76	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1068	 1	 2.87	 0.77	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1069	 1	 4.98	 1.2	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1070	 1	 6.27	 0.96	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1071	 1	 7.03	 1.06	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1072	 1	 0	 0	 0	 97.4	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1073	 1	 5	 1.01	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1074	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1075	 1	 3.68	 0.95	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1076	 1	 5.79	 1.54	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1077	 1	 11.23	 3.14	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1078	 1	 12.8	 3.51	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1079	 1	 7.92	 2.22	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1080	 1	 15.33	 2.17	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1081	 1	 4.98	 0.96	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1082	 1	 6.86	 1.53	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1083	 1	 3.74	 0.83	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1084	 1	 53.59	 14.94	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1085	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1086	 1	 3.35	 0.87	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1087	 1	 6.99	 1.65	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1088	 1	 5.49	 1.45	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1089	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1090	 1	 2.34	 0.43	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1091	 1	 4.21	 0.59	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1092	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1093	 1	 5.94	 1.06	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1094	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1095	 1	 3.58	 0.77	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1096	 1	 5.79	 1.44	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1097	 1	 57.84	 13.08	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1098	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1099	 1	 11.78	 3.54	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1100	 1	 5.12	 1.3	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1101	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1102	 1	 3.95	 0.68	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1103	 1	 3.77	 0.96	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1104	 1	 4.01	 0.53	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1105	 1	 26.84	 5.61	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1106	 1	 1.61	 0.47	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1107	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1108	 1	 3	 0.49	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1109	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1110	 1	 2.99	 0.8	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1111	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1112	 1	 8.86	 1.29	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1113	 1	 3.79	 0.75	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1114	 1	 5.38	 1.2	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1115	 1	 3.35	 0.67	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1116	 1	 3.67	 0.67	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1117	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1118	 1	 4.74	 1.46	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1119	 1	 0	 0	 0	 445.86	 9	 1	 0	 500	 1	 1.1	 0.9;
	 1120	 1	 58.29	 11.92	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1121	 1	 58.05	 9.26	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1122	 1	 6.48	 1.04	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1123	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1124	 1	 18.58	 4.56	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1125	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1126	 1	 10.68	 2.64	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1127	 1	 2.97	 0.49	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1128	 1	 10.81	 3.23	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1129	 1	 23.78	 5.29	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1130	 1	 0	 0	 0	-47.71	 9	 1	 0	 230	 1	 1.1	 0.9;
	 1131	 1	 8.54	 1.09	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1132	 1	 3.09	 0.42	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1133	 1	 8.94	 2.39	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1134	 1	 40.1	 8.99	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1135	 1	 1.07	 0.15	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1136	 1	 1.87	 0.44	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1137	 1	 3.11	 0.77	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1138	 1	 87.37	 13.01	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1139	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1140	 1	 15.93	-7.83	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1141	 1	 3.92	 1.18	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1142	 1	 4.1	 0.6	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1143	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1144	 1	 0	 0	 0	-38.29	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1145	 1	 3.43	 0.85	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1146	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1147	 1	 5.61	 1.29	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1148	 1	 2.41	 0.59	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1149	 1	 4.21	 1.09	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1150	 1	 4.78	 1.27	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1151	 1	 31.24	 8.25	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1152	 1	 5.93	 1.34	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1153	 1	 6.24	 1.77	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1154	 1	 5.46	 1.16	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1155	 1	 9.03	 2.35	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1156	 1	 6.33	 0.92	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1157	 1	 5.1	 0.62	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1158	 1	 4.23	 0.94	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1159	 1	 3.71	 0.84	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1160	 1	 41.98	 12.89	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1161	 1	 12.37	 2.95	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1162	 1	 4.76	 0.64	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1163	 1	 16.77	 2.66	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1164	 1	 0	 0	 0	 72.61	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1165	 1	 14.51	 4.1	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1166	 1	 51.5	 9.1	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1167	 1	 2.92	 0.48	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1168	 1	 6.87	 1.19	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1169	 1	 4.92	 1.49	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1170	 1	 5.31	 1.08	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1171	 1	 4.57	 1.3	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1172	 1	 3.97	 1	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1173	 1	 2.71	 0.58	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1174	 1	 2.87	 0.64	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1175	 1	 2.49	 0.33	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1176	 1	 3.54	 0.42	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1177	 1	 4.09	 0.58	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1178	 1	 2.69	 0.43	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1179	 1	 5.71	 1.45	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1180	 1	 3.74	 0.84	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1181	 1	 1.51	 0.21	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1182	 1	 4.05	 0.75	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1183	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1184	 1	 3.06	 0.7	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1185	 1	 17.19	 3.03	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1186	 1	 3.81	 0.53	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1187	 1	 3.97	 0.7	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1188	 1	 5.45	 0.87	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1189	 1	 5.51	 1.47	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1190	 1	 4.72	 0.92	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1191	 1	 6.24	 1.17	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1192	 1	 6.73	 1.49	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1193	 1	 4.03	 0.85	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1194	 1	 3.42	 0.44	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1195	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1196	 1	 4.54	 0.9	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1197	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1198	 1	 4.06	 0.97	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1199	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1200	 1	 5.18	 0.72	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1201	 1	 4.81	 1.09	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1202	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1203	 1	 2.07	 0.56	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1204	 1	 4.45	 1.18	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1205	 1	 4.72	 0.97	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1206	 1	 2.76	 0.53	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1207	 1	 3.84	 0.92	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1208	 1	 1.9	 0.42	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1209	 1	 8.85	 1.66	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1210	 1	 60.37	 15.46	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1211	 1	 50.53	 12.52	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1212	 1	 6.94	 1.4	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1213	 1	 3.97	 1.01	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1214	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1215	 1	 4.39	 1.27	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1216	 1	 4.58	 0.69	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1217	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1218	 1	 3.97	 1.05	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1219	 1	 4.04	 1.05	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1220	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1221	 1	 5.25	 1.36	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1222	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1223	 1	 4.17	 1.02	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1224	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1225	 1	 5.64	 1.63	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1226	 1	 3.15	 0.7	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1227	 1	 7.65	 1.48	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1228	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1229	 1	 6.73	 0.81	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1230	 1	 3.74	 0.95	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1231	 1	 5.66	 0.85	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1232	 1	 4.63	 0.97	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1233	 1	 11.55	 2.86	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1234	 1	 13.73	 2.96	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1235	 1	 3.96	 1.11	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1236	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1237	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1238	 1	 5.23	 1.08	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1239	 1	 3.78	 1.11	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1240	 1	 3.69	 0.82	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1241	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1242	 1	 2.28	 0.29	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1243	 1	 3.87	 0.72	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1244	 1	 2.9	 0.83	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1245	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1246	 1	 2.33	 0.65	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1247	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1248	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1249	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1250	 1	 7.26	 0.94	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1251	 1	 5.42	 1.08	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1252	 1	 4.09	 0.71	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1253	 1	 3.52	 0.78	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1254	 1	 4.25	 0.72	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1255	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1256	 1	 14.05	 2.26	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1257	 1	 4.01	 0.81	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1258	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1259	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1260	 1	 4.93	 1.38	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1261	 1	 4.34	 0.52	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1262	 1	 4.04	 0.68	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1263	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1264	 1	 4.51	 1.24	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1265	 1	 4.64	 0.62	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1266	 1	 5.13	 1.2	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1267	 1	 4.08	 0.54	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1268	 1	 6.83	 1.4	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1269	 1	 4.52	 1.3	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1270	 1	 3.6	 0.92	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1271	 1	 5.07	 1.06	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1272	 1	 3.47	 1	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1273	 1	 0	 0	 0	 0	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1274	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1275	 1	 4.86	 0.86	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1276	 1	 5.46	 0.65	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1277	 1	 7.02	 1.5	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1278	 1	 4.34	 0.73	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1279	 1	 4.08	 1.11	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1280	 1	 3.42	 0.7	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1281	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1282	 1	 5.25	 0.97	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1283	 1	 5.89	 1.51	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1284	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1285	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1286	 1	 3.15	 0.76	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1287	 1	 10.51	 2.68	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1288	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1289	 1	 3.33	 0.75	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1290	 1	 22.65	 5.06	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1291	 1	 5.73	 1.02	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1292	 1	 48.02	 8.02	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1293	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1294	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1295	 1	 3.43	 1.02	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1296	 1	 7.64	 2.13	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1297	 1	 13.83	 3.67	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1298	 1	 5.65	 1.13	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1299	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1300	 1	 6.97	 1.27	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1301	 1	 2.25	 0.65	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1302	 1	 2.14	 0.4	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1303	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1304	 1	 5.33	 1.44	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1305	 1	 4.98	 1.17	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1306	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1307	 1	 2.76	 0.52	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1308	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1309	 1	 5.4	 1.05	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1310	 1	 4.31	 0.86	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1311	 1	 5.04	 1.47	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1312	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1313	 1	 6.51	 1.18	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1314	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1315	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1316	 1	 0	 0	 0	 65.85	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1317	 1	 4.81	 1.19	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1318	 1	 3.42	 0.88	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1319	 1	 3.99	 0.71	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1320	 1	 2.62	 0.53	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1321	 1	 8.28	 1.7	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1322	 1	 5.82	 1.09	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1323	 1	 5.26	 1.32	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1324	 1	 3.59	 1.09	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1325	 1	 2.69	 0.6	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1326	 1	 2.69	 0.68	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1327	 1	 3.54	 0.62	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1328	 1	 4.2	 1.2	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1329	 1	 4.23	 1.16	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1330	 1	 2.07	 0.48	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1331	 1	 4.57	 0.94	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1332	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1333	 1	 6.85	 1.87	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1334	 1	 3.7	 0.83	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1335	 1	 4.93	 1.08	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1336	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1337	 1	 84.8	 20.75	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1338	 1	 0	 0	 0	 13.59	 9	 1	 0	 230	 1	 1.1	 0.9;
	 1339	 1	 85.2	 23.16	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1340	 1	 3.25	 0.81	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1341	 1	 7.9	 2.27	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1342	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1343	 1	 0	 0	 0	 159.25	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1344	 1	 7.47	 1.88	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1345	 1	 27.05	 7.23	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1346	 1	 3.13	 0.65	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1347	 1	 7.77	 2.11	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1348	 1	 65.5	 16.61	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1349	 1	 78.78	 12.48	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1350	 1	 10.39	 2.37	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1351	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1352	 1	 8.85	 2.14	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1353	 1	 6.75	 1.88	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1354	 1	 0	 0	 0	-37.31	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1355	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1356	 1	 10.91	 2.63	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1357	 1	 5.94	 1.43	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1358	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1359	 1	 3.78	 0.86	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1360	 1	 2.1	 0.5	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1361	 1	 38.3	 7.48	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1362	 1	 3.89	 0.49	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1363	 1	 3.66	 0.65	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1364	 1	 0.08	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1365	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1366	 1	 5.5	 1.01	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1367	 1	 3.65	 0.87	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1368	 1	 1.94	 0.36	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1369	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1370	 1	 2.44	 0.64	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1371	 1	 2.08	 0.45	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1372	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1373	 1	 0	 0	 0	 20.36	 9	 1	 0	 500	 1	 1.1	 0.9;
	 1374	 1	 3.81	 1.14	 0	-55.2	 9	 1	 0	 230	 1	 1.1	 0.9;
	 1375	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1376	 1	 0	 0	 0	 12.81	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1377	 1	 0	 0	 0	-48.97	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1378	 1	 4.78	 1.15	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1379	 1	 0	 0	 0	 141.21	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1380	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1381	 1	 9	 1.99	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1382	 1	 8.41	 1.88	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1383	 1	 4.23	 0.9	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1384	 1	 14	 3.79	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1385	 1	 25.35	 5.15	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1386	 1	 7.69	 1.97	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1387	 1	 7.22	 2.06	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1388	 1	 21.45	 5.83	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1389	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1390	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1391	 1	 4.33	 0.78	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1392	 1	 2.72	 0.39	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1393	 1	 3.09	 0.37	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1394	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1395	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1396	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1397	 1	 2.6	 0.4	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1398	 1	 6.49	 1.07	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1399	 1	 3.06	 0.4	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1400	 1	 2.29	 0.5	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1401	 1	 2.74	 0.55	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1402	 1	 1.66	 0.28	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1403	 1	 6.81	 1.85	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1404	 1	 5.65	 1.36	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1405	 1	 0	 0	 0	-24.51	 9	 1	 0	 230	 1	 1.1	 0.9;
	 1406	 1	 2.98	 0.65	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1407	 1	 2.3	 0.47	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1408	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1409	 1	 4.84	 1.44	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1410	 1	 4.08	 0.75	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1411	 1	 2.56	 0.39	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1412	 1	 2.19	 0.49	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1413	 1	 2.3	 0.47	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1414	 1	 1.97	 0.32	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1415	 1	 5.07	 1.43	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1416	 1	 7.39	 2.19	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1417	 1	 4.2	 0.98	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1418	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1419	 1	 2.31	 0.28	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1420	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1421	 1	 1.97	 0.41	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1422	 1	 2.47	 0.35	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1423	 1	 2.67	 0.69	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1424	 1	 2.21	 0.61	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1425	 1	 3.39	 0.68	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1426	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1427	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1428	 1	 3.53	 0.94	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1429	 1	 5.51	 1.06	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1430	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1431	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1432	 1	 2.87	 0.58	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1433	 1	 2.74	 0.74	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1434	 1	 3.42	 0.91	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1435	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1436	 1	 4.67	 0.73	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1437	 1	 3.25	 0.8	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1438	 1	 2.72	 0.33	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1439	 1	 3.44	 0.66	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1440	 1	 4.51	 1.15	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1441	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1442	 1	 1.63	 0.29	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1443	 1	 6.89	 1.98	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1444	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1445	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1446	 1	 2.23	 0.62	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1447	 1	 0	 0	 0	 2.26	 9	 1	 0	 230	 1	 1.1	 0.9;
	 1448	 1	 2.77	 0.81	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1449	 1	 3.1	 0.45	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1450	 1	 2.58	 0.57	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1451	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1452	 1	 3.52	 0.85	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1453	 1	 0	 0	 0	 0	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1454	 1	 16.79	 4.55	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1455	 1	 2.37	 0.64	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1456	 1	 5.64	 1.32	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1457	 1	 0	 0	 0	 248.75	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1458	 1	 38.56	 10.73	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1459	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1460	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1461	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1462	 1	 2.55	 0.74	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1463	 1	 2.99	 0.63	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1464	 1	 2.9	 0.79	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1465	 1	 2.72	 0.71	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1466	 1	 2.47	 0.65	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1467	 1	 2.65	 0.46	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1468	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1469	 1	 3.93	 0.57	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1470	 1	 3.21	 0.55	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1471	 1	 5	 1.05	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1472	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1473	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1474	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1475	 1	 5.29	 1.29	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1476	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1477	 1	 5.91	 0.83	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1478	 1	 4.72	 1.17	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1479	 1	 3.93	 0.75	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1480	 1	 5.74	 0.87	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1481	 1	 6.36	 1.76	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1482	 1	 1.16	 0.34	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1483	 1	 5.11	 0.99	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1484	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1485	 1	 3.65	 0.66	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1486	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1487	 1	 4.65	 0.71	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1488	 1	 5.72	 1.36	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1489	 1	 3.84	 0.8	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1490	 1	 4.98	 1.38	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1491	 1	 1.96	 0.41	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1492	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1493	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1494	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1495	 1	 3.01	 0.62	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1496	 1	 4.21	 1.13	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1497	 1	 3.44	 0.84	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1498	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1499	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1500	 1	 13.63	 3.66	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1501	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1502	 1	 3.4	 0.91	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1503	 1	 3.08	 0.93	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1504	 1	 7.54	 1.11	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1505	 1	 4.5	 0.55	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1506	 1	 2.65	 0.63	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1507	 1	 2.01	 0.45	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1508	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1509	 1	 3.77	 0.68	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1510	 1	 19.88	 2.72	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1511	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1512	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1513	 1	 1.37	 0.39	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1514	 1	 17.23	 5.37	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1515	 1	 3.64	 0.93	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1516	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1517	 1	 6.1	 1.35	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1518	 1	 9.31	 2.38	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1519	 1	 3.4	 0.93	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1520	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1521	 1	 3.93	 1.16	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1522	 1	 3.23	 0.93	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1523	 1	 3.63	 0.51	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1524	 1	 3.69	 0.86	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1525	 1	 3.55	 0.82	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1526	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1527	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1528	 1	 4.89	 1.36	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1529	 1	 3.37	 0.73	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1530	 1	 2.36	 0.56	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1531	 1	 7.24	 1.47	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1532	 1	 4.41	 1.13	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1533	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1534	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1535	 1	 2.2	 0.38	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1536	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1537	 1	 2.39	 0.63	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1538	 1	 8.9	 2.57	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1539	 1	 7.39	 0.99	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1540	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1541	 1	 4.67	 1.05	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1542	 1	 0	 0	 0	 147.63	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1543	 1	 6.01	 1.6	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1544	 1	 5.21	 0.94	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1545	 1	 3.3	 0.87	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1546	 1	 2.13	 0.41	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1547	 1	 3.3	 0.43	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1548	 1	 7.29	 1.97	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1549	 1	 5.22	 0.67	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1550	 1	 6.65	 1.71	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1551	 1	 0	 0	 0	 52.22	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1552	 1	 56.82	 13.21	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1553	 1	 5.95	 1.35	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1554	 1	 6.96	 1.88	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1555	 1	 22.53	 6.83	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1556	 1	 8.72	 1.25	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1557	 1	 1.66	 0.5	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1558	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1559	 1	 2.65	 0.66	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1560	 1	 8.67	 1.9	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1561	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1562	 1	 5.54	 1.66	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1563	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1564	 1	 3.34	 0.66	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1565	 1	 5.46	 1.22	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1566	 1	 4.08	 1.09	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1567	 1	 5.67	 1.01	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1568	 1	 2.3	 0.39	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1569	 1	 6.68	 1.9	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1570	 1	 3.77	 0.9	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1571	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1572	 1	 0	 0	 0	 0	 5	 1	 0	 230	 1	 1.1	 0.9;
	 1573	 2	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1574	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1575	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1576	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1577	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1578	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1579	 2	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1580	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1581	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1582	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1583	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1584	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1585	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1586	 1	 0	 0	 0	 0	 5	 1	 0	 230	 1	 1.1	 0.9;
	 1587	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1588	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1589	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1590	 1	 0	 0	 0	 0	 5	 1	 0	 230	 1	 1.1	 0.9;
	 1591	 2	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1592	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1593	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1594	 2	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1595	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1596	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1597	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1598	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1599	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1600	 2	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1601	 2	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1602	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1603	 2	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1604	 1	 0	 0	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 1605	 1	 0	 0	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 1606	 1	 0	 0	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 1607	 1	 0	 0	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 1608	 2	 0	 0	 0	 0	 8	 1	 0	 230	 1	 1.1	 0.9;
	 1609	 1	 0	 0	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 1610	 1	 0	 0	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 1611	 1	 0	 0	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 1612	 1	 0	 0	 0	 0	 8	 1	 0	 345	 1	 1.1	 0.9;
	 1613	 1	 0	 0	 0	 0	 8	 1	 0	 230	 1	 1.1	 0.9;
	 1614	 1	 0	 0	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 1615	 2	 0	 0	 0	 0	 8	 1	 0	 345	 1	 1.1	 0.9;
	 1616	 1	 0	 0	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 1617	 2	 0	 0	 0	 0	 10	 1	 0	 345	 1	 1.1	 0.9;
	 1618	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1619	 1	 0	 0	 0	 0	 10	 1	 0	 230	 1	 1.1	 0.9;
	 1620	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1621	 2	 0	 0	 0	 0	 10	 1	 0	 230	 1	 1.1	 0.9;
	 1622	 1	 0	 0	 0	 0	 10	 1	 0	 230	 1	 1.1	 0.9;
	 1623	 1	 0	 0	 0	 0	 10	 1	 0	 345	 1	 1.1	 0.9;
	 1624	 1	 0	 0	 0	 0	 10	 1	 0	 230	 1	 1.1	 0.9;
	 1625	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1626	 1	 0	 0	 0	 0	 10	 1	 0	 345	 1	 1.1	 0.9;
	 1627	 2	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1628	 1	 0	 0	 0	 0	 10	 1	 0	 230	 1	 1.1	 0.9;
	 1629	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1630	 2	 0	 0	 0	 0	 10	 1	 0	 230	 1	 1.1	 0.9;
	 1631	 1	 0	 0	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1632	 2	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1633	 2	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1634	 1	 0	 0	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1635	 2	 0	 0	 0	 0	 10	 1	 0	 230	 1	 1.1	 0.9;
	 1636	 1	 0	 0	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1637	 1	 0	 0	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1638	 1	 0	 0	 0	 0	 11	 1	 0	 230	 1	 1.1	 0.9;
	 1639	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 1640	 1	 0	 0	 0	 0	 11	 1	 0	 345	 1	 1.1	 0.9;
	 1641	 1	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1642	 2	 0	 0	 0	 0	 11	 1	 0	 230	 1	 1.1	 0.9;
	 1643	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 1644	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 1645	 1	 0	 0	 0	 0	 11	 1	 0	 345	 1	 1.1	 0.9;
	 1646	 1	 0	 0	 0	 0	 11	 1	 0	 230	 1	 1.1	 0.9;
	 1647	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 1648	 2	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1649	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 1650	 1	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1651	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 1652	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 1653	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 1654	 1	 0	 0	 0	 0	 11	 1	 0	 230	 1	 1.1	 0.9;
	 1655	 2	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1656	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1657	 2	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 1658	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1659	 1	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1660	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 1661	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1662	 1	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1663	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 1664	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1665	 1	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1666	 2	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1667	 1	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1668	 1	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1669	 1	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1670	 2	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1671	 2	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1672	 2	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1673	 2	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1674	 1	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1675	 1	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1676	 1	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1677	 1	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1678	 1	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1679	 2	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1680	 1	 21.41	 3.46	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1681	 1	 8.78	 1.87	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1682	 1	 6.41	 1.73	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1683	 1	 9.92	 1.45	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1684	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1685	 1	 33.39	 5.13	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1686	 1	 6.15	 1.21	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1687	 1	 8.8	 1.62	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1688	 1	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1689	 1	 209.94	 40.04	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 1690	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1691	 1	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1692	 1	 19.31	 2.78	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1693	 1	 5.24	 1.55	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1694	 1	 13.46	 1.82	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1695	 1	 10.26	 1.77	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1696	 1	 8.79	 2	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1697	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 1698	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1699	 1	 9.33	 1.99	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1700	 1	 30.76	 8.83	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1701	 1	 15.98	 4.17	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1702	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1703	 1	 45.11	 5.48	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1704	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 1705	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1706	 1	 26.76	 7.85	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1707	 1	 15.9	 3.4	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1708	 1	 21.76	 4.67	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1709	 1	 5.91	 1.19	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1710	 1	 12.82	 1.74	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1711	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1712	 1	 34.65	 4.63	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1713	 1	 8.93	 1.46	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1714	 1	 7.85	 1.71	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1715	 1	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1716	 1	 8.74	 2.48	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1717	 1	 39.05	 9.62	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1718	 1	 3.25	 0.86	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1719	 1	 38.67	 5.53	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1720	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 1721	 1	 10.94	 2.89	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1722	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 1723	 1	 5.87	 1.49	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1724	 1	 13.59	 3.87	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1725	 1	 7.88	 2.17	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1726	 1	 3.07	 0.86	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1727	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1728	 1	 56.83	 13.45	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1729	 1	 24.03	 7.13	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1730	 1	 10.94	 2.62	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1731	 1	 108.22	 20.55	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1732	 1	 32.03	 5.9	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1733	 1	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1734	 1	 37.22	 10.29	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1735	 1	 37.11	 9.43	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1736	 1	 15.54	 4.68	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1737	 1	 18.91	 4.72	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1738	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 1739	 1	 74.12	 20.3	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1740	 1	 36.66	 6.8	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1741	 1	 5.11	 1.53	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1742	 1	 9.75	 1.48	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1743	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1744	 1	 54.88	 13.76	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1745	 1	 2.11	 0.6	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1746	 1	 8.26	 1.27	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1747	 1	 0	 0	 0	 0	 4	 1	 0	 345	 1	 1.1	 0.9;
	 1748	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 1749	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1750	 1	 18.69	 5.56	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1751	 1	 30.02	 5.2	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1752	 1	 12.35	 3.24	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1753	 1	 30.33	 6.45	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1754	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 1755	 1	 1.6	 0.44	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1756	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 1757	 1	 11.2	 1.66	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1758	 1	 8.52	 1.25	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1759	 1	 6.91	 2.18	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1760	 1	 14.7	 1.97	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1761	 1	 5.76	 1.56	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1762	 1	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1763	 1	 26.67	 5.76	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1764	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1765	 1	 13.88	 4.31	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1766	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1767	 1	 45.02	 9.91	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1768	 1	 9.55	 2.69	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1769	 1	 6.86	 0.95	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1770	 1	 22.54	 5.17	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1771	 1	 7.13	 0.84	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1772	 1	 6.75	 1.94	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1773	 1	 22.89	 2.65	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1774	 1	 19.09	 3.98	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1775	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1776	 1	 17.92	 2.59	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1777	 1	 0	 0	 0	 0	 4	 1	 0	 345	 1	 1.1	 0.9;
	 1778	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1779	 1	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1780	 1	 11.05	 1.95	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1781	 1	 16.28	 4.47	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1782	 1	 11.86	 3.36	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1783	 1	 20.36	 3.18	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1784	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 1785	 1	 12.94	 4.04	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1786	 1	 24.19	 2.97	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1787	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 1788	 1	 83.13	 23.57	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1789	 1	 29.4	 5.03	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1790	 1	 17.43	 4.75	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1791	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1792	 1	 12.15	 2.97	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1793	 1	 10	 1.81	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1794	 1	 9.87	 2.08	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1795	 1	 24.69	 5.94	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1796	 1	 0	 0	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1797	 1	 0	 0	 0	 0	 4	 1	 0	 230	 1	 1.1	 0.9;
	 1798	 1	 11.3	 3.42	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1799	 1	 0	 0	 0	 0	 4	 1	 0	 138	 1	 1.1	 0.9;
	 1800	 1	 12.65	 2.58	 0	 0	 4	 1	 0	 69	 1	 1.1	 0.9;
	 1801	 1	 3.74	 0.76	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1802	 1	 7.55	 1.94	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1803	 1	 9.76	 1.82	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1804	 1	 4.61	 1.14	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1805	 1	 0	 0	 0	 0	 5	 1	 0	 230	 1	 1.1	 0.9;
	 1806	 1	 5.14	 1.42	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1807	 1	 8.86	 1.11	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1808	 1	 1.88	 0.51	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1809	 1	 21.63	 3.53	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1810	 1	 2.83	 0.53	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1811	 1	 23.29	 6.99	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1812	 1	 10.83	 2.81	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1813	 1	 11.13	 2.58	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1814	 1	 4.67	 0.96	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1815	 1	 12.52	 3.79	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1816	 1	 9.42	 2.34	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1817	 1	 16.24	 2.89	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1818	 1	 74.98	 22.46	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1819	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1820	 1	 11.74	 2.98	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1821	 1	 3.8	 0.55	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1822	 1	 13.95	 2.69	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1823	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1824	 1	 22.07	 7.15	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1825	 1	 18.98	 2.39	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1826	 1	 20.45	 3.55	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1827	 1	 73.59	 16.57	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1828	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1829	 1	 12.03	 1.67	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1830	 1	 25.89	 7.65	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1831	 1	 16.08	 3.99	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1832	 1	 9.27	 2.44	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1833	 1	 14.92	 2.67	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1834	 1	 10.63	 2.75	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1835	 1	 13.05	 3.62	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1836	 1	 0	 0	 0	 0	 5	 1	 0	 345	 1	 1.1	 0.9;
	 1837	 1	 14.18	 2.03	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1838	 1	 27.09	 6.54	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1839	 1	 0	 0	 0	 0	 5	 1	 0	 345	 1	 1.1	 0.9;
	 1840	 1	 0	 0	 0	 0	 5	 1	 0	 230	 1	 1.1	 0.9;
	 1841	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1842	 1	 26.65	 6.46	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1843	 1	 17.8	 4.84	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1844	 1	 8.29	 1.45	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1845	 1	 10.44	 2.34	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1846	 1	 15.64	 2.91	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1847	 1	 11.29	 2.44	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1848	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1849	 1	 30.21	 9.59	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1850	 1	 12.54	 2.42	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1851	 1	 6.3	 1.93	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1852	 1	 26.25	 6.2	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1853	 1	 5.48	 1.19	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1854	 1	 36.11	 8.01	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1855	 1	 6.8	 1.94	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1856	 1	 5.58	 1.8	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1857	 1	 5.36	 2.88	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1858	 1	 0	 0	 0	 0	 5	 1	 0	 230	 1	 1.1	 0.9;
	 1859	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1860	 1	 4.14	 1.07	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1861	 1	 4.17	 0.95	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1862	 1	 91.33	 18.87	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1863	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1864	 1	 0	 0	 0	 0	 5	 1	 0	 345	 1	 1.1	 0.9;
	 1865	 1	 36.67	 5.62	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1866	 1	 13.91	 2.24	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1867	 1	 8.25	 1.82	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1868	 1	 0	 0	 0	 0	 5	 1	 0	 345	 1	 1.1	 0.9;
	 1869	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1870	 1	 30.44	 8.62	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1871	 1	 0	 0	 0	 0	 5	 1	 0	 345	 1	 1.1	 0.9;
	 1872	 1	 9.58	 2.46	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1873	 1	 0	 0	 0	 0	 5	 1	 0	 230	 1	 1.1	 0.9;
	 1874	 1	 13.2	 2.3	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1875	 1	 12.66	 2.49	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1876	 1	 9.27	 2.05	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1877	 1	 19.51	 2.63	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1878	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1879	 1	 1.79	 0.58	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1880	 1	 6.6	 1.24	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1881	 1	 25.32	 6.74	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1882	 1	 27.91	 4.94	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1883	 1	 22.15	 5.02	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1884	 1	 22.96	 4.29	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1885	 1	 7.12	 1.34	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1886	 1	 10.24	 2.16	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1887	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1888	 1	 29.11	 4.81	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1889	 1	 0	 0	 0	 0	 5	 1	 0	 345	 1	 1.1	 0.9;
	 1890	 1	 0	 0	 0	 0	 5	 1	 0	 230	 1	 1.1	 0.9;
	 1891	 1	 25.54	 5.37	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1892	 1	 3.69	 0.88	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1893	 1	 100.79	 14.73	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1894	 1	 16.67	 4.16	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1895	 1	 6.84	 1.31	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1896	 1	 7.5	 1.67	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1897	 1	 4.25	 1.02	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1898	 1	 183.45	 41.6	 0	 0	 5	 1	 0	 230	 1	 1.1	 0.9;
	 1899	 1	 0	 0	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1900	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1901	 1	 15.29	 4.05	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1902	 1	 78.85	 21.27	 0	 0	 5	 1	 0	 230	 1	 1.1	 0.9;
	 1903	 1	 0	 0	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1904	 1	 5.89	 1.81	 0	 0	 5	 1	 0	 138	 1	 1.1	 0.9;
	 1905	 1	 18.93	 5.11	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1906	 1	 3.88	 1.03	 0	 0	 5	 1	 0	 69	 1	 1.1	 0.9;
	 1907	 1	 7.18	 1.62	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 1908	 1	 9.63	 3.15	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 1909	 1	 0	 0	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 1910	 1	 16.86	 3.85	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 1911	 1	 0	 0	 0	 0	 8	 1	 0	 230	 1	 1.1	 0.9;
	 1912	 1	 0	 0	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 1913	 1	 12.49	 1.88	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 1914	 1	 0	 0	 0	 0	 8	 1	 0	 230	 1	 1.1	 0.9;
	 1915	 1	 0	 0	 0	 0	 8	 1	 0	 230	 1	 1.1	 0.9;
	 1916	 1	 13.6	 3.34	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 1917	 1	 0	 0	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 1918	 1	 9.46	 3.08	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 1919	 1	 16.67	 2.14	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 1920	 1	 0	 0	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 1921	 1	 14.63	 2.29	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 1922	 1	 0	 0	 0	 0	 8	 1	 0	 345	 1	 1.1	 0.9;
	 1923	 1	 0	 0	 0	 0	 8	 1	 0	 138	 1	 1.1	 0.9;
	 1924	 1	 8.79	 2.53	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 1925	 1	 29.02	 9.35	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 1926	 1	 8.49	 1.68	 0	 0	 8	 1	 0	 69	 1	 1.1	 0.9;
	 1927	 1	 0	 0	 0	 0	 10	 1	 0	 230	 1	 1.1	 0.9;
	 1928	 1	 0	 0	 0	 0	 10	 1	 0	 345	 1	 1.1	 0.9;
	 1929	 1	 5.21	 1.48	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1930	 1	 8.78	 2.19	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1931	 1	 15.62	 3.33	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1932	 1	 16.4	 5.09	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1933	 1	 54.13	 11.09	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1934	 1	 11.96	 2.11	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1935	 1	 0	 0	 0	 0	 10	 1	 0	 230	 1	 1.1	 0.9;
	 1936	 1	 69.35	 16.38	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1937	 1	 9.31	 2.47	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1938	 1	 11.52	 2.46	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1939	 1	 0	 0	 0	 0	 10	 1	 0	 230	 1	 1.1	 0.9;
	 1940	 1	 8	 2.11	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1941	 1	 0	 0	 0	 0	 10	 1	 0	 230	 1	 1.1	 0.9;
	 1942	 1	 4.97	 1.33	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1943	 1	 6	 1.76	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1944	 1	 11.33	 2.78	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1945	 1	 5.78	 1.45	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1946	 1	 6.2	 1.35	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1947	 1	 6.06	 1.59	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1948	 1	 13.58	 3.41	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1949	 1	 7.27	 1.2	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1950	 1	 17.29	 4.15	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1951	 1	 7.66	 1.88	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1952	 1	 10.24	 2.41	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1953	 1	 0	 0	 0	 0	 10	 1	 0	 230	 1	 1.1	 0.9;
	 1954	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1955	 1	 9.68	 1.08	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1956	 1	 0	 0	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1957	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1958	 1	 126.55	 36.1	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1959	 1	 13.49	 3.82	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1960	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1961	 1	 20.9	 6.51	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1962	 1	 7.83	 1.83	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1963	 1	 6.29	 1.11	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1964	 1	 7.53	 1.27	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1965	 1	 64.35	 20.74	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1966	 1	 0	 0	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1967	 1	 8.23	 1.06	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1968	 1	 10.58	 1.9	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1969	 1	 23.46	 4.81	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1970	 1	 9.62	 2.34	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1971	 1	 14.96	 3.22	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1972	 1	 17.28	 2.48	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1973	 1	 21.45	 4.82	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1974	 1	 0	 0	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1975	 1	 25.92	 6.76	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1976	 1	 5.35	 1.46	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1977	 1	 8.89	 1.5	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1978	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1979	 1	 17.1	 3.72	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1980	 1	 12.39	 2.26	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1981	 1	 0	 0	 0	 0	 10	 1	 0	 230	 1	 1.1	 0.9;
	 1982	 1	 12.03	 2.43	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1983	 1	 0	 0	 0	 0	 10	 1	 0	 230	 1	 1.1	 0.9;
	 1984	 1	 0	 0	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1985	 1	 0	 0	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1986	 1	 8.19	 2.28	 0	 0	 10	 1	 0	 138	 1	 1.1	 0.9;
	 1987	 1	 14.86	 3.11	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1988	 1	 12.33	 3.77	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1989	 1	 20.09	 3.28	 0	 0	 10	 1	 0	 69	 1	 1.1	 0.9;
	 1990	 1	 0	 0	 0	 0	 11	 1	 0	 230	 1	 1.1	 0.9;
	 1991	 1	 118.03	 26.39	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 1992	 1	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1993	 1	 14.88	 3.32	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1994	 1	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1995	 1	 199.74	 53.55	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 1996	 1	 26.96	 6.8	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1997	 1	 0	 0	 0	 0	 11	 1	 0	 345	 1	 1.1	 0.9;
	 1998	 1	 16.01	 4.11	 0	 0	 11	 1	 0	 230	 1	 1.1	 0.9;
	 1999	 1	 46.88	 8.9	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2000	 1	 5.6	 0.57	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2001	 1	 31.99	 10.25	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2002	 1	 117.65	 24.95	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2003	 1	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2004	 1	 16.89	 3.57	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2005	 1	 76.94	 27.81	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2006	 1	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2007	 1	 18.13	 2.69	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2008	 1	 17.66	 4.75	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2009	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2010	 1	 27.22	 6.19	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2011	 1	 37.99	 5.93	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2012	 1	 18.18	 4.04	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2013	 1	 16.77	 3.47	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2014	 1	 6.94	 1.13	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2015	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2016	 1	 8.64	 1.94	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2017	 1	 23.25	 7.84	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2018	 1	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2019	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2020	 1	 22.08	 7.27	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2021	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2022	 1	 25.16	 6.85	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2023	 1	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2024	 1	 0	 0	 0	 0	 11	 1	 0	 345	 1	 1.1	 0.9;
	 2025	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2026	 1	 22.15	 7.08	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2027	 1	 78.08	 17.71	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2028	 1	 0	 0	 0	 0	 11	 1	 0	 230	 1	 1.1	 0.9;
	 2029	 1	 19.14	 6.37	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2030	 1	 31.88	 9.16	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2031	 1	 0	 0	 0	 0	 11	 1	 0	 345	 1	 1.1	 0.9;
	 2032	 1	 138.55	 29.97	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2033	 1	 0	 0	 0	 0	 11	 1	 0	 230	 1	 1.1	 0.9;
	 2034	 1	 0	 0	 0	 0	 11	 1	 0	 230	 1	 1.1	 0.9;
	 2035	 1	 0	 0	 0	 0	 11	 1	 0	 230	 1	 1.1	 0.9;
	 2036	 1	 20.3	 5.59	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2037	 1	 17.72	 3.62	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2038	 1	 0	 0	 0	 0	 11	 1	 0	 230	 1	 1.1	 0.9;
	 2039	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2040	 1	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2041	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2042	 1	 32.21	 6.93	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2043	 1	 21.71	 5.88	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2044	 1	 98.97	 33.35	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2045	 1	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 2046	 1	 15.38	 2.95	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2047	 1	 0	 0	 0	 0	 11	 1	 0	 230	 1	 1.1	 0.9;
	 2048	 1	 126.76	 44.59	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 2049	 1	 0	 0	 0	 0	 9	 1	 0	 230	 1	 1.1	 0.9;
	 2050	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2051	 1	 0	 0	 0	 0	 9	 1	 0	 345	 1	 1.1	 0.9;
	 2052	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2053	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2054	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2055	 1	 0	 0	 0	 0	 9	 1	 0	 230	 1	 1.1	 0.9;
	 2056	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2057	 2	 0	 0	 0	 0	 9	 1	 0	 345	 1	 1.1	 0.9;
	 2058	 1	 0	 0	 0	 0	 9	 1	 0	 230	 1	 1.1	 0.9;
	 2059	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2060	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2061	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2062	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2063	 2	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2064	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2065	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2066	 2	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2067	 1	 12.49	 2.19	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2068	 1	 7.55	 1.86	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2069	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2070	 1	 30.63	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2071	 1	 29.47	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2072	 1	 9.87	 1.86	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2073	 1	 4.65	 1.26	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2074	 1	 18.01	 3.02	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2075	 1	 50.66	 14.81	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2076	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2077	 1	 10.34	 1.84	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2078	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2079	 1	 14.94	 1.8	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2080	 1	 6.97	 2.01	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2081	 1	 5.09	 0.86	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2082	 1	 1.99	 0.46	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2083	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2084	 1	 7.82	 2.14	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2085	 1	 6.43	 1.68	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2086	 1	 21.21	 4.57	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2087	 1	 4.51	 1.06	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2088	 1	 3.23	 0.62	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2089	 1	 10.57	 1.55	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2090	 1	 0	 0	 0	 0	 9	 1	 0	 345	 1	 1.1	 0.9;
	 2091	 1	 255.97	 60.56	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2092	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2093	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2094	 1	 7.5	 0.91	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2095	 1	 19.75	 3.5	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2096	 1	 14.89	 3.68	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2097	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2098	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2099	 1	 8.62	 1.08	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2100	 1	 6.62	 1.82	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2101	 1	 7.5	 2.06	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2102	 1	 5.46	 1.01	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2103	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2104	 1	 21.97	 3.47	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2105	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2106	 1	 9.44	 2.05	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2107	 1	 4.84	 0.78	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2108	 1	 3.89	 0.69	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2109	 1	 9.58	 1.46	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2110	 1	 5.83	 1.61	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2111	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2112	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2113	 1	 8.25	 1.26	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2114	 1	 5.77	 1.12	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2115	 1	 4.59	 1.14	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2116	 1	 24.95	 4.29	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2117	 1	 13.57	 3.71	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2118	 1	 21.62	 3.31	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2119	 1	 4.63	 1.02	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2120	 1	 5.7	 1.7	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2121	 1	 2.53	 0.59	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2122	 1	 2.91	 0.51	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2123	 1	 5.26	 0.97	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2124	 1	 5.14	 1.51	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2125	 1	 5.41	 1.12	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2126	 1	 6.56	 1.5	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2127	 1	 14.09	 3.99	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2128	 1	 8.2	 2.4	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2129	 1	 5.99	 0.86	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2130	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2131	 1	 18.9	 5.53	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2132	 1	 4.22	 1.22	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2133	 1	 7.12	 0.85	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2134	 1	 11.69	 2.08	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2135	 1	 10.68	 2.18	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2136	 1	 16.66	 4.47	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2137	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2138	 1	 6.15	 1.63	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2139	 1	 3.93	 0.56	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2140	 1	 4.09	 1.08	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2141	 1	 4.67	 0.96	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2142	 1	 5.94	 0.8	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2143	 1	 10.04	 1.33	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2144	 1	 18.7	 4.76	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2145	 1	 2.47	 0.65	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2146	 1	 4.69	 1.14	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2147	 1	 23.26	 6.49	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2148	 1	 6.48	 1.77	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2149	 1	 7.68	 2.22	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2150	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2151	 1	 60.45	 12.69	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2152	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2153	 1	 18.54	 5.61	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2154	 1	 374.53	 75.64	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2155	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2156	 1	 7.05	 1.67	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2157	 1	 4.61	 1.42	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2158	 1	 10.11	 2.43	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2159	 1	 11.99	 2.78	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2160	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2161	 1	 11.42	 3.37	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2162	 1	 3.79	 1.08	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2163	 1	 5.07	 0.88	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2164	 1	 0	 0	 0	 0	 9	 1	 0	 345	 1	 1.1	 0.9;
	 2165	 1	 205.42	 28.98	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2166	 1	 14.33	 2.75	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2167	 1	 128.19	 26.14	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2168	 1	 7.8	 1.08	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2169	 1	 0	 0	 0	 0	 9	 1	 0	 230	 1	 1.1	 0.9;
	 2170	 1	 1.99	 0.5	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2171	 1	 8.53	 1.15	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2172	 1	 16.71	 3.77	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2173	 1	 6.46	 1.89	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2174	 1	 4.9	 0.93	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2175	 1	 7.28	 1.79	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2176	 1	 2.8	 0.77	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2177	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2178	 1	 40.65	 7.5	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2179	 1	 3.98	 1.08	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2180	 1	 2.89	 0.41	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2181	 1	 2.72	 0.49	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2182	 1	 12.4	 1.94	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2183	 1	 3.66	 1.11	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2184	 1	 6.43	 1.18	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2185	 1	 7.4	 1.69	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2186	 1	 5.76	 1.36	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2187	 1	 4.97	 1.27	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2188	 1	 10.37	 2.08	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2189	 1	 4.07	 0.9	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2190	 1	 91.39	 21.73	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2191	 1	 5.61	 1.6	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2192	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2193	 1	 23.59	 3.75	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2194	 1	 55.91	 13.08	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2195	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2196	 1	 18.79	 3.76	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2197	 1	 5.47	 1.68	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2198	 1	 3.12	 0.41	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2199	 1	 4.15	 1.19	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2200	 1	 6.96	 1.59	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2201	 1	 4.76	 1.38	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2202	 1	 6.72	 1.4	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2203	 1	 6.89	 2.05	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2204	 1	 14.45	 1.94	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2205	 1	 6.23	 1.6	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2206	 1	 7.91	 2.38	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2207	 1	 7.49	 1.88	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2208	 1	 17.56	 3.61	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2209	 1	 7.29	 1.78	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2210	 1	 4.13	 1.07	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2211	 1	 3.5	 0.87	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2212	 1	 2.43	 0.7	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2213	 1	 14.33	 2.88	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2214	 1	 8.61	 1.88	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2215	 1	 0.79	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2216	 1	 4.67	 1.19	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2217	 1	 23.12	 4.97	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2218	 1	 24.49	 3.52	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2219	 1	 19.49	 4.16	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2220	 1	 15.71	 3.46	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2221	 1	 2.77	 0.8	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2222	 1	 2.38	 0.5	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2223	 1	 88.57	 18.48	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2224	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2225	 1	 43.74	 9.44	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2226	 1	 0	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2227	 1	 3.47	 0.42	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2228	 1	 12.55	 2.16	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2229	 1	 5.77	 1.51	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2230	 1	 11.34	 2.55	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
];

mpc_regionR8.gen = [
%	bus         Pg          Qg          Qmax        Qmin        Vg          mBase       status      Pmax        Pmin        Pc1         Pc2         Qc1min      Qc1max      Qc2min      Qc2max      ramp_agc    ramp_10     ramp_30     ramp_q      apf         
	 2	 108	 0	 59.5	-59.5	 1	 100	 1	 108	 108	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 3	 102.35	 16.55	 71.7	-38.6	 1	 100	 1	 115.7	 89	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 115.7;
	 4	 53.5	 0	 35.2	-35.2	 1	 100	 1	 107	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 107;
	 4	 53.5	 0	 35.2	-35.2	 1	 100	 1	 107	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 107;
	 4	 53.5	 0	 35.2	-35.2	 1	 100	 1	 107	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 107;
	 4	 53.5	 0	 35.2	-35.2	 1	 100	 1	 107	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 107;
	 6	 105	 0	 34.5	-34.5	 1	 100	 1	 105	 105	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 105;
	 6	 105	 0	 34.5	-34.5	 1	 100	 1	 105	 105	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 105;
	 6	 105	 0	 34.5	-34.5	 1	 100	 1	 105	 105	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 105;
	 6	 105	 0	 34.5	-34.5	 1	 100	 1	 105	 105	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 105;
	 6	 105	 0	 34.5	-34.5	 1	 100	 1	 105	 105	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 105;
	 7	 82.8	 0	 45.6	-45.6	 1	 100	 1	 82.8	 82.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 103.5;
	 8	 68.55	 13.05	 56.4	-30.3	 1	 100	 1	 91	 46.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 91;
	 9	 33.55	 4.35	 27.7	-19	 1	 100	 1	 57.1	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 57.1;
	 9	 7.365	 1.53	 7.2	-4.14	 1	 100	 1	 12.44	 2.29	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.44;
	 9	 7.365	 1.53	 7.2	-4.14	 1	 100	 1	 12.44	 2.29	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.44;
	 9	 7.365	 1.53	 7.2	-4.14	 1	 100	 1	 12.44	 2.29	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.44;
	 9	 7.365	 1.53	 7.2	-4.14	 1	 100	 1	 12.44	 2.29	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.44;
	 9	 7.365	 1.53	 7.2	-4.14	 1	 100	 1	 12.44	 2.29	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.44;
	 9	 7.365	 1.53	 7.2	-4.14	 1	 100	 1	 12.44	 2.29	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.44;
	 9	 7.365	 1.53	 7.2	-4.14	 1	 100	 1	 12.44	 2.29	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.44;
	 10	 77	 0	 37.5	-37.5	 1	 100	 1	 114	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 114;
	 10	 53.4	 5.8	 37.2	-25.6	 1	 100	 1	 76.8	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 76.8;
	 10	 71.9	 8.6	 55.1	-37.9	 1	 100	 1	 113.8	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 113.8;
	 10	 71.95	 8.6	 55.2	-38	 1	 100	 1	 113.9	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 113.9;
	 10	 71.95	 8.6	 55.2	-38	 1	 100	 1	 113.9	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 113.9;
	 11	 45	 5.1	 32.9	-22.7	 1	 100	 1	 68	 22	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 68;
	 12	 31.25	 0	 20.5	-20.5	 1	 100	 1	 62.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 62.5;
	 12	 31.25	 0	 20.5	-20.5	 1	 100	 1	 62.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 62.5;
	 12	 31.25	 0	 20.5	-20.5	 1	 100	 1	 62.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 62.5;
	 12	 31.25	 0	 20.5	-20.5	 1	 100	 1	 62.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 62.5;
	 13	 4.05	 1.275	 4.58	-2.03	 1	 100	 1	 6.1	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.1;
	 13	 4.05	 1.275	 4.58	-2.03	 1	 100	 1	 6.1	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.1;
	 13	 4.05	 1.275	 4.58	-2.03	 1	 100	 1	 6.1	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.1;
	 13	 4.05	 1.275	 4.58	-2.03	 1	 100	 1	 6.1	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.1;
	 13	 4.05	 1.275	 4.58	-2.03	 1	 100	 1	 6.1	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.1;
	 13	 4.05	 1.275	 4.58	-2.03	 1	 100	 1	 6.1	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.1;
	 13	 4.05	 1.275	 4.58	-2.03	 1	 100	 1	 6.1	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.1;
	 13	 4.05	 1.275	 4.58	-2.03	 1	 100	 1	 6.1	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.1;
	 13	 4.05	 1.275	 4.58	-2.03	 1	 100	 1	 6.1	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.1;
	 15	 25.7	 3.8	 24.4	-16.8	 1	 100	 1	 50.4	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50.4;
	 15	 35.8	 5.35	 34.2	-23.5	 1	 100	 1	 70.6	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 70.6;
	 15	 43.8	 6.5	 41.9	-28.9	 1	 100	 1	 86.6	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 86.6;
	 16	 34.5	 0	 10.2	-10.2	 1	 100	 1	 50	 19	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 18	 34.55	 3.45	 22.3	-15.4	 1	 100	 1	 46.1	 23	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 46.1;
	 19	 20	 0	 13.1	-13.1	 1	 100	 1	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40;
	 19	 20	 0	 13.1	-13.1	 1	 100	 1	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40;
	 19	 21.75	 0	 14.3	-14.3	 1	 100	 1	 43.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 43.5;
	 19	 21.75	 0	 14.3	-14.3	 1	 100	 1	 43.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 43.5;
	 20	 5.3	 2	 7.2	-3.2	 1	 100	 1	 9.6	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 9.6;
	 20	 5.3	 2	 7.2	-3.2	 1	 100	 1	 9.6	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 9.6;
	 20	 5.3	 2	 7.2	-3.2	 1	 100	 1	 9.6	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 9.6;
	 20	 5.3	 2	 7.2	-3.2	 1	 100	 1	 9.6	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 9.6;
	 21	 3.11	 0	 2.01	-2.01	 1	 100	 1	 4.57	 1.65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.57;
	 21	 3.11	 0	 2.01	-2.01	 1	 100	 1	 4.57	 1.65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.57;
	 21	 3.11	 0	 2.01	-2.01	 1	 100	 1	 4.57	 1.65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.57;
	 21	 3.11	 0	 2.01	-2.01	 1	 100	 1	 4.57	 1.65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.57;
	 21	 3.11	 0	 2.01	-2.01	 1	 100	 1	 4.57	 1.65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.57;
	 21	 3.11	 0	 2.01	-2.01	 1	 100	 1	 4.57	 1.65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.57;
	 21	 3.11	 0	 2.01	-2.01	 1	 100	 1	 4.57	 1.65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.57;
	 21	 3.11	 0	 2.01	-2.01	 1	 100	 1	 4.57	 1.65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.57;
	 24	 24	 0	 11.9	-11.9	 1	 100	 1	 24	 24	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30;
	 25	 4.5	 1.665	 6	-2.67	 1	 100	 1	 8	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8;
	 25	 4.5	 1.665	 6	-2.67	 1	 100	 1	 8	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8;
	 25	 4.5	 1.665	 6	-2.67	 1	 100	 1	 8	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8;
	 27	 177.2	 37.9	 163.9	-88.1	 1	 100	 1	 264.4	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 264.4;
	 27	 146.25	 30.45	 131.7	-70.8	 1	 100	 1	 212.5	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 212.5;
	 27	 146.25	 30.45	 131.7	-70.8	 1	 100	 1	 212.5	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 212.5;
	 28	 65.25	 9.85	 63.2	-43.5	 1	 100	 1	 130.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 130.5;
	 28	 65.25	 9.85	 63.2	-43.5	 1	 100	 1	 130.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 130.5;
	 28	 65.25	 9.85	 63.2	-43.5	 1	 100	 1	 130.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 130.5;
	 30	 40.28	 0	 44.4	-44.4	 1	 100	 1	 40.28	 40.28	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 100.7;
	 31	 41.52	 0	 43.6	-43.6	 1	 100	 1	 41.52	 41.52	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 98.9;
	 32	 46.9	 0	 23	-23	 1	 100	 1	 70	 23.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 70;
	 32	 46.9	 0	 23	-23	 1	 100	 1	 70	 23.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 70;
	 32	 46.9	 0	 23	-23	 1	 100	 1	 70	 23.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 70;
	 32	 46.9	 0	 23	-23	 1	 100	 1	 70	 23.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 70;
	 32	 46.9	 0	 23	-23	 1	 100	 1	 70	 23.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 70;
	 32	 52.15	 0	 26.5	-26.5	 1	 100	 1	 80.5	 23.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 80.5;
	 32	 46.9	 0	 23	-23	 1	 100	 1	 70	 23.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 70;
	 32	 46.9	 0	 23	-23	 1	 100	 1	 70	 23.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 70;
	 32	 46.9	 0	 23	-23	 1	 100	 1	 70	 23.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 70;
	 32	 46.9	 0	 23	-23	 1	 100	 1	 70	 23.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 70;
	 32	 46.9	 0	 23	-23	 1	 100	 1	 70	 23.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 70;
	 32	 46.9	 0	 23	-23	 1	 100	 1	 70	 23.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 70;
	 32	 46.9	 0	 23	-23	 1	 100	 1	 70	 23.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 70;
	 32	 46.9	 0	 23	-23	 1	 100	 1	 70	 23.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 70;
	 34	 16.8	 0	 16.2	-16.2	 1	 100	 1	 16.8	 16.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 41;
	 34	 25.6	 0	 24.9	-24.9	 1	 100	 1	 25.6	 25.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 63;
	 35	 10.48	 0	 9.9	-9.9	 1	 100	 1	 10.48	 10.48	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 37	 79.2	 0	 52.1	-52.1	 1	 100	 1	 158.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 158.4;
	 37	 79.2	 0	 52.1	-52.1	 1	 100	 1	 158.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 158.4;
	 37	 80.75	 0	 53.1	-53.1	 1	 100	 1	 161.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 161.5;
	 37	 80.75	 0	 53.1	-53.1	 1	 100	 1	 161.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 161.5;
	 37	 119.7	 0	 78.7	-78.7	 1	 100	 1	 239.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 239.4;
	 37	 119.7	 0	 78.7	-78.7	 1	 100	 1	 239.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 239.4;
	 39	 97.35	 0	 44.4	-44.4	 1	 100	 1	 135	 59.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 39	 97.35	 0	 44.4	-44.4	 1	 100	 1	 135	 59.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 39	 97.35	 0	 44.4	-44.4	 1	 100	 1	 135	 59.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 39	 93.15	 0	 44.4	-44.4	 1	 100	 1	 135	 51.3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 39	 93.15	 0	 44.4	-44.4	 1	 100	 1	 135	 51.3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 39	 93.15	 0	 44.4	-44.4	 1	 100	 1	 135	 51.3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 40	 127	 0	 44.4	-44.4	 1	 100	 1	 135	 119	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 40	 99.15	 0	 44.4	-44.4	 1	 100	 1	 135	 63.3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 40	 99.15	 0	 44.4	-44.4	 1	 100	 1	 135	 63.3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 40	 99.15	 0	 44.4	-44.4	 1	 100	 1	 135	 63.3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 40	 94.4	 0	 44.4	-44.4	 1	 100	 1	 135	 53.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 40	 94.4	 0	 44.4	-44.4	 1	 100	 1	 135	 53.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 41	 122.5	 0	 44.4	-44.4	 1	 100	 1	 135	 110	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 41	 96.25	 0	 44.4	-44.4	 1	 100	 1	 135	 57.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 41	 96.25	 0	 44.4	-44.4	 1	 100	 1	 135	 57.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 41	 96.25	 0	 44.4	-44.4	 1	 100	 1	 135	 57.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 41	 90.7	 0	 44.4	-44.4	 1	 100	 1	 135	 46.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 41	 90.7	 0	 44.4	-44.4	 1	 100	 1	 135	 46.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135;
	 43	 80	 0	 29.6	-29.6	 1	 100	 1	 90	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 90;
	 43	 62.85	 0	 29.6	-29.6	 1	 100	 1	 90	 35.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 90;
	 43	 62.85	 0	 29.6	-29.6	 1	 100	 1	 90	 35.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 90;
	 43	 76.6	 0	 36.5	-36.5	 1	 100	 1	 111	 42.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 111;
	 43	 76.6	 0	 36.5	-36.5	 1	 100	 1	 111	 42.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 111;
	 43	 76.6	 0	 36.5	-36.5	 1	 100	 1	 111	 42.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 111;
	 46	 31.35	 16.7	 16.7	 16.7	 1	 100	 1	 50.7	 12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50.7;
	 47	 9.7	 0	 0	 0	 1	 100	 1	 11.4	 8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.4;
	 47	 9.7	 0	 0	 0	 1	 100	 1	 11.4	 8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.4;
	 47	 9.7	 0	 0	 0	 1	 100	 1	 11.4	 8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.4;
	 47	 9.7	 0	 0	 0	 1	 100	 1	 11.4	 8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.4;
	 50	 15	 3.7	 16.1	-8.7	 1	 100	 1	 26	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 26;
	 51	 4.1	 0.855	 3.08	-1.37	 1	 100	 1	 4.1	 4.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.1;
	 51	 4.1	 0.855	 3.08	-1.37	 1	 100	 1	 4.1	 4.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.1;
	 51	 4.1	 0.855	 3.08	-1.37	 1	 100	 1	 4.1	 4.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.1;
	 51	 4.1	 0.855	 3.08	-1.37	 1	 100	 1	 4.1	 4.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.1;
	 51	 4.1	 0.855	 3.08	-1.37	 1	 100	 1	 4.1	 4.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.1;
	 51	 4.1	 0.855	 3.08	-1.37	 1	 100	 1	 4.1	 4.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 4.1;
	 52	 11.25	 1.7	 10.9	-7.5	 1	 100	 1	 22.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.5;
	 52	 11.25	 1.7	 10.9	-7.5	 1	 100	 1	 22.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.5;
	 52	 11.25	 1.7	 10.9	-7.5	 1	 100	 1	 22.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.5;
	 52	 11.25	 1.7	 10.9	-7.5	 1	 100	 1	 22.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.5;
	 53	 344.15	 0	 177.4	-177.4	 1	 100	 1	 608.3	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 608.3;
	 53	 344.15	 0	 199.9	-199.9	 1	 100	 1	 608.3	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 608.3;
	 53	 344.15	 0	 199.9	-199.9	 1	 100	 1	 608.3	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 608.3;
	 53	 348.5	 0	 202.8	-202.8	 1	 100	 1	 617	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 617;
	 54	 400	 43.05	 276.1	-190	 1	 100	 1	 570	 230	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 570;
	 54	 385	 43.05	 276.1	-190	 1	 100	 1	 570	 200	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 570;
	 54	 385	 43.05	 276.1	-190	 1	 100	 1	 570	 200	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 570;
	 56	 160	 15.1	 96.9	-66.7	 1	 100	 1	 160	 160	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 200;
	 58	 94.3	 19.15	 82.8	-44.5	 1	 100	 1	 133.6	 55	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 133.6;
	 58	 94.3	 19.15	 82.8	-44.5	 1	 100	 1	 133.6	 55	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 133.6;
	 58	 187.5	 19.25	 123.5	-85	 1	 100	 1	 255	 120	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 255;
	 58	 290	 30.2	 193.7	-133.3	 1	 100	 1	 400	 180	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 400;
	 59	 93.75	 8.75	 56.2	-38.7	 1	 100	 1	 116	 71.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 116;
	 60	 92.64	 8.75	 56.1	-38.6	 1	 100	 1	 92.64	 92.64	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 115.8;
	 61	 82.64	 7.8	 50	-34.4	 1	 100	 1	 82.64	 82.64	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 103.3;
	 62	 79.2	 0	 43.7	-43.7	 1	 100	 1	 79.2	 79.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 99;
	 63	 78.5	 7.15	 46	-31.7	 1	 100	 1	 95	 62	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 95;
	 65	 73.6	 6.8	 43.6	-30	 1	 100	 1	 90	 57.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 90;
	 66	 64	 0	 31.6	-31.6	 1	 100	 1	 64	 64	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 80;
	 67	 48.8	 0	 24.1	-24.1	 1	 100	 1	 48.8	 48.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 61;
	 68	 0	 0	 0	 0	 1	 100	 0	 17.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 17.2;
	 68	 0	 0	 0	 0	 1	 100	 0	 17.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 17.2;
	 68	 0	 0	 0	 0	 1	 100	 0	 17.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 17.2;
	 69	 40	 0	 19.8	-19.8	 1	 100	 1	 40	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 70	 33.12	 0	 16.4	-16.4	 1	 100	 1	 33.12	 33.12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 41.4;
	 71	 4.29	 1.21	 4.7	-2.28	 1	 100	 1	 6.83	 1.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.83;
	 71	 4.29	 1.21	 4.7	-2.28	 1	 100	 1	 6.83	 1.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.83;
	 71	 4.29	 1.21	 4.7	-2.28	 1	 100	 1	 6.83	 1.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.83;
	 71	 4.29	 1.21	 4.7	-2.28	 1	 100	 1	 6.83	 1.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.83;
	 71	 4.29	 1.21	 4.7	-2.28	 1	 100	 1	 6.83	 1.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.83;
	 71	 4.29	 1.21	 4.7	-2.28	 1	 100	 1	 6.83	 1.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.83;
	 72	 32.56	 3.05	 19.7	-13.6	 1	 100	 1	 32.56	 32.56	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40.7;
	 72	 82.64	 7.8	 50	-34.4	 1	 100	 1	 82.64	 82.64	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 103.3;
	 73	 32.35	 3.05	 19.4	-13.3	 1	 100	 1	 40	 24.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40;
	 75	 6	 0.9	 5.8	-4	 1	 100	 1	 12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12;
	 75	 6	 0.9	 5.8	-4	 1	 100	 1	 12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12;
	 75	 6	 0.9	 5.8	-4	 1	 100	 1	 12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12;
	 76	 33	 5.15	 22.3	-12	 1	 100	 1	 36	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 36;
	 76	 33	 5.15	 22.3	-12	 1	 100	 1	 36	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 36;
	 76	 33	 5.15	 22.3	-12	 1	 100	 1	 36	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 36;
	 78	 16.7	 0	 11	-11	 1	 100	 1	 33.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 33.4;
	 78	 16.7	 0	 11	-11	 1	 100	 1	 33.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 33.4;
	 80	 19.84	 0	 9.8	-9.8	 1	 100	 1	 19.84	 19.84	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24.8;
	 81	 4	 1.565	 5.63	-2.5	 1	 100	 1	 7.5	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.5;
	 81	 4	 1.565	 5.63	-2.5	 1	 100	 1	 7.5	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.5;
	 81	 4	 1.565	 5.63	-2.5	 1	 100	 1	 7.5	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.5;
	 82	 4	 1.565	 5.63	-2.5	 1	 100	 1	 7.5	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.5;
	 82	 4	 1.565	 5.63	-2.5	 1	 100	 1	 7.5	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.5;
	 82	 4	 1.565	 5.63	-2.5	 1	 100	 1	 7.5	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.5;
	 83	 4	 1.565	 5.63	-2.5	 1	 100	 1	 7.5	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.5;
	 83	 4	 1.565	 5.63	-2.5	 1	 100	 1	 7.5	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.5;
	 83	 4	 1.565	 5.63	-2.5	 1	 100	 1	 7.5	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.5;
	 84	 15.35	 1.65	 10.5	-7.2	 1	 100	 1	 21.7	 9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 21.7;
	 85	 0	 0	 0	 0	 1	 100	 0	 20.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20.7;
	 85	 0	 0	 0	 0	 1	 100	 0	 20.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20.7;
	 86	 16.24	 1.5	 9.8	-6.8	 1	 100	 1	 16.24	 16.24	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20.3;
	 86	 82.64	 7.8	 50	-34.4	 1	 100	 1	 82.64	 82.64	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 103.3;
	 87	 147.2	 111.2	 111.2	 111.2	 1	 100	 1	 179.4	 115	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 179.4;
	 87	 93.55	 75.7	 75.7	 75.7	 1	 100	 1	 122.1	 65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 122.1;
	 89	 92.72	 0	 54.9	-54.9	 1	 100	 1	 92.72	 92.72	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 124.5;
	 90	 45.05	 6.8	 43.6	-30	 1	 100	 1	 90.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 90.1;
	 90	 45.05	 6.8	 43.6	-30	 1	 100	 1	 90.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 90.1;
	 90	 45.05	 6.8	 43.6	-30	 1	 100	 1	 90.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 90.1;
	 90	 45.05	 6.8	 43.6	-30	 1	 100	 1	 90.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 90.1;
	 90	 112.5	 17	 109	-75	 1	 100	 1	 225	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 225;
	 91	 90	 0	 29.6	-29.6	 1	 100	 1	 90	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 90;
	 91	 90	 0	 29.6	-29.6	 1	 100	 1	 90	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 90;
	 91	 220	 0	 72.3	-72.3	 1	 100	 1	 220	 220	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 220;
	 93	 51.6	 0	 25.5	-25.5	 1	 100	 1	 51.6	 51.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 64.5;
	 94	 7.5	 1.95	 8.9	-5	 1	 100	 1	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 94	 7.5	 1.95	 8.9	-5	 1	 100	 1	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 94	 7.5	 1.95	 8.9	-5	 1	 100	 1	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 94	 7.5	 1.95	 8.9	-5	 1	 100	 1	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 95	 39.7	 4.5	 28.8	-19.8	 1	 100	 1	 59.4	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 59.4;
	 95	 38.7	 4.5	 28.8	-19.8	 1	 100	 1	 59.4	 18	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 59.4;
	 95	 51.6	 5.55	 35.5	-24.4	 1	 100	 1	 73.2	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 73.2;
	 95	 51.6	 5.55	 35.5	-24.4	 1	 100	 1	 73.2	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 73.2;
	 96	 23.3	 0	 15.3	-15.3	 1	 100	 1	 46.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 46.6;
	 98	 22.15	 14.6	 14.6	 14.6	 1	 100	 1	 44.3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 44.3;
	 100	 14	 1.05	 6.77	-4.67	 1	 100	 1	 14	 14	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 14;
	 100	 14	 1.05	 6.77	-4.67	 1	 100	 1	 14	 14	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 14;
	 100	 14	 1.05	 6.77	-4.67	 1	 100	 1	 14	 14	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 14;
	 101	 8.015	 0.97	 6.17	-4.23	 1	 100	 1	 12.7	 3.33	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.7;
	 101	 8.015	 0.97	 6.17	-4.23	 1	 100	 1	 12.7	 3.33	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.7;
	 101	 8.015	 0.97	 6.17	-4.23	 1	 100	 1	 12.7	 3.33	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.7;
	 104	 5	 0.75	 4.83	-3.33	 1	 100	 1	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10;
	 104	 5	 0.75	 4.83	-3.33	 1	 100	 1	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10;
	 104	 5	 0.75	 4.83	-3.33	 1	 100	 1	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10;
	 105	 3.465	 0.65	 3.6	-2.3	 1	 100	 1	 6.93	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.93;
	 105	 3.465	 0.65	 3.6	-2.3	 1	 100	 1	 6.93	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.93;
	 105	 3.465	 0.65	 3.6	-2.3	 1	 100	 1	 6.93	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.93;
	 105	 3.465	 0.65	 3.6	-2.3	 1	 100	 1	 6.93	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.93;
	 106	 13.8	 0	 11.8	-11.8	 1	 100	 1	 27.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.6;
	 106	 13.8	 0	 11.8	-11.8	 1	 100	 1	 27.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.6;
	 106	 13.8	 0	 11.8	-11.8	 1	 100	 1	 27.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.6;
	 107	 6.25	 0	 4.1	-4.1	 1	 100	 1	 12.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.5;
	 107	 6.25	 0	 4.1	-4.1	 1	 100	 1	 12.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.5;
	 108	 12.5	 2.95	 14.2	-8.3	 1	 100	 1	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 108	 12.5	 2.95	 14.2	-8.3	 1	 100	 1	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 108	 12.5	 2.95	 14.2	-8.3	 1	 100	 1	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 109	 23.4	 11.3	 11.3	 11.3	 1	 100	 1	 23.4	 23.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.4;
	 110	 14.6	 0	 8.9	-8.9	 1	 100	 1	 14.6	 14.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.5;
	 111	 8.44	 0	 8.3	-8.3	 1	 100	 1	 8.44	 8.44	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 21;
	 112	 8.44	 0	 8.3	-8.3	 1	 100	 1	 8.44	 8.44	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 21;
	 113	 14	 8.3	 8.3	 8.3	 1	 100	 1	 14	 14	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 21;
	 114	 14	 8.3	 8.3	 8.3	 1	 100	 1	 14	 14	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 21;
	 116	 0	 0	 0	 0	 1	 100	 0	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20;
	 116	 0	 0	 0	 0	 1	 100	 0	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20;
	 1006	 570	 61.9	 397.1	-273.3	 1	 100	 1	 820	 320	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 820;
	 1006	 570	 61.9	 397.1	-273.3	 1	 100	 1	 820	 320	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 820;
	 1007	 373.6	 0	 191.3	-191.3	 1	 100	 1	 527.2	 220	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 527.2;
	 1007	 347	 0	 207.5	-207.5	 1	 100	 1	 525	 169	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 525;
	 1007	 317	 0	 207.5	-207.5	 1	 100	 1	 525	 109	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 525;
	 1008	 354.75	 0	 50.1	-50.1	 1	 100	 1	 499.5	 210	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 499.5;
	 1009	 330.65	 0	 230.6	-230.6	 1	 100	 1	 541.3	 120	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 541.3;
	 1009	 308	 37.45	 240.2	-165.3	 1	 100	 1	 496	 120	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 496;
	 1010	 130.24	 15.4	 98.6	-67.8	 1	 100	 1	 130.24	 130.24	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 203.5;
	 1011	 195.5	 18.95	 121.6	-83.7	 1	 100	 1	 251	 140	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 251;
	 1011	 161.5	 15.3	 98.3	-67.7	 1	 100	 1	 203	 120	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 203;
	 1011	 161.5	 15.3	 98.3	-67.7	 1	 100	 1	 203	 120	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 203;
	 1013	 79.3	 16.25	 70.4	-37.9	 1	 100	 1	 113.6	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 113.6;
	 1013	 50	 10.75	 46.5	-25	 1	 100	 1	 75	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 1014	 79.3	 19.15	 82.8	-44.5	 1	 100	 1	 133.6	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 133.6;
	 1014	 47.75	 10.1	 43.7	-23.5	 1	 100	 1	 70.5	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 70.5;
	 1014	 47.5	 15.65	 56.3	-25	 1	 100	 1	 75	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 1014	 40.5	 10.15	 44	-23.7	 1	 100	 1	 71	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 71;
	 1014	 40.5	 10.15	 44	-23.7	 1	 100	 1	 71	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 71;
	 1014	 40.5	 10.15	 44	-23.7	 1	 100	 1	 71	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 71;
	 1015	 25.3	 3.8	 24.5	-16.9	 1	 100	 1	 50.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50.6;
	 1015	 25.3	 3.8	 24.5	-16.9	 1	 100	 1	 50.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50.6;
	 1015	 25.3	 3.8	 24.5	-16.9	 1	 100	 1	 50.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50.6;
	 1016	 9	 2.285	 9.9	-5.33	 1	 100	 1	 16	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 16;
	 1016	 9	 2.285	 9.9	-5.33	 1	 100	 1	 16	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 16;
	 1016	 9	 2.285	 9.9	-5.33	 1	 100	 1	 16	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 16;
	 1018	 10.5	 0	 0	 0	 1	 100	 1	 14	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 14;
	 1018	 10.5	 0	 0	 0	 1	 100	 1	 14	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 14;
	 1018	 10.5	 0	 0	 0	 1	 100	 1	 14	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 14;
	 1019	 68.5	 11.75	 50.8	-27.3	 1	 100	 1	 82	 55	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 82;
	 1019	 21	 5.25	 18.8	-8.3	 1	 100	 1	 25	 17	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 1019	 21	 5.25	 18.8	-8.3	 1	 100	 1	 25	 17	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 1019	 38.5	 10.4	 37.5	-16.7	 1	 100	 1	 50	 27	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 1019	 17.45	 4.55	 19.7	-10.6	 1	 100	 1	 31.8	 3.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 31.8;
	 1021	 7.5	 11.25	 11.25	 11.25	 1	 100	 1	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 1021	 7.5	 11.25	 11.25	 11.25	 1	 100	 1	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 1022	 5.625	 1.35	 4.87	-2.17	 1	 100	 1	 6.5	 4.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.5;
	 1022	 5.625	 1.35	 4.87	-2.17	 1	 100	 1	 6.5	 4.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.5;
	 1022	 5.625	 1.35	 4.87	-2.17	 1	 100	 1	 6.5	 4.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.5;
	 1022	 5.625	 1.35	 4.87	-2.17	 1	 100	 1	 6.5	 4.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.5;
	 1023	 9.75	 2.625	 9.4	-4.15	 1	 100	 1	 12.5	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.5;
	 1023	 9.75	 2.625	 9.4	-4.15	 1	 100	 1	 12.5	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.5;
	 1573	 121.4	 24.75	 107.1	-57.6	 1	 100	 1	 172.8	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 172.8;
	 1579	 85.2	 0	 47	-47	 1	 100	 1	 85.2	 85.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 106.5;
	 1591	 4.7	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 1591	 4.7	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 1591	 4.7	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 1591	 4.7	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 1591	 4.7	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 1591	 4.7	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 1594	 8.3	 0	 0	 0	 1	 100	 1	 16.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 16.6;
	 1594	 0	 0	 0	 0	 1	 100	 0	 16.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 16.6;
	 1594	 0	 0	 0	 0	 1	 100	 0	 16.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 16.6;
	 1600	 6.25	 1.56	 5.62	-2.5	 1	 100	 1	 7.5	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.5;
	 1600	 6.25	 1.56	 5.62	-2.5	 1	 100	 1	 7.5	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.5;
	 1600	 6.25	 1.56	 5.62	-2.5	 1	 100	 1	 7.5	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.5;
	 1600	 6.25	 1.56	 5.62	-2.5	 1	 100	 1	 7.5	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.5;
	 1601	 6.25	 1.56	 5.62	-2.5	 1	 100	 1	 7.5	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.5;
	 1601	 6.25	 1.56	 5.62	-2.5	 1	 100	 1	 7.5	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.5;
	 1601	 6.25	 1.56	 5.62	-2.5	 1	 100	 1	 7.5	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.5;
	 1601	 6.25	 1.56	 5.62	-2.5	 1	 100	 1	 7.5	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 7.5;
	 1603	 15.15	 1.75	 11.3	-7.8	 1	 100	 1	 23.3	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.3;
	 1608	 55.12	 54.1	 54.1	 54.1	 1	 100	 1	 55.12	 55.12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 122.8;
	 1615	 23.75	 3.6	 23	-15.8	 1	 100	 1	 47.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 47.5;
	 1615	 23.75	 3.6	 23	-15.8	 1	 100	 1	 47.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 47.5;
	 1615	 23.75	 3.6	 23	-15.8	 1	 100	 1	 47.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 47.5;
	 1615	 23.75	 3.6	 23	-15.8	 1	 100	 1	 47.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 47.5;
	 1617	 76.76	 13.35	 85.7	-59	 1	 100	 1	 76.76	 76.76	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 176.9;
	 1621	 59.76	 0	 65.9	-65.9	 1	 100	 1	 59.76	 59.76	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 149.4;
	 1627	 38.36	 0	 42.3	-42.3	 1	 100	 1	 38.36	 38.36	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 95.9;
	 1630	 28.08	 0	 32	-32	 1	 100	 1	 28.08	 28.08	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 70.2;
	 1630	 56.16	 0	 64	-64	 1	 100	 1	 56.16	 56.16	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 140.4;
	 1632	 10.25	 1.325	 8.47	-5.82	 1	 100	 1	 17.5	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 17.5;
	 1632	 10.25	 1.325	 8.47	-5.82	 1	 100	 1	 17.5	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 17.5;
	 1632	 10.25	 1.325	 8.47	-5.82	 1	 100	 1	 17.5	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 17.5;
	 1632	 10.25	 1.325	 8.47	-5.82	 1	 100	 1	 17.5	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 17.5;
	 1633	 5	 0.6	 3.88	-2.68	 1	 100	 1	 8	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8;
	 1633	 5	 0.6	 3.88	-2.68	 1	 100	 1	 8	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8;
	 1633	 5	 0.6	 3.88	-2.68	 1	 100	 1	 8	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8;
	 1633	 5	 0.6	 3.88	-2.68	 1	 100	 1	 8	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8;
	 1635	 4.3	 2.45	 2.45	 2.45	 1	 100	 1	 6.6	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.6;
	 1635	 4.3	 2.45	 2.45	 2.45	 1	 100	 1	 6.6	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.6;
	 1635	 4.3	 2.45	 2.45	 2.45	 1	 100	 1	 6.6	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.6;
	 1635	 4.3	 2.45	 2.45	 2.45	 1	 100	 1	 6.6	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 6.6;
	 1642	 218.65	 30.35	 194.8	-134.1	 1	 100	 1	 402.3	 35	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 402.3;
	 1644	 115.2	 0	 63.5	-63.5	 1	 100	 1	 115.2	 115.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 144;
	 1648	 32.35	 3.05	 19.4	-13.3	 1	 100	 1	 40	 24.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40;
	 1648	 71	 6.8	 43.6	-30	 1	 100	 1	 90	 52	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 90;
	 1651	 0	 0	 0	 0	 1	 100	 0	 19	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 19;
	 1651	 0	 0	 0	 0	 1	 100	 0	 19	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 19;
	 1653	 7.75	 1.65	 7.13	-3.83	 1	 100	 1	 11.5	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.5;
	 1653	 7.75	 1.65	 7.13	-3.83	 1	 100	 1	 11.5	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.5;
	 1653	 7.75	 1.65	 7.13	-3.83	 1	 100	 1	 11.5	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.5;
	 1655	 8.5	 2.15	 9.3	-5	 1	 100	 1	 15	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 1655	 8.5	 2.15	 9.3	-5	 1	 100	 1	 15	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 1657	 146.4	 13.05	 83.7	-57.6	 1	 100	 1	 172.8	 120	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 172.8;
	 1666	 66.6	 17.35	 62.4	-27.7	 1	 100	 1	 83.2	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 83.2;
	 1666	 66.6	 17.35	 62.4	-27.7	 1	 100	 1	 83.2	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 83.2;
	 1670	 42.95	 3.45	 22.2	-15.3	 1	 100	 1	 45.9	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 45.9;
	 1670	 42.95	 3.45	 22.2	-15.3	 1	 100	 1	 45.9	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 45.9;
	 1670	 149.55	 13.5	 86.7	-59.7	 1	 100	 1	 179.1	 120	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 179.1;
	 1671	 22.05	 0	 14.5	-14.5	 1	 100	 1	 44.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 44.1;
	 1671	 22.05	 0	 14.5	-14.5	 1	 100	 1	 44.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 44.1;
	 1671	 22.05	 0	 14.5	-14.5	 1	 100	 1	 44.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 44.1;
	 1671	 22.05	 0	 14.5	-14.5	 1	 100	 1	 44.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 44.1;
	 1672	 5.5	 0.83	 5.33	-3.67	 1	 100	 1	 11	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11;
	 1672	 5.5	 0.83	 5.33	-3.67	 1	 100	 1	 11	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11;
	 1672	 5.5	 0.83	 5.33	-3.67	 1	 100	 1	 11	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11;
	 1673	 15.4	 2.3	 14.9	-10.3	 1	 100	 1	 30.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30.8;
	 1673	 15.4	 2.3	 14.9	-10.3	 1	 100	 1	 30.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30.8;
	 1673	 15.4	 2.3	 14.9	-10.3	 1	 100	 1	 30.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30.8;
	 1679	 34.5	 0	 21.4	-21.4	 1	 100	 1	 65	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 65;
	 1679	 16.4	 4.1	 17.8	-9.6	 1	 100	 1	 28.8	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28.8;
	 1679	 6	 2.075	 7.5	-3.35	 1	 100	 1	 10	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10;
	 1679	 6	 2.075	 7.5	-3.35	 1	 100	 1	 10	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10;
	 2057	 123.5	 24.65	 106.6	-57.3	 1	 100	 1	 172	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 172;
	 2057	 123.5	 24.65	 106.6	-57.3	 1	 100	 1	 172	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 172;
	 2057	 217.5	 23	 147.7	-101.7	 1	 100	 1	 305	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 305;
	 2063	 31.7	 3.25	 21	-14.5	 1	 100	 1	 43.4	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 43.4;
	 2063	 31.7	 3.25	 21	-14.5	 1	 100	 1	 43.4	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 43.4;
	 2063	 31.7	 3.25	 21	-14.5	 1	 100	 1	 43.4	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 43.4;
	 2063	 31.7	 3.25	 21	-14.5	 1	 100	 1	 43.4	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 43.4;
	 2063	 31.7	 3.25	 21	-14.5	 1	 100	 1	 43.4	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 43.4;
	 2066	 17.35	 4.4	 19	-10.2	 1	 100	 1	 30.7	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30.7;
];

mpc_regionR8.branch = [
%	fbus        tbus        r           x           b           rateA       rateB       rateC       ratio       angle       status      angmin      angmax      
	 1	 664	 8.6e-05	 0.000979	 0.07365	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 1	 1572	 0.000166	 0.013272	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 1	 1572	 0.000166	 0.013272	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 2	 474	 0.000721	 0.008664	 0.65174	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 2	 565	 0.000886	 0.014964	 1.56707	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 2	 565	 0.000886	 0.014964	 1.56707	 3180	 3339	 3498	 0	 0	 0	-30	 30;
	 2	 651	 0.000171	 0.002143	 0.14147	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 2	 1575	 0.005109	 0.18393	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2	 1575	 0.005109	 0.18393	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3	 421	 0.011521	 0.0675	 0.0184	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1573	 3	 0.067893	 0.164079	 0.04648	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 3	 1576	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 3	 1576	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 4	 447	 0.002057	 0.03805	 3.89314	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 4	 517	 0.000779	 0.013136	 1.37236	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 4	 1577	 0.000243	 0.018209	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 4	 1577	 0.000243	 0.018209	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 5	 517	 0.000836	 0.01	 0.75314	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 5	 645	 0.00035	 0.005593	 0.64897	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 5	 645	 0.00035	 0.005593	 0.64897	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 5	 1579	 0.000513	 0.038441	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 5	 1579	 0.000513	 0.038441	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 6	 476	 0.000864	 0.013886	 1.62607	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 6	 476	 0.000864	 0.013886	 1.62607	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 6	 840	 0.001764	 0.024521	 1.89814	 1893	 1987.65	 2082.3	 0	 0	 1	-30	 30;
	 6	 1581	 0.000432	 0.034597	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 6	 1581	 0.000432	 0.034597	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 7	 518	 0.05575	 0.129671	 0.03959	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1579	 7	 0.003343	 0.015336	 0.00393	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 7	 1583	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 7	 1583	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 8	 23	 0.000636	 0.001679	 0.00039	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 8	 617	 0.057943	 0.158086	 0.03491	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 8	 1584	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 8	 1584	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 8	 1599	 0.00055	 0.001543	 0.0004	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 9	 393	 0.039771	 0.105214	 0.02466	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 9	 566	 0.044621	 0.211964	 0.05123	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 9	 1585	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 9	 1585	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 10	 586	 0.001107	 0.018507	 1.64736	 2588	 2717.4	 2846.8	 0	 0	 1	-30	 30;
	 10	 1586	 0.000433	 0.032442	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 10	 1586	 0.000433	 0.032442	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1587	 10	 0.001109	 0.057656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1587	 10	 0.001109	 0.057656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 11	 663	 0.003364	 0.010214	 0.00224	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1573	 11	 0.005743	 0.015736	 0.00342	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 11	 1899	 0.00095	 0.002543	 0.00058	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 12	 422	 0.000557	 0.006693	 0.5029	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 12	 904	 0.0007	 0.009107	 0.58275	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 12	 1588	 0.001109	 0.057656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 12	 1588	 0.001109	 0.057656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 13	 634	 0.003864	 0.009721	 0.00251	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 13	 636	 0.011264	 0.030679	 0.00676	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 14	 447	 0.000157	 0.00225	 0.17963	 2385	 2504.25	 2623.5	 0	 0	 1	-30	 30;
	 14	 454	 0.000207	 0.005257	 0.42931	 2893	 3037.65	 3182.3	 0	 0	 1	-30	 30;
	 14	 1590	 0.000521	 0.036496	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 14	 1590	 0.000521	 0.036496	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1591	 14	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1591	 14	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 15	 536	 0.012021	 0.032279	 0.00731	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 15	 537	 0.007421	 0.027007	 0.00827	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 15	 587	 0.033014	 0.177914	 0.04393	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 15	 1592	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 15	 1592	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 16	 616	 0.007321	 0.019943	 0.00439	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 16	 1593	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 16	 1593	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 17	 530	 0.000629	 0.007829	 0.5375	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 17	 565	 0.000793	 0.00945	 0.71129	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 17	 1594	 0.001109	 0.057656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 17	 1594	 0.001109	 0.057656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 18	 421	 0.0487	 0.173671	 0.03874	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 18	 463	 0.0595	 0.194764	 0.05194	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 18	 1595	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 18	 1595	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 19	 474	 0.002886	 0.038643	 2.59279	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 19	 561	 0.000757	 0.009486	 0.65191	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 19	 1596	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 19	 1596	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 20	 453	 0.021321	 0.085407	 0.02154	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 20	 554	 0.026514	 0.10625	 0.0268	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 20	 1598	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 20	 1598	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 21	 1811	 0.004336	 0.016936	 0.00038	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 22	 619	 0.000629	 0.007514	 0.56481	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 22	 1599	 0.001109	 0.057656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 22	 1599	 0.001109	 0.057656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 23	 627	 0.070464	 0.18975	 0.04316	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 23	 1601	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 23	 1601	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 24	 1824	 0.068793	 0.157357	 0.00384	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 25	 436	 0.000229	 0.002514	 0.00082	 325	 341.25	 357.5	 0	 0	 1	-30	 30;
	 25	 437	 0.000514	 0.003236	 0.00088	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 25	 438	 0.001571	 0.005136	 0.00136	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 26	 561	 0.00165	 0.021564	 1.39686	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 26	 603	 0.000729	 0.0094	 0.60156	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 26	 1602	 0.000915	 0.04942	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 26	 1602	 0.000915	 0.04942	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 27	 710	 0.0008	 0.005486	 0.00969	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 27	 1604	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 27	 1604	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 27	 1613	 0.001407	 0.010529	 0.04074	 635	 666.75	 698.5	 0	 0	 1	-30	 30;
	 27	 1914	 0.0073	 0.048771	 0.09212	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 28	 1607	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 28	 1607	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 28	 1704	 0.003336	 0.027636	 0.08729	 635	 666.75	 698.5	 0	 0	 1	-30	 30;
	 28	 1754	 0.006671	 0.046821	 0.07985	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 29	 700	 0.001107	 0.020236	 0.20099	 1046	 1098.3	 1150.6	 0	 0	 1	-30	 30;
	 29	 748	 0.0019	 0.021521	 0.19634	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 29	 1608	 0.000125	 0.009999	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 29	 1608	 0.000125	 0.009999	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 1609	 29	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1609	 29	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 29	 1617	 0.000229	 0.002857	 0.04991	 1251	 1313.55	 1376.1	 0	 0	 1	-30	 30;
	 30	 689	 0.000243	 0.002907	 0.21813	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 30	 713	 0.000779	 0.0093	 0.7001	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 30	 1610	 0.001109	 0.057656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 30	 1610	 0.001109	 0.057656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 31	 1916	 0.007029	 0.069671	 0.02135	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 31	 1917	 0.001514	 0.006171	 0.00151	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 32	 689	 0.000614	 0.018607	 2.30521	 4708	 4943.4	 5178.8	 0	 0	 1	-30	 30;
	 32	 698	 0.000836	 0.009979	 0.75107	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 32	 1612	 0.000209	 0.014665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 32	 1612	 0.000209	 0.014665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1614	 32	 0.000513	 0.038441	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1614	 32	 0.000513	 0.038441	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 33	 311	 0.000879	 0.010971	 0.75471	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 33	 723	 0.000679	 0.010079	 0.65006	 1893	 1987.65	 2082.3	 0	 0	 1	-30	 30;
	 33	 1615	 9.8e-05	 0.007857	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 33	 1615	 9.8e-05	 0.007857	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 1616	 33	 0.000271	 0.020351	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1616	 33	 0.000271	 0.020351	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 34	 1917	 0.002421	 0.015957	 0.004	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 35	 1918	 0.040979	 0.0762	 0.00179	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 36	 745	 0.000164	 0.001929	 0.14492	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 36	 1617	 0.000163	 0.012221	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 36	 1617	 0.000163	 0.012221	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1618	 36	 0.000419	 0.031452	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1618	 36	 0.000419	 0.031452	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 37	 760	 0.0005	 0.007907	 0.12991	 1419	 1489.95	 1560.9	 0	 0	 1	-30	 30;
	 37	 1619	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 37	 1619	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1620	 37	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1620	 37	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 38	 44	 0.000171	 0.002664	 0.02775	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 38	 1621	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 38	 1621	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 39	 1622	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 39	 1622	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 39	 1777	 0.001457	 0.024693	 0.45012	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 40	 725	 0.000493	 0.005843	 0.43908	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 40	 745	 0.000729	 0.00875	 0.65817	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 40	 1623	 0.000209	 0.014665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 40	 1623	 0.000209	 0.014665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1624	 40	 0.000433	 0.032442	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1624	 40	 0.000433	 0.032442	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 41	 892	 0.000507	 0.008379	 0.09059	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30;
	 41	 1625	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 41	 1625	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 42	 745	 9.3e-05	 0.0012	 0.07677	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 42	 1626	 0.000209	 0.014665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 42	 1626	 0.000209	 0.014665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1627	 42	 0.000513	 0.038441	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1627	 42	 0.000513	 0.038441	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 43	 750	 0.000529	 0.005821	 0.05657	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 43	 887	 0.001121	 0.018821	 0.19504	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30;
	 43	 1628	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 43	 1628	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1629	 43	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1629	 43	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 44	 891	 0.002043	 0.02105	 0.23376	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 44	 1630	 0.000157	 0.011764	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 44	 1630	 0.000157	 0.011764	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 45	 48	 0.000621	 0.005343	 0.01174	 435	 456.75	 478.5	 0	 0	 1	-30	 30;
	 45	 1632	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 45	 1632	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 46	 871	 0.027771	 0.075643	 0.01667	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 46	 874	 0.016886	 0.043771	 0.01324	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 47	 758	 0.014007	 0.037114	 0.00094	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 47	 1938	 0.019307	 0.075121	 0.00126	 80	 84	 88	 0	 0	 1	-30	 30;
	 48	 879	 0.000671	 0.01065	 0.02234	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 48	 1633	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 48	 1633	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1634	 48	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1634	 48	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 49	 821	 0.000171	 0.001907	 0.0185	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 49	 1635	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 49	 1635	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 50	 859	 0.010057	 0.028843	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 51	 854	 0.006771	 0.033586	 0.0008	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 51	 1968	 0.064821	 0.0706	 0.00096	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 52	 761	 0.038357	 0.133879	 0.0311	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 52	 871	 0.02655	 0.091129	 0.02185	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 52	 1637	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 52	 1637	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 52	 1942	 0.007179	 0.029643	 0.00701	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 53	 912	 0.000879	 0.016264	 1.33107	 2720	 2856	 2992	 0	 0	 1	-30	 30;
	 53	 929	 0.001393	 0.018514	 1.80179	 2385	 2504.25	 2623.5	 0	 0	 1	-30	 30;
	 53	 982	 0.000357	 0.009264	 0.98929	 4112	 4317.6	 4523.2	 0	 0	 1	-30	 30;
	 53	 1638	 0.00013	 0.010428	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 53	 1638	 0.00013	 0.010428	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 1639	 53	 0.000271	 0.020351	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1639	 53	 0.000271	 0.020351	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 54	 936	 0.000629	 0.007507	 0.56446	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 54	 1640	 7.9e-05	 0.006285	 0	 1750	 1750	 1750	 1	 0	 1	-30	 30;
	 54	 1640	 7.9e-05	 0.006285	 0	 1750	 1750	 1750	 1	 0	 1	-30	 30;
	 55	 978	 0.0013	 0.016307	 1.12729	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 55	 1642	 0.000521	 0.036496	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 55	 1642	 0.000521	 0.036496	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1643	 55	 0.000432	 0.034597	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1643	 55	 0.000432	 0.034597	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 56	 919	 0.003257	 0.021164	 0.04218	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 56	 1646	 0.001064	 0.0093	 0.01696	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 57	 982	 0.000657	 0.011121	 1.08821	 2720	 2856	 2992	 0	 0	 1	-30	 30;
	 57	 999	 0.0001	 0.00255	 0.27091	 4112	 4317.6	 4523.2	 0	 0	 1	-30	 30;
	 57	 1644	 0.00016	 0.012814	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 57	 1644	 0.00016	 0.012814	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 58	 904	 0.002557	 0.044986	 6.00036	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 58	 917	 0.000457	 0.005686	 0.3898	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 58	 929	 0.00205	 0.037957	 3.88157	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 58	 929	 0.00205	 0.037957	 3.88157	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 58	 1645	 9.2e-05	 0.007333	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 58	 1645	 9.2e-05	 0.007333	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 1646	 58	 0.000216	 0.016221	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1646	 58	 0.000216	 0.016221	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 59	 63	 3.6e-05	 0.0001	 3e-05	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1643	 59	 7.1e-05	 0.000464	 0.00016	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 59	 2001	 0.068843	 0.185364	 0.04216	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 60	 916	 0.006679	 0.075579	 0.02913	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 60	 916	 0.006679	 0.075579	 0.02913	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 60	 965	 0.071614	 0.28885	 0.0735	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 61	 72	 0.001686	 0.010693	 0.0029	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 62	 960	 0.02255	 0.078971	 0.02619	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 62	 961	 0.0351	 0.096243	 0.02095	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 62	 2000	 0.019386	 0.0544	 0.01401	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 63	 911	 0.031671	 0.108757	 0.02609	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1643	 63	 0.000107	 0.000436	 0.00015	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 64	 905	 0.029629	 0.112771	 0.03162	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1643	 64	 0.000336	 0.001214	 0.00037	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 64	 1648	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 64	 1648	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 64	 1649	 7e-06	 5e-05	 1e-05	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 65	 1004	 0.006164	 0.076129	 0.14254	 528	 554.4	 580.8	 0	 0	 1	-30	 30;
	 1642	 65	 7.1e-05	 0.000493	 0.00084	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 65	 1649	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 65	 1649	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1650	 65	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1650	 65	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 66	 998	 0.018521	 0.046571	 0.01206	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1644	 66	 0.002771	 0.006964	 0.00181	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 67	 998	 0.0129	 0.032436	 0.00841	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1644	 67	 0.006243	 0.016207	 0.00394	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 68	 75	 0.001057	 0.007793	 0.00197	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 68	 913	 0.034907	 0.121807	 0.02829	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 68	 965	 0.034271	 0.190893	 0.05834	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 68	 1995	 0.064493	 0.166214	 0.04128	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 69	 80	 0.003271	 0.02035	 0.00574	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1647	 69	 0.003607	 0.023571	 0.00599	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 70	 80	 0.00175	 0.010014	 0.00333	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 70	 916	 0.016643	 0.102436	 0.02959	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 71	 1655	 0.012593	 0.0561	 0.00095	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 72	 962	 0.009493	 0.082271	 0.02956	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 72	 1999	 0.021686	 0.076671	 0.01729	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 72	 2000	 0.008907	 0.049107	 0.01148	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 73	 906	 0.01595	 0.036179	 0.00072	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1648	 73	 0.001721	 0.003536	 6e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1650	 73	 0.001386	 0.003971	 6e-05	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 74	 917	 0.000529	 0.006807	 0.51128	 1813	 1903.65	 1994.3	 0	 0	 1	-30	 30;
	 74	 972	 9.3e-05	 0.001143	 0.08554	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 74	 1651	 0.000915	 0.04942	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 74	 1651	 0.000915	 0.04942	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 75	 916	 0.011743	 0.100829	 0.02874	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 76	 946	 0.000486	 0.006171	 0.40801	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 76	 1652	 0.000432	 0.034597	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 76	 1652	 0.000432	 0.034597	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 77	 1653	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 77	 1653	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 77	 2047	 0.001521	 0.012093	 0.04134	 635	 666.75	 698.5	 0	 0	 1	-30	 30;
	 78	 925	 0.115193	 0.318286	 0.06991	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 78	 965	 0.036764	 0.126293	 0.03031	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 79	 990	 0.001671	 0.019007	 0.17194	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 79	 1164	 0.005721	 0.084986	 0.79479	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 79	 1654	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 79	 1654	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 79	 2031	 0.000607	 0.006593	 0.06549	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 81	 1992	 0.024479	 0.062929	 0.00097	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 82	 1994	 0.242429	 0.48065	 0.00706	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 82	 2007	 0.334064	 0.534836	 0.01235	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 83	 905	 0.025029	 0.066179	 0.01549	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 83	 907	 0.051157	 0.1673	 0.04456	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 83	 939	 0.0735	 0.202079	 0.04412	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 83	 961	 0.046143	 0.192386	 0.04509	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1643	 83	 0.053421	 0.167471	 0.04869	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 83	 1999	 0.027436	 0.187636	 0.06428	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1648	 84	 0.001807	 0.003364	 8e-05	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1650	 84	 0.001407	 0.003214	 8e-05	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 85	 2020	 0.086986	 0.340014	 0.00755	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 86	 915	 0.049286	 0.187979	 0.05286	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 86	 916	 0.006371	 0.02185	 0.00524	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 87	 327	 0.000886	 0.006043	 0.01089	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 87	 330	 0.000986	 0.006593	 0.01243	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 87	 1656	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 87	 1656	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 88	 144	 0.000486	 0.008564	 0.75407	 2720	 2856	 2992	 0	 0	 1	-30	 30;
	 88	 389	 0.00225	 0.038357	 4.889	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 88	 389	 0.00225	 0.038357	 4.889	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 88	 1657	 0.000146	 0.011679	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 88	 1657	 0.000146	 0.011679	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 1658	 88	 0.000329	 0.023064	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1658	 88	 0.000329	 0.023064	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 89	 93	 0.002221	 0.013	 0.00354	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 89	 231	 0.008686	 0.022543	 0.00547	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 89	 1659	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 89	 1659	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 90	 693	 0.002314	 0.0286	 0.46112	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 1615	 90	 0.000593	 0.006721	 0.06068	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 90	 1660	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 90	 1660	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 91	 373	 0.000621	 0.00745	 0.55986	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 91	 569	 0.001064	 0.020536	 2.46943	 3450	 3622.5	 3795	 0	 0	 1	-30	 30;
	 91	 1663	 0.000521	 0.036496	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 91	 1663	 0.000521	 0.036496	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 92	 327	 0.0013	 0.008671	 0.01635	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 92	 1666	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 92	 1666	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1667	 92	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1667	 92	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 92	 1720	 0.008871	 0.059986	 0.11081	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 93	 206	 0.010357	 0.060693	 0.01654	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 94	 113	 0.008914	 0.02355	 0.00551	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 94	 306	 0.009514	 0.036164	 0.01013	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 94	 1668	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 94	 1668	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 95	 392	 0.063714	 0.173893	 0.03842	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 95	 556	 0.015764	 0.13545	 0.03864	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 95	 625	 0.017843	 0.106379	 0.02803	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 95	 1669	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 95	 1669	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 95	 1718	 0.011907	 0.037229	 0.01079	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 96	 366	 0.091521	 0.235336	 0.00364	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 96	 407	 0.0413	 0.137779	 0.00219	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 96	 1740	 0.032221	 0.163036	 0.00284	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1657	 97	 0.000657	 0.006279	 0.01116	 435	 456.75	 478.5	 0	 0	 1	-30	 30;
	 97	 1670	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 97	 1670	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 98	 316	 0.033071	 0.164136	 0.00391	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 98	 402	 0.026664	 0.054793	 0.00104	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 99	 997	 0.00045	 0.005414	 0.40647	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 99	 1671	 0.000915	 0.04942	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 99	 1671	 0.000915	 0.04942	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 100	 221	 0.033629	 0.08645	 0.00134	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 100	 223	 0.046457	 0.095071	 0.00234	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 100	 1943	 0.075964	 0.10365	 0.00185	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 101	 1729	 0.051907	 0.222007	 0.00502	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 102	 201	 0.00155	 0.015329	 0.26283	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 102	 201	 0.00155	 0.015329	 0.26283	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 102	 281	 0.001493	 0.017957	 0.17791	 792	 831.6	 871.2	 0	 0	 1	-30	 30;
	 102	 1672	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 102	 1672	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 103	 389	 0.0003	 0.003557	 0.26709	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 103	 390	 0.000193	 0.002414	 0.16529	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 103	 1673	 0.000384	 0.028831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 103	 1673	 0.000384	 0.028831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 104	 297	 0.002286	 0.01655	 0.00891	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 104	 1674	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 104	 1674	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 104	 1714	 0.0054	 0.051579	 0.01894	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 105	 370	 0.0002	 0.002436	 0.17624	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 105	 390	 0.0005	 0.006236	 0.42763	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 105	 1675	 0.005109	 0.18393	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 105	 1675	 0.005109	 0.18393	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 106	 295	 0.021964	 0.0602	 0.01309	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 106	 384	 0.033814	 0.110414	 0.02936	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 106	 1676	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 106	 1676	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 107	 173	 0.043314	 0.109714	 0.00217	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 108	 113	 0.008393	 0.027364	 0.00726	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 108	 1677	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 108	 1677	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 109	 205	 0.001507	 0.012129	 0.00341	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 109	 245	 0.001214	 0.00885	 0.00227	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 110	 1678	 0.013729	 0.0353	 0.00054	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 111	 112	 0.000579	 0.007293	 0.00226	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 111	 294	 0.001886	 0.024693	 0.00703	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 112	 305	 0.009679	 0.104957	 0.04427	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 113	 114	 0.004021	 0.015793	 0.00414	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 113	 1678	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 113	 1678	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 114	 396	 0.014321	 0.05965	 0.01861	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 115	 374	 0.004186	 0.010529	 0.00273	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 115	 376	 0.002807	 0.007643	 0.00169	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 115	 1679	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 115	 1679	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 115	 1778	 0.0052	 0.013964	 0.00316	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 116	 292	 0.006436	 0.033586	 0.00809	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 116	 293	 0.019157	 0.057693	 0.01806	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 116	 294	 0.031343	 0.078829	 0.02044	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 117	 125	 0.001043	 0.004064	 0.00109	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 117	 128	 0.00465	 0.011207	 0.00316	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 117	 1680	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 117	 1680	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1680	 118	 0.033314	 0.02985	 0.00061	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 119	 1682	 0.0566	 0.040093	 0.00064	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 120	 1685	 0.029779	 0.021093	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 121	 122	 0.000207	 0.0014	 0.00252	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 121	 134	 0.000136	 0.001321	 0.00467	 731	 767.55	 804.1	 0	 0	 1	-30	 30;
	 121	 160	 0.000193	 0.002236	 0.00901	 834	 875.7	 917.4	 0	 0	 1	-30	 30;
	 122	 1681	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 122	 1681	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 123	 124	 0.000693	 0.002829	 0.00069	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 123	 1684	 0.001164	 0.004829	 0.00113	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 124	 125	 0.001171	 0.00485	 0.00115	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 124	 1682	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 124	 1682	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 126	 130	 0.024657	 0.019514	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1680	 126	 0.017307	 0.021486	 0.00047	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 127	 130	 0.041207	 0.029193	 0.00046	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 128	 1683	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 128	 1683	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 128	 1690	 0.003343	 0.010907	 0.00289	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 129	 131	 0.013021	 0.009221	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1683	 129	 0.017414	 0.020414	 0.00036	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1680	 130	 0.038943	 0.03205	 0.00065	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1683	 130	 0.017421	 0.0176	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 132	 133	 0.030379	 0.025007	 0.00051	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 132	 138	 0.021457	 0.0152	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1683	 132	 0.033457	 0.0237	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1680	 133	 0.020586	 0.020793	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 133	 1686	 0.007157	 0.016236	 0.00032	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 134	 1684	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1685	 134	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 134	 1689	 0.000671	 0.00945	 0.01813	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 135	 136	 0.00555	 0.01405	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1685	 135	 0.002964	 0.009793	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 136	 149	 0.021514	 0.017707	 0.00036	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 136	 1688	 0.009057	 0.01635	 0.00024	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 137	 141	 0.001914	 0.004807	 0.00124	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 137	 1686	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 137	 1686	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 138	 140	 0.018564	 0.012021	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 139	 140	 0.022279	 0.014421	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1683	 139	 0.024343	 0.019264	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 140	 1687	 0.005814	 0.010814	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 141	 143	 0.001843	 0.008786	 0.00209	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 141	 1687	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 141	 1687	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 141	 1690	 0.002293	 0.008714	 0.00244	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 141	 1702	 0.013107	 0.072764	 0.02214	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 142	 1688	 0.024579	 0.01945	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1684	 143	 0.001971	 0.009329	 0.00224	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 143	 1688	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 143	 1688	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 144	 303	 0.000393	 0.007107	 0.48636	 2226	 2337.3	 2448.6	 0	 0	 1	-30	 30;
	 144	 1689	 0.000159	 0.012695	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 144	 1689	 0.000159	 0.012695	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 145	 148	 0.006686	 0.019671	 0.0004	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 145	 172	 0.016071	 0.036929	 0.00056	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 146	 172	 0.031257	 0.022143	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 147	 148	 0.004514	 0.019993	 0.00046	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 147	 1700	 0.006693	 0.038057	 0.00069	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 148	 152	 0.0057	 0.025386	 0.00043	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1688	 148	 0.008007	 0.028029	 0.00078	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1688	 149	 0.026564	 0.021864	 0.00044	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 149	 1694	 0.009307	 0.039793	 0.0009	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 150	 151	 0.001829	 0.005386	 0.00125	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 150	 168	 0.000879	 0.009679	 0.0029	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1690	 150	 0.003079	 0.0256	 0.00775	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 150	 1692	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 150	 1692	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 151	 154	 0.001229	 0.004229	 0.00101	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1692	 152	 0.002807	 0.017257	 0.00031	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1685	 153	 0.012043	 0.027321	 0.00054	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 153	 1693	 0.005936	 0.009479	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 153	 1699	 0.020821	 0.052743	 0.00104	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 154	 155	 0.001829	 0.007429	 0.00181	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 154	 156	 0.001786	 0.004629	 0.00112	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 154	 1693	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 154	 1693	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 155	 156	 0.001514	 0.0052	 0.00124	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 155	 1696	 0.001457	 0.006021	 0.00142	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 155	 1698	 0.001243	 0.006914	 0.0021	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 156	 1694	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 156	 1694	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 157	 216	 0.512743	 0.565393	 0.00756	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1680	 157	 0.023721	 0.054243	 0.00132	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 158	 162	 0.000207	 0.003893	 0.03739	 1046	 1098.3	 1150.6	 0	 0	 1	-30	 30;
	 158	 1695	 0.001681	 0.073981	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 158	 1695	 0.001681	 0.073981	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 158	 1747	 0.000393	 0.006264	 0.10287	 1419	 1489.95	 1560.9	 0	 0	 1	-30	 30;
	 159	 166	 0.0011	 0.010529	 0.00386	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 1695	 159	 0.001536	 0.015764	 0.00447	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 160	 1696	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 160	 1696	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 160	 1697	 0.000143	 0.002279	 0.00757	 946	 993.3	 1040.6	 0	 0	 1	-30	 30;
	 161	 1699	 0.038479	 0.027257	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 162	 1697	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 163	 171	 0.015814	 0.061757	 0.00137	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 163	 1701	 0.008721	 0.030543	 0.00084	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 163	 1731	 0.024186	 0.107771	 0.00183	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 164	 166	 0.003393	 0.013586	 0.00342	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 164	 168	 0.002736	 0.006886	 0.00179	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 164	 1700	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 164	 1700	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 165	 167	 0.003336	 0.008821	 0.00206	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 165	 265	 0.01035	 0.043021	 0.01004	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 165	 1701	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 165	 1701	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 166	 167	 0.001936	 0.007743	 0.00195	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 167	 168	 0.000543	 0.005393	 0.00146	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 167	 270	 0.015643	 0.062664	 0.01579	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1701	 169	 0.045979	 0.032571	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1701	 170	 0.0275	 0.056286	 0.00139	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 170	 1733	 0.014393	 0.081821	 0.00148	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 171	 173	 0.115193	 0.183936	 0.00424	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1691	 172	 0.03175	 0.065243	 0.00124	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 173	 1703	 0.10275	 0.16405	 0.00378	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1657	 174	 0.002114	 0.033436	 0.0702	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 1689	 174	 0.001614	 0.018771	 0.06676	 794	 833.7	 873.4	 0	 0	 1	-30	 30;
	 174	 1702	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1703	 174	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1691	 175	 0.051221	 0.077686	 0.00111	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1615	 176	 0.001386	 0.017643	 0.15536	 792	 831.6	 871.2	 0	 0	 1	-30	 30;
	 176	 1704	 0.000179	 0.012499	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 1616	 177	 0.014886	 0.074821	 0.01949	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1661	 177	 0.023407	 0.078121	 0.01983	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1705	 177	 0.025564	 0.061629	 0.01741	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 177	 1798	 0.034643	 0.197693	 0.05754	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 178	 182	 0.000486	 0.0059	 0.0191	 794	 833.7	 873.4	 0	 0	 1	-30	 30;
	 178	 280	 0.002643	 0.025186	 0.09211	 731	 767.55	 804.1	 0	 0	 1	-30	 30;
	 179	 187	 0.019307	 0.035907	 0.00084	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 179	 1712	 0.009271	 0.031671	 0.00069	 80	 84	 88	 0	 0	 1	-30	 30;
	 180	 181	 0.007986	 0.0245	 0.00066	 80	 84	 88	 0	 0	 1	-30	 30;
	 180	 1712	 0.010286	 0.023529	 0.00057	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 181	 211	 0.053379	 0.207707	 0.00347	 80	 84	 88	 0	 0	 1	-30	 30;
	 182	 183	 0.000229	 0.0028	 0.00906	 794	 833.7	 873.4	 0	 0	 1	-30	 30;
	 182	 1707	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 182	 1707	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 183	 192	 0.000386	 0.004393	 0.0164	 794	 833.7	 873.4	 0	 0	 1	-30	 30;
	 183	 1708	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 183	 1708	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 184	 195	 0.000736	 0.003364	 0.00086	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1708	 184	 0.000536	 0.002443	 0.00063	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 185	 190	 0.000193	 0.002207	 0.00124	 501	 526.05	 551.1	 0	 0	 1	-30	 30;
	 1708	 185	 0.000307	 0.00335	 0.00171	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 1707	 186	 0.018543	 0.072421	 0.00161	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1707	 186	 0.018543	 0.072421	 0.00161	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 186	 1709	 0.002843	 0.011086	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 186	 1709	 0.002843	 0.011086	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 187	 188	 0.010043	 0.018679	 0.00044	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 187	 198	 0.019057	 0.108329	 0.00196	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 187	 1710	 0.023207	 0.037229	 0.00069	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 188	 1709	 0.010229	 0.023743	 0.00035	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 189	 1709	 0.006764	 0.023686	 0.00066	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 189	 1709	 0.006764	 0.023686	 0.00066	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 189	 1710	 0.010936	 0.01675	 0.00024	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 189	 1712	 0.003664	 0.026543	 0.00066	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 190	 191	 0.0002	 0.002086	 0.00159	 523	 549.15	 575.3	 0	 0	 1	-30	 30;
	 190	 193	 0.000457	 0.004393	 0.00145	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 190	 1709	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 190	 1709	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 191	 1710	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 191	 1710	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 191	 1711	 0.0003	 0.003293	 0.00293	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 192	 1711	 0.000171	 0.012822	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1712	 192	 0.000405	 0.030361	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 192	 1787	 0.001279	 0.025264	 0.0972	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 193	 194	 0.000364	 0.003314	 0.00121	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 194	 195	 0.0005	 0.006521	 0.00189	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1673	 194	 0.003764	 0.048729	 0.03877	 614	 644.7	 675.4	 0	 0	 1	-30	 30;
	 195	 196	 0.000936	 0.008593	 0.00344	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 196	 199	 0.002164	 0.0197	 0.00716	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 197	 199	 0.00735	 0.081193	 0.02221	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 1672	 197	 0.006021	 0.064957	 0.01861	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 197	 1737	 0.019093	 0.076471	 0.01928	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 198	 204	 0.027307	 0.138979	 0.00315	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 199	 1713	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 199	 1713	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 200	 1714	 0.0082	 0.059893	 0.0154	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 200	 2011	 0.0245	 0.161643	 0.04066	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 201	 1551	 0.005243	 0.055286	 0.88036	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 201	 1551	 0.005243	 0.055286	 0.88036	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 201	 1714	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 201	 1714	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 202	 345	 0.012957	 0.050929	 0.01333	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 202	 392	 0.061543	 0.155079	 0.04029	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1625	 202	 0.060493	 0.182779	 0.05746	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 202	 1715	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 202	 1715	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1715	 203	 0.112136	 0.208593	 0.00489	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 204	 1716	 0.018421	 0.088443	 0.00264	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 205	 206	 0.018936	 0.0737	 0.0197	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 205	 208	 0.013557	 0.049329	 0.01511	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 206	 226	 0.036936	 0.1013	 0.02205	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 206	 1739	 0.014164	 0.136221	 0.03973	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 207	 210	 0.008964	 0.067543	 0.01875	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 207	 212	 0.0323	 0.212021	 0.05421	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 207	 1757	 0.02885	 0.147207	 0.05357	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 208	 210	 0.005864	 0.024386	 0.00569	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 208	 1716	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 208	 1716	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 209	 211	 0.031421	 0.120414	 0.00341	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1716	 209	 0.022314	 0.06845	 0.00186	 80	 84	 88	 0	 0	 1	-30	 30;
	 209	 1717	 0.024907	 0.051193	 0.00098	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 210	 1717	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 210	 1717	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 210	 1739	 0.038443	 0.196536	 0.07174	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1712	 211	 0.080593	 0.268957	 0.00426	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1717	 211	 0.0582	 0.194186	 0.00308	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 212	 213	 0.0123	 0.139464	 0.05389	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 212	 213	 0.0123	 0.139464	 0.05389	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 213	 215	 0.008843	 0.038757	 0.01334	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 213	 249	 0.066871	 0.200914	 0.04545	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 213	 305	 0.085807	 0.216707	 0.05644	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 214	 215	 0.014293	 0.070493	 0.01907	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 214	 250	 0.024321	 0.100507	 0.02381	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 214	 1742	 0.024079	 0.122757	 0.04462	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1586	 217	 0.002179	 0.029736	 0.10224	 871	 914.55	 958.1	 0	 0	 1	-30	 30;
	 217	 1718	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 217	 1718	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 217	 1722	 0.001021	 0.0133	 0.05006	 871	 914.55	 958.1	 0	 0	 1	-30	 30;
	 218	 1719	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 218	 1719	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 218	 1721	 0.020529	 0.054271	 0.01271	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 218	 1730	 0.024757	 0.097386	 0.02551	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 219	 220	 0.000357	 0.004107	 0.04366	 792	 831.6	 871.2	 0	 0	 1	-30	 30;
	 219	 225	 0.000314	 0.00395	 0.03521	 792	 831.6	 871.2	 0	 0	 1	-30	 30;
	 220	 760	 0.001536	 0.027043	 0.25756	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30;
	 220	 821	 0.003457	 0.038471	 0.36878	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 220	 1720	 0.000119	 0.009523	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 1721	 220	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 222	 248	 0.004779	 0.031279	 0.06142	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1720	 222	 0.002214	 0.017521	 0.06085	 635	 666.75	 698.5	 0	 0	 1	-30	 30;
	 222	 1941	 0.003407	 0.027336	 0.09213	 635	 666.75	 698.5	 0	 0	 1	-30	 30;
	 224	 322	 0.021936	 0.05515	 0.01429	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1718	 224	 0.026957	 0.092543	 0.02219	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 224	 1723	 0.019786	 0.047693	 0.01347	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 225	 1722	 0.000148	 0.01111	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1723	 225	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 225	 1868	 0.004521	 0.079507	 0.81043	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30;
	 226	 996	 0.047643	 0.126086	 0.02956	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1671	 226	 0.014629	 0.050179	 0.01203	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 227	 229	 0.037386	 0.06575	 0.00124	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1659	 227	 0.109236	 0.148936	 0.00331	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 227	 1758	 0.060964	 0.113371	 0.00266	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 227	 1759	 0.043536	 0.0695	 0.0016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 228	 234	 0.0585	 0.046293	 0.00059	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 228	 1728	 0.040514	 0.029286	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 228	 1759	 0.134636	 0.157864	 0.00274	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 229	 1724	 0.050729	 0.04015	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 229	 1725	 0.082829	 0.058671	 0.00093	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 230	 231	 0.003364	 0.008657	 0.00214	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 230	 236	 0.004657	 0.012307	 0.00288	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 230	 313	 0.013957	 0.05765	 0.01364	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 230	 1724	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 230	 1724	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 231	 232	 0.002236	 0.006086	 0.00134	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 231	 1725	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 231	 1725	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 232	 236	 0.002407	 0.006364	 0.00149	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1725	 233	 0.070807	 0.045843	 0.00087	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 233	 1726	 0.053714	 0.03805	 0.0006	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 234	 1728	 0.030543	 0.024171	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 235	 1726	 0.008707	 0.017243	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 235	 1728	 0.012829	 0.032979	 0.00051	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 236	 1726	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 236	 1726	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 237	 288	 0.004993	 0.07495	 0.17646	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 237	 1727	 0.000136	 0.010899	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 1728	 237	 0.000371	 0.027831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 237	 1756	 0.001514	 0.025536	 0.13469	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 238	 239	 0.006014	 0.0123	 0.0003	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 238	 241	 0.005857	 0.013607	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 239	 240	 0.008136	 0.0186	 0.00046	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1726	 239	 0.005614	 0.0161	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1716	 240	 0.074357	 0.2605	 0.00721	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1728	 240	 0.009657	 0.033807	 0.00094	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1728	 241	 0.011043	 0.020536	 0.00048	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 242	 244	 0.049579	 0.036479	 0.00054	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1728	 242	 0.009564	 0.017779	 0.00041	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 243	 246	 0.270079	 0.174957	 0.00333	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1728	 243	 0.024329	 0.038836	 0.00089	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1727	 245	 0.002429	 0.02085	 0.00594	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 247	 560	 0.009157	 0.091579	 0.02457	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 247	 1729	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 247	 1729	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 247	 1730	 0.008107	 0.061693	 0.01939	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1619	 248	 0.005421	 0.059321	 0.11541	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 248	 1730	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 248	 1730	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 249	 1741	 0.0895	 0.244871	 0.05427	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 249	 1742	 0.026457	 0.336843	 0.1062	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 249	 1742	 0.026457	 0.336843	 0.1062	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 249	 1789	 0.024671	 0.313586	 0.09863	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 249	 1789	 0.024671	 0.313586	 0.09863	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 250	 292	 0.026329	 0.107243	 0.02616	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 251	 252	 0.002621	 0.00695	 0.00018	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 251	 253	 0.009586	 0.007586	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 251	 255	 0.0095	 0.013843	 0.00031	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 251	 260	 0.004343	 0.013321	 0.00036	 80	 84	 88	 0	 0	 1	-30	 30;
	 251	 263	 0.0144	 0.04805	 0.00076	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 251	 1731	 0.0038	 0.017707	 0.00041	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 252	 1731	 0.002793	 0.011936	 0.00027	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1689	 254	 0.0018	 0.0184	 0.05846	 731	 767.55	 804.1	 0	 0	 1	-30	 30;
	 254	 1731	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 254	 1731	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 254	 1748	 0.001357	 0.020457	 0.07351	 946	 993.3	 1040.6	 0	 0	 1	-30	 30;
	 255	 258	 0.013729	 0.0113	 0.00023	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 256	 258	 0.023386	 0.018507	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 257	 258	 0.023364	 0.015121	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1731	 258	 0.01755	 0.036064	 0.00069	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 259	 260	 0.002493	 0.012379	 0.00029	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 259	 1732	 0.005343	 0.028679	 0.00068	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1731	 261	 0.058393	 0.037807	 0.00072	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 262	 279	 0.078271	 0.055443	 0.00088	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1731	 262	 0.02285	 0.051829	 0.00104	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 263	 278	 0.124164	 0.112036	 0.00187	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 264	 271	 0.017093	 0.027286	 0.00063	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 265	 266	 0.003207	 0.011657	 0.00357	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 265	 270	 0.005036	 0.021914	 0.00624	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 265	 1732	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 265	 1732	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 266	 1733	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 266	 1733	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 266	 1749	 0.007379	 0.057836	 0.01481	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 267	 268	 0.010971	 0.010779	 0.00018	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 268	 269	 0.005693	 0.010007	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1733	 268	 0.1262	 0.099886	 0.00126	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 268	 1734	 0.00825	 0.023657	 0.00036	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 269	 1734	 0.006057	 0.01245	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 270	 272	 0.002836	 0.010307	 0.00316	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 270	 1734	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 270	 1734	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 270	 1749	 0.00635	 0.0492	 0.01724	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1734	 271	 0.005907	 0.023071	 0.00051	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 271	 1735	 0.019464	 0.057229	 0.00117	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 272	 277	 0.003936	 0.028721	 0.00739	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 272	 1735	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 272	 1735	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 273	 274	 0.06115	 0.055171	 0.00092	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 274	 275	 0.151086	 0.1392	 0.00223	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 274	 1750	 0.033736	 0.089429	 0.00227	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 275	 1913	 0.1562	 0.274864	 0.00516	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 276	 277	 0.003871	 0.031114	 0.00875	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 276	 1736	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 276	 1736	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 276	 1786	 0.004279	 0.036	 0.01066	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 280	 1737	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 280	 1737	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 280	 1738	 0.003057	 0.03655	 0.07228	 528	 554.4	 580.8	 0	 0	 1	-30	 30;
	 312	 281	 0.002243	 0.04235	 0.89336	 1959	 2056.95	 2154.9	 0	 0	 1	-30	 30;
	 281	 1738	 8.1e-05	 0.006451	 0	 1550	 1550	 1550	 1	 0	 1	-30	 30;
	 1739	 281	 0.000208	 0.015578	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 281	 2031	 0.005486	 0.059093	 0.90736	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 1675	 282	 0.621193	 0.403536	 0.00768	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 283	 284	 0.0465	 0.1178	 0.00234	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1675	 283	 0.055514	 0.185214	 0.00294	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 283	 1776	 0.062071	 0.060979	 0.00103	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 284	 1740	 0.020164	 0.053443	 0.00136	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 285	 1740	 0.084979	 0.0602	 0.00095	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 285	 1774	 0.028129	 0.025207	 0.00051	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 286	 367	 0.006529	 0.017764	 0.00391	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 286	 403	 0.019343	 0.126621	 0.03226	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1673	 286	 0.052971	 0.186114	 0.06201	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 286	 1740	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 286	 1740	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 287	 1796	 0.156229	 0.414757	 0.01054	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 288	 415	 0.003357	 0.070271	 0.24341	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 288	 1741	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 288	 1741	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1665	 289	 0.018036	 0.040907	 0.00081	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 290	 351	 0.071907	 0.193664	 0.04406	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 290	 566	 0.072293	 0.198729	 0.04338	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 291	 312	 0.006564	 0.068071	 1.16521	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 291	 312	 0.006564	 0.068071	 1.16521	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 291	 409	 0.004571	 0.048	 0.75979	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 291	 409	 0.004571	 0.048	 0.75979	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 291	 1742	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 291	 1742	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1658	 293	 0.016414	 0.066829	 0.01629	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1702	 293	 0.0096	 0.059671	 0.01685	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1658	 294	 0.003021	 0.024529	 0.00781	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1670	 294	 0.007221	 0.042321	 0.01153	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1658	 295	 0.009029	 0.035486	 0.00929	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1670	 295	 0.009893	 0.029179	 0.00679	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 295	 1743	 0.004107	 0.018293	 0.00497	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1689	 296	 0.003493	 0.054964	 0.11702	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 296	 1743	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1744	 296	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 297	 381	 0.008979	 0.127179	 0.04223	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 298	 1037	 0.0493	 0.1926	 0.00427	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 298	 1037	 0.0493	 0.1926	 0.00427	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1674	 298	 0.069757	 0.244386	 0.00677	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1674	 298	 0.069757	 0.244386	 0.00677	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 299	 1745	 0.011865	 0.36781	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 299	 1745	 0.011865	 0.36781	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 300	 1746	 0.003144	 0.12263	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 300	 1746	 0.003144	 0.12263	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 301	 1773	 0.080486	 0.128493	 0.00296	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 302	 304	 0.025143	 0.066471	 0.01556	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 302	 1799	 0.0282	 0.0968	 0.02321	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 689	 303	 0.000564	 0.018043	 1.98707	 4708	 4943.4	 5178.8	 0	 0	 1	-30	 30;
	 303	 1747	 9.5e-05	 0.007586	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30;
	 303	 1747	 9.5e-05	 0.007586	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30;
	 303	 1747	 9.5e-05	 0.007586	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30;
	 1749	 304	 0.012279	 0.030871	 0.008	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 305	 306	 0.012707	 0.077421	 0.01949	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 305	 1751	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 305	 1751	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 306	 319	 0.012457	 0.050693	 0.01236	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 306	 1752	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 306	 1752	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 307	 308	 0.078186	 0.18915	 0.05364	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 307	 310	 0.028221	 0.100486	 0.02237	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1664	 307	 0.027314	 0.099471	 0.03049	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 307	 1753	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 307	 1753	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 309	 310	 0.006693	 0.066364	 0.02034	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 309	 1755	 0.01515	 0.118229	 0.03542	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 310	 377	 0.008393	 0.082036	 0.02304	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 311	 563	 0.002643	 0.046593	 3.28971	 2056	 2158.8	 2261.6	 0	 0	 1	-30	 30;
	 311	 1754	 0.000135	 0.010814	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 1755	 311	 0.000271	 0.020351	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 312	 1756	 0.000157	 0.011764	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1757	 312	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 312	 1839	 0.007021	 0.0953	 0.88693	 812	 852.6	 893.2	 0	 0	 1	-30	 30;
	 313	 314	 0.002707	 0.016843	 0.00475	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1757	 313	 0.005007	 0.072279	 0.02296	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 313	 1758	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 313	 1758	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 314	 315	 0.0106	 0.027521	 0.00668	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1727	 314	 0.011786	 0.044793	 0.01254	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 314	 1759	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 314	 1759	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 315	 1760	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 315	 1760	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 316	 366	 0.063586	 0.247471	 0.00414	 80	 84	 88	 0	 0	 1	-30	 30;
	 1668	 317	 0.1151	 0.291736	 0.00579	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 317	 1761	 0.036486	 0.084714	 0.00126	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 318	 1761	 0.039479	 0.025557	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 319	 320	 0.005557	 0.020229	 0.00619	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 319	 1761	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 319	 1761	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 320	 1762	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 320	 1762	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1667	 321	 0.056707	 0.145793	 0.00226	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1666	 322	 0.008086	 0.040214	 0.01299	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 323	 808	 0.008736	 0.034	 0.00908	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1656	 323	 0.004621	 0.012221	 0.00286	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1656	 324	 0.005707	 0.015536	 0.00342	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1666	 324	 0.005479	 0.014471	 0.00339	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 325	 329	 0.00475	 0.016793	 0.00379	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 325	 344	 0.005621	 0.025043	 0.00681	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 325	 1763	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 325	 1763	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 325	 1957	 0.008443	 0.042407	 0.01104	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1763	 326	 0.042793	 0.053121	 0.00116	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 326	 1765	 0.007343	 0.028686	 0.00064	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 327	 831	 0.003057	 0.021079	 0.03723	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 327	 1764	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1765	 327	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 328	 329	 0.00355	 0.009379	 0.00219	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 328	 331	 0.002336	 0.007786	 0.00197	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1666	 328	 0.010093	 0.024314	 0.00686	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1764	 329	 0.001636	 0.0068	 0.00159	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 330	 1766	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1767	 330	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 331	 1768	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 331	 1768	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 332	 336	 0.02395	 0.021607	 0.00036	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 332	 337	 0.0048	 0.018664	 0.00031	 80	 84	 88	 0	 0	 1	-30	 30;
	 1767	 332	 0.011093	 0.063064	 0.00114	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1768	 332	 0.004664	 0.023729	 0.00054	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 333	 334	 0.001593	 0.005471	 0.00131	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1766	 333	 0.002307	 0.009529	 0.00226	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 333	 1769	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 333	 1769	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 334	 342	 0.005807	 0.019371	 0.00491	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1769	 335	 0.043514	 0.030821	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 337	 338	 0.021764	 0.021386	 0.00036	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 337	 339	 0.022564	 0.014607	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 337	 341	 0.097164	 0.068829	 0.00109	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 338	 340	 0.026721	 0.021143	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 342	 343	 0.0088	 0.045807	 0.01349	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1666	 342	 0.011457	 0.040507	 0.00913	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 343	 392	 0.018529	 0.085043	 0.02181	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 344	 345	 0.012314	 0.051207	 0.01196	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 346	 347	 0.029571	 0.054986	 0.00129	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 346	 1987	 0.015164	 0.059229	 0.00131	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 347	 348	 0.050629	 0.081214	 0.0015	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 348	 1770	 0.038843	 0.062	 0.00143	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 349	 352	 0.002593	 0.020036	 0.04079	 397	 416.85	 436.7	 0	 0	 1	-30	 30;
	 349	 1770	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 349	 1770	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 349	 1983	 0.001114	 0.012921	 0.02477	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 350	 1771	 0.073914	 0.246664	 0.00391	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 350	 1985	 0.068321	 0.318821	 0.00734	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 351	 1771	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 351	 1771	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 352	 372	 0.001679	 0.010614	 0.02224	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 353	 1772	 0.727214	 0.473	 0.00899	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 354	 611	 0.048179	 0.230843	 0.06736	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 354	 1772	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 354	 1772	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 354	 1801	 0.035843	 0.156386	 0.0447	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1742	 355	 0.074621	 0.1979	 0.04651	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 355	 1801	 0.066121	 0.180493	 0.03989	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 356	 357	 0.238257	 0.234193	 0.00396	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1753	 356	 0.053107	 0.09875	 0.00231	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 357	 1783	 0.069221	 0.289164	 0.00835	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 358	 1783	 0.270293	 0.191571	 0.00303	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1752	 359	 0.581536	 0.573379	 0.00969	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1727	 360	 0.031571	 0.108407	 0.02601	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 360	 1773	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 360	 1773	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 361	 363	 0.015586	 0.023371	 0.00042	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1773	 361	 0.076657	 0.049629	 0.00094	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 362	 363	 0.022921	 0.018136	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 362	 365	 0.038943	 0.068486	 0.00129	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 363	 365	 0.047979	 0.063057	 0.00086	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1759	 363	 0.078186	 0.160036	 0.00394	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1773	 363	 0.042421	 0.061814	 0.0014	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1746	 364	 0.0759	 0.296614	 0.00659	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1760	 364	 0.046786	 0.228379	 0.00394	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1760	 365	 0.038429	 0.087893	 0.00214	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 366	 369	 0.032571	 0.125307	 0.00214	 80	 84	 88	 0	 0	 1	-30	 30;
	 367	 403	 0.020186	 0.130229	 0.03421	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 367	 1774	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 367	 1774	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 367	 1775	 0.004479	 0.030729	 0.00896	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1675	 368	 0.436586	 0.283121	 0.00539	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 369	 1776	 0.014443	 0.038286	 0.00097	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 370	 1775	 0.001109	 0.057656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 371	 1779	 0.154743	 0.232093	 0.00421	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1663	 372	 0.003164	 0.020557	 0.04096	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 373	 840	 0.00165	 0.019857	 1.51164	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 373	 1777	 8.6e-05	 0.006874	 0	 1600	 1600	 1600	 1	 0	 1	-30	 30;
	 373	 1777	 8.6e-05	 0.006874	 0	 1600	 1600	 1600	 1	 0	 1	-30	 30;
	 374	 375	 0.001543	 0.003871	 0.001	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 374	 730	 0.001379	 0.004607	 0.00117	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 374	 1780	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 374	 1780	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 375	 376	 0.001971	 0.005214	 0.00122	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 375	 1781	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 375	 1781	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 376	 1782	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 376	 1782	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 377	 726	 0.013164	 0.06825	 0.01667	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1778	 377	 0.013507	 0.099407	 0.02522	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 377	 1783	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 377	 1783	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 378	 379	 0.019379	 0.015336	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 378	 379	 0.019379	 0.015336	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1782	 378	 0.033671	 0.035957	 0.00076	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 379	 380	 0.022329	 0.02015	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 379	 380	 0.022329	 0.02015	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1679	 380	 0.029486	 0.047064	 0.00109	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 381	 1026	 0.020664	 0.266557	 0.08041	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 381	 1026	 0.020664	 0.266557	 0.08041	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 381	 1788	 0.011871	 0.134586	 0.05199	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 381	 1788	 0.011871	 0.134586	 0.05199	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1735	 382	 0.26825	 0.173771	 0.00331	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1736	 382	 0.109157	 0.174286	 0.00401	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1735	 383	 0.23285	 0.165007	 0.00261	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1743	 384	 0.0583	 0.156843	 0.03564	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 385	 409	 0.004471	 0.051986	 0.46111	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 385	 693	 0.000814	 0.008614	 0.08991	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1747	 385	 0.000657	 0.00775	 0.13547	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 385	 1784	 7.4e-05	 0.005882	 0	 1700	 1700	 1700	 1	 0	 1	-30	 30;
	 1785	 385	 0.000185	 0.014799	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 385	 1922	 0.004543	 0.080179	 0.81064	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30;
	 1785	 386	 0.018564	 0.050557	 0.01114	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 386	 1909	 0.004279	 0.011486	 0.0026	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1748	 387	 0.003279	 0.0229	 0.03933	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1784	 387	 0.003514	 0.023721	 0.0437	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 387	 1786	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 387	 1786	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 387	 1911	 0.00115	 0.010771	 0.01986	 435	 456.75	 478.5	 0	 0	 1	-30	 30;
	 1749	 388	 0.012021	 0.0419	 0.00971	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1786	 388	 0.008286	 0.022707	 0.00494	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 388	 1909	 0.013786	 0.049057	 0.01091	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 389	 1787	 9.6e-05	 0.007684	 0	 1900	 1900	 1900	 1	 0	 1	-30	 30;
	 1788	 389	 0.000188	 0.015042	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 390	 1789	 0.000618	 0.043246	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 390	 1789	 0.000618	 0.043246	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 391	 1790	 0.248979	 0.161279	 0.00307	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 392	 393	 0.009543	 0.042964	 0.01144	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 393	 1790	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 393	 1790	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 394	 1791	 0.000513	 0.038441	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 395	 401	 0.025986	 0.028586	 0.00038	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 395	 402	 0.008736	 0.017957	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 395	 404	 0.023614	 0.027686	 0.00048	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 396	 397	 0.002636	 0.010029	 0.00281	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 396	 1793	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 396	 1793	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 397	 398	 0.00785	 0.032414	 0.00767	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 398	 403	 0.006543	 0.039557	 0.0101	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 398	 1794	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 398	 1794	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 399	 1796	 0.016129	 0.036593	 0.00073	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1794	 400	 0.01535	 0.07615	 0.00181	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
