% -------------------------------------------------------------------------
% Partitioned MATPOWER Case File
% Copyright (c) 2025 Milad Hasanzadeh
% Generated on: 2026-05-21
% This file contains partitioned data for 10 regions


% -------------------- mpc_regionR1 --------------------

mpc_regionR1.version = '2';
mpc_regionR1.baseMVA = 100.0000;
mpc_regionR1.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 400	 1796	 0.023314	 0.059057	 0.00117	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 401	 1796	 0.018693	 0.0434	 0.00064	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 403	 405	 0.000807	 0.009107	 0.00264	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 403	 1795	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 403	 1795	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1795	 404	 0.007707	 0.022664	 0.00046	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 404	 1796	 0.003571	 0.020293	 0.00036	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1743	 405	 0.031143	 0.386	 0.13081	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1743	 405	 0.031143	 0.386	 0.13081	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 405	 1796	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 405	 1796	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 406	 407	 0.0353	 0.108314	 0.00294	 80	 84	 88	 0	 0	 1	-30	 30;
	 1795	 406	 0.017607	 0.078786	 0.00162	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1793	 408	 0.459629	 0.298114	 0.00567	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 409	 1797	 0.00014	 0.010525	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 1798	 409	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1706	 410	 0.490836	 0.348336	 0.00551	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1705	 411	 0.015179	 0.099307	 0.02529	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1798	 411	 0.015421	 0.090407	 0.02465	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1661	 412	 0.025814	 0.103443	 0.02609	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 412	 1799	 0.019529	 0.081207	 0.01897	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1660	 413	 0.005636	 0.0635	 0.11661	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 1784	 413	 0.001729	 0.016593	 0.03725	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 413	 1799	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1800	 413	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1800	 414	 0.43875	 0.31125	 0.00492	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 415	 1801	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 415	 1801	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 415	 1858	 0.00725	 0.077607	 0.15876	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 416	 417	 0.00475	 0.019621	 0.00464	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1801	 416	 0.01865	 0.065936	 0.01486	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 417	 1859	 0.028214	 0.133543	 0.04285	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 418	 620	 0.09685	 0.257471	 0.06069	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1573	 418	 0.072914	 0.199157	 0.04405	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 418	 1802	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 418	 1802	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1572	 419	 0.018186	 0.128743	 0.22225	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 419	 1803	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 419	 1803	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 420	 433	 0.0549	 0.138257	 0.03589	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1588	 420	 0.009079	 0.026771	 0.00623	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 420	 1804	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 420	 1804	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1573	 421	 0.091943	 0.23235	 0.06056	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1803	 421	 0.03385	 0.102	 0.03196	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 421	 1806	 0.019171	 0.101729	 0.03401	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 422	 978	 0.001007	 0.012043	 0.90829	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 422	 1805	 0.000229	 0.017175	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1806	 422	 0.000419	 0.031452	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 423	 1807	 0.914571	 0.652107	 0.0103	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 424	 425	 0.010657	 0.138964	 0.04026	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 424	 425	 0.010657	 0.138964	 0.04026	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 424	 525	 0.025964	 0.098793	 0.02769	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 424	 1807	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 424	 1807	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 424	 1846	 0.023286	 0.123643	 0.04136	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 425	 1808	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 425	 1808	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 425	 1875	 0.014571	 0.183936	 0.05727	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 425	 1875	 0.014571	 0.183936	 0.05727	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1808	 426	 0.435021	 0.3086	 0.00488	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 427	 495	 0.161593	 0.475993	 0.00978	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 427	 1809	 0.0029	 0.014393	 0.00034	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 427	 1849	 0.118421	 0.363757	 0.00987	 80	 84	 88	 0	 0	 1	-30	 30;
	 427	 1854	 0.160857	 0.368343	 0.00901	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 428	 498	 0.000507	 0.007486	 0.48236	 1893	 1987.65	 2082.3	 0	 0	 1	-30	 30;
	 428	 530	 0.000514	 0.007657	 0.49331	 1893	 1987.65	 2082.3	 0	 0	 1	-30	 30;
	 428	 1809	 0.011865	 0.36781	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 428	 1809	 0.011865	 0.36781	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 429	 682	 0.089293	 0.2043	 0.00499	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 429	 1888	 0.070993	 0.217893	 0.00591	 80	 84	 88	 0	 0	 1	-30	 30;
	 430	 431	 0.022057	 0.055464	 0.01437	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 430	 433	 0.012629	 0.065743	 0.01937	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1573	 430	 0.064829	 0.163379	 0.04246	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 430	 1887	 0.01235	 0.099314	 0.02795	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1573	 431	 0.085536	 0.216	 0.05626	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 431	 1810	 0.013771	 0.037507	 0.00826	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 432	 638	 0.002614	 0.0308	 0.05689	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 432	 967	 0.009857	 0.069014	 0.11894	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 432	 1810	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 432	 1810	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 432	 1990	 0.013564	 0.092486	 0.16966	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1573	 433	 0.068786	 0.182321	 0.04282	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 433	 1991	 0.038079	 0.134779	 0.03043	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 433	 2021	 0.047693	 0.130029	 0.02869	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 434	 2001	 0.095271	 0.230929	 0.06563	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 435	 436	 0.000529	 0.005714	 0.00164	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 435	 443	 0.001529	 0.005821	 0.00163	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1591	 435	 0.0032	 0.020493	 0.00689	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 435	 1811	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 435	 1811	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 436	 1812	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 436	 1812	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 437	 438	 0.000979	 0.002457	 0.00064	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 437	 449	 0.001921	 0.01545	 0.00434	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 437	 1813	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 437	 1813	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 437	 1818	 0.0005	 0.006607	 0.00404	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 438	 1814	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 438	 1814	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 439	 445	 0.000793	 0.004807	 0.00123	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 439	 450	 0.002779	 0.009721	 0.00322	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 439	 1815	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 439	 1815	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1815	 440	 0.017043	 0.011036	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1813	 441	 0.02085	 0.0135	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1812	 442	 0.022079	 0.017471	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 443	 1816	 0.002236	 0.009093	 0.00221	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1590	 444	 0.001171	 0.007664	 0.01504	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 444	 1816	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 444	 1816	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 445	 1817	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 445	 1817	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 445	 1818	 0.000807	 0.005729	 0.00157	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1817	 446	 0.043221	 0.034207	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 447	 1818	 0.000144	 0.011532	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 1819	 448	 0.023479	 0.021036	 0.00043	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1816	 449	 0.00165	 0.011436	 0.00326	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 449	 1820	 0.004793	 0.048314	 0.02966	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 450	 451	 0.003757	 0.014293	 0.004	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 451	 453	 0.023336	 0.093493	 0.02358	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1819	 452	 0.016843	 0.090464	 0.00215	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 454	 565	 0.000593	 0.009279	 0.90529	 2588	 2717.4	 2846.8	 0	 0	 1	-30	 30;
	 454	 1820	 0.000618	 0.043246	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 454	 1820	 0.000618	 0.043246	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 455	 642	 0.019136	 0.072771	 0.02039	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1818	 455	 0.020014	 0.081493	 0.01987	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1814	 456	 0.002257	 0.007907	 0.00022	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1815	 456	 0.003864	 0.010236	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 457	 598	 0.024771	 0.157264	 0.04282	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1591	 457	 0.0162	 0.102707	 0.02791	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1591	 458	 0.074236	 0.172936	 0.05289	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1602	 459	 0.015679	 0.061629	 0.01613	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 459	 1823	 0.056186	 0.197514	 0.06585	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 460	 461	 0.032514	 0.025729	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 461	 464	 0.012314	 0.0229	 0.00054	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1603	 461	 0.003671	 0.012529	 0.00027	 80	 84	 88	 0	 0	 1	-30	 30;
	 462	 464	 0.003986	 0.00925	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 462	 1821	 0.008071	 0.015007	 0.00035	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1602	 463	 0.002271	 0.009364	 0.00221	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 463	 1821	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 463	 1821	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 465	 1883	 0.764143	 0.543757	 0.00859	 50	 50.2	 50.4	 0	 0	 1	-30	 30;
	 466	 467	 0.014286	 0.054329	 0.01521	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 466	 615	 0.012779	 0.152186	 0.05322	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 466	 615	 0.012779	 0.152186	 0.05322	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 466	 1878	 0.044207	 0.15195	 0.03649	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 467	 1822	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 467	 1822	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 467	 1823	 0.066857	 0.20995	 0.06116	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 468	 652	 0.516593	 0.409557	 0.00516	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1822	 468	 0.036871	 0.073007	 0.00107	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 469	 470	 0.023571	 0.070936	 0.00139	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 469	 630	 0.060243	 0.235371	 0.00522	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 469	 1877	 0.112764	 0.376471	 0.00597	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 470	 471	 0.132407	 0.104793	 0.00132	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 470	 522	 0.104429	 0.366114	 0.01015	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 472	 921	 0.005957	 0.113029	 0.50096	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 472	 1823	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1824	 472	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 473	 597	 0.020207	 0.140893	 0.25307	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 473	 1825	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 473	 1825	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 473	 1902	 0.023271	 0.160464	 0.29906	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 474	 1826	 0.001109	 0.057656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 474	 1826	 0.001109	 0.057656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 475	 520	 0.670993	 0.476964	 0.00754	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1578	 475	 0.065171	 0.119379	 0.00206	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 476	 1827	 0.000124	 0.009885	 0	 1750	 1750	 1750	 1	 0	 1	-30	 30;
	 1578	 477	 0.02875	 0.128129	 0.00218	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1578	 477	 0.02875	 0.128129	 0.00218	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1828	 477	 0.027143	 0.106014	 0.00235	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1828	 477	 0.027143	 0.106014	 0.00235	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 478	 480	 0.091529	 0.064836	 0.00102	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 479	 480	 0.173486	 0.122921	 0.00194	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 480	 481	 0.077729	 0.061514	 0.00077	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 480	 482	 0.034157	 0.086529	 0.00171	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1828	 480	 0.017157	 0.117771	 0.00215	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 482	 1830	 0.01665	 0.065043	 0.00144	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 483	 484	 0.001457	 0.019871	 0.0071	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 1577	 483	 0.002071	 0.030943	 0.00916	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 483	 1829	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 483	 1829	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 484	 485	 0.002007	 0.019943	 0.00542	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 484	 489	 0.006043	 0.014557	 0.00411	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1827	 484	 0.004836	 0.053507	 0.01606	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 484	 1830	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 484	 1830	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 485	 487	 0.002636	 0.007086	 0.00161	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 485	 493	 0.003971	 0.054086	 0.01934	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 485	 1831	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 485	 1831	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1830	 486	 0.013779	 0.053614	 0.00089	 80	 84	 88	 0	 0	 1	-30	 30;
	 1831	 486	 0.005686	 0.022564	 0.00064	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 487	 488	 0.000557	 0.001507	 0.00034	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 488	 1832	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 488	 1832	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 489	 1833	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 489	 1833	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 490	 491	 0.040879	 0.076014	 0.00178	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 490	 492	 0.0376	 0.115357	 0.00313	 80	 84	 88	 0	 0	 1	-30	 30;
	 1829	 491	 0.067871	 0.126221	 0.00296	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 492	 534	 0.027971	 0.134964	 0.00239	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1833	 492	 0.0304	 0.118743	 0.00264	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 492	 1834	 0.049571	 0.238064	 0.00712	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 493	 556	 0.011443	 0.082864	 0.04466	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 493	 1834	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 493	 1834	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 494	 495	 0.248629	 0.2444	 0.00413	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 494	 1835	 0.009186	 0.04895	 0.00086	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 494	 1842	 0.136493	 0.088379	 0.00169	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 495	 1843	 0.21355	 0.320443	 0.00582	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 496	 1835	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 496	 1835	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 496	 1837	 0.001264	 0.008279	 0.00306	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 496	 1838	 0.006271	 0.059071	 0.0179	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 497	 499	 0.000121	 0.001907	 0.14686	 2056	 2158.8	 2261.6	 0	 0	 1	-30	 30;
	 497	 504	 0.00015	 0.002121	 0.14642	 1893	 1987.65	 2082.3	 0	 0	 1	-30	 30;
	 497	 1836	 0.000115	 0.009166	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 1837	 497	 0.000329	 0.023064	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 498	 499	 0.000171	 0.002614	 0.20098	 2056	 2158.8	 2261.6	 0	 0	 1	-30	 30;
	 498	 1838	 0.000309	 0.021623	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 498	 1838	 0.000309	 0.021623	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 500	 501	 0.085929	 0.060871	 0.00096	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 501	 505	 0.031271	 0.045571	 0.00103	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 502	 504	 5e-05	 0.000621	 0.03957	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 502	 1839	 7.9e-05	 0.006285	 0	 1750	 1750	 1750	 1	 0	 1	-30	 30;
	 503	 1843	 0.041636	 0.04535	 0.00061	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 504	 593	 0.000307	 0.005236	 0.40775	 2226	 2337.3	 2448.6	 0	 0	 1	-30	 30;
	 504	 1843	 0.00209	 0.091976	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 504	 1843	 0.00209	 0.091976	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 505	 507	 0.010643	 0.007693	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 505	 508	 0.013336	 0.018193	 0.00033	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 505	 510	 0.031093	 0.025593	 0.00052	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1843	 505	 0.002479	 0.010929	 0.00019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1841	 506	 0.001807	 0.005321	 0.00124	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 506	 1844	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 506	 1844	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 506	 1859	 0.034036	 0.189557	 0.05792	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 507	 508	 0.008393	 0.014764	 0.00028	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 508	 511	 0.013071	 0.011793	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1844	 508	 0.003593	 0.014021	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 509	 511	 0.036493	 0.023629	 0.00045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1844	 512	 0.049086	 0.031779	 0.00061	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1844	 513	 0.257186	 0.182271	 0.00288	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 514	 562	 0.012321	 0.161907	 0.04626	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 514	 562	 0.012321	 0.161907	 0.04626	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 514	 969	 0.031129	 0.375979	 0.13426	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 514	 969	 0.031129	 0.375979	 0.13426	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1741	 514	 0.108443	 0.27465	 0.07177	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 515	 1857	 0.489136	 0.317336	 0.00604	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 516	 620	 0.073071	 0.184307	 0.04794	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1596	 516	 0.093429	 0.2415	 0.06019	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 516	 1856	 0.099321	 0.25945	 0.06344	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 517	 1845	 0.002956	 0.1153	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 517	 1845	 0.002956	 0.1153	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1845	 518	 0.016007	 0.048621	 0.01065	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 519	 644	 0.569757	 0.404607	 0.00639	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1583	 519	 0.094064	 0.238364	 0.00472	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 521	 589	 0.172957	 0.438721	 0.00871	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1575	 521	 0.124621	 0.426293	 0.00929	 80	 84	 88	 0	 0	 1	-30	 30;
	 522	 1881	 0.08235	 0.352386	 0.00797	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 523	 528	 0.245364	 0.457164	 0.01072	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 523	 555	 0.164721	 0.473029	 0.00729	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 524	 1846	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 524	 1846	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 524	 1890	 0.004471	 0.084136	 0.36816	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 1846	 525	 0.010086	 0.038343	 0.01074	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 525	 1847	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 525	 1847	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 526	 528	 0.1184	 0.243429	 0.00464	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1847	 526	 0.028236	 0.052507	 0.00123	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1847	 527	 0.054521	 0.038621	 0.00061	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 529	 1854	 0.120836	 0.0856	 0.00135	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 530	 563	 0.000893	 0.010664	 0.80329	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 530	 569	 0.001571	 0.02705	 2.95157	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 530	 569	 0.001571	 0.02705	 2.95157	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 530	 1848	 0.000206	 0.016475	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 1838	 531	 0.030093	 0.122607	 0.02992	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1848	 531	 0.022879	 0.091657	 0.02311	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1820	 532	 0.018007	 0.147479	 0.04013	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1825	 532	 0.062479	 0.221714	 0.05021	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1826	 532	 0.039093	 0.153979	 0.0404	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 533	 535	 0.232557	 0.150629	 0.00286	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1592	 534	 0.1283	 0.238693	 0.00559	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 534	 1850	 0.134536	 0.214843	 0.00495	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1592	 535	 0.064264	 0.147007	 0.00359	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 536	 1850	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 536	 1850	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 537	 538	 0.008507	 0.029657	 0.00688	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 538	 539	 0.011421	 0.038486	 0.00956	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 539	 540	 0.012821	 0.041836	 0.01111	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 539	 1869	 0.036493	 0.099436	 0.02193	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 540	 587	 0.01145	 0.072579	 0.01971	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 540	 1865	 0.0335	 0.088586	 0.02075	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 540	 1869	 0.019143	 0.076671	 0.01933	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 541	 587	 0.041921	 0.200393	 0.04775	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 541	 642	 0.033014	 0.137414	 0.03214	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 542	 545	 0.011786	 0.059236	 0.01542	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 542	 601	 0.01875	 0.13715	 0.03533	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 542	 1851	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 542	 1851	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1598	 543	 0.271379	 0.214871	 0.00271	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 544	 545	 0.003643	 0.014171	 0.00379	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 544	 553	 0.006614	 0.02515	 0.00704	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 544	 1852	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 544	 1852	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 545	 1853	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 545	 1853	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 546	 550	 0.02445	 0.041193	 0.00059	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1853	 546	 0.027621	 0.051357	 0.0012	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 547	 548	 0.014771	 0.065443	 0.00149	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1851	 547	 0.123979	 0.287979	 0.00429	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 547	 1877	 0.089486	 0.396843	 0.00906	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 548	 549	 0.014343	 0.029471	 0.00056	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 548	 550	 0.0491	 0.075221	 0.00106	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 549	 551	 0.030807	 0.0276	 0.00056	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 550	 1854	 0.0291	 0.039707	 0.00071	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 551	 1854	 0.064707	 0.058379	 0.00098	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 552	 553	 0.005079	 0.020964	 0.00496	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1848	 552	 0.022671	 0.093671	 0.02219	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 552	 1854	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 552	 1854	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 553	 554	 0.004943	 0.016129	 0.00429	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1594	 553	 0.012164	 0.028243	 0.00861	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1594	 554	 0.004964	 0.016564	 0.0042	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 554	 1855	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 554	 1855	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 554	 1861	 0.063479	 0.194579	 0.04222	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 555	 1891	 0.118657	 0.364486	 0.00989	 80	 84	 88	 0	 0	 1	-30	 30;
	 1581	 556	 0.005557	 0.055657	 0.01854	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 557	 560	 0.027879	 0.087214	 0.02529	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1581	 557	 0.008186	 0.046357	 0.01149	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1718	 557	 0.034486	 0.125657	 0.03856	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 558	 560	 0.026443	 0.090771	 0.02176	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1581	 558	 0.011443	 0.037314	 0.00991	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1582	 559	 0.168879	 0.386764	 0.00946	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 561	 1856	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 561	 1856	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 562	 1857	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 562	 1857	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 562	 1859	 0.01065	 0.115064	 0.06171	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 563	 1858	 0.00013	 0.010428	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 1857	 564	 0.123786	 0.328421	 0.00834	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1860	 564	 0.123957	 0.380807	 0.01034	 80	 84	 88	 0	 0	 1	-30	 30;
	 565	 1861	 0.000618	 0.043246	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 565	 1861	 0.000618	 0.043246	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 566	 605	 0.041664	 0.167207	 0.04226	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1585	 567	 0.183721	 0.36405	 0.00535	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 568	 1863	 0.0143	 0.022821	 0.00053	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 569	 570	 6.4e-05	 0.000807	 0.05546	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 569	 586	 0.000279	 0.004986	 0.43761	 2720	 2856	 2992	 0	 0	 1	-30	 30;
	 569	 1862	 0.000197	 0.015726	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 570	 1864	 0.000115	 0.009166	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 1865	 570	 0.000329	 0.023064	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 571	 572	 0.068229	 0.048329	 0.00076	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 571	 574	 0.017207	 0.012186	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 571	 579	 0.017693	 0.01585	 0.00032	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1863	 571	 0.008457	 0.022414	 0.00057	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 573	 580	 0.017343	 0.019071	 0.00026	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 575	 578	 0.00995	 0.023107	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1863	 575	 0.00845	 0.019329	 0.00047	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 576	 583	 0.002671	 0.012714	 0.00301	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 576	 585	 0.012171	 0.041743	 0.01	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1862	 576	 0.00235	 0.014221	 0.00363	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1865	 576	 0.002014	 0.0153	 0.00481	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 576	 1866	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 576	 1866	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1866	 577	 0.1581	 0.215621	 0.00479	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 577	 1870	 0.138221	 0.284221	 0.00542	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 578	 580	 0.010971	 0.01645	 0.0003	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 578	 582	 0.007686	 0.017443	 0.00035	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1866	 578	 0.014807	 0.027536	 0.00064	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 579	 580	 0.008086	 0.016014	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 580	 581	 0.07615	 0.060264	 0.00076	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 580	 582	 0.030636	 0.0217	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1863	 580	 0.022214	 0.051579	 0.00076	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 582	 1867	 0.095136	 0.13865	 0.00314	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 583	 584	 0.007836	 0.0435	 0.01323	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 583	 585	 0.012214	 0.033471	 0.00728	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 584	 587	 0.041457	 0.113729	 0.02476	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 584	 602	 0.023693	 0.206243	 0.07459	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1862	 584	 0.004993	 0.037614	 0.01044	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 585	 1867	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 585	 1867	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 586	 1868	 8.9e-05	 0.007096	 0	 1550	 1550	 1550	 1	 0	 1	-30	 30;
	 586	 1868	 8.9e-05	 0.007096	 0	 1550	 1550	 1550	 1	 0	 1	-30	 30;
	 587	 601	 0.020064	 0.142171	 0.03911	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 588	 589	 0.188764	 0.13375	 0.00211	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 589	 674	 0.318671	 0.510043	 0.01177	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 590	 1872	 0.438429	 0.311021	 0.00491	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 591	 594	 0.532686	 0.345729	 0.00658	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 591	 1872	 0.281129	 0.253843	 0.00425	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 591	 1874	 0.179164	 0.235571	 0.00323	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 592	 593	 5.7e-05	 0.000757	 0.05183	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 592	 1871	 8.6e-05	 0.006874	 0	 1600	 1600	 1600	 1	 0	 1	-30	 30;
	 593	 640	 0.000607	 0.007764	 0.58364	 1813	 1903.65	 1994.3	 0	 0	 1	-30	 30;
	 593	 1873	 0.000174	 0.013904	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 594	 595	 0.227486	 0.147343	 0.00281	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1825	 596	 0.074693	 0.204043	 0.04514	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 597	 1875	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 597	 1875	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1579	 598	 0.014436	 0.112407	 0.02924	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 598	 1876	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 598	 1876	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 599	 643	 0.678436	 0.482293	 0.00762	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1583	 599	 0.217579	 0.347729	 0.00801	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 600	 623	 0.071407	 0.195029	 0.04313	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 600	 911	 0.082743	 0.219607	 0.05166	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 602	 634	 0.021007	 0.116714	 0.03555	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 602	 1877	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 602	 1877	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 603	 1878	 0.000419	 0.031452	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1867	 604	 0.016621	 0.08895	 0.0027	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 604	 1880	 0.021936	 0.117836	 0.0028	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 605	 609	 0.0129	 0.073093	 0.01813	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 605	 1880	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 605	 1880	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1880	 606	 0.033857	 0.14135	 0.00408	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 606	 1881	 0.094086	 0.175	 0.0041	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 607	 608	 0.029164	 0.089471	 0.00242	 80	 84	 88	 0	 0	 1	-30	 30;
	 1880	 607	 0.02075	 0.091964	 0.00276	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 608	 610	 0.051729	 0.148386	 0.00229	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 609	 611	 0.0052	 0.063371	 0.02096	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 609	 611	 0.0052	 0.063371	 0.02096	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1862	 609	 0.03115	 0.148779	 0.04323	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 609	 1881	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 609	 1881	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 610	 612	 0.274657	 0.177929	 0.00339	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1881	 610	 0.1412	 0.290364	 0.00554	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 612	 613	 0.412793	 0.292793	 0.00463	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 614	 615	 0.034857	 0.090557	 0.022	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1599	 614	 0.023507	 0.079243	 0.01971	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 615	 616	 0.0266	 0.066886	 0.01734	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 616	 617	 0.009207	 0.024329	 0.00569	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 617	 1882	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 617	 1882	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 618	 628	 0.657914	 0.467607	 0.00739	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1584	 618	 0.020107	 0.041143	 0.00101	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 619	 1884	 0.011865	 0.36781	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 619	 1884	 0.011865	 0.36781	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1595	 621	 0.044036	 0.171329	 0.00286	 80	 84	 88	 0	 0	 1	-30	 30;
	 621	 1885	 0.0818	 0.251093	 0.00681	 80	 84	 88	 0	 0	 1	-30	 30;
	 1595	 622	 0.136643	 0.088479	 0.00169	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1803	 623	 0.036721	 0.095414	 0.02318	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 623	 1885	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 623	 1885	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 623	 2027	 0.086929	 0.239307	 0.05234	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 624	 626	 0.1198	 0.317814	 0.00807	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1585	 624	 0.0566	 0.242086	 0.00547	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1587	 625	 0.008829	 0.040493	 0.01038	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1592	 626	 0.355629	 0.327971	 0.00526	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1870	 626	 0.428364	 0.471986	 0.00631	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 629	 630	 0.005486	 0.0183	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 629	 631	 0.01335	 0.021414	 0.00039	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 629	 633	 0.06015	 0.042607	 0.00067	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1849	 629	 0.236957	 0.3788	 0.00874	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 631	 632	 0.023507	 0.01665	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 631	 1886	 0.007421	 0.025979	 0.00072	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 632	 633	 0.0212	 0.013729	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 632	 635	 0.0469	 0.033221	 0.00053	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1849	 632	 0.362257	 0.476879	 0.00654	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 633	 635	 0.009821	 0.017264	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 634	 636	 0.012343	 0.031021	 0.00804	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 634	 1886	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 634	 1886	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1886	 635	 0.006771	 0.0237	 0.00066	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1859	 636	 0.051079	 0.140179	 0.03054	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 637	 639	 0.0004	 0.005079	 0.33545	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 637	 904	 0.001186	 0.019207	 2.27221	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 637	 904	 0.001186	 0.019207	 2.27221	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 637	 1887	 0.00018	 0.014416	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 1873	 638	 0.005614	 0.065121	 0.12529	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 639	 640	 0.000679	 0.008686	 0.65306	 1813	 1903.65	 1994.3	 0	 0	 1	-30	 30;
	 651	 639	 0.001965	 0.025581	 1.6498	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 639	 671	 0.000429	 0.005536	 0.35353	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 640	 1889	 0.000196	 0.013749	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 640	 1889	 0.000196	 0.013749	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 1876	 641	 0.461157	 0.3272	 0.00517	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 645	 1890	 0.000365	 0.029198	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1580	 646	 0.230971	 0.163679	 0.00259	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1595	 647	 0.787357	 0.571836	 0.00866	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1802	 647	 0.664321	 0.527293	 0.00664	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1596	 648	 0.059286	 0.154257	 0.03754	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1875	 648	 0.048986	 0.165457	 0.04125	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1597	 649	 0.197964	 0.303443	 0.00426	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1597	 650	 0.285964	 0.390679	 0.00699	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1883	 650	 0.693407	 0.550521	 0.00693	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 651	 1892	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 651	 1892	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 653	 656	 0.001771	 0.004271	 0.00121	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 653	 661	 0.002764	 0.007536	 0.00166	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1573	 653	 0.001493	 0.006093	 0.00149	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 653	 1893	 0.001736	 0.004757	 0.00104	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 653	 1899	 0.006386	 0.01605	 0.00416	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 654	 676	 0.001271	 0.00875	 0.01544	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1572	 654	 0.000136	 0.000843	 0.00176	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 654	 1893	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 654	 1893	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 655	 657	 0.027021	 0.017493	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 655	 1894	 0.008807	 0.010329	 0.00018	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 656	 667	 0.00265	 0.007014	 0.00164	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 656	 1894	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 656	 1894	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 657	 1895	 0.014386	 0.009314	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 658	 661	 0.001764	 0.004429	 0.00115	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 658	 1895	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 658	 1895	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 659	 673	 0.202614	 0.131221	 0.0025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 659	 674	 0.727786	 0.517636	 0.00818	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 659	 1897	 0.010914	 0.021386	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 660	 1897	 0.058	 0.041929	 0.00064	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 660	 1900	 0.021557	 0.023021	 0.00049	 50	 50	 50	 0	 0	 1	-30	 30;
	 661	 1896	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 661	 1896	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 662	 663	 0.001707	 0.004121	 0.00116	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 662	 1897	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 662	 1897	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 664	 671	 0.00035	 0.004536	 0.28974	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 664	 1898	 0.000122	 0.009733	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 665	 666	 0.002414	 0.006579	 0.00145	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 665	 675	 0.00295	 0.008093	 0.00176	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1573	 666	 0.001579	 0.006329	 0.00159	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1893	 666	 0.002157	 0.005914	 0.00129	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 667	 675	 0.001636	 0.004829	 0.00112	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 667	 1901	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 667	 1901	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 668	 669	 0.018271	 0.012943	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 668	 679	 0.043829	 0.043057	 0.00073	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1901	 668	 0.006107	 0.01135	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1895	 670	 0.030943	 0.0337	 0.00046	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 670	 1906	 0.006564	 0.0174	 0.00044	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 671	 1902	 0.000114	 0.009124	 0	 1600	 1600	 1600	 1	 0	 1	-30	 30;
	 672	 673	 0.360979	 0.285921	 0.0036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1903	 672	 0.0972	 0.2224	 0.00544	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1576	 673	 0.898286	 0.640314	 0.01011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1802	 674	 0.659336	 0.4285	 0.00815	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 675	 1904	 0.001321	 0.007921	 0.0024	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1902	 676	 0.001	 0.011336	 0.02489	 528	 554.4	 580.8	 0	 0	 1	-30	 30;
	 676	 1904	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 676	 1904	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1904	 677	 0.001521	 0.004486	 0.00104	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 677	 1905	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 677	 1905	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 678	 679	 0.054543	 0.035314	 0.00067	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 679	 1906	 0.003779	 0.011586	 0.00031	 80	 84	 88	 0	 0	 1	-30	 30;
	 680	 681	 0.000614	 0.002064	 0.00051	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 680	 1906	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 680	 1906	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1904	 681	 0.000886	 0.003371	 0.00094	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 682	 683	 0.014193	 0.026386	 0.00061	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1903	 683	 0.030714	 0.078964	 0.00122	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1589	 684	 0.552221	 0.499743	 0.00836	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1905	 684	 0.040879	 0.174793	 0.00395	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 685	 1907	 0.399043	 0.283014	 0.00447	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 686	 688	 0.002657	 0.012179	 0.00312	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 686	 1907	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 686	 1907	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 686	 1908	 0.006093	 0.038579	 0.01047	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 687	 688	 0.008757	 0.076479	 0.02102	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1661	 687	 0.019479	 0.132971	 0.04542	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1610	 688	 0.025071	 0.088671	 0.01999	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 689	 1908	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 689	 1908	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1662	 690	 0.30925	 0.279279	 0.00467	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 691	 692	 0.051307	 0.046293	 0.00077	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 692	 1910	 0.020179	 0.046843	 0.0007	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 692	 1913	 0.092121	 0.090507	 0.00153	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 693	 694	 0.000457	 0.005021	 0.04929	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 693	 1909	 0.000264	 0.018498	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 694	 1911	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1913	 695	 0.176207	 0.206636	 0.00359	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1736	 696	 0.178914	 0.115864	 0.00221	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1912	 697	 0.096564	 0.2497	 0.06226	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 698	 1914	 0.000118	 0.009419	 0	 1550	 1550	 1550	 1	 0	 1	-30	 30;
	 699	 1919	 0.263229	 0.170514	 0.00324	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 700	 891	 0.000486	 0.008093	 0.07586	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 700	 1915	 6.6e-05	 0.005263	 0	 1900	 1900	 1900	 1	 0	 1	-30	 30;
	 1916	 700	 0.000161	 0.012869	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 700	 1922	 0.001443	 0.014879	 0.23414	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 700	 1922	 0.001443	 0.014879	 0.23414	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 701	 702	 0.000507	 0.008829	 0.02964	 1023	 1074.15	 1125.3	 0	 0	 1	-30	 30;
	 1915	 701	 0.000743	 0.0104	 0.04315	 946	 993.3	 1040.6	 0	 0	 1	-30	 30;
	 701	 1981	 0.002279	 0.015521	 0.02795	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1608	 702	 0.000864	 0.014829	 0.06206	 1083	 1137.15	 1191.3	 0	 0	 1	-30	 30;
	 702	 1917	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1918	 702	 0.000495	 0.037108	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 703	 705	 0.005993	 0.041779	 0.01571	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1618	 703	 0.006264	 0.054257	 0.01949	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 704	 705	 0.00205	 0.015721	 0.00421	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 704	 712	 0.006843	 0.065314	 0.02649	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1609	 704	 0.024186	 0.111071	 0.02849	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 704	 1919	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 704	 1919	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1614	 706	 0.004736	 0.018621	 0.00487	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 706	 1920	 0.004586	 0.017421	 0.00488	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1605	 707	 0.0044	 0.024136	 0.00638	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1614	 707	 0.003979	 0.017729	 0.00481	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1606	 708	 0.014121	 0.040507	 0.00062	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1604	 709	 0.001779	 0.009279	 0.00224	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1605	 709	 0.000664	 0.00295	 0.0008	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 710	 1920	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1921	 710	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1921	 711	 0.089086	 0.079836	 0.00164	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 712	 718	 0.007386	 0.074707	 0.02199	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 713	 723	 0.000557	 0.007979	 0.55814	 1893	 1987.65	 2082.3	 0	 0	 1	-30	 30;
	 713	 1922	 7.4e-05	 0.005945	 0	 1850	 1850	 1850	 1	 0	 1	-30	 30;
	 713	 1922	 7.4e-05	 0.005945	 0	 1850	 1850	 1850	 1	 0	 1	-30	 30;
	 1611	 714	 0.107529	 0.118279	 0.00158	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 715	 1925	 0.202543	 0.143514	 0.00227	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 716	 717	 0.00535	 0.018729	 0.00621	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1923	 716	 0.01765	 0.064236	 0.01968	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 717	 719	 0.006721	 0.026907	 0.00678	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 718	 719	 0.005886	 0.054836	 0.01699	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 719	 720	 0.003679	 0.016864	 0.00432	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1610	 720	 0.0218	 0.074829	 0.01794	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 720	 1925	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 720	 1925	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 721	 1926	 0.464421	 0.301236	 0.00573	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1924	 722	 0.434564	 0.308271	 0.00487	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 723	 1926	 0.011865	 0.36781	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 723	 1926	 0.011865	 0.36781	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 724	 821	 0.002214	 0.034629	 0.42259	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30;
	 724	 1927	 0.000192	 0.015383	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 724	 1927	 0.000192	 0.015383	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 724	 1928	 0.0008	 0.010929	 0.11144	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 725	 1928	 0.000173	 0.01294	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 725	 1928	 0.000173	 0.01294	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 726	 1940	 0.019771	 0.093471	 0.02996	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 727	 731	 0.010243	 0.041014	 0.01034	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 727	 1940	 0.010329	 0.05765	 0.01473	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1780	 728	 0.022807	 0.020436	 0.00042	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 729	 1929	 0.022029	 0.0156	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 730	 731	 0.001207	 0.004214	 0.00098	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1778	 730	 0.009829	 0.0247	 0.0064	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 730	 1929	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 730	 1929	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 732	 733	 0.002	 0.007071	 0.00159	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 733	 736	 0.001814	 0.005907	 0.00157	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 733	 1930	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 733	 1930	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1930	 734	 0.032464	 0.025693	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 735	 1931	 0.036336	 0.0357	 0.0006	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 736	 742	 0.007293	 0.018336	 0.00475	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 736	 1931	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 736	 1931	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 737	 738	 0.036721	 0.026014	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1931	 737	 0.029157	 0.02065	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 738	 739	 0.006479	 0.016407	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 738	 1938	 0.013021	 0.026757	 0.00051	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 739	 740	 0.018029	 0.01615	 0.00033	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 740	 741	 0.016507	 0.016679	 0.00022	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 741	 1932	 0.004886	 0.01295	 0.00033	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 742	 743	 0.001071	 0.0036	 0.00089	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 742	 1932	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 742	 1932	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 742	 1936	 0.001886	 0.013771	 0.00406	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 743	 744	 0.001179	 0.004029	 0.00096	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 744	 747	 0.0031	 0.009136	 0.00212	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 745	 1933	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 745	 1933	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1608	 746	 0.003843	 0.026979	 0.04596	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 746	 1934	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 746	 1934	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 746	 1935	 0.00405	 0.027657	 0.04983	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1618	 747	 0.017093	 0.042964	 0.01114	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1933	 747	 0.004693	 0.012786	 0.00281	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1934	 747	 0.004329	 0.010879	 0.00282	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1617	 748	 0.001614	 0.018336	 0.16716	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 748	 1935	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 748	 1935	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1631	 749	 0.052686	 0.119514	 0.00239	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1617	 750	 0.000886	 0.010021	 0.09129	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1626	 750	 0.000636	 0.007029	 0.06694	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 750	 1936	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 750	 1936	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 751	 753	 0.001679	 0.004214	 0.00109	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1936	 751	 0.002471	 0.007279	 0.00169	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 751	 1937	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 751	 1937	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 752	 758	 0.008914	 0.016571	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1937	 752	 0.014986	 0.017571	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 753	 755	 0.00315	 0.008586	 0.00189	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 754	 755	 0.004	 0.01005	 0.0026	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 755	 1938	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 755	 1938	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1938	 756	 0.037914	 0.030007	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1623	 757	 0.000479	 0.005493	 0.04816	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1928	 757	 0.001779	 0.020186	 0.18409	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 757	 1939	 0.000242	 0.01818	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 757	 1939	 0.000242	 0.01818	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 759	 894	 0.005136	 0.0347	 0.06395	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1621	 759	 0.003086	 0.021643	 0.03686	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1630	 759	 0.002636	 0.017993	 0.0324	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 759	 1940	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 759	 1940	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 760	 1941	 0.000192	 0.015383	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1942	 760	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 761	 762	 0.018243	 0.049671	 0.01094	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1721	 761	 0.029557	 0.104557	 0.02359	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 762	 763	 0.014271	 0.036993	 0.01119	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 762	 1943	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 762	 1943	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 763	 813	 0.014557	 0.051471	 0.0116	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1943	 764	 0.159629	 0.1131	 0.00179	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 765	 1973	 0.027929	 0.019786	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 766	 1944	 0.017621	 0.012486	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 767	 768	 0.000479	 0.002714	 0.00079	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 767	 779	 0.001471	 0.006721	 0.00213	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 767	 828	 0.004007	 0.010586	 0.00248	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 767	 1944	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 767	 1944	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 768	 769	 0.000393	 0.002086	 0.0007	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 769	 1945	 0.000407	 0.002593	 0.0007	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 770	 771	 0.0001	 0.001564	 0.00354	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 770	 835	 0.000886	 0.013243	 0.03098	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 770	 1945	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 770	 1945	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1635	 771	 0.000679	 0.005529	 0.01811	 635	 666.75	 698.5	 0	 0	 1	-30	 30;
	 771	 1946	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 771	 1946	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 771	 1953	 0.000279	 0.0029	 0.00606	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 772	 777	 0.011957	 0.041857	 0.00116	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1946	 772	 0.003079	 0.012214	 0.00035	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 773	 1947	 0.022679	 0.017771	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 774	 782	 0.00095	 0.004543	 0.00131	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1945	 774	 0.000543	 0.004079	 0.00113	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 774	 1947	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 774	 1947	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 775	 776	 0.002943	 0.0078	 0.0002	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1947	 775	 0.00235	 0.009171	 0.0002	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 776	 777	 0.004264	 0.0108	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 777	 1950	 0.003321	 0.020407	 0.00036	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 778	 1948	 0.013786	 0.012443	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 779	 868	 0.0009	 0.003286	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 779	 1948	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 779	 1948	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 780	 787	 0.013629	 0.009657	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 781	 1950	 0.025921	 0.016779	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 782	 785	 0.000757	 0.003379	 0.00092	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 782	 1949	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 782	 1949	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1949	 783	 0.011243	 0.007964	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 784	 1951	 0.017929	 0.014193	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 785	 786	 0.000671	 0.004264	 0.00116	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 785	 793	 0.00205	 0.008507	 0.00199	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 786	 869	 0.000886	 0.004893	 0.00176	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 786	 1950	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 786	 1950	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 787	 1974	 0.013086	 0.013214	 0.00018	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 788	 789	 0.020386	 0.0132	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 789	 1974	 0.01835	 0.013	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 790	 801	 0.019257	 0.015236	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 790	 802	 0.025307	 0.020029	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 790	 1974	 0.010221	 0.021007	 0.0004	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 791	 792	 0.004714	 0.008757	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 791	 797	 0.0103	 0.00815	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 791	 798	 0.024964	 0.017686	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 792	 796	 0.017514	 0.0158	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1950	 792	 0.004914	 0.021907	 0.00037	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 793	 860	 0.002643	 0.010393	 0.00272	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 793	 1951	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 793	 1951	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1951	 794	 0.028114	 0.019914	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 795	 799	 0.013764	 0.00975	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 796	 859	 0.03205	 0.056364	 0.00106	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 799	 800	 0.022821	 0.017893	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 800	 806	 0.01095	 0.017564	 0.00032	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 802	 803	 0.019021	 0.013471	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 804	 806	 0.030279	 0.019607	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 805	 857	 0.034879	 0.024707	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 806	 807	 0.032229	 0.020864	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 806	 1974	 0.012429	 0.060643	 0.00105	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 808	 809	 0.008436	 0.035064	 0.00819	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 809	 813	 0.008107	 0.033493	 0.00793	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 810	 829	 0.144814	 0.114614	 0.00144	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 811	 812	 0.005079	 0.020964	 0.00496	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 811	 813	 0.003521	 0.01385	 0.00362	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 812	 814	 0.005064	 0.019693	 0.00526	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 813	 878	 0.006279	 0.039786	 0.0108	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 813	 1977	 0.018843	 0.073336	 0.0196	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 814	 817	 0.007629	 0.029007	 0.00812	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 815	 860	 0.002029	 0.014829	 0.00381	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 815	 861	 0.002064	 0.012071	 0.00329	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 815	 862	 0.009129	 0.029764	 0.0079	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 816	 861	 0.002729	 0.030686	 0.00887	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1632	 816	 0.003329	 0.033186	 0.01233	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 817	 824	 0.003036	 0.008321	 0.00181	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 817	 1952	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 817	 1952	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1636	 818	 0.083707	 0.0593	 0.00094	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1952	 819	 0.083307	 0.053936	 0.00103	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 820	 1955	 0.026771	 0.017329	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 821	 1953	 0.000125	 0.009999	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 822	 824	 0.001086	 0.005129	 0.00164	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1945	 822	 0.002043	 0.0091	 0.00247	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1954	 822	 0.00065	 0.006857	 0.00186	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 823	 827	 0.019379	 0.015186	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 824	 828	 0.001286	 0.007379	 0.00245	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 825	 826	 0.022343	 0.014464	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 826	 827	 0.026636	 0.021079	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1944	 826	 0.007257	 0.014914	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 827	 1956	 0.01015	 0.01785	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 828	 1956	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 828	 1956	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 828	 1965	 0.005436	 0.021379	 0.00559	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1956	 829	 0.015043	 0.030914	 0.00059	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 830	 1959	 0.0309	 0.02445	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 831	 835	 0.000279	 0.002543	 0.00479	 435	 456.75	 478.5	 0	 0	 1	-30	 30;
	 1619	 831	 0.019643	 0.132479	 0.2538	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 831	 1957	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1958	 831	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 832	 1959	 0.019329	 0.01515	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1957	 833	 0.00345	 0.014036	 0.00342	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 833	 1959	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 833	 1959	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 833	 1960	 0.003236	 0.00855	 0.002	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 833	 1965	 0.001193	 0.008207	 0.00239	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1959	 834	 0.006443	 0.009664	 0.00018	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 835	 1960	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1961	 835	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 836	 837	 0.0012	 0.004114	 0.00099	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 836	 851	 0.002321	 0.008193	 0.00185	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 836	 1962	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 836	 1962	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 837	 839	 0.002407	 0.008514	 0.00191	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1960	 837	 0.001821	 0.004907	 0.00138	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 837	 1963	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 837	 1963	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 838	 844	 0.0038	 0.0133	 0.00037	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 838	 1964	 0.003129	 0.013379	 0.0003	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 839	 1964	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 839	 1964	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 839	 1965	 0.001186	 0.005207	 0.00179	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 840	 1965	 0.000166	 0.013307	 0	 1300	 1300	 1300	 1	 0	 1	-30	 30;
	 840	 1965	 0.000166	 0.013307	 0	 1300	 1300	 1300	 1	 0	 1	-30	 30;
	 841	 842	 0.022193	 0.039036	 0.00074	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 841	 857	 0.0568	 0.040236	 0.00064	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1966	 841	 0.0049	 0.02285	 0.00053	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 842	 849	 0.008843	 0.01555	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 843	 848	 0.027829	 0.046879	 0.00066	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 843	 856	 0.023143	 0.0525	 0.00105	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1966	 843	 0.0408	 0.103357	 0.00205	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 844	 845	 0.020964	 0.013571	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 844	 849	 0.012893	 0.017593	 0.00031	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 845	 846	 0.02355	 0.015243	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 845	 848	 0.010486	 0.020764	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1963	 845	 0.0181	 0.017779	 0.0003	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 847	 848	 0.012579	 0.010357	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 847	 1967	 0.021379	 0.013843	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 848	 849	 0.011021	 0.015043	 0.00027	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1962	 850	 0.022743	 0.016107	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 851	 852	 0.001707	 0.0057	 0.00144	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 851	 1967	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 851	 1967	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 852	 1968	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 852	 1968	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 853	 855	 0.018471	 0.046786	 0.00093	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1958	 853	 0.025521	 0.0732	 0.00113	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1968	 853	 0.00605	 0.023621	 0.00052	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1763	 854	 0.046529	 0.081829	 0.00154	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 856	 1972	 0.21095	 0.232121	 0.0031	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 858	 1974	 0.133243	 0.130914	 0.00221	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 860	 861	 0.005921	 0.027164	 0.00696	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1965	 860	 0.009479	 0.03795	 0.00956	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 861	 1969	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 861	 1969	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 862	 865	 0.004921	 0.020464	 0.00478	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 862	 1970	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 862	 1970	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 863	 864	 0.008343	 0.021129	 0.00042	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 863	 866	 0.146679	 0.132357	 0.00221	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1969	 864	 0.07305	 0.128486	 0.00241	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1970	 864	 0.037136	 0.06905	 0.00161	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1633	 865	 0.0198	 0.090914	 0.02331	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 865	 1971	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 865	 1971	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 866	 900	 0.063893	 0.244929	 0.00693	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1971	 866	 0.05675	 0.166907	 0.00342	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 867	 898	 0.037164	 0.112964	 0.02477	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1965	 867	 0.025443	 0.087329	 0.02094	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 867	 1972	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 867	 1972	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1965	 868	 0.002193	 0.008929	 0.00218	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 868	 1973	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 868	 1973	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1965	 869	 0.00255	 0.010593	 0.00247	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 869	 1974	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 869	 1974	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1634	 870	 0.217193	 0.153907	 0.00244	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1620	 871	 0.027643	 0.107664	 0.0288	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 871	 1975	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 871	 1975	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 872	 873	 0.015364	 0.016407	 0.00035	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 872	 877	 0.137671	 0.2831	 0.0054	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1975	 872	 0.41225	 0.326614	 0.00411	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 873	 1976	 0.011021	 0.017586	 0.00041	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 874	 1976	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 874	 1976	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1637	 875	 0.4508	 0.357243	 0.0045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1976	 875	 0.087693	 0.154243	 0.0029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 876	 877	 0.060714	 0.039307	 0.00075	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1635	 879	 0.001193	 0.019329	 0.03851	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 879	 1977	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 879	 1977	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 880	 881	 0.001357	 0.016386	 0.07174	 871	 914.55	 958.1	 0	 0	 1	-30	 30;
	 1608	 880	 0.005586	 0.037271	 0.07034	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1628	 880	 0.003493	 0.024514	 0.04175	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1939	 880	 0.001507	 0.014793	 0.05074	 731	 767.55	 804.1	 0	 0	 1	-30	 30;
	 881	 885	 0.000393	 0.005136	 0.01661	 834	 875.7	 917.4	 0	 0	 1	-30	 30;
	 1630	 881	 0.00735	 0.048479	 0.09401	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 882	 1979	 0.025679	 0.040986	 0.00094	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 883	 1980	 0.025914	 0.023386	 0.00039	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 884	 1979	 0.02525	 0.01635	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 885	 1978	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1979	 885	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 885	 1981	 0.000114	 0.001829	 0.00365	 647	 679.35	 711.7	 0	 0	 1	-30	 30;
	 1978	 886	 0.000564	 0.005407	 0.00157	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 886	 1980	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 886	 1980	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 886	 1982	 0.001636	 0.012071	 0.00349	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 887	 888	 2.1e-05	 0.000357	 0.00363	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 887	 1981	 0.000242	 0.01818	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 887	 1981	 0.000242	 0.01818	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 888	 891	 7.9e-05	 0.001321	 0.01287	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 1979	 889	 0.037536	 0.033871	 0.00056	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1979	 890	 0.024593	 0.019464	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 891	 1982	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 891	 1982	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1777	 892	 0.00125	 0.013679	 0.13441	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 892	 1983	 0.000148	 0.01111	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 893	 899	 0.011421	 0.047479	 0.01109	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1984	 893	 0.006064	 0.01895	 0.00549	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 894	 896	 0.001264	 0.008514	 0.01567	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 894	 1986	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 894	 1986	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1778	 895	 0.019857	 0.066271	 0.01681	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1984	 895	 0.004786	 0.016743	 0.00555	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1983	 896	 0.000193	 0.001329	 0.00235	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 897	 898	 0.027364	 0.071071	 0.01726	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1984	 897	 0.006729	 0.018071	 0.00409	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1986	 897	 0.009457	 0.035943	 0.01006	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 897	 1987	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 897	 1987	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1625	 899	 0.016193	 0.063014	 0.01684	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 899	 1988	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 899	 1988	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1988	 900	 0.150179	 0.264264	 0.00497	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 900	 1989	 0.204836	 0.469436	 0.01149	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1621	 901	 0.001236	 0.01805	 0.06921	 946	 993.3	 1040.6	 0	 0	 1	-30	 30;
	 1622	 901	 0.000457	 0.005771	 0.01379	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 1624	 901	 0.003643	 0.028364	 0.10181	 635	 666.75	 698.5	 0	 0	 1	-30	 30;
	 901	 1989	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 901	 1989	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 902	 903	 0.010364	 0.090493	 0.02488	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 902	 1003	 0.009271	 0.113164	 0.03749	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 902	 1003	 0.009271	 0.113164	 0.03749	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 902	 2029	 0.022021	 0.1531	 0.04384	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 903	 1991	 0.007821	 0.075164	 0.02188	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 904	 1990	 0.000166	 0.013272	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 904	 1990	 0.000166	 0.013272	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 1991	 904	 0.00016	 0.012814	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 1643	 905	 0.035957	 0.12725	 0.02872	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 905	 1992	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 905	 1992	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1643	 907	 0.003686	 0.012429	 0.00309	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1649	 907	 0.003507	 0.011443	 0.00304	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 907	 1993	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 907	 1993	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1993	 908	 0.063779	 0.041293	 0.00079	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 909	 910	 0.043079	 0.050493	 0.00088	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1992	 909	 0.234921	 0.413714	 0.00779	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1993	 910	 0.019543	 0.076043	 0.00127	 80	 84	 88	 0	 0	 1	-30	 30;
	 1643	 911	 0.031807	 0.099521	 0.02886	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 911	 1994	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 911	 1994	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 912	 1995	 0.000384	 0.028831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 912	 1995	 0.000384	 0.028831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1995	 913	 0.012486	 0.051557	 0.0122	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 913	 1996	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 913	 1996	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1996	 914	 0.035407	 0.046536	 0.00064	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1995	 915	 0.019943	 0.155779	 0.04674	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1647	 916	 0.01035	 0.103214	 0.0384	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 917	 1997	 9.2e-05	 0.007333	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 1998	 917	 0.000216	 0.016221	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1645	 918	 0.001136	 0.012621	 0.11914	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1997	 918	 0.000329	 0.003793	 0.03324	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 919	 1004	 0.016814	 0.107357	 0.2275	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1998	 919	 0.002821	 0.021764	 0.05145	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 919	 1999	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 919	 1999	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 920	 977	 0.0083	 0.095714	 0.935	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1645	 920	 0.00025	 0.00275	 0.02671	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 920	 2000	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 920	 2000	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 921	 2001	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 921	 2001	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1643	 922	 0.064436	 0.215864	 0.05505	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1653	 922	 0.016607	 0.118664	 0.03686	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 2001	 922	 0.023343	 0.084993	 0.02605	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 923	 924	 0.004864	 0.012621	 0.00306	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 923	 2002	 0.028457	 0.078021	 0.01698	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 924	 981	 0.071236	 0.191843	 0.04364	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 925	 965	 0.101943	 0.263779	 0.06582	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 925	 2002	 0.010493	 0.090057	 0.02566	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 926	 927	 0.0325	 0.146629	 0.03912	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 926	 969	 0.041064	 0.229093	 0.07018	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 926	 995	 0.063	 0.216986	 0.05226	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 926	 2002	 0.048664	 0.272107	 0.08362	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 926	 2041	 0.06795	 0.237921	 0.05551	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 927	 981	 0.039843	 0.159864	 0.04039	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 927	 2002	 0.045021	 0.1358	 0.0426	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 928	 938	 0.1664	 0.422057	 0.00837	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 928	 2004	 0.132071	 0.271564	 0.00518	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 929	 2002	 0.000206	 0.016475	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 929	 2002	 0.000206	 0.016475	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 930	 932	 0.019314	 0.039686	 0.00076	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2003	 930	 0.024707	 0.086464	 0.00179	 80	 84	 88	 0	 0	 1	-30	 30;
	 2002	 931	 0.003529	 0.011771	 0.00299	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 931	 2004	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 931	 2004	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2004	 932	 0.013343	 0.027414	 0.00052	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 933	 934	 0.469257	 0.371914	 0.00469	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1641	 933	 0.595707	 0.492264	 0.00998	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 934	 935	 0.147343	 0.104386	 0.00165	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 934	 2006	 0.137157	 0.282036	 0.00538	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 935	 2006	 0.116214	 0.29455	 0.00584	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 936	 972	 0.00095	 0.012307	 0.78921	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 936	 2005	 0.000915	 0.04942	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 937	 938	 0.07085	 0.179514	 0.00356	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 937	 1002	 0.14065	 0.373271	 0.00949	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 939	 940	 0.036471	 0.093836	 0.02326	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1643	 939	 0.089007	 0.240893	 0.06805	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 940	 974	 0.037686	 0.129464	 0.03107	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1643	 940	 0.105336	 0.266671	 0.06965	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 940	 2007	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 940	 2007	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 941	 943	 0.012	 0.084921	 0.02332	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 2006	 942	 0.156407	 0.522557	 0.0083	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 942	 2008	 0.160007	 0.297771	 0.00698	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2005	 943	 0.026164	 0.171507	 0.04377	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 943	 2008	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 943	 2008	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1738	 944	 0.0069	 0.044843	 0.08949	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 944	 2009	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2010	 944	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2010	 945	 0.070807	 0.131679	 0.00309	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 946	 982	 0.000914	 0.011879	 0.76136	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 946	 2011	 0.000329	 0.023064	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 946	 2011	 0.000329	 0.023064	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 947	 1000	 0.032157	 0.153629	 0.04464	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 947	 1056	 0.034086	 0.250714	 0.07464	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1644	 947	 0.037329	 0.154436	 0.03664	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2011	 947	 0.002421	 0.030421	 0.00942	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 947	 2032	 0.053486	 0.1896	 0.04289	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 948	 949	 0.000864	 0.003579	 0.00085	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 948	 955	 0.002693	 0.009079	 0.00226	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 948	 2012	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 948	 2012	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 949	 962	 0.001879	 0.009257	 0.0025	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 949	 2013	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 949	 2013	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 950	 952	 0.017257	 0.011171	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2013	 950	 0.006871	 0.014064	 0.00034	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 950	 2018	 0.008264	 0.018743	 0.00037	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 951	 953	 0.001507	 0.006021	 0.00151	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 951	 962	 0.001029	 0.005914	 0.00167	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 952	 2018	 0.0069	 0.008564	 0.00019	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 953	 957	 0.001871	 0.006614	 0.00149	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2013	 954	 0.02885	 0.022836	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 955	 956	 0.002007	 0.005393	 0.00122	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 955	 960	 0.002829	 0.006821	 0.00193	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 956	 957	 0.001521	 0.004257	 0.00109	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 956	 2015	 0.002693	 0.007936	 0.00184	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 957	 2014	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 957	 2014	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 958	 964	 0.000543	 0.003286	 0.00749	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1646	 958	 0.003664	 0.046736	 0.08854	 541	 568.05	 595.1	 0	 0	 1	-30	 30;
	 958	 2015	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2016	 958	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2016	 959	 0.007829	 0.016079	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 959	 2017	 0.005714	 0.017536	 0.00047	 80	 84	 88	 0	 0	 1	-30	 30;
	 959	 2020	 0.01605	 0.0364	 0.00073	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2015	 960	 0.003964	 0.009971	 0.00259	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 960	 2017	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 960	 2017	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 960	 2019	 0.001986	 0.012579	 0.00341	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 2000	 962	 0.006429	 0.049236	 0.03634	 437	 458.85	 480.7	 0	 0	 1	-30	 30;
	 962	 2018	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 962	 2018	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2014	 963	 0.05395	 0.042693	 0.00054	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2016	 963	 0.063807	 0.0452	 0.00071	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 964	 2019	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2020	 964	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2019	 965	 0.005671	 0.091393	 0.02989	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 1651	 966	 0.057907	 0.199314	 0.04796	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 966	 2046	 0.066229	 0.20795	 0.06058	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 966	 2048	 0.090021	 0.210064	 0.06437	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 967	 2021	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2022	 967	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2022	 968	 0.010657	 0.021907	 0.00041	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1991	 969	 0.115129	 0.291879	 0.07636	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2021	 969	 0.057364	 0.197421	 0.0475	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 969	 2023	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 969	 2023	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 970	 971	 0.024686	 0.032121	 0.00045	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2022	 970	 0.092714	 0.245871	 0.00624	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2023	 971	 0.228207	 0.425086	 0.00996	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 972	 2024	 0.000137	 0.010999	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 972	 2024	 0.000137	 0.010999	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 1641	 973	 0.042679	 0.163564	 0.00462	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 974	 2025	 0.003507	 0.014264	 0.00348	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 975	 976	 0.019164	 0.013857	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 976	 2026	 0.007593	 0.013357	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 977	 979	 0.001307	 0.013886	 0.14499	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 977	 2025	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 978	 2027	 0.000915	 0.04942	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 978	 2027	 0.000915	 0.04942	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1889	 979	 0.007864	 0.100964	 0.98307	 792	 831.6	 871.2	 0	 0	 1	-30	 30;
	 979	 2028	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 2029	 979	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1638	 980	 0.020736	 0.144671	 0.26011	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 980	 2030	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 980	 2030	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2030	 981	 0.0303	 0.118043	 0.03159	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 982	 2031	 7.4e-05	 0.005945	 0	 1850	 1850	 1850	 1	 0	 1	-30	 30;
	 982	 2031	 7.4e-05	 0.005945	 0	 1850	 1850	 1850	 1	 0	 1	-30	 30;
	 2032	 982	 0.000188	 0.015042	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 2032	 982	 0.000188	 0.015042	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 983	 984	 0.00025	 0.002743	 0.02588	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 983	 2033	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 983	 2033	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 984	 2034	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 984	 2034	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1655	 985	 0.087729	 0.269314	 0.0073	 80	 84	 88	 0	 0	 1	-30	 30;
	 985	 2043	 0.20655	 0.425071	 0.00811	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 986	 987	 0.056243	 0.084321	 0.00153	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 986	 988	 0.0413	 0.095886	 0.00143	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 986	 2040	 0.025679	 0.078771	 0.00214	 80	 84	 88	 0	 0	 1	-30	 30;
	 988	 989	 0.049893	 0.039486	 0.0005	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 988	 2037	 0.016486	 0.056307	 0.00122	 80	 84	 88	 0	 0	 1	-30	 30;
	 990	 992	 0.000357	 0.003686	 0.04081	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 990	 2035	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 2036	 990	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1639	 991	 0.021286	 0.094936	 0.02583	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 991	 2037	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 991	 2037	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 991	 2039	 0.002436	 0.010064	 0.00238	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 992	 2038	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1639	 993	 0.002664	 0.027693	 0.00856	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 1995	 993	 0.051764	 0.237436	 0.07599	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2032	 993	 0.0549	 0.209586	 0.05901	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2039	 993	 0.033307	 0.117871	 0.0266	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 994	 2042	 0.261529	 0.538657	 0.01029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1671	 995	 0.027814	 0.114964	 0.02724	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 995	 2041	 0.005486	 0.019107	 0.00443	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 996	 2041	 0.010443	 0.02685	 0.00665	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 997	 2041	 0.000333	 0.026613	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1644	 998	 0.019136	 0.049679	 0.01206	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2036	 998	 0.042493	 0.243486	 0.05994	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 998	 2043	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 998	 2043	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 999	 1119	 0.0008	 0.014214	 1.258	 2720	 2856	 2992	 0	 0	 1	-30	 30;
	 999	 2044	 0.002956	 0.1153	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 999	 2044	 0.002956	 0.1153	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1644	 1000	 0.006057	 0.090586	 0.02684	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 2044	 1000	 0.0046	 0.030807	 0.01938	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 1000	 2225	 0.02535	 0.212693	 0.05548	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1001	 2045	 0.101307	 0.229886	 0.00459	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1002	 2045	 0.0039	 0.013321	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 2002	 1003	 0.064714	 0.310821	 0.07455	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1003	 2045	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1003	 2045	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1004	 2046	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1004	 2046	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1004	 2047	 0.002779	 0.023529	 0.04586	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 1640	 1005	 0.007207	 0.080836	 0.81107	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1005	 2047	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 2048	 1005	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1006	 1012	 0.0007	 0.011829	 1.233	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 1006	 1012	 0.0007	 0.011829	 1.233	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 1006	 1373	 0.000814	 0.013736	 1.34807	 2720	 2856	 2992	 0	 0	 1	-30	 30;
	 1006	 2049	 0.000521	 0.036496	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1006	 2049	 0.000521	 0.036496	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2050	 1006	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2050	 1006	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1012	 1007	 0.002436	 0.031832	 2.0652	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 1007	 2051	 0.000209	 0.014665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1007	 2051	 0.000209	 0.014665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 2052	 1007	 0.000513	 0.038441	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2052	 1007	 0.000513	 0.038441	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1008	 1024	 0.018814	 0.115807	 0.03346	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1008	 1125	 0.031157	 0.179329	 0.05991	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1008	 1384	 0.010057	 0.068564	 0.02337	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1008	 1385	 0.028114	 0.106979	 0.02999	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1009	 1457	 0.002614	 0.041914	 0.42738	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 2051	 1009	 0.000864	 0.009493	 0.09224	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1009	 2053	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1009	 2053	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1010	 1132	 0.077564	 0.20575	 0.04837	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1010	 1133	 0.012179	 0.117114	 0.03414	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 2050	 1010	 0.028057	 0.357743	 0.11305	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2050	 1010	 0.028057	 0.357743	 0.11305	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1010	 2066	 0.002293	 0.025907	 0.00998	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1010	 2066	 0.002293	 0.025907	 0.00998	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1011	 1273	 0.00125	 0.013664	 0.13424	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1011	 1453	 0.000457	 0.005564	 0.05396	 792	 831.6	 871.2	 0	 0	 1	-30	 30;
	 1011	 2055	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1011	 2055	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2056	 1011	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2056	 1011	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1012	 1119	 0.001379	 0.016579	 1.25629	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 1012	 2057	 9.2e-05	 0.007333	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 1012	 2057	 9.2e-05	 0.007333	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 2059	 1012	 0.000309	 0.021623	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 2059	 1012	 0.000309	 0.021623	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 1013	 1066	 0.014429	 0.038743	 0.00878	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1013	 1067	 0.040664	 0.105679	 0.02568	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1013	 1123	 0.069493	 0.189764	 0.04196	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1013	 1518	 0.043807	 0.182571	 0.04277	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1013	 2060	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1013	 2060	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1014	 1144	 2.9e-05	 0.000307	 0.00524	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 1014	 1164	 6.4e-05	 0.001086	 0.01074	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30;
	 1014	 2061	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1014	 2061	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1015	 1068	 0.004957	 0.019836	 0.005	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1015	 1361	 0.092836	 0.357464	 0.10179	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1639	 1015	 0.079736	 0.275321	 0.06652	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1016	 1077	 0.035871	 0.139807	 0.03744	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1016	 1383	 0.010371	 0.049571	 0.01736	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1017	 1316	 5e-05	 0.000864	 0.00844	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 1017	 1343	 0.000221	 0.003407	 0.03821	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 1017	 2063	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1017	 2063	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1018	 1211	 0.001486	 0.006693	 0.00178	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1018	 1217	 0.002314	 0.005379	 0.00164	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1018	 1220	 0.000679	 0.002279	 0.00056	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1018	 1222	 0.000993	 0.003507	 0.00079	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1018	 2065	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1018	 2065	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1018	 2130	 0.0069	 0.0251	 0.00769	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1019	 1336	 0.0029	 0.011964	 0.00283	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1019	 1337	 0.006179	 0.025671	 0.00599	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1019	 2150	 0.002636	 0.01725	 0.00439	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1354	 1020	 0.002243	 0.04035	 0.93929	 1959	 2056.95	 2154.9	 0	 0	 1	-30	 30;
	 1020	 2066	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1020	 2066	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1021	 1027	 0.0183	 0.125629	 0.00229	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1021	 1037	 0.068979	 0.269521	 0.00598	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1021	 1037	 0.068979	 0.269521	 0.00598	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1021	 1038	 0.188757	 0.133743	 0.00211	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1021	 2069	 0.03085	 0.120493	 0.00267	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1021	 2069	 0.03085	 0.120493	 0.00267	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1022	 2195	 0.013557	 0.023843	 0.00045	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1022	 2197	 0.013293	 0.012	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1022	 2198	 0.015221	 0.012529	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1023	 1147	 0.003486	 0.021121	 0.00066	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1023	 2098	 0.001829	 0.00485	 0.00012	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1023	 2099	 0.0049	 0.029364	 0.00071	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1023	 2100	 0.019221	 0.018879	 0.00032	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1024	 1384	 0.0704	 0.192243	 0.04251	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1024	 1385	 0.074071	 0.196414	 0.04616	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1025	 1359	 0.020729	 0.098871	 0.02868	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2066	 1025	 0.004457	 0.06495	 0.0208	 388	 407.4	 426.8	 0	 0	 1	-30	 30;
	 1026	 2165	 0.046336	 0.34185	 0.08917	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1027	 2067	 0.013507	 0.052743	 0.00117	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1028	 1029	 0.014136	 0.035536	 0.00921	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1028	 1056	 0.028129	 0.074371	 0.01741	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1028	 2067	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1028	 2067	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1029	 1030	 0.013986	 0.04945	 0.01114	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1030	 1036	 0.004979	 0.012	 0.00339	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1030	 1060	 0.022071	 0.055493	 0.01438	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1030	 2225	 0.005736	 0.059943	 0.01648	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1031	 1032	 0.02585	 0.0254	 0.00043	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1031	 1033	 0.014814	 0.02365	 0.00054	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1032	 1061	 0.162621	 0.128721	 0.00162	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1033	 1034	 0.024371	 0.017264	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1033	 2068	 0.006521	 0.025471	 0.00056	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1035	 1545	 0.057979	 0.107821	 0.00252	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1035	 1549	 0.037671	 0.08615	 0.0021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1035	 2068	 0.010279	 0.058429	 0.00106	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1036	 1056	 0.028964	 0.078893	 0.01739	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1036	 2068	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1036	 2068	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1039	 1040	 0.024786	 0.043586	 0.00082	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1040	 2069	 0.026514	 0.09285	 0.00257	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1041	 1045	 0.007957	 0.028121	 0.00634	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1041	 2069	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1041	 2069	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1041	 2225	 0.036629	 0.144229	 0.03783	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1042	 1043	 0.053307	 0.037757	 0.0006	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1042	 1047	 0.010307	 0.020414	 0.0003	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2069	 1044	 0.028914	 0.082936	 0.00128	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1044	 2071	 0.042807	 0.038621	 0.00064	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1045	 1046	 0.001579	 0.005407	 0.00129	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1045	 1054	 0.003264	 0.011	 0.00274	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1045	 2070	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1045	 2070	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1046	 2071	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1046	 2071	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1047	 1048	 0.037193	 0.029436	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1047	 1049	 0.017921	 0.012693	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2070	 1047	 0.00615	 0.018079	 0.00037	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2071	 1047	 0.020671	 0.022743	 0.0003	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1050	 1051	 0.005436	 0.010757	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2070	 1050	 0.010993	 0.016843	 0.00024	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1051	 1055	 0.00745	 0.015307	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1052	 1053	 0.003071	 0.0079	 0.00012	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1052	 2074	 0.03385	 0.085743	 0.0017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2070	 1053	 0.0093	 0.017293	 0.00041	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1054	 1056	 0.002686	 0.010443	 0.00279	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1054	 2072	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1054	 2072	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2072	 1055	 0.008371	 0.023757	 0.00037	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1056	 1057	 0.002729	 0.008893	 0.00236	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1056	 2073	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1056	 2073	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1057	 1060	 0.004164	 0.010821	 0.00263	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1058	 2074	 0.043179	 0.068929	 0.00159	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1059	 1061	 0.128043	 0.090714	 0.00144	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1059	 2074	 0.036307	 0.043464	 0.00072	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1060	 2074	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1060	 2074	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2073	 1062	 0.220743	 0.156421	 0.00247	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1063	 1065	 0.033471	 0.058864	 0.00111	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1064	 1065	 0.062329	 0.04415	 0.0007	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1065	 1126	 0.105186	 0.266579	 0.00529	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2060	 1065	 0.071321	 0.1466	 0.00279	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1066	 1067	 0.051964	 0.13085	 0.03396	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1066	 1516	 0.035071	 0.14065	 0.03551	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2053	 1066	 0.007864	 0.078036	 0.02124	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1067	 1384	 0.05855	 0.207664	 0.04701	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1068	 1387	 0.020129	 0.08315	 0.01969	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1639	 1068	 0.070393	 0.269507	 0.07617	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1069	 2084	 0.053214	 0.0438	 0.00089	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1070	 1088	 0.013379	 0.038379	 0.00059	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1070	 2076	 0.011986	 0.03035	 0.0006	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1070	 2230	 0.027864	 0.022936	 0.00046	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1071	 1103	 0.213243	 0.138107	 0.00263	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1071	 1570	 0.055814	 0.04375	 0.00056	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1071	 2230	 0.0353	 0.056621	 0.00104	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1072	 1542	 0.000314	 0.003879	 0.03564	 792	 831.6	 871.2	 0	 0	 1	-30	 30;
	 1072	 2075	 0.000282	 0.019731	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1072	 2090	 0.001186	 0.013479	 0.12281	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1073	 1076	 0.026829	 0.021229	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1073	 1086	 0.017486	 0.030757	 0.00058	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2076	 1073	 0.007907	 0.027679	 0.00076	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1074	 1077	 0.001871	 0.006543	 0.00217	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1074	 1559	 0.001686	 0.006957	 0.00165	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1074	 2077	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1074	 2077	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1075	 1076	 0.005407	 0.013693	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1075	 1565	 0.004879	 0.011157	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1075	 2227	 0.023636	 0.03225	 0.00058	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1076	 1082	 0.0099	 0.022979	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1078	 1080	 0.008936	 0.022636	 0.00045	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1079	 1080	 0.004886	 0.014371	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1079	 2079	 0.006936	 0.021279	 0.00058	 80	 84	 88	 0	 0	 1	-30	 30;
	 1080	 2078	 0.008986	 0.022764	 0.00045	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1081	 1082	 0.007321	 0.017007	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1081	 1083	 0.006143	 0.018057	 0.00037	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2077	 1081	 0.019136	 0.039321	 0.00075	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1082	 1086	 0.024329	 0.01575	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1082	 2079	 0.039657	 0.028093	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1083	 2078	 0.00675	 0.015443	 0.00038	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2075	 1084	 0.003064	 0.011929	 0.00319	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1084	 2078	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1084	 2078	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2075	 1085	 0.002279	 0.009114	 0.00229	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1085	 2079	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1085	 2079	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2079	 1086	 0.015564	 0.01395	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2079	 1087	 0.008357	 0.019107	 0.00046	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1087	 2083	 0.010214	 0.023357	 0.00057	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1088	 1095	 0.010293	 0.018564	 0.00027	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1088	 2082	 0.024557	 0.0159	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1089	 1094	 0.002229	 0.005986	 0.00136	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1089	 1097	 0.003314	 0.008886	 0.00201	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1089	 2080	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1089	 2080	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1090	 1091	 0.005764	 0.014607	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2080	 1090	 0.008671	 0.017164	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2079	 1091	 0.008086	 0.018493	 0.00045	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1092	 1093	 0.001236	 0.0031	 0.0008	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1092	 1094	 0.00125	 0.004071	 0.00108	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1092	 2081	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1092	 2081	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1093	 1098	 0.001471	 0.00395	 0.00089	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1094	 1571	 0.00405	 0.016221	 0.00548	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1094	 2082	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1094	 2082	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2081	 1095	 0.022821	 0.014779	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2082	 1096	 0.016093	 0.025686	 0.00059	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1096	 2083	 0.03135	 0.020293	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1097	 1105	 0.015536	 0.039943	 0.00989	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1097	 2083	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1097	 2083	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1098	 1100	 0.003321	 0.009043	 0.00199	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1098	 1122	 0.001971	 0.005379	 0.00119	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1098	 2084	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1098	 2084	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2083	 1099	 0.058879	 0.042564	 0.00064	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2084	 1099	 0.055214	 0.03575	 0.00068	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1099	 2092	 0.087529	 0.173321	 0.00254	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1100	 1101	 0.00395	 0.009929	 0.00257	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1100	 1122	 0.00155	 0.003743	 0.00106	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1101	 1105	 0.005414	 0.014843	 0.00323	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1101	 2085	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1101	 2085	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2084	 1102	 0.0833	 0.059007	 0.00094	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2085	 1102	 0.038364	 0.024836	 0.00047	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1103	 1104	 0.055336	 0.049921	 0.00084	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1104	 2086	 0.043357	 0.03885	 0.00079	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1105	 1107	 0.001371	 0.006157	 0.00164	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1105	 1107	 0.001371	 0.006157	 0.00164	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1106	 1112	 0.064679	 0.045821	 0.00072	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1107	 1113	 0.001264	 0.005214	 0.00124	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1107	 1121	 0.003586	 0.013957	 0.00373	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1107	 2086	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1107	 2086	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1108	 1115	 0.061779	 0.044657	 0.00068	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1108	 1135	 0.197157	 0.1397	 0.00221	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1109	 1139	 0.001929	 0.0058	 0.00181	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1109	 2087	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1109	 2087	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1109	 2091	 0.002636	 0.01055	 0.00266	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2087	 1110	 0.016493	 0.014879	 0.00025	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1110	 2088	 0.004407	 0.010079	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1110	 2089	 0.027593	 0.036264	 0.0005	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1110	 2099	 0.0159	 0.032536	 0.0008	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1111	 1118	 0.001179	 0.004729	 0.00119	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1111	 2088	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1111	 2088	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1111	 2091	 0.001429	 0.006764	 0.00163	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1112	 1115	 0.02905	 0.018807	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1112	 2089	 0.010536	 0.026679	 0.00053	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1113	 1114	 0.000779	 0.00295	 0.00083	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1114	 1117	 0.000929	 0.003643	 0.00095	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1115	 1116	 0.009629	 0.014436	 0.00026	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2086	 1115	 0.04125	 0.054221	 0.00074	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2087	 1116	 0.016479	 0.030636	 0.00071	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1117	 1118	 0.000943	 0.003707	 0.00097	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1117	 2089	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1117	 2089	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1119	 2090	 9.5e-05	 0.007586	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30;
	 1119	 2090	 9.5e-05	 0.007586	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30;
	 2091	 1119	 0.000124	 0.009885	 0	 1750	 1750	 1750	 1	 0	 1	-30	 30;
	 2091	 1120	 0.002843	 0.00995	 0.0033	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1120	 2092	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1120	 2092	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2091	 1121	 0.001429	 0.008857	 0.00214	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1121	 2093	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1121	 2093	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1123	 1125	 0.017036	 0.064771	 0.01814	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1123	 1384	 0.057664	 0.22025	 0.06205	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1123	 1518	 0.033743	 0.13955	 0.03309	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1123	 2094	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1123	 2094	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1123	 2192	 0.053279	 0.223021	 0.07006	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1124	 1386	 0.100721	 0.25525	 0.00506	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2094	 1124	 0.248036	 0.443586	 0.00656	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1124	 2095	 0.103943	 0.141836	 0.00254	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1125	 2095	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1125	 2095	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2054	 1126	 0.02825	 0.1711	 0.00536	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2054	 1127	 0.139357	 0.125757	 0.00211	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2052	 1128	 0.020743	 0.10805	 0.03187	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1129	 1351	 0.015821	 0.065793	 0.01536	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2059	 1129	 0.009864	 0.033836	 0.00811	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2049	 1130	 0.0039	 0.026029	 0.04909	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1130	 2096	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1130	 2096	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1131	 1133	 0.014529	 0.139779	 0.04077	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 2050	 1131	 0.011243	 0.05545	 0.015	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2096	 1131	 0.038121	 0.124514	 0.03312	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1134	 1360	 0.024321	 0.064307	 0.01506	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1134	 1527	 0.03945	 0.091671	 0.02796	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1134	 2097	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1134	 2097	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1135	 1363	 0.621236	 0.441379	 0.00697	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1136	 1359	 0.019507	 0.074193	 0.02079	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1137	 1544	 0.752143	 0.53515	 0.00846	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1138	 1143	 0.000414	 0.003171	 0.00085	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1138	 1145	 0.000679	 0.003986	 0.00109	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1138	 1339	 0.001814	 0.008979	 0.00262	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 2091	 1138	 0.001543	 0.0201	 0.00581	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2091	 1138	 0.001543	 0.0201	 0.00581	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1138	 2098	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1138	 2098	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1139	 2099	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1139	 2099	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2062	 1140	 0.005379	 0.013621	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1141	 1142	 0.00845	 0.005986	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2087	 1142	 0.016629	 0.051007	 0.00138	 80	 84	 88	 0	 0	 1	-30	 30;
	 1142	 2100	 0.0055	 0.013929	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1143	 2100	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1143	 2100	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1143	 2101	 0.000421	 0.002407	 0.0008	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 2090	 1144	 0.00015	 0.002364	 0.03841	 1419	 1489.95	 1560.9	 0	 0	 1	-30	 30;
	 1144	 2101	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1144	 2101	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1145	 1146	 0.000393	 0.0023	 0.00063	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1146	 1160	 0.000921	 0.003079	 0.00078	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1146	 1339	 0.000964	 0.004479	 0.00111	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1146	 2102	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1146	 2102	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1147	 1148	 0.01235	 0.007993	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1147	 1149	 0.001764	 0.009471	 0.00022	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1147	 1150	 0.017943	 0.0142	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1149	 1158	 0.001236	 0.007407	 0.00018	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2102	 1149	 0.002079	 0.006371	 0.00017	 80	 84	 88	 0	 0	 1	-30	 30;
	 1151	 1179	 0.010457	 0.03075	 0.00063	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1151	 2152	 0.009764	 0.043286	 0.0013	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1152	 1153	 0.009086	 0.009707	 0.00021	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1153	 1155	 0.002793	 0.006379	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1154	 1156	 0.007429	 0.006657	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1155	 1156	 0.002614	 0.010007	 0.00029	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1155	 1157	 0.002607	 0.0066	 0.00013	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1155	 1172	 0.003421	 0.013364	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1155	 1172	 0.003421	 0.013364	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1155	 2152	 0.005193	 0.019886	 0.00056	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1156	 1158	 0.000936	 0.004486	 0.00014	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1157	 1159	 0.002543	 0.006443	 0.00013	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1159	 1167	 0.002364	 0.009243	 0.00021	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1159	 2152	 0.001857	 0.009964	 0.00024	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1160	 1161	 0.000843	 0.003436	 0.00084	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1160	 2103	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1160	 2103	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1161	 1162	 0.000843	 0.003493	 0.00083	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2061	 1161	 0.000336	 0.002757	 0.00088	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1162	 1163	 0.000364	 0.002771	 0.00087	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1162	 2104	 0.000186	 0.00255	 0.00091	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 2061	 1163	 0.000129	 0.00125	 0.00034	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1164	 1343	 0.000143	 0.001586	 0.03051	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 1164	 2104	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1164	 2104	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1165	 1290	 0.000593	 0.006521	 0.00196	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 2104	 1165	 0.00025	 0.003279	 0.00095	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1166	 1210	 0.000457	 0.006807	 0.00201	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 2104	 1166	 0.000379	 0.003671	 0.00241	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 1166	 2105	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1166	 2105	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2105	 1167	 0.003657	 0.016107	 0.00028	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1168	 1169	 0.004907	 0.008629	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1168	 1171	 0.002243	 0.012057	 0.00029	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1168	 2152	 0.004171	 0.0224	 0.00053	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2105	 1169	 0.0077	 0.014314	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1170	 1171	 0.002293	 0.007836	 0.00017	 80	 84	 88	 0	 0	 1	-30	 30;
	 1170	 1184	 0.004214	 0.016393	 0.00027	 80	 84	 88	 0	 0	 1	-30	 30;
	 1171	 1172	 0.001986	 0.00775	 0.00017	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1171	 1174	 0.002029	 0.008979	 0.00027	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1172	 1173	 0.002329	 0.011786	 0.00021	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1173	 1178	 0.002036	 0.008721	 0.0002	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1174	 1175	 0.001693	 0.007493	 0.00017	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1175	 1340	 0.001657	 0.007093	 0.00016	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1176	 1177	 0.012664	 0.009929	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1177	 1178	 0.002164	 0.007586	 0.00021	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1177	 1179	 0.007679	 0.016143	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1177	 1180	 0.0063	 0.018071	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1177	 2106	 0.012636	 0.036243	 0.00056	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1179	 1186	 0.098529	 0.081107	 0.00164	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1180	 1181	 0.003279	 0.008307	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1181	 1188	 0.005829	 0.014764	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1182	 1340	 0.001636	 0.006379	 0.00014	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1182	 2106	 0.001993	 0.007743	 0.00013	 80	 84	 88	 0	 0	 1	-30	 30;
	 1183	 1191	 0.0019	 0.005936	 0.00172	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1183	 1214	 0.001971	 0.004957	 0.00129	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1183	 2106	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1183	 2106	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1184	 1209	 0.002214	 0.006793	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 1185	 1187	 0.121007	 0.095771	 0.00121	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1185	 1519	 0.073636	 0.195236	 0.00496	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1185	 2161	 0.294686	 0.208886	 0.0033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1185	 2178	 0.160293	 0.256029	 0.0059	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1186	 2161	 0.139143	 0.109079	 0.0014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1188	 1192	 0.005486	 0.01245	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1189	 1190	 0.022436	 0.015893	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2106	 1189	 0.008864	 0.015993	 0.00023	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1190	 2113	 0.0198	 0.015521	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1191	 1195	 0.001071	 0.003571	 0.00091	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1191	 1365	 0.021314	 0.05635	 0.01319	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1192	 1193	 0.004957	 0.011343	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2106	 1192	 0.021557	 0.037907	 0.00071	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1193	 2107	 0.027321	 0.021414	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1193	 2108	 0.005971	 0.012214	 0.0003	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1194	 1216	 0.010129	 0.011871	 0.00021	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1194	 2107	 0.018079	 0.011707	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1195	 1196	 0.001129	 0.003686	 0.00098	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1195	 2107	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1195	 2107	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1196	 1198	 0.002321	 0.00625	 0.00175	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1197	 1198	 0.002407	 0.006557	 0.00144	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1197	 2108	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1197	 2108	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1198	 1199	 0.002107	 0.005664	 0.00129	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1198	 1202	 0.002107	 0.005079	 0.00144	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1199	 1205	 0.001721	 0.004721	 0.00103	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1199	 1207	 0.001407	 0.003536	 0.00091	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1199	 2109	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1199	 2109	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1200	 1225	 0.020021	 0.018064	 0.0003	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2108	 1201	 0.041986	 0.027186	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1201	 2110	 0.007729	 0.015807	 0.00039	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1201	 2114	 0.00515	 0.017586	 0.00039	 80	 84	 88	 0	 0	 1	-30	 30;
	 1202	 1203	 0.001329	 0.003336	 0.00086	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1202	 1226	 0.002786	 0.006457	 0.00197	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1202	 2110	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1202	 2110	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1203	 1245	 0.00215	 0.0059	 0.00129	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1204	 1231	 0.025321	 0.020036	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2110	 1204	 0.015207	 0.020729	 0.00046	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1204	 2122	 0.0169	 0.010936	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1205	 1206	 0.002143	 0.005664	 0.00133	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1206	 1236	 0.001929	 0.0051	 0.00119	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1207	 1208	 0.001157	 0.002979	 0.00074	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1208	 1241	 0.001064	 0.002464	 0.00075	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1209	 2111	 0.007536	 0.017229	 0.00042	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1209	 2113	 0.005886	 0.025164	 0.00057	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1210	 1211	 0.000586	 0.005779	 0.00157	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1210	 2111	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1210	 2111	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1210	 2154	 0.004664	 0.018664	 0.0047	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1211	 1308	 0.001857	 0.00555	 0.00125	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1211	 2112	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1211	 2112	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1212	 1213	 0.0129	 0.010207	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1212	 1219	 0.009193	 0.014079	 0.0002	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2112	 1212	 0.006321	 0.016007	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1212	 2113	 0.024407	 0.017286	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1213	 2113	 0.015957	 0.012629	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1214	 1217	 0.002329	 0.00675	 0.00163	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1214	 2113	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1214	 2113	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2106	 1215	 0.015871	 0.010279	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2113	 1216	 0.005679	 0.0146	 0.00023	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1217	 2114	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1217	 2114	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2114	 1218	 0.017936	 0.0127	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1218	 2115	 0.012343	 0.007986	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2065	 1219	 0.016786	 0.013814	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1220	 2115	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1220	 2115	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1221	 1225	 0.003486	 0.007964	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2115	 1221	 0.005414	 0.012379	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1222	 1224	 0.001993	 0.007043	 0.00159	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1222	 2116	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1222	 2116	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1223	 1311	 0.012129	 0.024014	 0.00035	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1223	 2117	 0.014271	 0.012786	 0.00026	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1224	 1226	 0.001271	 0.00415	 0.0011	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1224	 2117	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1224	 2117	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2117	 1225	 0.017379	 0.01755	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1226	 1230	 0.000771	 0.0031	 0.00078	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1227	 2118	 0.0114	 0.017464	 0.00024	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1227	 2120	 0.01945	 0.013779	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1227	 2123	 0.026693	 0.018907	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1228	 1229	 0.001221	 0.004086	 0.00104	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1228	 1232	 0.002607	 0.006886	 0.00161	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1228	 1271	 0.002243	 0.006807	 0.00149	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1228	 1341	 0.000829	 0.003514	 0.00079	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1228	 2118	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1228	 2118	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1229	 1230	 0.001536	 0.003943	 0.00098	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1229	 1232	 0.001414	 0.003807	 0.00086	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1230	 1232	 0.001171	 0.0031	 0.00073	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1231	 2120	 0.032936	 0.026064	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1232	 1237	 0.001293	 0.003329	 0.00082	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1233	 1234	 0.042593	 0.027579	 0.00052	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1233	 1235	 0.031764	 0.0225	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1233	 1251	 0.008064	 0.015964	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1234	 2123	 0.009714	 0.017086	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1234	 2131	 0.03375	 0.054136	 0.001	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1235	 1246	 0.006686	 0.010664	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1236	 1241	 0.001807	 0.004643	 0.00115	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1236	 1243	 0.000886	 0.003043	 0.00073	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1236	 1248	 0.005257	 0.014307	 0.00315	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1236	 2119	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1236	 2119	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1237	 1245	 0.003071	 0.008421	 0.00183	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1237	 1247	 0.001593	 0.003836	 0.00109	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1237	 2120	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1237	 2120	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2120	 1238	 0.023786	 0.0154	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1238	 2122	 0.022779	 0.014743	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1239	 1240	 0.001829	 0.006164	 0.00153	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1239	 1247	 0.001414	 0.004057	 0.001	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1240	 1253	 0.002379	 0.008414	 0.00189	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1241	 2121	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1241	 2121	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2119	 1242	 0.015914	 0.011271	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2121	 1242	 0.012821	 0.009086	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1243	 1244	 0.000807	 0.002764	 0.00066	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1244	 1253	 0.001114	 0.003629	 0.00096	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1245	 2122	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1245	 2122	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2121	 1246	 0.0097	 0.017064	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2122	 1246	 0.018336	 0.012993	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1247	 2123	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1247	 2123	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1248	 1249	 0.001757	 0.004557	 0.00111	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1248	 2124	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1248	 2124	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1249	 1255	 0.0034	 0.008979	 0.0021	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1249	 1258	 0.002871	 0.007593	 0.00178	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1249	 2125	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1249	 2125	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1250	 2128	 0.011179	 0.043664	 0.00097	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1250	 2133	 0.026021	 0.051	 0.00076	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2124	 1251	 0.008636	 0.015193	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1251	 2127	 0.056336	 0.061964	 0.00083	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2124	 1252	 0.024771	 0.016036	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2125	 1252	 0.031043	 0.021993	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1253	 1254	 0.000993	 0.007586	 0.00204	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1254	 1486	 0.007021	 0.024093	 0.00577	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1254	 1489	 0.004093	 0.015921	 0.00425	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1255	 1258	 0.001279	 0.003429	 0.00078	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1255	 1259	 0.003071	 0.008407	 0.00183	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1255	 2126	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1255	 2126	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1256	 1262	 0.0078	 0.017836	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1256	 1277	 0.021479	 0.034286	 0.00079	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1256	 1344	 0.025771	 0.02325	 0.00039	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1256	 2208	 0.033071	 0.101471	 0.00275	 80	 84	 88	 0	 0	 1	-30	 30;
	 1257	 1344	 0.010614	 0.028129	 0.00071	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1257	 2128	 0.005107	 0.019579	 0.00055	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1258	 1494	 0.008014	 0.025057	 0.00726	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1258	 2127	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1258	 2127	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1259	 1494	 0.005293	 0.018164	 0.00435	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1259	 2128	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1259	 2128	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1260	 1495	 0.017486	 0.0443	 0.00088	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2126	 1260	 0.0183	 0.024964	 0.00044	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2124	 1261	 0.02305	 0.018236	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2125	 1262	 0.005793	 0.013243	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1263	 1266	 0.0015	 0.004414	 0.00103	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1263	 1315	 0.001236	 0.004236	 0.00101	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1263	 2129	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1263	 2129	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2129	 1264	 0.009586	 0.01615	 0.00023	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1264	 2146	 0.014914	 0.020329	 0.00045	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1265	 1267	 0.001107	 0.003871	 0.0009	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1265	 1268	 0.000614	 0.002107	 0.00051	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1266	 1269	 0.001543	 0.004236	 0.00092	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1267	 1269	 0.0021	 0.00555	 0.0013	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1267	 2130	 0.00315	 0.007914	 0.00205	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1268	 1321	 0.001593	 0.005357	 0.00133	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1269	 1285	 0.00155	 0.0047	 0.00103	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1269	 2130	 0.001743	 0.005129	 0.00119	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1270	 2131	 0.026814	 0.017357	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1271	 1341	 0.001186	 0.00285	 0.00081	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1271	 2130	 0.001507	 0.006221	 0.00147	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1272	 2131	 0.020036	 0.012971	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1273	 1379	 0.001036	 0.011343	 0.11023	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1273	 2130	 0.000208	 0.015578	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 1274	 1348	 0.002164	 0.008814	 0.00215	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2130	 1274	 0.002671	 0.009429	 0.00213	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1274	 2132	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1274	 2132	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2131	 1275	 0.007929	 0.017979	 0.00036	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2132	 1275	 0.021957	 0.02415	 0.00032	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1276	 1278	 0.012957	 0.020679	 0.00048	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2131	 1276	 0.008564	 0.021686	 0.00043	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1277	 1278	 0.023643	 0.021336	 0.00036	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1277	 1283	 0.018936	 0.0222	 0.00039	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1279	 1281	 0.002014	 0.005064	 0.00131	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1279	 1284	 0.002893	 0.00765	 0.00179	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1280	 1344	 0.031529	 0.020407	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1281	 1288	 0.003764	 0.009779	 0.00237	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1281	 2133	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1281	 2133	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1282	 1344	 0.007621	 0.017279	 0.00034	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2133	 1282	 0.023579	 0.023164	 0.00039	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1284	 1348	 0.003557	 0.009686	 0.00214	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1284	 2134	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1284	 2134	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1285	 1289	 0.001743	 0.004679	 0.00106	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2130	 1285	 0.002893	 0.007264	 0.00189	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1285	 2135	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1285	 2135	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2131	 1286	 0.010857	 0.0215	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2132	 1286	 0.009529	 0.01675	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2135	 1286	 0.021836	 0.017286	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1287	 1348	 0.005164	 0.020093	 0.00536	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1287	 1380	 0.009107	 0.0358	 0.00936	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1288	 1347	 0.006379	 0.016564	 0.00402	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1288	 2136	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1288	 2136	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1289	 1342	 0.00175	 0.004693	 0.00106	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1290	 1292	 0.000536	 0.005093	 0.00168	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1291	 1305	 0.004493	 0.010271	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1291	 2138	 0.004464	 0.015636	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1291	 2142	 0.003143	 0.015907	 0.00028	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1292	 1293	 0.001057	 0.004307	 0.00105	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1292	 1296	 0.001157	 0.006421	 0.00195	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1292	 2137	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1292	 2137	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1292	 2154	 0.001121	 0.007507	 0.0023	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1293	 1294	 0.001064	 0.003779	 0.00084	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1293	 2138	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1293	 2138	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1294	 1301	 0.000671	 0.0028	 0.00066	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1294	 2139	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1294	 2139	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2138	 1295	 0.00775	 0.010564	 0.00024	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2139	 1295	 0.013907	 0.009007	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1296	 1300	 0.000536	 0.003064	 0.00087	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1297	 1334	 0.029021	 0.031921	 0.00043	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2064	 1297	 0.027536	 0.048421	 0.00091	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1298	 1299	 0.001607	 0.003736	 0.00114	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1298	 1336	 0.001821	 0.004893	 0.00137	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1299	 1303	 0.001607	 0.003879	 0.00109	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1299	 2140	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1299	 2140	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1300	 1301	 0.000764	 0.002986	 0.0008	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1300	 1303	 0.001021	 0.004021	 0.00105	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1300	 1304	 0.001043	 0.004093	 0.00107	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2140	 1302	 0.029243	 0.018929	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1302	 2141	 0.017579	 0.01245	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1303	 1326	 0.000786	 0.002986	 0.00084	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1303	 2141	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1303	 2141	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1304	 1324	 0.000664	 0.00295	 0.0008	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1304	 1327	 0.000879	 0.0042	 0.00121	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2112	 1305	 0.013986	 0.022429	 0.00041	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1306	 1307	 0.000807	 0.00285	 0.00064	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1306	 1312	 0.000764	 0.003007	 0.00079	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1306	 2142	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1306	 2142	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1307	 1308	 0.000864	 0.003021	 0.0007	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1308	 2143	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1308	 2143	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1309	 1311	 0.007829	 0.0155	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1309	 1313	 0.02775	 0.027257	 0.00046	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2142	 1309	 0.005079	 0.01735	 0.00038	 80	 84	 88	 0	 0	 1	-30	 30;
	 1309	 2145	 0.007071	 0.012443	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1310	 1311	 0.00955	 0.013914	 0.00031	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2116	 1310	 0.008579	 0.016993	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2143	 1310	 0.004179	 0.010593	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1312	 1321	 0.002557	 0.01025	 0.00259	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1312	 1325	 0.000571	 0.002557	 0.00068	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1312	 2144	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1312	 2144	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1313	 2145	 0.012214	 0.013043	 0.00028	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1313	 2146	 0.004086	 0.012543	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 1313	 2148	 0.0044	 0.021843	 0.00052	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1314	 1320	 0.001243	 0.003879	 0.00112	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1314	 2145	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1314	 2145	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1315	 1320	 0.000929	 0.003029	 0.00081	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1315	 2146	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1315	 2146	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1316	 1379	 0.000671	 0.009157	 0.09334	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 1316	 2147	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1316	 2147	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2064	 1317	 0.037421	 0.024221	 0.00046	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1318	 1333	 0.017786	 0.011514	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1319	 1333	 0.029693	 0.023271	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1320	 1321	 0.001857	 0.004993	 0.00113	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1322	 1323	 0.004693	 0.016021	 0.00035	 80	 84	 88	 0	 0	 1	-30	 30;
	 1322	 1333	 0.008271	 0.021929	 0.00056	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1323	 2153	 0.006771	 0.011907	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1324	 1325	 0.000436	 0.001957	 0.00052	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1326	 1327	 0.000464	 0.001764	 0.00049	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1327	 1332	 0.001229	 0.003193	 0.00096	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2063	 1327	 0.000493	 0.003371	 0.00099	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1328	 2148	 0.017857	 0.011557	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1329	 1330	 0.008579	 0.006793	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1329	 1333	 0.009693	 0.017043	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2146	 1329	 0.013686	 0.013443	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2064	 1331	 0.008257	 0.01635	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1331	 2148	 0.012786	 0.009057	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2063	 1332	 0.001557	 0.005421	 0.00126	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1332	 2148	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1332	 2148	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2064	 1333	 0.006086	 0.023771	 0.00053	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1334	 1335	 0.00665	 0.013164	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1335	 2149	 0.00435	 0.012471	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1336	 2149	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1336	 2149	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1337	 1349	 0.002836	 0.015621	 0.00564	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1338	 1374	 0.001079	 0.009543	 0.01691	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 1338	 2150	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2151	 1338	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2104	 1339	 0.00115	 0.005707	 0.00184	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1339	 2152	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1339	 2152	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2130	 1341	 0.002664	 0.009421	 0.00212	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1342	 1348	 0.004071	 0.014386	 0.00324	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1342	 2153	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1342	 2153	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2057	 1343	 0.003786	 0.043143	 0.39605	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1343	 2154	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1343	 2154	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1345	 1349	 0.000743	 0.010443	 0.00357	 388	 407.4	 426.8	 0	 0	 1	-30	 30;
	 2091	 1345	 0.000457	 0.0072	 0.00246	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 2099	 1346	 0.056607	 0.040093	 0.00064	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1347	 1517	 0.00545	 0.013707	 0.00355	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1348	 2155	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1348	 2155	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2154	 1349	 0.002907	 0.013736	 0.00439	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 2054	 1350	 0.092893	 0.285186	 0.00773	 80	 84	 88	 0	 0	 1	-30	 30;
	 1350	 2156	 0.057471	 0.191771	 0.00304	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1351	 1353	 0.0211	 0.075107	 0.01671	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1351	 2156	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1351	 2156	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2156	 1352	 0.137357	 0.4044	 0.0083	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1352	 2158	 0.095814	 0.294186	 0.00798	 80	 84	 88	 0	 0	 1	-30	 30;
	 1353	 2157	 0.012114	 0.050029	 0.01184	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2051	 1354	 0.001036	 0.016243	 0.16951	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 2057	 1354	 0.00265	 0.032957	 0.30686	 792	 831.6	 871.2	 0	 0	 1	-30	 30;
	 1354	 2157	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1354	 2157	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1355	 1356	 0.006693	 0.060807	 0.01982	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 2157	 1355	 0.007607	 0.099836	 0.02846	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2157	 1355	 0.007607	 0.099836	 0.02846	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1355	 2158	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1355	 2158	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1356	 1358	 0.008029	 0.075607	 0.02292	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1357	 2159	 0.070486	 0.091736	 0.00129	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1358	 1359	 0.01135	 0.0541	 0.01284	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2066	 1358	 0.028036	 0.178093	 0.04854	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1358	 2159	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1358	 2159	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1360	 1361	 0.0196	 0.04725	 0.01334	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1361	 2160	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1361	 2160	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1362	 1363	 0.054293	 0.086671	 0.002	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1362	 2216	 0.199571	 0.164336	 0.00333	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2160	 1363	 0.064371	 0.184664	 0.00284	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2094	 1364	 0.336536	 0.668114	 0.00984	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2160	 1364	 0.26165	 0.518893	 0.00763	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1365	 1366	 0.005	 0.0137	 0.00298	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1365	 2161	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1365	 2161	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1366	 1367	 0.006157	 0.015993	 0.00388	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1367	 1369	 0.005114	 0.015529	 0.0034	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1368	 2162	 0.103814	 0.073543	 0.00116	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1369	 1372	 0.006021	 0.021793	 0.00468	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1369	 2162	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1369	 2162	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1370	 2163	 0.066579	 0.052686	 0.00066	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1371	 1372	 0.00455	 0.011821	 0.00287	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1371	 1521	 0.014179	 0.03565	 0.00924	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1372	 2163	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1372	 2163	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1373	 2164	 6.9e-05	 0.0055	 0	 2000	 2000	 2000	 1	 0	 1	-30	 30;
	 2165	 1373	 0.00018	 0.014416	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 1374	 2169	 0.000757	 0.006157	 0.01131	 397	 416.85	 436.7	 0	 0	 1	-30	 30;
	 1375	 1380	 0.003707	 0.018614	 0.00484	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2165	 1375	 0.011629	 0.105707	 0.03451	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1375	 2166	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1375	 2166	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1375	 2167	 0.016529	 0.086136	 0.02261	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1375	 2170	 0.0017	 0.0146	 0.00416	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 2164	 1376	 0.001621	 0.018014	 0.17174	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1376	 2167	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1376	 2167	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1377	 1379	 0.000307	 0.004829	 0.07931	 1419	 1489.95	 1560.9	 0	 0	 1	-30	 30;
	 2164	 1377	 0.000664	 0.012093	 0.18744	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 1377	 2168	 0.001681	 0.073981	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1377	 2168	 0.001681	 0.073981	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1378	 2171	 0.0278	 0.019693	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1379	 2169	 0.000179	 0.012499	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 2170	 1379	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2170	 1380	 0.0008	 0.004879	 0.00123	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1380	 2171	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1380	 2171	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1381	 1382	 0.012986	 0.025707	 0.00038	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2166	 1382	 0.053707	 0.096914	 0.0014	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2171	 1382	 0.007221	 0.019086	 0.00035	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2168	 1383	 0.012036	 0.068186	 0.01691	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1385	 1388	 0.018607	 0.043193	 0.01316	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1385	 1389	 0.021679	 0.0545	 0.01412	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1386	 2172	 0.052936	 0.15185	 0.00234	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1387	 1388	 0.015479	 0.063	 0.01536	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1388	 1389	 0.004536	 0.011993	 0.00281	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1389	 2172	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1389	 2172	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1390	 1392	 0.000843	 0.002757	 0.00073	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1390	 1393	 0.001657	 0.005407	 0.00144	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1390	 2173	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1390	 2173	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2173	 1391	 0.009764	 0.01815	 0.00042	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1391	 2175	 0.009721	 0.024614	 0.00049	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1392	 1393	 0.000943	 0.002836	 0.00089	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1393	 1395	 0.001836	 0.006964	 0.00195	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1393	 1396	 0.002093	 0.005529	 0.00129	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1394	 1404	 0.001671	 0.0067	 0.00169	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1394	 1515	 0.0012	 0.004814	 0.00121	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1394	 2174	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1394	 2174	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1395	 1484	 0.001986	 0.007557	 0.00211	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1395	 2175	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1395	 2175	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1396	 1496	 0.001136	 0.004714	 0.0011	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1396	 1515	 0.001621	 0.006607	 0.00161	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1396	 2176	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1396	 2176	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2175	 1397	 0.003443	 0.009129	 0.00023	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2176	 1397	 0.003229	 0.007386	 0.00018	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2174	 1398	 0.004493	 0.012757	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2175	 1398	 0.008764	 0.028929	 0.00047	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1398	 2204	 0.018	 0.0211	 0.00036	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1399	 1401	 0.000586	 0.003107	 0.00087	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1399	 1403	 0.000936	 0.004793	 0.00131	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1400	 1401	 0.002107	 0.005736	 0.00126	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1400	 1402	 0.001571	 0.003786	 0.00107	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1401	 1406	 0.001214	 0.004621	 0.00129	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1402	 1407	 0.00185	 0.00555	 0.00125	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1403	 1404	 0.001057	 0.003157	 0.00071	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1403	 1493	 0.000629	 0.003386	 0.00093	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1404	 2177	 0.001621	 0.006293	 0.00168	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1405	 1447	 0.000686	 0.004829	 0.00822	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2055	 1405	 0.000186	 0.001514	 0.00312	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 1405	 2177	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2178	 1405	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1406	 1410	 0.001257	 0.005129	 0.00125	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1407	 1411	 0.001543	 0.0053	 0.00127	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1408	 1411	 0.000843	 0.004486	 0.00126	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1408	 1417	 0.000757	 0.003021	 0.00076	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1408	 2179	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1408	 2179	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1409	 1410	 0.0006	 0.002336	 0.00062	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1409	 1415	 0.000714	 0.002721	 0.00076	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1410	 1411	 0.0009	 0.003014	 0.00076	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2179	 1412	 0.012014	 0.007779	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2179	 1413	 0.024843	 0.016086	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1414	 2180	 0.026929	 0.017436	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1415	 1416	 0.000529	 0.002157	 0.00053	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1416	 1424	 0.000264	 0.002086	 0.00061	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1416	 2190	 0.001986	 0.006614	 0.00168	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1417	 1418	 0.001586	 0.004314	 0.00095	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1417	 1426	 0.002107	 0.006579	 0.00191	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1418	 1419	 0.000864	 0.00235	 0.00052	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1418	 2180	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1418	 2180	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1419	 1420	 0.000829	 0.002536	 0.00055	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1420	 1430	 0.001393	 0.004643	 0.00118	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1420	 2181	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1420	 2181	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2181	 1421	 0.004536	 0.008893	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1421	 2182	 0.013679	 0.012343	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1421	 2184	 0.020557	 0.016114	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1422	 1423	 0.000579	 0.002586	 0.0007	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1422	 1427	 0.000636	 0.003221	 0.0009	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1423	 1424	 0.0002	 0.00195	 0.00055	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1423	 1425	 0.00105	 0.003614	 0.00086	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1425	 1426	 0.000986	 0.0035	 0.00078	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1426	 1429	 0.001064	 0.003764	 0.00085	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1426	 2182	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1426	 2182	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1426	 2192	 0.002457	 0.014407	 0.00392	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1427	 1445	 0.000907	 0.0045	 0.00145	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1427	 2183	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1427	 2183	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2183	 1428	 0.006936	 0.011079	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1428	 2189	 0.005064	 0.012821	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1429	 1431	 0.001407	 0.004593	 0.00122	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1430	 1431	 0.002321	 0.007829	 0.00194	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1430	 2184	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1430	 2184	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1431	 1435	 0.000407	 0.002414	 0.00064	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1431	 2185	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1431	 2185	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2184	 1432	 0.038593	 0.027336	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1433	 1434	 0.00755	 0.01495	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2184	 1433	 0.024329	 0.0239	 0.0004	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1434	 1437	 0.01075	 0.007614	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1434	 2186	 0.006014	 0.01375	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1435	 1436	 0.000721	 0.002507	 0.00058	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1435	 1443	 0.000879	 0.003507	 0.00089	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1435	 2186	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1435	 2186	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1436	 1440	 0.000607	 0.002129	 0.00049	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1438	 1439	 0.029457	 0.019071	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1439	 1455	 0.006543	 0.012957	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1439	 2187	 0.018786	 0.014864	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1440	 1441	 0.000286	 0.001086	 0.00031	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1441	 2187	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1441	 2187	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1441	 2192	 0.000743	 0.002986	 0.00075	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2187	 1442	 0.006436	 0.004164	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1443	 2192	 0.000793	 0.003021	 0.00084	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1444	 1445	 0.000764	 0.0044	 0.00125	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1444	 2188	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1444	 2188	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1444	 2192	 0.000421	 0.0036	 0.00102	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1445	 2189	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1445	 2189	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2186	 1446	 0.030279	 0.02145	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2188	 1446	 0.003343	 0.009586	 0.00015	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2189	 1446	 0.002814	 0.007457	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2058	 1447	 0.007607	 0.053421	 0.09116	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1447	 2190	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1447	 2190	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1448	 1449	 0.012271	 0.016121	 0.00022	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2183	 1448	 0.028564	 0.018493	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1449	 2191	 0.014921	 0.023821	 0.00055	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1450	 1452	 0.004243	 0.014493	 0.00031	 80	 84	 88	 0	 0	 1	-30	 30;
	 1450	 2191	 0.004379	 0.0146	 0.00023	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1451	 1485	 0.010936	 0.045457	 0.01061	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1451	 2191	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1451	 2191	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1451	 2194	 0.002064	 0.009479	 0.00243	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2188	 1452	 0.006286	 0.012314	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1452	 2193	 0.002993	 0.007936	 0.0002	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1453	 1457	 8.6e-05	 0.001121	 0.01	 792	 831.6	 871.2	 0	 0	 1	-30	 30;
	 1453	 2192	 0.000142	 0.011384	 0	 1300	 1300	 1300	 1	 0	 1	-30	 30;
	 2193	 1454	 0.003714	 0.008486	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1455	 2195	 0.012114	 0.027707	 0.00068	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1456	 2195	 0.021343	 0.020964	 0.00036	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2057	 1457	 0.001786	 0.018929	 0.19779	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1457	 2194	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1457	 2194	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1458	 1459	 0.004157	 0.010693	 0.00265	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1458	 1460	 0.003307	 0.008893	 0.00249	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1458	 1461	 0.003486	 0.009214	 0.00216	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2192	 1458	 0.002671	 0.010386	 0.00277	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2194	 1458	 0.001264	 0.004964	 0.0013	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1458	 2195	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1458	 2195	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1459	 1500	 0.004807	 0.01235	 0.00306	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1459	 2196	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1459	 2196	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1460	 1461	 0.001079	 0.002943	 0.00065	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1460	 1499	 0.003436	 0.013757	 0.00346	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1460	 2197	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1460	 2197	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1461	 2198	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1461	 2198	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2198	 1462	 0.027543	 0.021593	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1463	 1464	 0.005293	 0.0206	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 1463	 1466	 0.019993	 0.015821	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2198	 1463	 0.016607	 0.026514	 0.00061	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1464	 2210	 0.007064	 0.01615	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1464	 2211	 0.049293	 0.064793	 0.00089	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2198	 1465	 0.026836	 0.021236	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1467	 1469	 0.015714	 0.010171	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2196	 1467	 0.074971	 0.053107	 0.00084	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1468	 1500	 0.003464	 0.009443	 0.00208	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1468	 1504	 0.002636	 0.006636	 0.00172	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1468	 2199	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1468	 2199	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2199	 1469	 0.013229	 0.014121	 0.0003	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2199	 1470	 0.019486	 0.015271	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2199	 1471	 0.02545	 0.022964	 0.00039	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1472	 1473	 0.002586	 0.0065	 0.00169	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1472	 1504	 0.0051	 0.013979	 0.00304	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1472	 2200	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1472	 2200	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1473	 1508	 0.003564	 0.009771	 0.00212	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1473	 2201	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1473	 2201	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1474	 1511	 0.003186	 0.008271	 0.00201	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1474	 1512	 0.0057	 0.016793	 0.00391	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1474	 2202	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1474	 2202	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1475	 1476	 0.005043	 0.020514	 0.005	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1475	 1479	 0.00205	 0.02075	 0.0061	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1475	 1485	 0.005993	 0.022779	 0.00638	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1476	 1477	 0.002243	 0.005771	 0.00143	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1476	 1492	 0.008029	 0.030521	 0.00854	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1476	 2203	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1476	 2203	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1477	 1517	 0.007336	 0.018429	 0.00478	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1478	 1481	 0.026271	 0.059586	 0.00119	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2203	 1478	 0.029407	 0.045043	 0.00064	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2167	 1479	 0.006407	 0.066986	 0.01841	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1480	 1490	 0.051407	 0.033286	 0.00064	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1480	 2206	 0.020479	 0.031064	 0.00044	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2173	 1481	 0.020321	 0.058286	 0.00089	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2173	 1482	 0.030864	 0.021864	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2173	 1483	 0.040157	 0.040557	 0.00054	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2056	 1484	 0.003543	 0.013779	 0.00368	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1484	 2204	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1484	 2204	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1486	 1497	 0.0023	 0.007886	 0.00189	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1486	 2205	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1486	 2205	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1487	 1489	 0.005214	 0.0142	 0.00313	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1487	 1498	 0.002579	 0.007714	 0.00174	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1488	 1493	 0.001943	 0.006079	 0.00176	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1488	 1498	 0.002271	 0.007407	 0.00196	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1489	 1521	 0.015057	 0.045321	 0.01419	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2128	 1490	 0.012464	 0.0255	 0.00063	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1490	 2206	 0.020614	 0.034729	 0.00049	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1490	 2208	 0.023321	 0.046179	 0.00068	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1491	 2207	 0.008379	 0.019457	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1491	 2209	 0.018164	 0.028993	 0.00066	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1492	 1494	 0.001671	 0.005743	 0.00138	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1492	 2206	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1492	 2206	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1493	 1515	 0.00195	 0.007579	 0.00202	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2056	 1493	 0.003657	 0.014643	 0.00369	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1493	 2207	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1493	 2207	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1494	 1496	 0.001364	 0.005364	 0.0014	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2177	 1494	 0.007864	 0.029907	 0.00837	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1494	 2208	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1494	 2208	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2128	 1495	 0.018707	 0.042779	 0.00104	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2205	 1495	 0.011107	 0.03185	 0.00049	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1497	 1515	 0.001779	 0.007357	 0.00174	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1498	 2209	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1498	 2209	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1499	 1501	 0.003843	 0.009264	 0.00261	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1499	 1516	 0.011079	 0.0469	 0.01056	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1499	 2210	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1499	 2210	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1500	 1516	 0.011371	 0.053029	 0.01314	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1501	 1516	 0.009979	 0.041207	 0.00975	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1501	 2211	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1501	 2211	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1502	 1503	 0.004857	 0.0123	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1502	 1506	 0.080357	 0.052021	 0.00099	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2199	 1502	 0.009507	 0.015179	 0.00035	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2211	 1503	 0.015179	 0.038443	 0.00076	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2200	 1505	 0.035007	 0.022664	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2201	 1505	 0.042929	 0.030407	 0.00048	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2201	 1506	 0.08245	 0.058407	 0.00092	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1507	 1512	 0.0027	 0.012393	 0.00317	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2059	 1507	 0.009636	 0.038579	 0.01304	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1508	 1512	 0.003793	 0.010207	 0.00286	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1508	 2212	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1508	 2212	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2212	 1509	 0.133857	 0.10595	 0.00134	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1510	 1511	 0.009521	 0.025157	 0.00589	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2194	 1510	 0.009943	 0.026286	 0.00615	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1511	 2213	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1511	 2213	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1512	 1514	 0.016507	 0.0415	 0.01075	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1512	 2214	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1512	 2214	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2212	 1513	 0.099236	 0.0703	 0.00111	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2214	 1513	 0.040829	 0.032307	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2059	 1514	 0.013971	 0.047929	 0.01149	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1516	 1518	 0.031657	 0.0962	 0.02109	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1516	 2215	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1516	 2215	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1518	 1520	 0.019814	 0.083914	 0.01889	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1519	 2216	 0.00785	 0.01795	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1520	 1521	 0.006093	 0.023164	 0.00649	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1520	 2216	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1520	 2216	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1522	 1523	 0.017936	 0.012707	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1522	 1529	 0.026207	 0.018564	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1523	 1524	 0.009579	 0.013957	 0.00031	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1523	 1528	 0.0167	 0.02195	 0.0003	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1524	 1525	 0.005336	 0.009914	 0.00023	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1524	 2217	 0.014586	 0.027114	 0.00064	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1525	 1547	 0.007271	 0.016879	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1526	 1527	 0.001979	 0.006679	 0.00166	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1526	 1533	 0.004436	 0.011393	 0.00282	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1526	 2217	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1526	 2217	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1527	 1533	 0.00125	 0.005193	 0.00121	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1527	 1534	 0.001986	 0.0078	 0.00204	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1527	 2218	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1527	 2218	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1527	 2223	 0.003257	 0.011507	 0.00259	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1527	 2225	 0.000886	 0.013464	 0.00496	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 1528	 1529	 0.010864	 0.013486	 0.00029	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1528	 1531	 0.017829	 0.017514	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2218	 1528	 0.006643	 0.016836	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1530	 1531	 0.020086	 0.014229	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1531	 1532	 0.005621	 0.009379	 0.00014	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1531	 1537	 0.00865	 0.015214	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1531	 1544	 0.121914	 0.194671	 0.00449	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1531	 2219	 0.005793	 0.0198	 0.00043	 80	 84	 88	 0	 0	 1	-30	 30;
	 1532	 2220	 0.008014	 0.020607	 0.00032	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1533	 1534	 0.001079	 0.0029	 0.00081	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1533	 2219	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1533	 2219	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1534	 1536	 0.001014	 0.003679	 0.00113	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1534	 2220	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1534	 2220	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1534	 2223	 0.001493	 0.005986	 0.00202	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1535	 2221	 0.003657	 0.005329	 0.00012	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1535	 2222	 0.021114	 0.014957	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1536	 1540	 0.000607	 0.002557	 0.00058	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1536	 2221	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1536	 2221	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1537	 1543	 0.032179	 0.054214	 0.00077	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1538	 1539	 0.000957	 0.003414	 0.00076	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1538	 1571	 0.003971	 0.013829	 0.00321	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1539	 1540	 0.000843	 0.00275	 0.00073	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1540	 2222	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1540	 2222	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2220	 1541	 0.015064	 0.00975	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1542	 1551	 0.000229	 0.002486	 0.05191	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 2090	 1542	 0.001529	 0.016736	 0.1645	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1542	 2223	 0.000161	 0.012869	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1543	 1567	 0.024614	 0.019293	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1543	 2230	 0.026157	 0.025693	 0.00044	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1545	 1546	 0.006136	 0.011407	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1545	 1549	 0.011907	 0.030864	 0.00059	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1546	 1547	 0.008436	 0.017336	 0.00033	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2217	 1548	 0.016821	 0.026843	 0.00062	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1549	 1550	 0.006329	 0.028207	 0.00048	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1550	 2226	 0.006621	 0.029329	 0.00067	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1551	 2225	 0.000176	 0.014094	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 2223	 1552	 0.008671	 0.032964	 0.00923	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1553	 1555	 0.008571	 0.03665	 0.00083	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2226	 1553	 0.008093	 0.040157	 0.00096	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2077	 1554	 0.028121	 0.040979	 0.00093	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2224	 1555	 0.029393	 0.058193	 0.00086	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1555	 2227	 0.0207	 0.047343	 0.00116	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1556	 1557	 0.001336	 0.005564	 0.0013	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2223	 1556	 0.003021	 0.011479	 0.00321	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1557	 1558	 0.000757	 0.003121	 0.00074	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1557	 1564	 0.000886	 0.002343	 0.00055	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1558	 1559	 0.000836	 0.0034	 0.00083	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1558	 2227	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1558	 2227	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1560	 1566	 0.02875	 0.018614	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1560	 1568	 0.006143	 0.01405	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2224	 1560	 0.007936	 0.022771	 0.00035	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1561	 1563	 0.0021	 0.006379	 0.00139	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2075	 1561	 0.004879	 0.0129	 0.00302	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2223	 1561	 0.002379	 0.0106	 0.00288	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1561	 2228	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1561	 2228	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2224	 1562	 0.01165	 0.029514	 0.00059	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1562	 2229	 0.006321	 0.018129	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1563	 1564	 0.0014	 0.003371	 0.00095	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1563	 2229	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1563	 2229	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2229	 1565	 0.005871	 0.013436	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2222	 1566	 0.018743	 0.013279	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1567	 1568	 0.006357	 0.018243	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1567	 1569	 0.021586	 0.019343	 0.00039	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1567	 2230	 0.015793	 0.031264	 0.00046	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2228	 1569	 0.007621	 0.021864	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1570	 2230	 0.032671	 0.044571	 0.0008	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2075	 1571	 0.003429	 0.011764	 0.00282	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1571	 2230	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1571	 2230	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1572	 1573	 0.000171	 0.012822	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1572	 1573	 0.000171	 0.012822	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1572	 1898	 0.000936	 0.006071	 0.01209	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1573	 1574	 0.000238	 0.017856	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1573	 1574	 0.000238	 0.017856	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1573	 1588	 0.041857	 0.152664	 0.04689	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1573	 1806	 0.079736	 0.290607	 0.06289	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1573	 1810	 0.095864	 0.223864	 0.06866	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1573	 1887	 0.043407	 0.1797	 0.04267	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1574	 1804	 0.306457	 0.608114	 0.00894	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1574	 1894	 0.017614	 0.028264	 0.00052	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1576	 1589	 0.205607	 0.590864	 0.00911	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1576	 1802	 0.058064	 0.102121	 0.00192	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1577	 1578	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1577	 1578	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1577	 1827	 0.003786	 0.048514	 0.01449	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1577	 1827	 0.003786	 0.048514	 0.01449	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1579	 1580	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1579	 1580	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1581	 1582	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1581	 1582	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1582	 1834	 0.064493	 0.467907	 0.01178	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1584	 1601	 0.007121	 0.007193	 9e-05	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1586	 1587	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1586	 1587	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1588	 1589	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1588	 1589	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1590	 1591	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1590	 1591	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1593	 1882	 0.025979	 0.058929	 0.00118	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1596	 1597	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1596	 1597	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1598	 1851	 0.321214	 0.2901	 0.00486	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1599	 1600	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1599	 1600	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1600	 1601	 0.0001	 0.000271	 1e-05	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1602	 1603	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1602	 1603	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1605	 1606	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1605	 1606	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1607	 1616	 0.020364	 0.079264	 0.02119	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1608	 1609	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1608	 1609	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1609	 1978	 0.01425	 0.093257	 0.02374	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1610	 1611	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1610	 1611	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1612	 1613	 0.000222	 0.016665	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1612	 1613	 0.000222	 0.016665	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1612	 1626	 0.000871	 0.009879	 0.08998	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1613	 1614	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1613	 1614	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1613	 1935	 0.00225	 0.015186	 0.02796	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1615	 1616	 0.000208	 0.015578	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 1615	 1616	 0.000208	 0.015578	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 1615	 1922	 0.00265	 0.04685	 0.4493	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30;
	 1617	 1618	 0.000282	 0.021141	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1617	 1618	 0.000282	 0.021141	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1619	 1620	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1619	 1620	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1622	 1624	 0.0033	 0.037071	 0.06791	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 1623	 1624	 0.000222	 0.016665	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1623	 1624	 0.000222	 0.016665	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1625	 1940	 0.017064	 0.068329	 0.01722	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1625	 1986	 0.002807	 0.029321	 0.00987	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1626	 1627	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1626	 1627	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1627	 1934	 0.002857	 0.010864	 0.00304	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1628	 1629	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1628	 1629	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1629	 1933	 0.016314	 0.039321	 0.01111	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1629	 1936	 0.014157	 0.035586	 0.00922	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1629	 1940	 0.078771	 0.271936	 0.06569	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1630	 1631	 0.000405	 0.030361	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1630	 1631	 0.000405	 0.030361	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1630	 1754	 0.007357	 0.117293	 0.39841	 946	 993.3	 1040.6	 0	 0	 1	-30	 30;
	 1632	 1977	 0.001571	 0.014286	 0.00466	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1633	 1634	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1633	 1634	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1635	 1636	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1635	 1636	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1638	 1639	 0.00013	 0.01038	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 1638	 1639	 0.00013	 0.01038	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 1638	 2038	 0.001407	 0.024464	 0.08221	 1023	 1074.15	 1125.3	 0	 0	 1	-30	 30;
	 1639	 1652	 0.068536	 0.2712	 0.07159	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1639	 2036	 0.020143	 0.110636	 0.02929	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1640	 1641	 0.000194	 0.015544	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 1640	 1641	 0.000194	 0.015544	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 1640	 2024	 0.000843	 0.009821	 0.17419	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 1642	 1643	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1642	 1643	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1643	 1653	 0.046357	 0.202586	 0.05804	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1643	 2001	 0.069014	 0.185821	 0.04226	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1643	 2046	 0.044436	 0.211086	 0.05101	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1643	 2048	 0.055279	 0.259293	 0.06474	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1644	 1652	 0.041636	 0.194814	 0.04846	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1644	 2011	 0.039243	 0.187507	 0.04466	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1644	 2032	 0.043	 0.2058	 0.05996	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1645	 1646	 0.000109	 0.008695	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1645	 1646	 0.000109	 0.008695	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1648	 1993	 0.016543	 0.041907	 0.00083	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1649	 1650	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1649	 1650	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1651	 1999	 0.054893	 0.16575	 0.05206	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1652	 2032	 0.036207	 0.09865	 0.02176	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1653	 2046	 0.014871	 0.051829	 0.01202	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1654	 1655	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1654	 1655	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1654	 2034	 0.003771	 0.024486	 0.0488	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1657	 1658	 0.000153	 0.011473	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 1657	 1658	 0.000153	 0.011473	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 1659	 1726	 0.142979	 0.117714	 0.00239	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1659	 1760	 0.228443	 0.224536	 0.00379	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1660	 1661	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1660	 1661	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1660	 1704	 0.006971	 0.047614	 0.08589	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1661	 1662	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1661	 1662	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1663	 1664	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1663	 1664	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1664	 1665	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1664	 1665	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1666	 1667	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1666	 1667	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1666	 1766	 0.003836	 0.013421	 0.00445	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1668	 1751	 0.048229	 0.1884	 0.00418	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1669	 1719	 0.092557	 0.324393	 0.00899	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1670	 1690	 0.023743	 0.135214	 0.03924	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1670	 1743	 0.011393	 0.044329	 0.01184	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1671	 1791	 0.019664	 0.111914	 0.03245	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1672	 1737	 0.005057	 0.063607	 0.01971	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1672	 1737	 0.005057	 0.063607	 0.01971	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1676	 1744	 0.080686	 0.141914	 0.00266	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1677	 1751	 0.107343	 0.2493	 0.00371	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1677	 1752	 0.110629	 0.253164	 0.00619	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1680	 1682	 0.01785	 0.028643	 0.00053	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1680	 1691	 0.076629	 0.084286	 0.00113	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1681	 1684	 0.001314	 0.008586	 0.00219	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1681	 1696	 0.000486	 0.006143	 0.0019	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1684	 1685	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1686	 1688	 0.003571	 0.013943	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1688	 1691	 0.049943	 0.068143	 0.00122	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1689	 1690	 7.8e-05	 0.006228	 0	 1750	 1750	 1750	 1	 0	 1	-30	 30;
	 1690	 1691	 0.000116	 0.009259	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 1692	 1700	 0.013607	 0.030871	 0.00061	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1692	 1701	 0.029264	 0.060136	 0.00115	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1697	 1698	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1698	 1699	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1700	 1701	 0.014057	 0.028893	 0.00055	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1700	 1731	 0.077714	 0.124064	 0.00286	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1702	 1703	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1703	 1744	 0.157479	 0.323886	 0.00618	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1704	 1705	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1704	 1797	 0.003343	 0.049036	 0.18871	 946	 993.3	 1040.6	 0	 0	 1	-30	 30;
	 1705	 1706	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1707	 1713	 0.012079	 0.112457	 0.00218	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1708	 1737	 0.008921	 0.112329	 0.03486	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1711	 1712	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1711	 1789	 0.010736	 0.110593	 0.03141	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1720	 1721	 0.000195	 0.013624	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 1721	 1723	 0.0036	 0.045271	 0.01403	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1722	 1723	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1724	 1728	 0.016107	 0.036843	 0.0009	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1727	 1728	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1735	 1750	 0.03865	 0.185593	 0.00555	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1738	 1739	 0.000114	 0.009083	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 1739	 2041	 0.035721	 0.213679	 0.05654	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1741	 1757	 0.031321	 0.1295	 0.0307	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1742	 1798	 0.0269	 0.308007	 0.12076	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1742	 1798	 0.0269	 0.308007	 0.12076	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1743	 1744	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1745	 1746	 0.240071	 0.298314	 0.00651	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1747	 1748	 7.8e-05	 0.006249	 0	 1600	 1600	 1600	 1	 0	 1	-30	 30;
	 1747	 1748	 7.8e-05	 0.006249	 0	 1600	 1600	 1600	 1	 0	 1	-30	 30;
	 1748	 1749	 0.000114	 0.009083	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 1748	 1749	 0.000114	 0.009083	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 1749	 1750	 8.7e-05	 0.006944	 0	 1800	 1800	 1800	 1	 0	 1	-30	 30;
	 1752	 1794	 0.038543	 0.219171	 0.00396	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1754	 1755	 0.000136	 0.010899	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 1756	 1757	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1760	 1792	 0.198814	 0.511843	 0.00794	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1762	 1796	 0.024843	 0.123279	 0.00294	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1764	 1765	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1766	 1767	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1767	 1768	 0.0121	 0.037107	 0.00101	 80	 84	 88	 0	 0	 1	-30	 30;
	 1775	 1776	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1777	 1778	 0.000154	 0.012332	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 1777	 1778	 0.000154	 0.012332	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 1777	 1868	 0.005807	 0.081393	 0.85864	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 1778	 1779	 8.7e-05	 0.006944	 0	 1800	 1800	 1800	 1	 0	 1	-30	 30;
	 1779	 1781	 0.134286	 0.095136	 0.00151	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1784	 1785	 0.000118	 0.009477	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1787	 1788	 9.4e-05	 0.007517	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30;
	 1791	 1792	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1797	 1798	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1799	 1800	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1803	 2025	 0.02665	 0.148964	 0.03815	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1805	 1806	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1805	 2028	 0.004464	 0.039807	 0.07004	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 1818	 1819	 0.000149	 0.011904	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 1822	 1879	 0.132364	 0.45285	 0.00986	 80	 84	 88	 0	 0	 1	-30	 30;
	 1823	 1824	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1825	 1826	 0.017929	 0.074064	 0.01754	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1827	 1828	 0.000125	 0.009999	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 1831	 1832	 0.0141	 0.022514	 0.00052	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1832	 1833	 0.0138	 0.031564	 0.00077	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1836	 1837	 0.000219	 0.016443	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1836	 1839	 0.000264	 0.002986	 0.05744	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 1837	 1838	 0.005643	 0.056207	 0.02089	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1837	 1841	 0.007864	 0.026971	 0.00646	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1838	 1848	 0.025321	 0.139764	 0.05063	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1839	 1840	 9.3e-05	 0.007407	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 1839	 1871	 0.001371	 0.017043	 0.17146	 812	 852.6	 893.2	 0	 0	 1	-30	 30;
	 1840	 1841	 0.00013	 0.01038	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 1840	 1858	 0.004086	 0.055857	 0.19279	 871	 914.55	 958.1	 0	 0	 1	-30	 30;
	 1841	 1842	 0.000223	 0.015623	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 1843	 1844	 0.01935	 0.030886	 0.00071	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1848	 1849	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1852	 1854	 0.0445	 0.071036	 0.00164	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1853	 1855	 0.259329	 0.167993	 0.0032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1856	 1878	 0.09145	 0.246793	 0.05628	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1858	 1859	 0.00013	 0.01038	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 1859	 1860	 0.000223	 0.015623	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 1860	 1886	 0.708121	 0.562286	 0.00708	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1861	 1892	 0.022521	 0.16795	 0.06439	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1862	 1863	 0.000196	 0.014705	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1863	 1870	 0.166571	 0.387043	 0.00576	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1864	 1865	 0.000219	 0.016443	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1864	 1868	 0.000814	 0.010293	 0.15696	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 1868	 1869	 0.000176	 0.014094	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 1868	 1869	 0.000176	 0.014094	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 1869	 1870	 9.8e-05	 0.007812	 0	 1600	 1600	 1600	 1	 0	 1	-30	 30;
	 1871	 1872	 0.000214	 0.017099	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 1871	 1889	 0.001736	 0.019321	 0.20371	 768	 806.4	 844.8	 0	 0	 1	-30	 30;
	 1873	 1874	 0.000318	 0.023855	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1878	 1879	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1883	 1884	 0.084743	 0.362657	 0.00821	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1887	 1888	 0.000223	 0.015623	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 1887	 1892	 0.025907	 0.32965	 0.10385	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1887	 1892	 0.025907	 0.32965	 0.10385	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1890	 1891	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1895	 1897	 0.061579	 0.048729	 0.00061	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1896	 1897	 0.036236	 0.028679	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1898	 1899	 0.000124	 0.009908	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 1898	 1990	 0.015036	 0.102093	 0.18974	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1899	 1900	 0.000196	 0.014705	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1902	 1903	 0.00019	 0.015181	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 1905	 1906	 0.015371	 0.028586	 0.00067	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1909	 1910	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1909	 1912	 0.011064	 0.029764	 0.00835	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1911	 1912	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1912	 1913	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1915	 1916	 9.4e-05	 0.007517	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30;
	 1916	 1982	 0.008071	 0.048114	 0.01266	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1917	 1918	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1920	 1921	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1922	 1923	 0.000161	 0.012869	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1922	 1923	 0.000161	 0.012869	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1923	 1924	 8.9e-05	 0.007142	 0	 1750	 1750	 1750	 1	 0	 1	-30	 30;
	 1927	 1939	 0.010414	 0.068286	 0.13458	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1940	 1982	 0.071914	 0.193679	 0.04406	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1941	 1942	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1952	 1956	 0.006593	 0.040529	 0.00073	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1953	 1954	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1954	 1955	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1957	 1958	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1960	 1961	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1960	 1965	 0.004893	 0.016321	 0.00414	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1961	 1962	 0.005836	 0.017157	 0.00035	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1965	 1966	 9.5e-05	 0.007575	 0	 1650	 1650	 1650	 1	 0	 1	-30	 30;
	 1969	 1970	 0.11305	 0.073193	 0.00139	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1978	 1979	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1983	 1984	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1984	 1985	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1990	 1991	 8.3e-05	 0.006605	 0	 1650	 1650	 1650	 1	 0	 1	-30	 30;
	 1990	 2028	 0.009564	 0.065414	 0.11821	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1991	 2021	 0.041429	 0.109607	 0.02569	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1997	 1998	 0.000109	 0.008695	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1997	 2024	 0.001971	 0.022764	 0.19999	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 2002	 2003	 0.000116	 0.009259	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 2005	 2006	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2009	 2010	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2009	 2030	 0.03345	 0.130329	 0.03489	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2011	 2032	 0.074364	 0.204464	 0.04464	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2012	 2017	 0.028757	 0.051893	 0.00075	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2012	 2018	 0.009829	 0.038386	 0.00085	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2015	 2016	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2019	 2020	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2021	 2022	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2025	 2026	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2025	 2027	 0.014736	 0.073357	 0.0237	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 2028	 2029	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2031	 2032	 0.000132	 0.010571	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 2031	 2032	 0.000132	 0.010571	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 2033	 2035	 0.001743	 0.011871	 0.02137	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2033	 2038	 0.002857	 0.01905	 0.03591	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2034	 2035	 0.002657	 0.017243	 0.03436	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 2035	 2036	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2036	 2039	 0.005243	 0.021836	 0.00681	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2038	 2039	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2039	 2040	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2041	 2042	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2047	 2048	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2049	 2050	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2049	 2050	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2051	 2052	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 2051	 2052	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 2053	 2054	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2053	 2054	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2053	 2157	 0.017829	 0.107921	 0.02758	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 2055	 2056	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2055	 2056	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2057	 2058	 0.000119	 0.009523	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 2057	 2058	 0.000119	 0.009523	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 2058	 2059	 0.000195	 0.013624	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 2058	 2059	 0.000195	 0.013624	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 2060	 2215	 0.0901	 0.4848	 0.01154	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2061	 2062	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2061	 2062	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2061	 2101	 0.000157	 0.001564	 0.00103	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 2062	 2103	 0.0043	 0.016486	 0.00046	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2063	 2064	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2063	 2064	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2063	 2147	 0.00045	 0.004936	 0.00148	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 2064	 2140	 0.036657	 0.025964	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2064	 2153	 0.02005	 0.058971	 0.00121	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2065	 2109	 0.080686	 0.079271	 0.00134	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2075	 2076	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2075	 2223	 0.007014	 0.023636	 0.00587	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2076	 2083	 0.027786	 0.063557	 0.00155	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2076	 2097	 0.580471	 0.376921	 0.00717	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2081	 2084	 0.027843	 0.024943	 0.00051	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2086	 2092	 0.018329	 0.053907	 0.00111	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2089	 2093	 0.033986	 0.026893	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2090	 2091	 0.000168	 0.013453	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 2090	 2091	 0.000168	 0.013453	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 2096	 2167	 0.0251	 0.183843	 0.04745	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 2103	 2152	 0.001036	 0.007429	 0.00024	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 2106	 2111	 0.0167	 0.0423	 0.00084	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2110	 2117	 0.062743	 0.04965	 0.00063	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2111	 2137	 0.026693	 0.042614	 0.00098	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2112	 2116	 0.006179	 0.026429	 0.0006	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2115	 2116	 0.0237	 0.021386	 0.00036	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2118	 2131	 0.034329	 0.046829	 0.00084	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2129	 2135	 0.022507	 0.035921	 0.00083	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2130	 2131	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 2131	 2134	 0.012671	 0.049279	 0.00082	 80	 84	 88	 0	 0	 1	-30	 30;
	 2131	 2136	 0.0515	 0.090571	 0.0017	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2135	 2155	 0.01595	 0.042271	 0.00107	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2137	 2144	 0.006986	 0.0375	 0.00089	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2144	 2145	 0.00225	 0.013479	 0.00032	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2147	 2150	 0.001943	 0.017336	 0.00455	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 2150	 2151	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2151	 2155	 0.135414	 0.121364	 0.00249	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2151	 2171	 0.070579	 0.181471	 0.00281	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2158	 2159	 0.04345	 0.313014	 0.01028	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 2160	 2163	 0.124479	 0.2849	 0.00696	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2164	 2165	 0.000123	 0.009866	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 2169	 2170	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 2173	 2206	 0.0079	 0.020929	 0.00053	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2173	 2208	 0.008043	 0.024664	 0.00067	 80	 84	 88	 0	 0	 1	-30	 30;
	 2174	 2178	 0.015743	 0.0463	 0.00095	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2177	 2178	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2178	 2183	 0.03245	 0.082193	 0.00163	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2178	 2209	 0.027979	 0.084214	 0.00165	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2179	 2180	 0.00625	 0.012793	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2179	 2181	 0.014036	 0.027786	 0.00041	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2185	 2188	 0.006579	 0.019343	 0.0004	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2187	 2188	 0.018257	 0.021407	 0.00037	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2192	 2193	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 2192	 2194	 0.000579	 0.005321	 0.00214	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 2196	 2197	 0.008957	 0.014293	 0.00033	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2200	 2213	 0.065343	 0.046286	 0.00073	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2201	 2202	 0.015671	 0.018371	 0.00032	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2202	 2212	 0.045357	 0.035893	 0.00045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2205	 2209	 0.00905	 0.035907	 0.00103	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2219	 2224	 0.0086	 0.025279	 0.00052	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2223	 2224	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 2223	 2225	 0.001807	 0.020229	 0.00643	 325	 341.25	 357.5	 0	 0	 1	-30	 30;
	 2225	 2226	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
];

mpc_regionR8.gencost = [
%	2           startup     shutdown    n           c(n-1)...c0 
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.012	 14.77	 212.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.032	 22.486	 192.91;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.029	 15.974	 105.39;
	 2	 0	 0	 3	 0.033	 16.01	 94.38;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.009	 14.879	 303.56;
	 2	 0	 0	 3	 0.009	 14.879	 303.56;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.062	 34.496	 240.71;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.002	 13.326	 923.6;
	 2	 0	 0	 3	 0.002	 13.326	 923.6;
	 2	 0	 0	 3	 0.002	 13.326	 923.6;
	 2	 0	 0	 3	 0.002	 13.27	 943.8;
	 2	 0	 0	 3	 0.002	 13.312	 864.78;
	 2	 0	 0	 3	 0.002	 13.312	 864.78;
	 2	 0	 0	 3	 0.002	 13.312	 864.78;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.01	 14.537	 247.64;
	 2	 0	 0	 3	 0.01	 14.537	 247.64;
	 2	 0	 0	 3	 0.006	 13.669	 418.35;
	 2	 0	 0	 3	 0.003	 13.122	 605.41;
	 2	 0	 0	 3	 0.012	 14.75	 215.78;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.015	 15.035	 180.21;
	 2	 0	 0	 3	 0.016	 15.139	 173.13;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.036	 16.01	 87.32;
	 2	 0	 0	 3	 0.036	 16.01	 87.32;
	 2	 0	 0	 3	 0.036	 16.01	 87.32;
	 2	 0	 0	 3	 0.036	 16.01	 87.32;
	 2	 0	 0	 3	 0.036	 16.01	 87.32;
	 2	 0	 0	 3	 0.036	 16.01	 87.32;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.005	 17.118	 367.1;
	 2	 0	 0	 3	 0.005	 17.118	 367.1;
	 2	 0	 0	 3	 0.005	 17.118	 367.1;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.073	 16.01	 42.31;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.009	 14.879	 303.56;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.009	 14.879	 303.56;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.002	 12.513	 1336.4;
	 2	 0	 0	 3	 0.002	 12.513	 1336.4;
	 2	 0	 0	 3	 0.002	 13.266	 798.28;
	 2	 0	 0	 3	 0.002	 13.262	 793.37;
	 2	 0	 0	 3	 0.002	 13.262	 793.37;
	 2	 0	 0	 3	 0.002	 13.234	 754.13;
	 2	 0	 0	 3	 0.002	 13.279	 817.31;
	 2	 0	 0	 3	 0.002	 13.234	 754.13;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.012	 14.757	 214.46;
	 2	 0	 0	 3	 0.019	 15.409	 151.12;
	 2	 0	 0	 3	 0.017	 23.183	 392.46;
	 2	 0	 0	 3	 0.034	 24.82	 227.12;
	 2	 0	 0	 3	 0.031	 24.581	 242.54;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.018	 15.32	 161.05;
	 2	 0	 0	 3	 0.06	 16.01	 52.05;
	 2	 0	 0	 3	 0.06	 16.01	 52.05;
	 2	 0	 0	 3	 0.029	 15.96	 107.03;
	 2	 0	 0	 3	 0.047	 15.555	 105.83;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.008	 14.103	 311.32;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.053	 16.01	 58.58;
	 2	 0	 0	 3	 0.053	 16.01	 58.58;
	 2	 0	 0	 3	 0.053	 16.01	 58.58;
	 2	 0	 0	 3	 0.053	 16.01	 58.58;
	 2	 0	 0	 3	 0.053	 16.01	 58.58;
	 2	 0	 0	 3	 0.053	 16.01	 58.58;
	 2	 0	 0	 3	 0.053	 16.01	 58.58;
	 2	 0	 0	 3	 0.053	 16.01	 58.58;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.003	 13.125	 606.13;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.016	 15.139	 173.13;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.044	 16.01	 71.44;
	 2	 0	 0	 3	 0.044	 16.01	 71.44;
	 2	 0	 0	 3	 0.044	 16.01	 71.44;
	 2	 0	 0	 3	 0.051	 16.01	 64.53;
	 2	 0	 0	 3	 0.051	 16.01	 64.53;
	 2	 0	 0	 3	 0.005	 60.757	 2894.55;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.005	 60.757	 2894.55;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.054	 34.353	 272.84;
	 2	 0	 0	 3	 0.106	 34.766	 194.92;
	 2	 0	 0	 3	 0.119	 25.502	 75.37;
	 2	 0	 0	 3	 0.119	 25.5	 75.37;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0	 0	 0;
];


% -------------------- mpc_regionR9 --------------------

mpc_regionR9.version = '2';
mpc_regionR9.baseMVA = 100.0000;
mpc_regionR9.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 1	 2	 0	 0	 0	 0	 11	 1	 0	 500	 1	 1.1	 0.9;
	 2	 2	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 3	 2	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 4	 2	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 5	 1	 0	 0	 0	-19	 11	 1	 0	 500	 1	 1.1	 0.9;
	 6	 1	 6.09	 1.27	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 7	 1	 5.78	 1.08	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 8	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 9	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 10	 1	 10.98	 1.63	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 11	 1	 5.06	 1.11	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 12	 1	 10.11	 2.3	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 13	 1	 14.36	 3.3	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 14	 1	 6.66	 1.86	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 15	 1	 225.12	 77.35	 0	 83.19	 11	 1	 0	 345	 1	 1.1	 0.9;
	 16	 1	 17.76	 2.8	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 17	 1	 11.89	 1.71	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 18	 1	 60.86	 17.16	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 19	 1	 15.39	 3.12	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 20	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 21	 1	 40.96	 13.23	 0	 31.64	 11	 1	 0	 345	 1	 1.1	 0.9;
	 22	 1	 5.89	 1.07	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 23	 1	 5.21	 1.03	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 24	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 25	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 26	 1	 10.06	 1.11	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 27	 1	 14.05	 2.77	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 28	 1	 14.26	 4.16	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 29	 1	 6.79	 1.34	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 30	 1	 9.08	 1.11	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 31	 1	 0	 0	 0	 39.04	 11	 1	 0	 345	 1	 1.1	 0.9;
	 32	 1	 6.29	 1.82	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 33	 2	 0	 0	 0	 0	 1	 1	 0	 500	 1	 1.1	 0.9;
	 34	 2	 0	 0	 0	 0	 1	 1	 0	 500	 1	 1.1	 0.9;
	 35	 2	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 36	 2	 0	 0	 0	 0	 3	 1	 0	 345	 1	 1.1	 0.9;
	 37	 2	 0	 0	 0	 0	 3	 1	 0	 500	 1	 1.1	 0.9;
	 38	 2	 0	 0	 0	 0	 3	 1	 0	 345	 1	 1.1	 0.9;
	 39	 2	 0	 0	 0	 0	 3	 1	 0	 230	 1	 1.1	 0.9;
	 40	 2	 0	 0	 0	 0	 3	 1	 0	 345	 1	 1.1	 0.9;
	 41	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 42	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 43	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 44	 2	 0	 0	 0	 0	 3	 1	 0	 230	 1	 1.1	 0.9;
	 45	 2	 0	 0	 0	 0	 3	 1	 0	 230	 1	 1.1	 0.9;
	 46	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 47	 2	 0	 0	 0	 0	 3	 1	 0	 500	 1	 1.1	 0.9;
	 48	 2	 0	 0	 0	 0	 3	 1	 0	 345	 1	 1.1	 0.9;
	 49	 2	 0	 0	 0	 0	 3	 1	 0	 345	 1	 1.1	 0.9;
	 50	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 51	 1	 0	 0	 0	 242.29	 3	 1	 0	 500	 1	 1.1	 0.9;
	 52	 1	 0	 0	 0	 0	 3	 1	 0	 500	 1	 1.1	 0.9;
	 53	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 54	 2	 0	 0	 0	 0	 3	 1	 0	 345	 1	 1.1	 0.9;
	 55	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 56	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 57	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 58	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 59	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 60	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 61	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 62	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 63	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 64	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 65	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 66	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 67	 2	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 68	 2	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 69	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 70	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 71	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 72	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 73	 2	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 74	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 75	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 76	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 77	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 78	 2	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 79	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 80	 2	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 81	 2	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 82	 2	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 83	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 84	 1	 0	 0	 0	 251.74	 3	 1	 0	 230	 1	 1.1	 0.9;
	 85	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 86	 2	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 87	 2	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 88	 2	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 89	 2	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 90	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 91	 2	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 92	 2	 0	 0	 0	 0	 3	 1	 0	 230	 1	 1.1	 0.9;
	 93	 2	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 94	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 95	 2	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 96	 2	 0	 0	 0	 0	 7	 1	 0	 345	 1	 1.1	 0.9;
	 97	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 98	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 99	 2	 0	 0	 0	 0	 7	 1	 0	 345	 1	 1.1	 0.9;
	 100	 2	 0	 0	 0	 0	 7	 1	 0	 500	 1	 1.1	 0.9;
	 101	 2	 0	 0	 0	 0	 7	 1	 0	 345	 1	 1.1	 0.9;
	 102	 2	 0	 0	 0	 0	 7	 1	 0	 230	 1	 1.1	 0.9;
	 103	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 104	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 105	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 106	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 107	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 108	 1	 0	 0	 0	 32.01	 7	 1	 0	 230	 1	 1.1	 0.9;
	 109	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 110	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 111	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 112	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 113	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 114	 2	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 115	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 116	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 117	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 118	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 119	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 120	 2	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 121	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 122	 2	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 123	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 124	 1	 1.8	 0.2	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 125	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 126	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 127	 1	 0	 0	 0	-152.77	 1	 1	 0	 345	 1	 1.1	 0.9;
	 128	 1	 0	 0	 0	 45.66	 1	 1	 0	 345	 1	 1.1	 0.9;
	 129	 1	 0	 0	 0	-29.28	 1	 1	 0	 230	 1	 1.1	 0.9;
	 130	 1	 5.3	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 131	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 132	 1	 2.7	 0.44	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 133	 1	 6.18	 0.62	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 134	 1	 6.73	 1.45	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 135	 1	 8.53	 2.55	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 136	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 137	 1	 5.7	 1.01	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 138	 1	 6.81	 1.65	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 139	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 140	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 141	 1	 0	 0	 0	 202.52	 3	 1	 0	 345	 1	 1.1	 0.9;
	 142	 1	 47.03	 14.29	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 143	 1	 8.68	 1.9	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 144	 1	 14.09	 3.4	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 145	 1	 9.35	 2.24	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 146	 1	 9.98	 1.19	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 147	 1	 5.46	 1.27	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 148	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 149	 1	 40.11	 10.62	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 150	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 151	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 152	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 153	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 154	 1	 4.26	 1.14	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 155	 1	 67.76	 9.04	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 156	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 157	 1	 8.66	 1.41	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 158	 1	 5.13	 1.32	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 159	 1	 8.06	 2.12	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 160	 1	 5.75	 1.09	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 161	 1	 0	 0	 0	 0	 3	 1	 0	 230	 1	 1.1	 0.9;
	 162	 1	 6.05	 1.18	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 163	 1	 6.24	 1.35	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 164	 1	 3.56	 0.77	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 165	 1	 5.76	 1.02	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 166	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 167	 1	 3	 0.71	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 168	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 169	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 170	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 171	 1	 0.55	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 172	 1	 5.44	 1.12	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 173	 1	 7.99	 1.92	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 174	 1	 5.38	 1.22	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 175	 1	 12.25	 1.5	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 176	 1	 9.21	 2.38	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 177	 1	 9.04	 1.72	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 178	 1	 78.18	 22.38	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 179	 1	 9.19	 2.43	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 180	 1	 52.89	 9.53	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 181	 1	 0	 0	 0	 11.18	 3	 1	 0	 230	 1	 1.1	 0.9;
	 182	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 183	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 184	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 185	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 186	 1	 5.1	 1.38	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 187	 1	 3.88	 0.5	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 188	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 189	 1	 7.51	 1.46	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 190	 1	 3.96	 1	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 191	 1	 3.77	 0.91	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 192	 1	 11.84	 3.13	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 193	 1	 5.33	 1.2	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 194	 1	 5.67	 1.14	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 195	 1	 6.07	 1.67	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 196	 1	 5.87	 0.93	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 197	 1	 5.02	 1.28	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 198	 1	 8.79	 1.23	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 199	 1	 7.14	 1.58	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 200	 1	 2.83	 0.79	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 201	 1	 8.7	 2.51	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 202	 1	 5.81	 1.12	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 203	 1	 7.92	 2.04	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 204	 1	 9.66	 2.07	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 205	 1	 5.29	 1.09	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 206	 1	 2.58	 0.46	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 207	 1	 5.83	 0.88	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 208	 1	 7.11	 1.38	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 209	 1	 4.24	 1.12	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 210	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 211	 1	 5.95	 1.06	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 212	 1	 4.53	 1.34	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 213	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 214	 1	 4.84	 0.63	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 215	 1	 3.98	 0.9	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 216	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 217	 1	 73	 21.3	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 218	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 219	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 220	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 221	 1	 13.69	 2.44	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 222	 1	 4.09	 0.94	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 223	 1	 23.98	 7.02	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 224	 1	 4.52	 1.11	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 225	 1	 0	 0	 0	 120.78	 3	 1	 0	 345	 1	 1.1	 0.9;
	 226	 1	 4.99	 1.42	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 227	 1	 6.2	 1.72	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 228	 1	 8.89	 1.97	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 229	 1	 2.33	 0.4	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 230	 1	 11.5	 3.26	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 231	 1	 2.94	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 232	 1	 2.36	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 233	 1	 56.58	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 234	 1	 9.77	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 235	 1	 2.01	 0.45	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 236	 1	 9.82	 2.36	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 237	 1	 0	 0	 0	 140.44	 3	 1	 0	 345	 1	 1.1	 0.9;
	 238	 1	 12.03	 3.26	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 239	 1	 11.47	 3.16	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 240	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 241	 1	 7.11	 1.76	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 242	 1	 4.52	 1.12	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 243	 1	 7.99	 1.44	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 244	 1	 2.91	 0.56	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 245	 1	 3.49	 1.02	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 246	 1	 0	 0	 0	 205.09	 3	 1	 0	 345	 1	 1.1	 0.9;
	 247	 1	 3.7	 0.99	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 248	 1	 2.06	 0.29	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 249	 1	 2.94	 0.67	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 250	 1	 3.55	 0.42	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 251	 1	 6.91	 1.97	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 252	 1	 10.36	 2.95	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 253	 1	 8.05	 2.03	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 254	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 255	 1	 3.6	 1.06	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 256	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 257	 1	 4.12	 0.49	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 258	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 259	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 260	 1	 1.55	 0.19	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 261	 1	 18.79	 2.96	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 262	 1	 2.85	 0.53	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 263	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 264	 1	 2.77	 0.74	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 265	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 266	 1	 5.14	 1.03	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 267	 1	 22.29	 2.67	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 268	 1	 9.2	 2.22	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 269	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 270	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 271	 1	 4.57	 0.93	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 272	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 273	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 274	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 275	 1	 4.42	 1.11	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 276	 1	 2.44	 0.7	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 277	 1	 4.29	 0.71	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 278	 1	 6.86	 1.71	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 279	 1	 8.61	 1.64	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 280	 1	 5.21	 1.46	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 281	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 282	 1	 7.6	 1.91	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 283	 1	 5.4	 1.57	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 284	 1	 4.66	 0.87	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 285	 1	 15.15	 4.45	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 286	 1	 7.15	 1.13	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 287	 1	 10.19	 1.31	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 288	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 289	 1	 1.97	 0.29	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 290	 1	 8.71	 1.85	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 291	 1	 12.48	 3.44	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 292	 1	 6.62	 1.24	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 293	 1	 0	 0	 0	-58.4	 3	 1	 0	 230	 1	 1.1	 0.9;
	 294	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 295	 1	 3.72	 0.82	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 296	 1	 4.93	 1.24	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 297	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 298	 1	 3.33	 0.68	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 299	 1	 4.29	 0.61	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 300	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 301	 1	 9.85	 2.05	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 302	 1	 2.09	 0.5	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 303	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 304	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 305	 1	 5.99	 1.01	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 306	 1	 4.22	 1.13	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 307	 1	 3.31	 0.94	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 308	 1	 4.84	 1	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 309	 1	 8.22	 2.43	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 310	 1	 8.7	 2.13	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 311	 1	 14.7	 4.25	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 312	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 313	 1	 4.1	 0.78	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 314	 1	 7.5	 1.97	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 315	 1	 8.98	 2.31	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 316	 1	 3.77	 0.99	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 317	 1	 3.66	 0.7	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 318	 1	 8.96	 1.36	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 319	 1	 8.56	 2.51	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 320	 1	 6.53	 1.76	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 321	 1	 3.75	 0.45	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 322	 1	 7.58	 1.82	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 323	 1	 2.58	 0.49	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 324	 1	 5.09	 1.09	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 325	 1	 3.87	 0.67	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 326	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 327	 1	 8.87	 1.97	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 328	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 329	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 330	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 331	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 332	 1	 6.84	 1.72	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 333	 1	 1.96	 0.5	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 334	 1	 7.92	 1.34	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 335	 1	 3.73	 0.89	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 336	 1	 5.1	 1.37	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 337	 1	 3.85	 0.89	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 338	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 339	 1	 5.73	 1.29	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 340	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 341	 1	 6.13	 1.03	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 342	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 343	 1	 6.26	 1.11	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 344	 1	 6.87	 1.55	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 345	 1	 3.7	 0.8	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 346	 1	 5.01	 1.25	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 347	 1	 4.61	 1.15	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 348	 1	 3.07	 0.77	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 349	 1	 3.77	 0.75	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 350	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 351	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 352	 1	 2.81	 0.47	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 353	 1	 2.3	 0.44	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 354	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 355	 1	 7.59	 1.12	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 356	 1	 3	 0.77	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 357	 1	 4.59	 1.07	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 358	 1	 3.65	 0.98	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 359	 1	 5.7	 0.8	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 360	 1	 2.39	 0.33	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 361	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 362	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 363	 1	 5.89	 0.88	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 364	 1	 2.72	 0.35	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 365	 1	 5.7	 1.2	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 366	 1	 1.45	 0.32	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 367	 1	 2.76	 0.63	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 368	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 369	 1	 4.48	 1.1	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 370	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 371	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 372	 1	 1.68	 0.45	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 373	 1	 5.26	 1.42	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 374	 1	 4.15	 1.22	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 375	 1	 3.07	 0.51	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 376	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 377	 1	 2.79	 0.36	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 378	 1	 7.76	 1.6	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 379	 1	 7.87	 2.28	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 380	 1	 14.3	 3.99	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 381	 1	 6.53	 1.32	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 382	 1	 2.51	 0.62	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 383	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 384	 1	 3.92	 0.75	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 385	 1	 3.93	 0.67	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 386	 1	 7.3	 1.9	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 387	 1	 10.35	 1.88	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 388	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 389	 1	 5.49	 0.8	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 390	 1	 7.68	 1.35	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 391	 1	 3.23	 0.62	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 392	 1	 3.87	 1.04	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 393	 1	 5.85	 0.85	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 394	 1	 3.7	 1.07	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 395	 1	 10.99	 2.3	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 396	 1	 107.22	 16.59	 0	 147.83	 3	 1	 0	 500	 1	 1.1	 0.9;
	 397	 1	 11.66	 2.86	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 398	 1	 11.9	 2.75	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 399	 1	 6.76	 1.93	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 400	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 401	 1	 5.06	 1.19	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 402	 1	 5.14	 1.29	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 403	 1	 3.91	 1.14	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 404	 1	 5.36	 0.98	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 405	 1	 3.67	 1.08	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 406	 1	 9.84	 2.26	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 407	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 408	 1	 2.34	 0.62	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 409	 1	 5.06	 1.42	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 410	 1	 1.9	 0.49	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 411	 1	 16.03	 4.42	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 412	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 413	 1	 40.29	 10.46	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 414	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 415	 1	 1.54	 0.42	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 416	 1	 14.58	 3.48	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 417	 1	 11.59	 2.47	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 418	 1	 6.82	 0.84	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 419	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 420	 1	 5.17	 1.31	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 421	 1	 4.78	 1.35	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 422	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 423	 1	 3.38	 0.91	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 424	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 425	 1	 4.51	 1.3	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 426	 1	 2.12	 0.61	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 427	 1	 1.25	 0.3	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 428	 1	 8.24	 1.42	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 429	 1	 4.87	 0.86	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 430	 1	 6.94	 1.8	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 431	 1	 52.28	 10.75	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 432	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 433	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 434	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 435	 1	 17.79	 4.09	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 436	 1	 4.27	 1.19	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 437	 1	 7.46	 1.2	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 438	 1	 5.46	 0.97	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 439	 1	 9.17	 2.69	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 440	 1	 20.43	 6.23	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 441	 1	 9.8	 1.3	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 442	 1	 23.86	 5.46	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 443	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 444	 1	 3.45	 0.48	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 445	 1	 3.3	 0.77	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 446	 1	 6.41	 1.85	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 447	 1	 33.31	 7.07	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 448	 1	 2.01	 0.4	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 449	 1	 13.12	 2	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 450	 1	 6.36	 0.97	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 451	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 452	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 453	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 454	 1	 6.37	 1.49	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 455	 1	 3.38	 0.81	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 456	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 457	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 458	 1	 1.92	 0.48	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 459	 1	 7.92	 1.22	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 460	 1	 6.57	 0.86	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 461	 1	 3.5	 0.62	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 462	 1	 6.12	 1.23	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 463	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 464	 1	 3.22	 0.96	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 465	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 466	 1	 5.05	 1.09	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 467	 1	 4.87	 1.12	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 468	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 469	 1	 41.01	 9.08	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 470	 1	 1.4	 0.42	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 471	 1	 2.4	 0.73	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 472	 1	 5.8	 0.99	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 473	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 474	 1	 5.54	 1.54	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 475	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 476	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 477	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 478	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 479	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 480	 1	 7.36	-5.33	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 481	 1	 3.66	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 482	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 483	 1	 4.01	-4	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 484	 1	 3.2	-3.98	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 485	 1	 5.85	 1.46	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 486	 1	 5.74	 1.01	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 487	 1	 7.25	 1.43	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 488	 1	 5.39	 1.08	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 489	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 490	 1	 10.05	 2.47	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 491	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 492	 1	 11.24	 2.55	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 493	 1	 5.66	 1.34	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 494	 1	 5.79	 1.74	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 495	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 496	 1	 12.5	 3.24	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 497	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 498	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 499	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 500	 1	 5.39	 1.26	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 501	 1	 7.87	 1.39	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 502	 1	 2.36	 0.28	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 503	 1	 7.28	 1.45	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 504	 1	 5.04	 1.47	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 505	 1	 7.78	 1.49	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 506	 1	 8.06	 1.22	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 507	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 508	 1	 5.6	 1.02	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 509	 1	 7.79	 1.1	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 510	 1	 5.93	 1.45	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 511	 1	 3.36	 0.51	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 512	 1	 27.22	 6.59	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 513	 1	 5.66	 1.14	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 514	 1	 10.48	 1.37	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 515	 1	 7.44	 1.79	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 516	 1	 19.77	 4.12	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 517	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 518	 1	 3.94	 1.12	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 519	 1	 53.41	 9.4	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 520	 1	 52.83	 14.55	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 521	 1	 45.84	 10.34	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 522	 1	 7.13	 1.37	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 523	 1	 19.34	 2.75	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 524	 1	 14.57	 3.96	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 525	 1	 49.53	 13.21	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 526	 1	 5.58	 1.55	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 527	 1	 13.15	 1.72	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 528	 1	 45.18	 10.63	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 529	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 530	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 531	 1	 7.99	 2	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 532	 1	 3.79	 0.78	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 533	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 534	 1	 9.05	 2.29	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 535	 1	 9.99	 1.77	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 536	 1	 9.54	 2.36	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 537	 1	 9.86	 2.33	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 538	 1	 7.27	 0.87	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 539	 1	 5.18	 0.96	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 540	 1	 6.86	 1.89	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 541	 1	 6.16	 1.83	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 542	 1	 7.76	 1.37	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 543	 1	 10.1	 2.37	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 544	 1	 6.97	 0.98	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 545	 1	 10.43	 2.56	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 546	 1	 7.25	 2.1	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 547	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 548	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 549	 1	 4.4	 0.98	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 550	 1	 4.67	 0.87	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 551	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 552	 1	 2.95	 0.72	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 553	 1	 8.19	 1.81	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 554	 1	 0	 0	 0	 185.43	 3	 1	 0	 345	 1	 1.1	 0.9;
	 555	 1	 12.22	 1.62	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 556	 1	 7.32	 2.01	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 557	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 558	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 559	 1	 6.44	 1.2	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 560	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 561	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 562	 1	 10.79	 1.73	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 563	 1	 9.12	 2.35	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 564	 1	 3.14	 0.92	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 565	 1	 5.21	 1.45	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 566	 1	 4.2	 0.84	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 567	 1	 5.42	 1.08	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 568	 1	 10.31	 2.53	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 569	 1	 78.72	 12.88	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 570	 1	 51.96	 8.01	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 571	 1	 4.67	 0.7	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 572	 1	 4.19	 0.74	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 573	 1	 0	 0	 0	 16.63	 3	 1	 0	 230	 1	 1.1	 0.9;
	 574	 1	 26.88	 4.66	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 575	 1	 10.78	 2.79	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 576	 1	 9.03	 1.68	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 577	 1	 13.3	 3.89	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 578	 1	 4.01	 0.89	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 579	 1	 5.3	 1.09	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 580	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 581	 1	 6.07	 1.76	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 582	 1	 5.43	 1.49	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 583	 1	 8.09	 1.05	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 584	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 585	 1	 7.41	 1.3	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 586	 1	 5.81	 1.61	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 587	 1	 6.37	 0.95	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 588	 1	 4.64	 1.21	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 589	 1	 7.47	 1.9	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 590	 1	 8.51	 2.49	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 591	 1	 6.31	 1.81	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 592	 1	 9.3	 1.19	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 593	 1	 3.32	 0.52	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 594	 1	 8.49	 1.98	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 595	 1	 13.55	 2.79	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 596	 1	 8.42	 1.68	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 597	 1	 5.04	 1.26	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 598	 1	 13.07	 2.7	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 599	 1	 13.74	 3.86	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 600	 1	 2.47	 0.67	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 601	 1	 6.34	 1.84	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 602	 1	 2.67	 0.76	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 603	 1	 3.66	 1.03	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 604	 1	 15.43	 4.44	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 605	 1	 8.19	 1.55	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 606	 1	 7.11	 1.45	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 607	 1	 11.12	 1.86	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 608	 1	 11.3	 1.79	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 609	 1	 6.25	 1.32	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 610	 1	 15.78	 3.67	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 611	 1	 6.94	 1.89	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 612	 1	 5.09	 0.71	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 613	 1	 6.07	 1.41	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 614	 1	 4.64	 1.18	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 615	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 616	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 617	 1	 3.37	 0.7	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 618	 1	 4.7	 0.56	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 619	 1	 9.89	 2.91	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 620	 1	 5.95	 1.66	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 621	 1	 6.09	 1.44	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 622	 1	 10.43	 2.05	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 623	 1	 7.07	 1.29	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 624	 1	 8.05	 2.04	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 625	 1	 5.97	 1.58	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 626	 1	 10.07	 1.98	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 627	 1	 5.15	 1.45	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 628	 1	 1.73	 0.47	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 629	 1	 8.07	 1.99	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 630	 1	 13.37	 3.83	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 631	 1	 3.61	 0.6	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 632	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 633	 1	 4.05	 0.8	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 634	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 635	 1	 5.12	 1.32	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 636	 1	 41.03	 7.94	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 637	 1	 70.48	 20.08	 0	 139.19	 3	 1	 0	 345	 1	 1.1	 0.9;
	 638	 1	 3.8	 1.08	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 639	 1	 8.09	 1.93	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 640	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 641	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 642	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 643	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 644	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 645	 1	 5.33	 1.22	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 646	 1	 5.67	 1.25	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 647	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 648	 1	 4.82	 0.8	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 649	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 650	 1	 6.08	 0.71	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 651	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 652	 1	 3.05	 0.75	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 653	 1	 6.97	 1.92	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 654	 1	 2.05	 0.51	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 655	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 656	 1	 3.18	 0.56	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 657	 1	 4.73	 0.61	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 658	 1	 4.16	 1.14	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 659	 1	 2.6	 0.51	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 660	 1	 6.65	 1.32	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 661	 1	 3.26	 0.51	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 662	 1	 3.11	 0.59	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 663	 1	 7.57	 1.44	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 664	 1	 3.61	 0.81	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 665	 1	 7.47	 2.15	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 666	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 667	 1	 6.13	 1.66	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 668	 1	 4.64	 0.85	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 669	 1	 7.32	 1.71	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 670	 1	 2.32	 0.27	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 671	 1	 4.44	 0.53	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 672	 1	 4.19	 0.87	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 673	 1	 3.18	 0.48	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 674	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 675	 1	 41.09	 5.49	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 676	 1	 4.87	 1.18	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 677	 1	 5.4	 1.31	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 678	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 679	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 680	 1	 8.25	 1.9	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 681	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 682	 1	 8.28	 1.97	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 683	 1	 6.38	 1.84	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 684	 1	 4.7	 1.32	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 685	 1	 7.22	 1.63	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 686	 1	 7.99	 1.89	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 687	 1	 3.12	 0.86	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 688	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 689	 1	 13.83	 1.64	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 690	 1	 1.98	 0.33	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 691	 1	 6.6	 1.32	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 692	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 693	 1	 9.61	 1.37	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 694	 1	 0	 0	 0	 0	 3	 1	 0	 230	 1	 1.1	 0.9;
	 695	 1	 8.34	 2.24	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 696	 1	 3.39	 0.59	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 697	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 698	 1	 5.73	 1.42	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 699	 1	 4.58	 0.95	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 700	 1	 1.46	 0.23	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 701	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 702	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 703	 1	 2.71	 0.8	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 704	 1	 7.16	 2.03	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 705	 1	 5.97	 1.75	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 706	 1	 14.66	 2.58	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 707	 1	 1.04	 0.14	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 708	 1	 3.61	 0.86	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 709	 1	 10.37	 2.01	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 710	 1	 3.29	 0.57	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 711	 1	 1.22	 0.22	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 712	 1	 9.87	 2.54	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 713	 1	 4.39	 0.9	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 714	 1	 4.55	 1.28	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 715	 1	 6.57	 1.72	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 716	 1	 1.66	 0.34	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 717	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 718	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 719	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 720	 1	 2.68	 0.69	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 721	 1	 5.57	 1.69	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 722	 1	 3.31	 0.65	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 723	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 724	 1	 9.29	 2.69	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 725	 1	 8.19	 1.63	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 726	 1	 71.89	 13.71	 0	 106.81	 3	 1	 0	 345	 1	 1.1	 0.9;
	 727	 1	 4.01	 0.88	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 728	 1	 3.73	 0.92	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 729	 1	 2.84	 0.78	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 730	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 731	 1	 3.18	 0.96	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 732	 1	 1.99	 0.45	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 733	 1	 3.8	 0.78	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 734	 1	 3.76	-5.43	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 735	 1	 3.94	 0.91	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 736	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 737	 1	 7.32	 1.06	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 738	 1	 7.52	 1.5	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 739	 1	 5.95	 0.93	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 740	 1	 6.78	 2.03	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 741	 1	 1.33	 0.3	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 742	 1	 1.76	 0.45	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 743	 1	 4.43	 1.26	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 744	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 745	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 746	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 747	 1	 17.85	 2.21	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 748	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 749	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 750	 1	 2.84	 0.7	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 751	 1	 7.54	 2.09	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 752	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 753	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 754	 1	 15.29	 4.17	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 755	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 756	 1	 9.3	 1.98	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 757	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 758	 1	 11.97	 3.03	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 759	 1	 4.86	 1.21	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 760	 1	 5.71	 1.49	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 761	 1	 4.97	 1.09	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 762	 1	 4.38	 1.32	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 763	 1	 0	 0	 0	-92.99	 3	 1	 0	 230	 1	 1.1	 0.9;
	 764	 1	 4.48	 1.33	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 765	 1	 9.35	 2	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 766	 1	 4.05	 1.08	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 767	 1	 13.1	 4.03	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 768	 1	 11.59	 3.32	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 769	 1	 0	 0	 0	 0	 3	 1	 0	 230	 1	 1.1	 0.9;
	 770	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 771	 1	 3.88	 0.84	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 772	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 773	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 774	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 775	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 776	 1	 37.17	 7.47	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 777	 1	 2.46	 0.5	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 778	 1	 4.67	 0.89	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 779	 1	 6.68	 1.78	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 780	 1	 5.41	 1.47	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 781	 1	 7.09	 1.85	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 782	 1	 11.97	 2.85	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 783	 1	 6.46	 1.52	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 784	 1	 92.66	 28.03	 0	 108.25	 3	 1	 0	 500	 1	 1.1	 0.9;
	 785	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 786	 1	 12.35	 2.38	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 787	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 788	 1	 2.63	 0.51	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 789	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 790	 1	 6.42	 1.57	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 791	 1	 17.53	 3.71	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 792	 1	 4.68	 1.28	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 793	 1	 3.92	 0.98	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 794	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 795	 1	 5.28	 0.7	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 796	 1	 1.84	 0.51	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 797	 1	 5.26	 1.39	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 798	 1	 7.17	 0.87	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 799	 1	 6.71	 1.81	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 800	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 801	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 802	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 803	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 804	 1	 16.65	 4.5	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 805	 1	 6.77	 1.95	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 806	 1	 9.76	 2.6	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 807	 1	 6.19	 1.53	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 808	 1	 8.06	 2.04	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 809	 1	 8.11	 1.15	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 810	 1	 5.24	 1.2	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 811	 1	 7.98	 1.04	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 812	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 813	 1	 4.22	 1.24	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 814	 1	 7.29	 2.09	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 815	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 816	 1	 7.47	 2.21	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 817	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 818	 1	 5.38	 0.71	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 819	 1	 4.05	 0.59	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 820	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 821	 1	 3.72	 0.92	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 822	 1	 12.65	 2.89	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 823	 1	 25.49	 3.73	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 824	 1	 6.76	 1.58	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 825	 1	 6.64	 1.92	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 826	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 827	 1	 7.01	 1.73	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 828	 1	 8.62	 2.29	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 829	 1	 3.42	 0.9	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 830	 1	 6.01	 0.81	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 831	 1	 2.43	 0.58	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 832	 1	 10.47	 3.02	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 833	 1	 3.43	 0.49	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 834	 1	 4.5	 1.03	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 835	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 836	 1	 4.34	 0.99	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 837	 1	 6.45	 1.88	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 838	 1	 6.78	 1.84	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 839	 1	 8.92	 2.15	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 840	 1	 10.58	 3.19	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 841	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 842	 1	 8.95	 2.3	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 843	 1	 9.21	 1.64	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 844	 1	 8.9	 2.24	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 845	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 846	 1	 3.85	 1.08	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 847	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 848	 1	 4.69	 1.31	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 849	 1	 15.01	 2.87	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 850	 1	 11.37	 3.29	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 851	 1	 6.39	 1.68	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 852	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 853	 1	 10.87	 1.4	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 854	 1	 4.43	 1.15	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 855	 1	 6.39	 1.7	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 856	 1	 8.48	 1.11	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 857	 1	 11.2	 2.85	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 858	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 859	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 860	 1	 7.45	 1.62	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 861	 1	 11.22	 2.71	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 862	 1	 1.42	 0.29	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 863	 1	 2.62	 0.62	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 864	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 865	 1	 7.43	 1.72	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 866	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 867	 1	 11.88	 3.32	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 868	 1	 5.92	 1.06	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 869	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 870	 1	 9.25	 1.48	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 871	 1	 6.51	 1.43	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 872	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 873	 1	 5	 0.86	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 874	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 875	 1	 10.52	 2.9	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 876	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 877	 1	 11.05	 2.95	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 878	 1	 10.41	 1.85	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 879	 1	 11.33	 1.87	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 880	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 881	 1	 13.88	 1.71	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 882	 1	 5.6	 1.48	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 883	 1	 1.45	 0.28	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 884	 1	 1.13	 0.3	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 885	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 886	 1	 6.61	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 887	 1	 9.73	 2.31	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 888	 1	 3.63	 0.63	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 889	 1	 3.49	 0.54	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 890	 1	 87.78	 20.68	 0	 200	 3	 1	 0	 500	 1	 1.1	 0.9;
	 891	 1	 4.21	 0.55	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 892	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 893	 1	 5.44	 0.97	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 894	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 895	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 896	 1	 3.56	 0.62	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 897	 1	 1.81	 0.53	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 898	 1	 10.92	 1.32	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 899	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 900	 1	 7.46	 1.89	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 901	 1	 10.36	 2.83	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 902	 1	 3.86	 0.58	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 903	 1	 3.23	 0.58	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 904	 1	 12.25	 2.48	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 905	 1	 15.28	 3.41	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 906	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 907	 1	 5.32	 1.2	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 908	 1	 1.94	 0.53	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 909	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 910	 1	 15.35	 3.08	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 911	 1	 4.16	 1.19	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 912	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 913	 1	 4.08	 0.94	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 914	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 915	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 916	 1	 2.44	 0.6	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 917	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 918	 1	 0	 0	 0	 136.06	 3	 1	 0	 345	 1	 1.1	 0.9;
	 919	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 920	 1	 13.15	 3.45	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 921	 1	 11.63	 2.53	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 922	 1	 1.98	 0.49	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 923	 1	 9.24	 1.31	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 924	 1	 8	 1.05	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 925	 1	 6.53	 0.99	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 926	 1	 3.08	 0.49	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 927	 1	 5.23	 1.05	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 928	 1	 8.67	 2.57	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 929	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 930	 1	 7.13	 1.29	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 931	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 932	 1	 5.49	 1.36	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 933	 1	 4.46	 0.81	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 934	 1	 5.06	 1.5	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 935	 1	 13.05	 3.36	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 936	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 937	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 938	 1	 8.36	 1.56	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 939	 1	 52.75	 8.63	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 940	 1	 13.6	 4.04	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 941	 1	 7.83	 1.73	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 942	 1	 4.26	 0.51	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 943	 1	 6.9	 1.54	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 944	 1	 4.35	 0.57	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 945	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 946	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 947	 1	 5.83	 1.29	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 948	 1	 10.24	 2.55	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 949	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 950	 1	 15.12	 4.31	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 951	 1	 14.72	 3.62	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 952	 1	 12.15	 1.73	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 953	 1	 4.15	 1.12	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 954	 1	 4.65	 0.89	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 955	 1	 7.23	 1.59	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 956	 1	 17.58	 2.47	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 957	 1	 3.97	 1.07	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 958	 1	 11.33	 2.26	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 959	 1	 3.79	 0.49	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 960	 1	 8.54	 1.86	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 961	 1	 5.41	 1.54	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 962	 1	 6	 1.77	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 963	 1	 3.96	 1.1	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 964	 1	 5.21	 1.21	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 965	 1	 3.45	 0.7	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 966	 1	 13.44	 3.48	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 967	 1	 2.56	 0.37	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 968	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 969	 1	 5.35	 1.1	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 970	 1	 3.36	 0.71	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 971	 1	 7.69	 1.83	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 972	 1	 11.57	 3.34	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 973	 1	 2.18	 0.59	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 974	 1	 7.39	 1.35	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 975	 1	 5.66	 0.99	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 976	 1	 4.69	 0.86	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 977	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 978	 1	 8.22	 1.09	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 979	 1	 10.16	 2.94	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 980	 1	 6.06	 1.28	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 981	 1	 4.21	 1.04	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 982	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 983	 1	 3.43	 0.72	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 984	 1	 2.64	 0.7	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 985	 1	 9.07	 2.22	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 986	 1	 3.77	 0.72	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 987	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 988	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 989	 1	 4.35	 0.62	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 990	 1	 5.21	 0.98	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 991	 1	 4	 0.88	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 992	 1	 4.24	 1.09	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 993	 1	 7.76	 1.03	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 994	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 995	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 996	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 997	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 998	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 999	 1	 4.52	 1.13	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1000	 1	 7.41	 2.07	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1001	 1	 4.91	 0.64	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1002	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1003	 1	 6.11	 1.34	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1004	 1	 5.02	 1.4	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1005	 1	 3.11	 0.7	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1006	 1	 3.65	 0.61	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1007	 1	 3.08	 0.88	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1008	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1009	 1	 6.5	 1.31	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1010	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1011	 1	 7.6	 2.21	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1012	 1	 7.66	 1.25	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1013	 1	 5.17	 1.36	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1014	 1	 5.75	 1.43	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1015	 1	 5.67	 1.48	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1016	 1	 3.52	 0.71	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1017	 1	 8.84	 2.22	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1018	 1	 3.45	 0.84	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1019	 1	 11.68	 1.87	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1020	 1	 6.98	 1.33	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1021	 1	 3.99	 0.96	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1022	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1023	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1024	 1	 3.01	 0.36	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1025	 1	 3.15	 0.53	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1026	 1	 7.76	 2.18	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1027	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1028	 1	 8.12	 1.9	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1029	 1	 5	 0.68	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1030	 1	 10.11	 3.25	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1031	 1	 0	 0	 0	 0	 3	 1	 0	 500	 1	 1.1	 0.9;
	 1032	 1	 7.6	 1.76	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1033	 1	 15.44	 3.96	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1034	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1035	 1	 4.89	 0.93	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1036	 1	 6.84	 1.57	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1037	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1038	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1039	 1	 4.79	 0.56	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1040	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1041	 1	 22.24	 6.54	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1042	 1	 13.66	 4.12	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1043	 1	 2.16	 0.43	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1044	 1	 3.91	 0.9	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1045	 1	 0	 0	 0	 107.45	 3	 1	 0	 345	 1	 1.1	 0.9;
	 1046	 1	 1.57	 0.34	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1047	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1048	 1	 6.03	 0.72	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1049	 1	 3.08	 0.6	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1050	 1	 4.04	 1.02	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1051	 1	 6.57	 1.62	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1052	 1	 7.13	 1.43	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1053	 1	 3.14	 0.41	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1054	 1	 7.06	 1.53	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1055	 1	 6.07	 1.4	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1056	 1	 15.32	 4.51	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1057	 1	 3.88	 0.55	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1058	 1	 13.07	 3.08	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1059	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1060	 1	 7.95	 2.29	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1061	 1	 4.56	 0.73	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1062	 1	 8.61	 2.4	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1063	 1	 5.37	 0.7	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1064	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1065	 1	 5.14	 1.47	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1066	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1067	 1	 4.22	 0.67	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1068	 1	 6.48	 1.53	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1069	 1	 3.44	 0.7	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1070	 1	 5.7	 1.01	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1071	 1	 3.71	 0.82	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1072	 1	 2.17	 0.38	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1073	 1	 10.39	 1.87	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1074	 1	 5.93	 0.97	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1075	 1	 7.49	 1.14	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1076	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1077	 1	 3.54	 0.91	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1078	 1	 12.91	 3.72	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1079	 1	 17.96	 3.82	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1080	 1	 7.2	 1.75	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1081	 1	 6.67	 1.23	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1082	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1083	 1	 3.11	 0.91	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1084	 1	 3.17	 0.89	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1085	 1	 4.35	 0.6	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1086	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1087	 1	 10.44	 3.02	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1088	 1	 5.79	 1.15	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1089	 1	 3.57	 0.8	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1090	 1	 0	 0	 0	 47.59	 3	 1	 0	 230	 1	 1.1	 0.9;
	 1091	 1	 8.55	 2.24	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1092	 1	 10.78	 2.38	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1093	 1	 4.73	 1.39	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1094	 1	 7.13	 1.27	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1095	 1	 12.78	 2.55	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1096	 1	 9.14	 1.62	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1097	 1	 8.19	 1.23	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1098	 1	 4.23	 1.21	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1099	 1	 4.98	 1.43	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1100	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1101	 1	 5.02	 1.07	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1102	 1	 2.14	 0.51	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1103	 1	 6.04	 0.92	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1104	 1	 4.96	 0.92	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1105	 1	 1.72	 0.47	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1106	 1	 4.23	 0.79	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1107	 1	 18.36	 3.73	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1108	 1	 12.45	 3	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1109	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1110	 1	 6.94	 1.8	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1111	 1	 8.26	 2.02	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1112	 1	 10.62	-6.21	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1113	 1	 10.03	 2.85	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1114	 1	 0.08	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1115	 1	 4.11	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1116	 1	 2.77	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1117	 1	 3.9	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1118	 1	 2.63	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1119	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1120	 1	 10.89	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1121	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1122	 1	 4.32	 1.08	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1123	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1124	 1	 4.46	 0.81	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1125	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1126	 1	 26.75	 5.94	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1127	 1	 6.63	 1.78	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1128	 1	 9.61	 2.05	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1129	 1	 4.05	 0.54	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1130	 1	 6.76	 1.76	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1131	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1132	 1	 5.12	 1.1	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1133	 1	 4.45	 0.62	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1134	 1	 8.05	 2.18	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1135	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1136	 1	 57.35	 12.26	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1137	 1	 54.23	 14.36	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1138	 1	 5.14	 1.13	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1139	 1	 11.15	 3.07	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1140	 1	 10.82	 2.37	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1141	 1	 4.84	 1.15	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1142	 1	 2.6	 0.55	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1143	 1	 14.72	 4.05	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1144	 1	 4.79	 0.59	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1145	 1	 6.4	 1.28	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1146	 1	 8.84	 2.48	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1147	 1	 4.07	 0.78	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1148	 1	 16.13	 2.09	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1149	 1	 31.46	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1150	 1	 19.58	 4.18	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1151	 1	 6.11	 0.98	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1152	 1	 6.23	 1.11	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1153	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1154	 1	 6.34	 1.64	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1155	 1	 10.42	 2.25	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1156	 1	 7.42	 1.95	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1157	 1	 8.56	 2.28	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1158	 1	 0.88	 0.15	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1159	 1	 7.82	 1.47	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1160	 1	 7.38	 1.1	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1161	 1	 12.86	 3.18	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1162	 1	 6.42	 1.65	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1163	 1	 1.42	 0.4	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1164	 1	 3.12	 0.64	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1165	 1	 4.38	 0.98	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1166	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1167	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1168	 1	 5.79	 1.7	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1169	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1170	 1	 7.8	 1.67	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1171	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1172	 1	 6.5	 1.01	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1173	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1174	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1175	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1176	 1	 3.34	 0.91	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1177	 1	 5.69	 1.61	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1178	 1	 4.96	 0.79	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1179	 1	 6.03	 1.66	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1180	 1	 3.99	 0.52	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1181	 1	 9.07	 2.7	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1182	 1	 13.33	 1.64	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1183	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1184	 1	 5.92	 1.66	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1185	 1	 41.92	 10.16	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1186	 1	 15.02	-5.51	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1187	 1	 1.61	 0.41	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1188	 1	 4.86	 1.12	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1189	 1	 4.54	 0.64	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1190	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1191	 1	 10.49	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1192	 1	 10.59	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1193	 1	 9.62	 2.65	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1194	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1195	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1196	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1197	 1	 3.17	 0.52	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1198	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1199	 1	 2.4	 0.58	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1200	 1	 2.6	 0.72	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1201	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1202	 1	 7.77	 2.11	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1203	 1	 12.3	 1.99	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1204	 1	 3.94	 1.14	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1205	 1	 7.18	 1.6	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1206	 1	 7.75	 2.18	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1207	 1	 8.39	 1.43	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1208	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1209	 1	 6.96	 1.74	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1210	 1	 7.09	 1.61	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1211	 1	 7.83	 1.44	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1212	 1	 4.2	 0.76	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1213	 1	 2.33	 0.34	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1214	 1	 2.5	 0.57	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1215	 1	 3.17	 0.96	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1216	 1	 11.89	 2.36	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1217	 1	 2.53	 0.59	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1218	 1	 5.43	 1.31	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1219	 1	 11.7	 3.58	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1220	 1	 0.66	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1221	 1	 6.16	 1.83	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1222	 1	 2.62	 0.54	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1223	 1	 4.87	 1.42	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1224	 1	 5.01	 1.4	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1225	 1	 3.87	 1.06	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1226	 1	 1.78	 0.35	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1227	 1	 3.29	 0.97	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1228	 1	 1.66	 0.33	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1229	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1230	 1	 1.85	 0.44	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1231	 1	 1.91	 0.41	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1232	 1	 5.64	 1.73	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1233	 1	 3.14	 0.57	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1234	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1235	 1	 5.28	 0.77	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1236	 1	 1.64	 0.25	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1237	 1	 4.42	 1.21	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1238	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1239	 1	 7.42	 1.89	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1240	 1	 5.37	 1.61	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1241	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1242	 1	 6.86	 1.35	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1243	 1	 13.7	 3.95	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1244	 1	 5	 1.2	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1245	 1	 3.16	 0.57	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1246	 1	 3.16	 0.6	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1247	 1	 20.32	 5.56	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1248	 1	 3.32	 0.81	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1249	 1	 2.22	 0.66	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1250	 1	 2.12	 0.53	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1251	 1	 3.44	 1	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1252	 1	 3.82	 0.5	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1253	 1	 2.15	 0.55	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1254	 1	 2.55	 0.43	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1255	 1	 2.5	 0.72	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1256	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1257	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1258	 1	 4.5	 1.02	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1259	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1260	 1	 3.31	 0.49	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1261	 1	 3.75	 0.97	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1262	 1	 4.16	 0.58	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1263	 1	 8.74	 1.28	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1264	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1265	 1	 88.45	 17.59	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1266	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1267	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1268	 1	 4.03	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1269	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1270	 1	 2.65	 0.74	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1271	 1	 4.92	 1.33	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1272	 1	 6.15	 1.59	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1273	 1	 6.69	 1.61	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1274	 1	 4.33	 1.23	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1275	 1	 5.61	 0.93	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1276	 1	 6.5	 1.44	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1277	 1	 5.31	 1.51	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1278	 1	 5.88	 1.58	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1279	 1	 5.06	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1280	 1	 0.8	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1281	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1282	 1	 1.58	 0.23	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1283	 1	 3.68	 0.59	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1284	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1285	 1	 5.59	 1.45	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1286	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1287	 1	 12	 2.89	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1288	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1289	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1290	 1	 6	 1.87	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1291	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1292	 1	 6.75	 1.74	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1293	 1	 5.62	 1.4	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1294	 1	 4.49	 1.06	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1295	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1296	 1	 0.72	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1297	 1	 7.09	 0.83	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1298	 1	 8.13	 2.23	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1299	 1	 13.98	 4.06	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1300	 1	 3.07	 0.81	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1301	 1	 1.59	 0.33	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1302	 1	 2.69	 0.32	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1303	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1304	 1	 3.07	 0.71	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1305	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1306	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1307	 1	 20.62	-3.43	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1308	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1309	 1	 0.56	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1310	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1311	 1	 15.98	 3.54	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1312	 1	 4.09	 0.9	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1313	 1	 5.04	 0.75	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1314	 1	 9.53	 1.69	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1315	 1	 10.91	 2.53	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1316	 1	 7.12	 1.98	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1317	 1	 4.85	 0.96	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1318	 1	 6.21	 0.93	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1319	 1	 2.37	 0.62	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1320	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1321	 1	 2.29	 0.61	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1322	 1	 3.22	 0.42	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1323	 1	 4.92	-7.01	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1324	 1	 2.05	 0.39	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1325	 1	 1.74	 0.48	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1326	 1	 4.69	 1.31	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1327	 1	 3.24	 0.38	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1328	 1	 3.71	 0.91	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1329	 1	 3.13	 0.91	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1330	 1	 2.99	 0.57	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1331	 1	 2.58	 0.36	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1332	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1333	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1334	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1335	 1	 0	 0	 0	 0	 3	 1	 0	 230	 1	 1.1	 0.9;
	 1336	 1	 6.92	 1.56	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1337	 1	 14.47	 3.39	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1338	 1	 16.88	 4.03	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1339	 1	 12.32	 3.62	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1340	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1341	 1	 7.2	 1.32	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1342	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1343	 1	 13.01	 2.99	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1344	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1345	 1	 1.65	 0.44	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1346	 1	 2.48	 0.6	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1347	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1348	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1349	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1350	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1351	 1	 0.28	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1352	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1353	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1354	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1355	 1	 0.98	 0.24	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1356	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1357	 1	 0.58	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1358	 1	 0.76	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1359	 1	 0	 0	 0	 0	 3	 1	 0	 345	 1	 1.1	 0.9;
	 1360	 1	 4.65	 1.27	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1361	 1	 0.87	 0.19	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1362	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1363	 1	 12.5	 1.87	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1364	 1	 43.55	 5.86	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1365	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1366	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1367	 1	 8.47	 2.49	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1368	 1	 3.81	 0.73	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1369	 1	 2.66	 0.34	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1370	 1	 4.14	 0.92	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1371	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1372	 1	 1.15	 0.17	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1373	 1	 12.66	 3.13	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1374	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1375	 1	 32.87	 7.52	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1376	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1377	 1	 38.64	 10.74	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1378	 1	 3.05	 0.62	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1379	 1	 7.24	 1.15	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1380	 1	 4.13	 0.41	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1381	 1	 5.75	 0.63	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1382	 1	 3.88	 0.73	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1383	 1	 2.34	 0.48	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1384	 1	 6.83	 1.83	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1385	 1	 5.86	 0.86	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1386	 1	 5.01	 1.14	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1387	 1	 4.5	 0.83	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1388	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1389	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1390	 1	 2.89	 0.64	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1391	 1	 3.41	 0.55	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1392	 1	 19.69	 4.27	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1393	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1394	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1395	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1396	 1	 5.65	 1.33	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1397	 1	 4.66	 0.97	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1398	 1	 6.14	 1.54	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1399	 1	 4.66	 0.83	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1400	 1	 6.61	 1.24	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1401	 1	 4.36	 1.16	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1402	 1	 6.68	 1.67	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1403	 1	 4.92	 0.96	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1404	 1	 4.49	 0.52	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1405	 1	 7.39	 1.69	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1406	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1407	 1	 14.28	 3.03	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1408	 1	 7.29	 1.12	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1409	 1	 7.53	 1.96	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1410	 1	 8.99	 1.52	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1411	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1412	 1	 10.3	 1.51	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1413	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1414	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1415	 1	 10.26	 1.97	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1416	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1417	 1	 15.94	 3.93	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1418	 1	 6.74	 1.13	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1419	 1	 5.1	 0.69	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1420	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1421	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1422	 1	 15.03	 3.72	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1423	 1	 23.07	 5.52	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1424	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1425	 1	 17.34	 4.72	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1426	 1	 7.22	 0.89	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1427	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1428	 1	 3.5	 0.69	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1429	 1	 0	 0	 0	 39.69	 7	 1	 0	 345	 1	 1.1	 0.9;
	 1430	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1431	 1	 6.43	 0.9	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1432	 1	 6.82	 1.6	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1433	 1	 6.45	 1.7	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1434	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1435	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1436	 1	 3.35	 0.62	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1437	 1	 9.25	 2.75	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1438	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1439	 1	 7.89	 1.19	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1440	 1	 12.41	 1.8	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1441	 1	 7.16	 0.86	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1442	 1	 13.62	 2.58	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1443	 1	 24.06	 7.38	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1444	 1	 1.85	 0.31	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1445	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1446	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1447	 1	 8.79	 1.84	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1448	 1	 4.96	 0.62	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1449	 1	 4.1	 0.94	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1450	 1	 7.02	 1.87	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1451	 1	 10.61	 2.66	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1452	 1	 100.58	 29.83	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1453	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1454	 1	 9.96	 1.75	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1455	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1456	 1	 8.48	 1.56	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1457	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1458	 1	 10.79	 1.44	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1459	 1	 5.17	 0.84	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1460	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1461	 1	 4.7	 0.6	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1462	 1	 7.48	 0.85	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1463	 1	 8.28	 1.65	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1464	 1	 12.86	 2.08	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1465	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1466	 1	 5.9	 0.82	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1467	 1	 7.31	 1.09	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1468	 1	 3.5	 0.85	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1469	 1	 7.2	 1.3	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1470	 1	 3.48	 0.43	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1471	 1	 5.51	 0.47	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1472	 1	 4.55	 0.8	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1473	 1	 10.18	 2.32	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1474	 1	 15.4	 4.4	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1475	 1	 64.13	 19.43	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1476	 1	 0	 0	 0	 120.39	 7	 1	 0	 345	 1	 1.1	 0.9;
	 1477	 1	 3.13	 0.3	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1478	 1	 5.49	 0.8	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1479	 1	 3.57	 0.7	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1480	 1	 6.56	 1.44	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1481	 1	 4.55	 0.9	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1482	 1	 5.04	 1.22	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1483	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1484	 1	 145.53	 28.33	 0	-3.35	 7	 1	 0	 500	 1	 1.1	 0.9;
	 1485	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1486	 1	 5.53	 1.22	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1487	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1488	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1489	 1	 5.25	 1	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1490	 1	 6.6	 1.31	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1491	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1492	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1493	 1	 9.89	 2.14	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1494	 1	 9.51	 1.08	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1495	 1	 8.89	 1.18	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1496	 1	 6.5	 1.62	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1497	 1	 10.24	 2.16	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1498	 1	 3.96	 0.77	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1499	 1	 8.97	 1.99	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1500	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1501	 1	 5.13	 1.28	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1502	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1503	 1	 2.76	 0.41	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1504	 1	 2.12	 0.45	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1505	 1	 6.7	 1.45	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1506	 1	 8.18	 1.81	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1507	 1	 9.04	 1.04	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1508	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1509	 1	 3.89	 0.41	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1510	 1	 1.94	 0.35	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1511	 1	 6.28	 1.3	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1512	 1	 6.32	 0.92	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1513	 1	 11.33	 2.45	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1514	 1	 21.33	 3.84	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1515	 1	 50.71	 13.49	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1516	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1517	 1	 3.86	 0.7	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1518	 1	 10.01	 1.54	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1519	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1520	 1	 8.32	 1.38	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1521	 1	 7.31	 1.22	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1522	 1	 10.32	 2.06	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1523	 1	 6.54	 0.92	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1524	 1	 7.64	 1.44	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1525	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1526	 1	 7.31	 0.84	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1527	 1	 13.4	 3.43	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1528	 1	 3.81	 0.86	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1529	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1530	 1	 7.11	 1.72	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1531	 1	 8.05	 1.18	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1532	 1	 6.66	 0.91	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1533	 1	 4.28	 0.51	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1534	 1	 9.5	 1.63	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1535	 1	 5.94	 0.53	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1536	 1	 3.41	 0.83	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1537	 1	 5.87	 0.78	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1538	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1539	 1	 13.09	 2.13	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1540	 1	 3.84	 0.6	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1541	 1	 6.26	 1.39	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1542	 1	 5.79	 1.01	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1543	 1	 40.88	 11.68	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1544	 1	 0	 0	 0	 0	 7	 1	 0	 230	 1	 1.1	 0.9;
	 1545	 1	 15.65	 2.38	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1546	 1	 7.64	 1.56	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1547	 1	 8.23	 2.34	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1548	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1549	 1	 2.44	 0.51	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1550	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1551	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1552	 1	 4.11	 0.98	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1553	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1554	 1	 11.1	 2.1	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1555	 1	 5.36	-3.97	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1556	 1	 0	 0	 0	 0	 7	 1	 0	 230	 1	 1.1	 0.9;
	 1557	 1	 14.97	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1558	 1	 10.09	 1.28	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1559	 1	 4.96	 0.8	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1560	 1	 4.77	 0.74	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1561	 1	 10.02	 1.75	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1562	 1	 3.95	 0.67	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1563	 1	 8.21	 1.77	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1564	 1	 6.58	 0.84	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1565	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1566	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1567	 1	 8.06	 0.91	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1568	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1569	 1	 24.81	 4.39	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1570	 1	 2.48	 0.43	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1571	 1	 4.56	 0.53	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1572	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1573	 1	 5.52	 0.68	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1574	 1	 0	 0	 0	 0	 7	 1	 0	 230	 1	 1.1	 0.9;
	 1575	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1576	 1	 5.17	 1.2	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1577	 1	 3.79	 0.44	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1578	 1	 7.65	 1.14	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1579	 1	 3.55	 0.78	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1580	 1	 5.27	 0.78	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1581	 1	 7.73	 1.5	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1582	 1	 3.92	 0.85	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1583	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1584	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1585	 1	 3.44	 0.69	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1586	 1	 4.58	 0.88	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1587	 1	 6.32	 0.59	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1588	 1	 18.28	 3.56	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1589	 1	 4.87	 0.99	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1590	 1	 13.86	 2.83	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1591	 1	 5.09	 1.05	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1592	 1	 8.26	 0.83	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1593	 1	 8.99	 1.35	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1594	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1595	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1596	 1	 7.15	 1.32	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1597	 1	 7.78	 1.57	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1598	 1	 32.42	 7.03	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1599	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1600	 1	 104.3	 22.51	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1601	 1	 1.9	 0.42	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1602	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1603	 1	 4.86	 0.72	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1604	 1	 4.21	 0.92	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1605	 1	 6.46	 1.27	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1606	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1607	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1608	 1	 10.3	 2.01	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1609	 1	 4.55	 0.92	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1610	 1	 6.65	 1.19	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1611	 1	 17.08	 3.8	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1612	 1	 2.76	 0.51	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1613	 1	 5.05	 0.52	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1614	 1	 7.45	 0.8	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1615	 1	 4.67	 0.7	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1616	 1	 5.71	 1.11	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1617	 1	 3.72	 0.65	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1618	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1619	 1	 0	 0	 0	-121.34	 7	 1	 0	 345	 1	 1.1	 0.9;
	 1620	 1	 76.42	 22.13	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1621	 1	 80.05	 27.55	 0	-27.48	 7	 1	 0	 345	 1	 1.1	 0.9;
	 1622	 1	 93.69	 14.36	 0	-214.56	 7	 1	 0	 345	 1	 1.1	 0.9;
	 1623	 1	 7.78	 1.04	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1624	 1	 5.26	 1.39	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1625	 1	 16.48	 4.15	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1626	 1	 2.62	 0.79	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1627	 1	 12.47	 1.51	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1628	 1	 10.41	 1.94	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1629	 1	 4.39	 0.91	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1630	 1	 3.93	 0.37	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1631	 1	 7.01	 1.47	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1632	 1	 4.31	 0.55	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1633	 1	 6.15	 1.32	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1634	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1635	 1	 1.67	 0.32	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1636	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1637	 1	 2.61	 0.36	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1638	 1	 2.98	 0.5	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1639	 1	 24.96	 7.48	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1640	 1	 54.58	 15.87	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1641	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1642	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1643	 1	 3.95	 0.75	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1644	 1	 89.62	 25.31	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1645	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1646	 1	 9.31	 2.11	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1647	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1648	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1649	 1	 3.38	 0.39	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1650	 1	 4.31	 0.78	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1651	 1	 5.99	 1.01	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1652	 1	 112.01	 18.86	 0	 271.66	 7	 1	 0	 345	 1	 1.1	 0.9;
	 1653	 1	 6.44	 1.31	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1654	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1655	 1	 4.88	 0.71	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1656	 1	 2.71	 0.45	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1657	 1	 13.6	 3.68	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1658	 1	 15.34	 4.02	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1659	 1	 3.22	-9.37	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1660	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1661	 1	 4.05	 0.82	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1662	 1	 50.29	 12.66	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1663	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1664	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1665	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1666	 1	 6.79	 1.73	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1667	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1668	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1669	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1670	 1	 4.43	 0.9	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1671	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1672	 1	 2.2	-3.41	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1673	 1	 2.51	-3.35	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1674	 1	 2.61	-3.18	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1675	 1	 5.22	-2.61	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1676	 1	 4.23	-2.82	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1677	 1	 3.65	 0.49	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1678	 1	 5.67	 0.59	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1679	 1	 7.94	 0.99	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1680	 1	 11.09	 2.6	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1681	 1	 45.67	 11.85	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1682	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1683	 1	 10.63	 1.55	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1684	 1	 8.18	-1.83	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1685	 1	 3.66	 0.56	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1686	 1	 13.37	 2.14	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1687	 1	 4.06	 0.73	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1688	 1	 5.02	 0.95	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1689	 1	 5.65	 1.31	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1690	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1691	 1	 3.81	-3.67	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1692	 1	 5.42	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1693	 1	 10.14	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1694	 1	 6.28	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1695	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1696	 1	 5.94	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1697	 1	 7.58	 1.82	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1698	 1	 36.1	 9.18	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1699	 1	 7.4	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1700	 1	 8.46	 1.35	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1701	 1	 5.64	 0.57	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1702	 1	 4.83	 0.39	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1703	 1	 62.81	 19.4	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1704	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1705	 1	 22.72	 3.35	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1706	 1	 5.26	 1.01	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1707	 1	 4.7	 0.82	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1708	 1	 8.19	 0.99	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1709	 1	 57.02	 9.07	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1710	 1	 7.36	 1.55	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1711	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1712	 1	 6.02	 1.15	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1713	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1714	 1	 6.81	 1.01	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1715	 1	 45.62	 11.35	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1716	 1	 13.21	 2.55	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1717	 1	 7.87	 1.81	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1718	 1	 4.39	 0.75	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1719	 1	 10.09	 2.16	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1720	 1	 4.86	 1.04	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1721	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1722	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1723	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1724	 1	 2.31	 0.47	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1725	 1	 7.86	 1.72	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1726	 1	 3.79	 0.59	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1727	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1728	 1	 7.67	 1.56	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1729	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1730	 1	 4.88	 0.99	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1731	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1732	 1	 13.24	 3.66	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1733	 1	 6.33	 1.24	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1734	 1	 10.69	 2.14	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1735	 1	 3.6	 0.82	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1736	 1	 12.33	 2.13	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1737	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1738	 1	 4.63	 0.65	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1739	 1	 7.13	 0.9	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1740	 1	 11.56	 3.5	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1741	 1	 0	 0	 0	-359.34	 7	 1	 0	 500	 1	 1.1	 0.9;
	 1742	 1	 0	 0	 0	 15.47	 7	 1	 0	 345	 1	 1.1	 0.9;
	 1743	 1	 13.11	 2.17	 0	-109.38	 7	 1	 0	 345	 1	 1.1	 0.9;
	 1744	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1745	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1746	 1	 5.17	 1.28	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1747	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1748	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1749	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1750	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1751	 1	 55.86	 8.39	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1752	 1	 8.47	 1.76	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1753	 1	 54.29	 15.52	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1754	 1	 8.32	 2.03	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1755	 1	 11.32	 2.53	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1756	 1	 3.04	 0.39	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1757	 1	 3.71	 0.79	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1758	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1759	 1	 2.99	 0.56	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1760	 1	 5.74	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1761	 1	 8.2	 1.76	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1762	 1	 2.18	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1763	 1	 41.43	 10.71	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1764	 1	 12.86	 2.12	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1765	 1	 5.77	 1.17	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1766	 1	 12.71	 2.73	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1767	 1	 7.03	 1.08	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1768	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1769	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1770	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1771	 1	 5.99	 1.21	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1772	 1	 5.03	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1773	 1	 4.17	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1774	 1	 3.06	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1775	 1	 4.81	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1776	 1	 3.17	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1777	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1778	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1779	 1	 3.66	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1780	 1	 5.26	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1781	 1	 5.15	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1782	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1783	 1	 4.32	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1784	 1	 7.88	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1785	 1	 3.56	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1786	 1	 4.86	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1787	 1	 8.67	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1788	 1	 44.99	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1789	 1	 3.22	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1790	 1	 6.24	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1791	 1	 8.41	 0.96	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1792	 1	 1.87	 0.29	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1793	 1	 9.17	 1.87	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1794	 1	 7.84	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1795	 1	 1.32	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1796	 1	 6.37	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1797	 1	 1.44	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1798	 1	 3.14	 0.52	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1799	 1	 48.61	 10.72	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1800	 1	 3.73	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1801	 1	 2.4	 0.5	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1802	 1	 1.55	 0.34	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1803	 1	 6.52	 0.86	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1804	 1	 5.35	 0.86	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1805	 1	 3.31	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1806	 1	 2.91	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1807	 1	 1.99	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1808	 1	 6.29	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1809	 1	 2.2	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1810	 1	 6.5	 0.89	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1811	 1	 3.62	 0.68	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1812	 1	 3.07	 0.59	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1813	 1	 6.32	 1.03	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1814	 1	 3.25	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1815	 1	 10.01	 2.84	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1816	 1	 2.26	 0.38	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1817	 1	 4.47	 1.19	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1818	 1	 1.81	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1819	 1	 4	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1820	 1	 4.8	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1821	 1	 1.04	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1822	 1	 6.96	-8.32	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1823	 1	 5.12	 0.91	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1824	 1	 9.46	 2.58	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1825	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1826	 1	 1.76	 0.33	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1827	 1	 5.81	 1.28	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1828	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1829	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1830	 1	 6.08	 0.65	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1831	 1	 4.41	 0.94	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1832	 1	 2.12	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1833	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1834	 1	 8.2	-3.95	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1835	 1	 3.39	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1836	 1	 15.71	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1837	 1	 7.27	-3.78	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1838	 1	 5.51	 0.72	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1839	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1840	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1841	 1	 5.57	 1.38	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1842	 1	 11.25	 2.97	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1843	 1	 0.95	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1844	 1	 5.49	 0.87	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1845	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1846	 1	 5.19	 1.15	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1847	 1	 8.34	 1.49	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1848	 1	 5.7	 0.83	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1849	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1850	 1	 5.82	 0.95	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1851	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1852	 1	 3.44	 0.63	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1853	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1854	 1	 8.95	 1.97	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1855	 1	 8.38	 2.16	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1856	 1	 3.02	 0.4	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1857	 1	 23.23	 4.26	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1858	 1	 4.47	 1.27	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1859	 1	 6.46	 1.6	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1860	 1	 11.71	 1.69	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1861	 1	 7.61	 1.62	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1862	 1	 0	 0	 0	 0	 9	 1	 0	 345	 1	 1.1	 0.9;
	 1863	 1	 17	 3.6	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1864	 1	 4.08	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1865	 1	 2.81	 0	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 1866	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1867	 1	 0	 0	 0	-37.45	 9	 1	 0	 230	 1	 1.1	 0.9;
	 1868	 1	 11.7	 2.52	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 1869	 1	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1870	 1	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1871	 1	 61.92	 23.6	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 1872	 1	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1873	 1	 11	 1.63	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1874	 1	 12.19	 2.49	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1875	 1	 0	 0	 0	 0	 11	 1	 0	 230	 1	 1.1	 0.9;
	 1876	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 1877	 1	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1878	 1	 15.5	 1.94	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1879	 1	 0	 0	 0	 0	 11	 1	 0	 230	 1	 1.1	 0.9;
	 1880	 1	 0	 0	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 1881	 1	 0	 0	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1882	 1	 11.7	 1.77	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1883	 1	 14.53	 4.23	 0	 0	 11	 1	 0	 69	 1	 1.1	 0.9;
	 1884	 1	 263.14	 80.66	 0	 0	 11	 1	 0	 138	 1	 1.1	 0.9;
	 1885	 1	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 1886	 1	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 1887	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1888	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1889	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1890	 1	 0	 0	 0	 0	 3	 1	 0	 230	 1	 1.1	 0.9;
	 1891	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1892	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1893	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1894	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1895	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1896	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1897	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1898	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1899	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1900	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1901	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1902	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1903	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1904	 1	 0	 0	 0	 0	 3	 1	 0	 230	 1	 1.1	 0.9;
	 1905	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1906	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1907	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1908	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1909	 2	 0	 0	 0	 0	 3	 1	 0	 345	 1	 1.1	 0.9;
	 1910	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1911	 2	 0	 0	 0	 0	 3	 1	 0	 345	 1	 1.1	 0.9;
	 1912	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1913	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1914	 1	 0	 0	 0	 0	 3	 1	 0	 230	 1	 1.1	 0.9;
	 1915	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1916	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1917	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1918	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1919	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1920	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1921	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1922	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1923	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1924	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1925	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1926	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1927	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1928	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1929	 2	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1930	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1931	 2	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1932	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1933	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1934	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1935	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1936	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1937	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1938	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1939	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1940	 1	 0	 0	 0	 0	 7	 1	 0	 345	 1	 1.1	 0.9;
	 1941	 1	 0	 0	 0	 0	 7	 1	 0	 230	 1	 1.1	 0.9;
	 1942	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1943	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1944	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1945	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1946	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1947	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1948	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1949	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1950	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1951	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1952	 2	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1953	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1954	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1955	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1956	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1957	 1	 6.58	 1.37	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1958	 1	 17.19	 3.62	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1959	 1	 4.8	 0.64	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1960	 1	 12.04	 2.97	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1961	 1	 3.79	 0.93	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1962	 1	 17.31	 4.9	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1963	 1	 22.09	 5.38	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1964	 1	 35.67	 10.15	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1965	 1	 67.98	 17.82	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1966	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1967	 1	 8.64	 1.31	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1968	 1	 7.33	 1.68	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1969	 1	 7.37	 2.09	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1970	 1	 23.53	 4.92	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1971	 1	 28.97	 6.82	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1972	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1973	 1	 2.08	 0.5	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1974	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1975	 1	 31.05	 8.55	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1976	 1	 3.09	 0.82	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1977	 1	 1.27	 0.24	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1978	 1	 3.32	 0.88	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1979	 1	 6.79	 1.46	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1980	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1981	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1982	 1	 185.97	 38.08	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1983	 1	 9.98	 1.86	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1984	 1	 14.45	 3.56	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1985	 1	 4.11	 1.11	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1986	 1	 4.04	 0.97	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1987	 1	 19.03	 3.05	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1988	 1	 10.64	 1.61	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1989	 1	 2.82	 0.5	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1990	 1	 25.05	 3.81	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1991	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1992	 1	 6.33	 1.82	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1993	 1	 9.83	 2.67	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1994	 1	 13.73	 3.58	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1995	 1	 111.68	 28.88	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1996	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1997	 1	 69.42	 10.91	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 1998	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 1999	 1	 12.03	 2.04	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2000	 1	 71.51	 19.94	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 2001	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2002	 1	 8.15	 1.68	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2003	 1	 12.7	 1.81	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2004	 1	 16.52	 4.21	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2005	 1	 4.48	 1.24	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2006	 1	 12.12	 2.06	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2007	 1	 31.89	 3.83	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2008	 1	 20.99	 3.19	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2009	 1	 10.36	 2.42	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2010	 1	 19.1	 4.38	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2011	 1	 3.72	 1.07	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2012	 1	 8.12	 1.76	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2013	 1	 6.16	 1.57	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2014	 1	 36.21	 4.7	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2015	 1	 19.16	 5.52	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 2016	 1	 7.76	 2.05	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2017	 1	 11.59	 1.86	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2018	 1	 16.04	 3.58	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2019	 1	 6.53	 0.99	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2020	 1	 5.66	 1.21	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2021	 1	 16.47	 4.33	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2022	 1	 10.21	 1.74	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2023	 1	 12.45	 2.78	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2024	 1	 8.68	 1.13	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2025	 1	 10.59	 2.21	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2026	 1	 7.4	 1.28	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2027	 1	 3.12	 0.5	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2028	 1	 7.87	 2.2	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2029	 1	 7.39	 1.47	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2030	 1	 7.25	 0.87	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2031	 1	 3.83	 0.87	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2032	 1	 11.53	 2.74	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2033	 1	 5.29	 1.12	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2034	 1	 6.13	 1.58	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2035	 1	 7.15	 2.03	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2036	 1	 6.72	 1.19	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2037	 1	 6.76	 1.81	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2038	 1	 11.82	 3.42	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2039	 1	 6.46	 1.66	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2040	 1	 14.57	 3.43	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2041	 1	 0	 0	 0	 0	 3	 1	 0	 345	 1	 1.1	 0.9;
	 2042	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 2043	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2044	 1	 3.38	 0.82	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2045	 1	 5.2	 0.71	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2046	 1	 28.42	 3.49	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2047	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2048	 1	 15.07	 3.64	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2049	 1	 7.05	 2.08	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2050	 1	 4.64	 1.04	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2051	 1	 10.23	 1.96	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2052	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2053	 1	 6.21	 1.84	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2054	 1	 11.07	 1.99	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2055	 1	 11.83	 3.3	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2056	 1	 6.26	 1.58	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2057	 1	 10.3	 2.86	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2058	 1	 9.68	 2.69	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2059	 1	 25.86	 5.44	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2060	 1	 3.73	 0.73	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2061	 1	 12.45	 2.03	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2062	 1	 7.22	 1.92	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2063	 1	 8.25	 1.6	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2064	 1	 10.29	 2.74	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2065	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2066	 1	 13.59	 4.02	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2067	 1	 28.53	 3.53	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2068	 1	 5.11	 0.89	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2069	 1	 12.84	 3.59	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2070	 1	 5.03	 0.78	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2071	 1	 6.15	 1.75	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2072	 1	 5.97	 1.35	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2073	 1	 5.36	 1.43	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2074	 1	 9.68	 1.81	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2075	 1	 14.42	 3.99	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2076	 1	 10.27	 2.79	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2077	 1	 7.33	 1.64	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2078	 1	 5.26	 1.3	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2079	 1	 16.63	 4.05	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2080	 1	 22.88	 5.67	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2081	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2082	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2083	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2084	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2085	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2086	 1	 5.71	 1.41	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2087	 1	 4.58	 1.2	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2088	 1	 4.24	 0.94	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2089	 1	 8.64	 1.75	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2090	 1	 5.87	 1.26	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2091	 1	 5.1	 1.17	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2092	 1	 89.83	 17.07	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 2093	 1	 5.31	 1.53	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2094	 1	 6.44	 1.15	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2095	 1	 7.44	 1.05	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2096	 1	 17.15	 4.72	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2097	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2098	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2099	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 2100	 1	 50.35	 15.12	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2101	 1	 15.03	 2.54	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2102	 1	 9.84	 1.38	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2103	 1	 4.77	-0.2	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2104	 1	 5.14	 1.43	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2105	 1	 6.63	 1.12	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2106	 1	 37.85	 5.68	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2107	 1	 0	 0	 0	 0	 3	 1	 0	 230	 1	 1.1	 0.9;
	 2108	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 2109	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2110	 1	 17.02	 2.54	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2111	 1	 4.88	 1.1	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2112	 1	 6.5	 1.09	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2113	 1	 5.98	 1.3	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2114	 1	 8.29	 1.87	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2115	 1	 23.52	 6.61	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2116	 1	 4.43	 0.8	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2117	 1	 7.01	 2.05	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2118	 1	 8.03	 2.34	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2119	 1	 8.8	 1.15	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2120	 1	 6.45	 1.24	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2121	 1	 5.78	 1.38	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2122	 1	 25.48	 5.95	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2123	 1	 8.27	 2.38	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2124	 1	 0.62	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2125	 1	 9.74	 2.9	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2126	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 2127	 1	 16.95	 3.83	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2128	 1	 3.92	 1.17	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2129	 1	 12.21	 3.59	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2130	 1	 5.92	 1.6	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2131	 1	 5.98	 1.36	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2132	 1	 3.7	 0.58	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2133	 1	 5.95	 0.83	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2134	 1	 5.37	 1.05	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2135	 1	 0	 0	 0	 0	 3	 1	 0	 230	 1	 1.1	 0.9;
	 2136	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 2137	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2138	 1	 5.1	 1.47	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2139	 1	 8.65	 2.14	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2140	 1	 12.73	 3.46	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2141	 1	 10.63	 3.1	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2142	 1	 26.05	 7.86	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2143	 1	 17.86	 3.97	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2144	 1	 11.04	 3.39	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2145	 1	 6.84	 1.62	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2146	 1	 23.38	 4.49	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2147	 1	 13.8	 3.06	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2148	 1	 13.41	 1.81	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2149	 1	 17.77	 2.41	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 2150	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 2151	 1	 33.28	 8.35	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2152	 1	 16.63	 4.6	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2153	 1	 9.23	 2.75	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2154	 1	 10.67	 1.3	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2155	 1	 13.86	 4.07	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2156	 1	 9.04	 1.64	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2157	 1	 0	 0	 0	 0	 3	 1	 0	 345	 1	 1.1	 0.9;
	 2158	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 2159	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2160	 1	 29.73	 6.84	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2161	 1	 4.27	 0.97	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2162	 1	 12.45	 2.94	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2163	 1	 7.6	 1.89	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2164	 1	 9.39	 2.52	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2165	 1	 9.83	 2.94	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2166	 1	 9.48	 2.07	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2167	 1	 28.42	 4.37	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2168	 1	 4.64	 0.76	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2169	 1	 11.81	 1.72	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2170	 1	 6.52	 1.28	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2171	 1	 10.06	 2.41	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2172	 1	 16.31	 3.72	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2173	 1	 6.18	 1.29	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2174	 1	 9.63	 2.71	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2175	 1	 13.51	 3.75	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2176	 1	 16.4	 4.55	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2177	 1	 13.52	 3.62	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2178	 1	 5.88	 1.39	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2179	 1	 14.59	 3.79	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2180	 1	 4.58	 1.35	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2181	 1	 6.46	 0.78	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2182	 1	 16.58	 4.03	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2183	 1	 8.36	 1.88	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2184	 1	 32.45	 1.08	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2185	 1	 6.27	 1.01	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2186	 1	 8.76	 2.37	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2187	 1	 8.04	 1.43	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2188	 1	 0	 0	 0	 0	 3	 1	 0	 345	 1	 1.1	 0.9;
	 2189	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 2190	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2191	 1	 3.96	 0.56	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2192	 1	 6.35	 1.33	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2193	 1	 11.24	 3.07	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2194	 1	 10.88	 3.04	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2195	 1	 8.13	 1.41	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2196	 1	 22.54	 2.71	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2197	 1	 9.44	 2.24	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2198	 1	 11.99	 2.89	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2199	 1	 17.1	 4.57	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2200	 1	 10.52	 1.28	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2201	 1	 48.5	 9.3	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 2202	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2203	 1	 30.9	 9.18	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2204	 1	 10.27	 2.79	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2205	 1	 2.74	 0.51	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2206	 1	 31.37	 5.82	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2207	 1	 13.83	 3.52	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2208	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2209	 1	 5.44	 0.65	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2210	 1	 11.34	 3.34	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2211	 1	 19.8	 4.78	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2212	 1	 11.47	 2.62	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2213	 1	 4.84	 1.23	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2214	 1	 10.39	 2.07	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2215	 1	 30.71	 8.49	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2216	 1	 11.15	 1.58	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2217	 1	 3.56	 0.86	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2218	 1	 7.05	 1.99	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2219	 1	 25.76	 5.54	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2220	 1	 4.54	 0.54	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2221	 1	 4.46	 1.23	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2222	 1	 7.71	 1.85	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2223	 1	 3.19	 0.92	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2224	 1	 9.27	 2.18	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2225	 1	 6.1	 1.64	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2226	 1	 27.95	 6.57	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2227	 1	 16.9	-1.9	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2228	 1	 0	 0	 0	 0	 3	 1	 0	 345	 1	 1.1	 0.9;
	 2229	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 2230	 1	 5.39	 1.49	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2231	 1	 9.39	 1.87	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2232	 1	 4.07	 0.9	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2233	 1	 6.87	 1.84	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2234	 1	 7.12	 1.61	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2235	 1	 125.53	 23.02	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 2236	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2237	 1	 3.01	 0.54	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2238	 1	 3.46	 0.41	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2239	 1	 6.94	 1.77	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2240	 1	 6.85	 1.27	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2241	 1	 26.57	 5.97	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2242	 1	 33.43	 7.02	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2243	 1	 25.57	 3.35	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2244	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 2245	 1	 41.37	 10.95	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2246	 1	 16.63	 4.51	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2247	 1	 3.04	 0.69	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2248	 1	 3.83	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2249	 1	 16.34	 4.66	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2250	 1	 3.93	 1	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2251	 1	 20.18	 4.83	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2252	 1	 16.11	 3.39	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2253	 1	 11.16	 2.68	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2254	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2255	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2256	 1	 6.94	 1.81	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2257	 1	 8.47	 1.81	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2258	 1	 18.43	 4.57	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2259	 1	 11.57	 3.47	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2260	 1	 5.6	 1.22	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2261	 1	 29.61	 4.72	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2262	 1	 10.91	 3.22	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2263	 1	 5.52	 0.92	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2264	 1	 15.77	 3.04	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2265	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2266	 1	 22.97	 4.78	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2267	 1	 10.79	 1.91	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2268	 1	 5.37	 0.76	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2269	 1	 7.21	 1.84	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2270	 1	 3.89	 0.94	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2271	 1	 11.6	 2.4	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2272	 1	 34.59	 7.09	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2273	 1	 6.1	 1.39	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2274	 1	 8.3	 1.03	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2275	 1	 9.11	 1.59	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2276	 1	 4.42	 1.03	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2277	 1	 20.61	 6.29	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2278	 1	 21.82	 3.22	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2279	 1	 20.63	 6.42	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2280	 1	 21.98	 3.44	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2281	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2282	 1	 11.89	 2.98	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2283	 1	 18.32	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2284	 1	 34.51	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2285	 1	 1.9	 0.38	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2286	 1	 5.17	 1.52	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2287	 1	 28.25	 4.13	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2288	 1	 7.64	 2.38	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2289	 1	 7.17	 1.39	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2290	 1	 8.06	 0.98	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2291	 1	 3.66	 0.75	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2292	 1	 5.25	 1.5	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2293	 1	 5.82	 1.36	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2294	 1	 19.38	 4.84	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2295	 1	 8.57	 2.16	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2296	 1	 26.67	 6.44	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2297	 1	 13.46	 4	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2298	 1	 11.91	 1.8	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2299	 1	 13.4	 2.27	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2300	 1	 1.95	 0.43	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2301	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 2302	 1	 25.64	 6.46	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2303	 1	 14.74	 4.41	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2304	 1	 35.16	 10.06	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2305	 1	 6.23	 1.72	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2306	 1	 5.67	 1.32	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2307	 1	 5.64	 1.52	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2308	 1	 13.64	 4.07	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2309	 1	 11.64	 3.25	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2310	 1	 3.18	 0.75	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2311	 1	 4.5	 0.9	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2312	 1	 1.31	 0.36	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2313	 1	 6.66	 1.23	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2314	 1	 0	 0	 0	 0	 3	 1	 0	 138	 1	 1.1	 0.9;
	 2315	 1	 15.86	 2.66	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2316	 1	 15.75	 4.09	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2317	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2318	 1	 33.56	 8.12	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2319	 1	 2.12	 0.32	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2320	 1	 7.4	 1.93	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2321	 1	 12.8	 3.82	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2322	 1	 19.88	 3.98	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2323	 1	 0	 0	 0	 0	 3	 1	 0	 69	 1	 1.1	 0.9;
	 2324	 1	 4.26	 0.84	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2325	 1	 4	 0.78	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2326	 1	 10.22	 2.57	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2327	 1	 9.28	 2	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2328	 1	 13.1	 3.72	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2329	 1	 8.96	 2.31	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2330	 1	 15.74	 3.48	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2331	 1	 14.67	 2.4	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2332	 1	 10.61	 1.32	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2333	 1	 20.32	 5.31	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2334	 1	 6.27	 1	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2335	 1	 11.63	 2.24	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2336	 1	 11.28	 1.89	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2337	 1	 7.39	 1.65	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2338	 1	 48.17	 14.44	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 2339	 1	 28.54	 5.62	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2340	 1	 13.9	 3.28	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2341	 1	 9.19	 2.24	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2342	 1	 17.96	 4.41	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2343	 1	 34.47	 4.39	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2344	 1	 28.02	 7.49	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2345	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2346	 1	 36.22	 9.5	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2347	 1	 15.71	 2.74	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2348	 1	 8.58	 2.16	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2349	 1	 7.89	 1.75	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2350	 1	 14.88	 3.69	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2351	 1	 193.88	 60.96	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 2352	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2353	 1	 26.82	 3.7	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2354	 1	 0	 0	 0	 0	 7	 1	 0	 345	 1	 1.1	 0.9;
	 2355	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 2356	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2357	 1	 7.88	 1.88	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2358	 1	 5.48	 0.93	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2359	 1	 5.92	 1.08	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2360	 1	 7.41	 1.6	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2361	 1	 8.99	 2.13	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2362	 1	 10.34	 1.6	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2363	 1	 4.59	 0.7	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2364	 1	 8.18	 0.9	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2365	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2366	 1	 8.5	 0.8	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2367	 1	 8.84	 1.85	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2368	 1	 6.68	 1.7	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2369	 1	 18.71	 3.78	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2370	 1	 17.97	 5.17	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2371	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2372	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 2373	 1	 21.13	 5.78	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2374	 1	 3.39	 0.3	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2375	 1	 11.71	 1.86	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2376	 1	 9.35	 1.19	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2377	 1	 8.92	 2.12	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2378	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 2379	 1	 20.53	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2380	 1	 17.18	 3.55	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2381	 1	 7.53	 1.78	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2382	 1	 26.33	 7.84	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2383	 1	 7.22	 1.51	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2384	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 2385	 1	 33.58	 9.76	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2386	 1	 7.43	 1.39	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2387	 1	 14.25	 3.62	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2388	 1	 4.73	 0.98	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2389	 1	 20.95	 6.06	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2390	 1	 14.92	 2.25	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2391	 1	 8.21	 1.22	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2392	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2393	 1	 3.79	 0.69	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2394	 1	 8.99	 1.63	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2395	 1	 32.6	 7.07	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2396	 1	 14.21	 3.83	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2397	 1	 147.39	 42.19	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 2398	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2399	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2400	 1	 0	 0	 0	 0	 7	 1	 0	 230	 1	 1.1	 0.9;
	 2401	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2402	 1	 0	 0	 0	 0	 7	 1	 0	 230	 1	 1.1	 0.9;
	 2403	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2404	 1	 31.2	 5.14	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2405	 1	 30.22	 7.42	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2406	 1	 6.99	 1.3	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2407	 1	 4.17	 0.41	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2408	 1	 7.12	 1.72	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2409	 1	 10.63	 1.41	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2410	 1	 17.76	 4.57	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2411	 1	 0	 0	 0	 0	 7	 1	 0	 230	 1	 1.1	 0.9;
	 2412	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 2413	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2414	 1	 13.9	 3.7	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2415	 1	 1.7	 0.34	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2416	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2417	 1	 16.1	 4.54	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2418	 1	 3.57	 0.45	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2419	 1	 17.68	 5.09	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2420	 1	 15.13	 2.78	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2421	 1	 15.7	 2.22	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2422	 1	 7.03	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2423	 1	 13.44	 3.53	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2424	 1	 9.8	 2.43	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2425	 1	 14.22	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2426	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2427	 1	 11.3	 1.93	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2428	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2429	 1	 6.12	 1.03	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2430	 1	 6	 1.11	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2431	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2432	 1	 7.16	 0.93	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2433	 1	 11.18	 1.49	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2434	 1	 13.35	 2.05	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2435	 1	 4.29	 0.69	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2436	 1	 3.48	 0.8	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2437	 1	 3	 0.35	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2438	 1	 6.02	 0.94	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2439	 1	 0	 0	 0	 0	 7	 1	 0	 345	 1	 1.1	 0.9;
	 2440	 1	 0	 0	 0	 0	 7	 1	 0	 230	 1	 1.1	 0.9;
	 2441	 1	 143.55	 42.06	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 2442	 1	 2.45	 0.26	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 2443	 1	 0	 0	 0	 0	 7	 1	 0	 230	 1	 1.1	 0.9;
	 2444	 1	 11.12	 1.73	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2445	 1	 14.83	 2.88	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2446	 1	 6.72	 1.18	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2447	 1	 34.03	 7.8	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2448	 1	 3.99	 0.62	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2449	 1	 9.17	 2.36	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2450	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2451	 1	 8.81	 1.97	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2452	 1	 18.14	 5.48	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2453	 1	 7.76	 1.24	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2454	 1	 2.86	 0.39	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2455	 1	 6.96	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2456	 1	 7.42	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2457	 1	 14.99	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2458	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2459	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2460	 1	 3.01	 0.55	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2461	 1	 4.86	 1.39	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2462	 1	 10.03	 1.76	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2463	 1	 16.24	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2464	 1	 9.83	 1.15	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2465	 1	 11.72	 1.34	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2466	 1	 8.27	 1.73	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2467	 1	 9.09	 2.23	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2468	 1	 5.51	 1.08	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2469	 1	 12.88	 3.31	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 2470	 1	 0	 0	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2471	 1	 18.37	 5.85	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2472	 1	 8.49	 2.23	 0	 0	 9	 1	 0	 69	 1	 1.1	 0.9;
	 2473	 1	 15.94	 4.39	 0	 0	 9	 1	 0	 138	 1	 1.1	 0.9;
	 2474	 1	 0	 0	 0	-177.7	 3	 1	 0	 500	 1	 1.1	 0.9;
];

mpc_regionR9.gen = [
%	bus         Pg          Qg          Qmax        Qmin        Vg          mBase       status      Pmax        Pmin        Pc1         Pc2         Qc1min      Qc1max      Qc2min      Qc2max      ramp_agc    ramp_10     ramp_30     ramp_q      apf         
	 1	 82.64	 7.8	 50	-34.4	 1	 100	 1	 82.64	 82.64	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 103.3;
	 2	 33.6	 0	 16.6	-16.6	 1	 100	 1	 33.6	 33.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 42;
	 3	 23.76	 2.25	 14.4	-9.9	 1	 100	 1	 23.76	 23.76	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 29.7;
	 4	 23.52	 0	 11.6	-11.6	 1	 100	 1	 23.52	 23.52	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 29.4;
	 33	 564.05	 60.65	 389	-267.7	 1	 100	 1	 803.1	 325	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 803.1;
	 33	 564.05	 60.65	 389	-267.7	 1	 100	 1	 803.1	 325	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 803.1;
	 33	 564.05	 60.65	 389	-267.7	 1	 100	 1	 803.1	 325	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 803.1;
	 34	 339.9	 32.05	 205.7	-141.6	 1	 100	 1	 424.8	 255	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 424.8;
	 34	 364.05	 34.6	 221.9	-152.7	 1	 100	 1	 458.1	 270	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 458.1;
	 34	 359.05	 34.6	 221.9	-152.7	 1	 100	 1	 458.1	 260	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 458.1;
	 34	 317.4	 32.05	 205.7	-141.6	 1	 100	 1	 424.8	 210	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 424.8;
	 35	 78.5	 0	 51.6	-51.6	 1	 100	 1	 157	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 157;
	 35	 82.5	 0	 54.2	-54.2	 1	 100	 1	 165	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 165;
	 35	 82.5	 0	 54.2	-54.2	 1	 100	 1	 165	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 165;
	 35	 82.5	 0	 54.2	-54.2	 1	 100	 1	 165	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 165;
	 35	 82.5	 0	 54.2	-54.2	 1	 100	 1	 165	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 165;
	 35	 82.5	 0	 54.2	-54.2	 1	 100	 1	 165	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 165;
	 35	 82.5	 0	 54.2	-54.2	 1	 100	 1	 165	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 165;
	 35	 82.5	 0	 54.2	-54.2	 1	 100	 1	 165	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 165;
	 36	 428.65	 41.7	 267.5	-184.1	 1	 100	 1	 552.3	 305	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 552.3;
	 37	 288.2	 33.7	 216.2	-148.8	 1	 100	 1	 446.4	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 446.4;
	 37	 288.2	 33.7	 216.2	-148.8	 1	 100	 1	 446.4	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 446.4;
	 37	 332.4	 0	 166.1	-166.1	 1	 100	 1	 534.8	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 534.8;
	 38	 653.4	 122.7	 531	-285.6	 1	 100	 1	 856.8	 450	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 856.8;
	 38	 298	 29.9	 191.8	-132	 1	 100	 1	 396	 200	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 396;
	 38	 291.25	 54.8	 237.1	-127.5	 1	 100	 1	 382.5	 200	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 382.5;
	 39	 225.66	 22.65	 145.5	-100.2	 1	 100	 1	 225.66	 225.66	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 300.5;
	 40	 66.65	 12.75	 55.3	-29.8	 1	 100	 1	 89.3	 44	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.3;
	 40	 66.65	 12.75	 55.3	-29.8	 1	 100	 1	 89.3	 44	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.3;
	 40	 66.65	 12.75	 55.3	-29.8	 1	 100	 1	 89.3	 44	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.3;
	 40	 66.65	 12.75	 55.3	-29.8	 1	 100	 1	 89.3	 44	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.3;
	 40	 107.3	 21.4	 92.7	-49.9	 1	 100	 1	 149.6	 65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 149.6;
	 40	 214.3	 42.05	 182	-97.9	 1	 100	 1	 293.6	 135	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 293.6;
	 41	 153.5	 15.65	 100.3	-69	 1	 100	 1	 207	 100	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 207;
	 41	 28.9	 5.4	 23.4	-12.6	 1	 100	 1	 37.8	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 37.8;
	 41	 28.9	 5.4	 23.4	-12.6	 1	 100	 1	 37.8	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 37.8;
	 42	 160.8	 15.15	 97.3	-67	 1	 100	 1	 160.8	 160.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 201;
	 43	 151.78	 15.05	 96.6	-66.5	 1	 100	 1	 151.78	 151.78	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 199.5;
	 44	 134.45	 123.3	 123.3	 123.3	 1	 100	 1	 198.9	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 198.9;
	 44	 133.95	 123.3	 123.3	 123.3	 1	 100	 1	 198.9	 69	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 198.9;
	 45	 138.5	 28.2	 122.1	-65.7	 1	 100	 1	 197	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 197;
	 45	 138.5	 28.2	 122.1	-65.7	 1	 100	 1	 197	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 197;
	 46	 153.35	 27.45	 118.8	-63.9	 1	 100	 1	 191.7	 115	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 191.7;
	 46	 38.65	 4.45	 28.7	-19.8	 1	 100	 1	 59.3	 18	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 59.3;
	 47	 142.5	 0	 69	-69	 1	 100	 1	 190	 95	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 190;
	 47	 200.2	 20.8	 133.4	-91.8	 1	 100	 1	 275.4	 125	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 275.4;
	 48	 120.05	 25.05	 108.5	-58.4	 1	 100	 1	 175.1	 65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 175.1;
	 48	 120.05	 25.05	 108.5	-58.4	 1	 100	 1	 175.1	 65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 175.1;
	 48	 120.05	 25.05	 108.5	-58.4	 1	 100	 1	 175.1	 65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 175.1;
	 48	 97.65	 20.1	 87	-46.8	 1	 100	 1	 140.3	 55	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 140.3;
	 48	 96.15	 20.1	 87	-46.8	 1	 100	 1	 140.3	 52	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 140.3;
	 48	 190.8	 49.05	 212.3	-114.2	 1	 100	 1	 342.6	 39	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 342.6;
	 49	 128.55	 25.05	 108.5	-58.4	 1	 100	 1	 175.1	 82	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 175.1;
	 49	 128.55	 25.05	 108.5	-58.4	 1	 100	 1	 175.1	 82	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 175.1;
	 49	 199.45	 48	 207.6	-111.6	 1	 100	 1	 334.9	 64	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 334.9;
	 50	 103.68	 0	 71.4	-71.4	 1	 100	 1	 103.68	 103.68	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 162;
	 53	 115	 11.3	 72.6	-50	 1	 100	 1	 150	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 150;
	 53	 115	 11.3	 72.6	-50	 1	 100	 1	 150	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 150;
	 54	 137.25	 24.45	 105.7	-56.8	 1	 100	 1	 170.5	 104	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 170.5;
	 54	 86.875	 23.4	 88.5	-41.7	 1	 100	 1	 125	 48.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 125;
	 54	 86.875	 23.4	 88.5	-41.7	 1	 100	 1	 125	 48.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 125;
	 54	 297.9	 54.55	 236	-126.9	 1	 100	 1	 380.8	 215	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 380.8;
	 55	 6.3	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 55	 6.3	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 55	 6.3	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 55	 6.3	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 55	 6.3	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 55	 6.3	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 55	 6.3	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 55	 6.3	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 55	 6.3	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 55	 6.3	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 55	 6.3	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 55	 6.3	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 55	 6.3	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 55	 6.3	 1.75	 6.3	-2.8	 1	 100	 1	 8.4	 4.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 56	 4.65	 1.19	 4.28	-1.9	 1	 100	 1	 5.7	 3.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5.7;
	 57	 20.45	 0	 12.9	-12.9	 1	 100	 1	 28.45	 12.45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28.45;
	 57	 20.45	 0	 12.9	-12.9	 1	 100	 1	 28.45	 12.45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28.45;
	 57	 20.45	 0	 12.9	-12.9	 1	 100	 1	 28.45	 12.45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28.45;
	 57	 20.45	 0	 12.9	-12.9	 1	 100	 1	 28.45	 12.45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28.45;
	 58	 50	 0	 32.9	-32.9	 1	 100	 1	 100	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 100;
	 58	 50	 0	 32.9	-32.9	 1	 100	 1	 100	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 100;
	 59	 43.3	 6.5	 41.9	-28.9	 1	 100	 1	 86.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 86.6;
	 59	 43.3	 6.5	 41.9	-28.9	 1	 100	 1	 86.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 86.6;
	 60	 31.5	 5.6	 24.2	-13	 1	 100	 1	 39	 24	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 39;
	 60	 72.6	 12.05	 52.1	-28	 1	 100	 1	 84	 61.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 84;
	 61	 58.55	 11.05	 47.8	-25.7	 1	 100	 1	 77.1	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 77.1;
	 61	 58.55	 11.05	 47.8	-25.7	 1	 100	 1	 77.1	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 77.1;
	 62	 58.55	 11.05	 47.8	-25.7	 1	 100	 1	 77.1	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 77.1;
	 62	 58.55	 11.05	 47.8	-25.7	 1	 100	 1	 77.1	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 77.1;
	 63	 32.46	 0	 29.6	-29.6	 1	 100	 1	 32.46	 32.46	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 64	 33.4	 32.1	 32.1	 32.1	 1	 100	 1	 51.8	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 51.8;
	 64	 43.05	 44.1	 44.1	 44.1	 1	 100	 1	 71.1	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 71.1;
	 64	 43.05	 44.1	 44.1	 44.1	 1	 100	 1	 71.1	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 71.1;
	 65	 43.05	 10.2	 44.1	-23.7	 1	 100	 1	 71.1	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 71.1;
	 65	 43.05	 10.2	 44.1	-23.7	 1	 100	 1	 71.1	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 71.1;
	 66	 44.85	 4.85	 31.3	-21.6	 1	 100	 1	 64.7	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 64.7;
	 66	 44.85	 4.85	 31.3	-21.6	 1	 100	 1	 64.7	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 64.7;
	 67	 48	 0	 23.7	-23.7	 1	 100	 1	 48	 48	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60;
	 68	 12.6	 2.835	 12.3	-6.63	 1	 100	 1	 19.87	 5.33	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 19.87;
	 68	 12.6	 2.835	 12.3	-6.63	 1	 100	 1	 19.87	 5.33	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 19.87;
	 68	 12.6	 2.835	 12.3	-6.63	 1	 100	 1	 19.87	 5.33	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 19.87;
	 69	 41.1	 0	 0	 0	 1	 100	 1	 52.2	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 52.2;
	 69	 41.1	 0	 0	 0	 1	 100	 1	 52.2	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 52.2;
	 69	 44.25	 8.4	 36.3	-19.5	 1	 100	 1	 58.5	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 58.5;
	 69	 44.25	 8.4	 36.3	-19.5	 1	 100	 1	 58.5	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 58.5;
	 69	 44.25	 8.4	 36.3	-19.5	 1	 100	 1	 58.5	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 58.5;
	 69	 44.25	 8.4	 36.3	-19.5	 1	 100	 1	 58.5	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 58.5;
	 69	 44.25	 8.4	 36.3	-19.5	 1	 100	 1	 58.5	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 58.5;
	 70	 40.8	 0	 0	 0	 1	 100	 1	 40.8	 40.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 51;
	 71	 30.2	 3.8	 24.4	-16.8	 1	 100	 1	 50.4	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50.4;
	 71	 30.2	 3.8	 24.4	-16.8	 1	 100	 1	 50.4	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50.4;
	 72	 95	 9.95	 63.9	-44	 1	 100	 1	 132	 58	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 132;
	 72	 39	 7.15	 31	-16.7	 1	 100	 1	 50	 28	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 72	 56.5	 10.75	 46.5	-25	 1	 100	 1	 75	 38	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 73	 7.5	 1.135	 7.27	-5	 1	 100	 1	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 73	 7.5	 1.135	 7.27	-5	 1	 100	 1	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 73	 7.5	 1.135	 7.27	-5	 1	 100	 1	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 74	 21.6	 3.25	 20.9	-14.4	 1	 100	 1	 43.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 43.2;
	 74	 21.6	 3.25	 20.9	-14.4	 1	 100	 1	 43.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 43.2;
	 75	 21.5	 15.6	 15.6	 15.6	 1	 100	 1	 43	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 43;
	 75	 21.5	 15.6	 15.6	 15.6	 1	 100	 1	 43	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 43;
	 76	 49.5	 46.5	 46.5	 46.5	 1	 100	 1	 75	 24	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 76	 25.83	 24.9	 24.9	 24.9	 1	 100	 1	 40.2	 11.46	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40.2;
	 77	 27	 24.3	 24.3	 24.3	 1	 100	 1	 40	 14	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40;
	 77	 75.94	 68.2	 68.2	 68.2	 1	 100	 1	 112.5	 39.38	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 112.5;
	 78	 19.1	 0	 12.6	-12.6	 1	 100	 1	 38.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38.2;
	 79	 26.5	 5.45	 23.6	-12.7	 1	 100	 1	 38	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38;
	 79	 26.5	 5.45	 23.6	-12.7	 1	 100	 1	 38	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38;
	 79	 26.5	 5.45	 23.6	-12.7	 1	 100	 1	 38	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38;
	 79	 26.5	 5.45	 23.6	-12.7	 1	 100	 1	 38	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38;
	 79	 26.5	 5.45	 23.6	-12.7	 1	 100	 1	 38	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38;
	 79	 26.5	 5.45	 23.6	-12.7	 1	 100	 1	 38	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38;
	 80	 25	 22.9	 22.9	 22.9	 1	 100	 1	 37	 13	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 37;
	 81	 19.5	 0	 0	 0	 1	 100	 1	 33	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 33;
	 82	 23.76	 0	 11.7	-11.7	 1	 100	 1	 23.76	 23.76	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 29.7;
	 83	 14	 13.6	 13.6	 13.6	 1	 100	 1	 28	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28;
	 85	 15.8	 12.9	 12.9	 12.9	 1	 100	 1	 26.6	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 26.6;
	 85	 15.8	 12.9	 12.9	 12.9	 1	 100	 1	 26.6	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 26.6;
	 86	 15.8	 12.9	 12.9	 12.9	 1	 100	 1	 26.6	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 26.6;
	 87	 10.6	 1.375	 7.15	-4.4	 1	 100	 1	 10.6	 10.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 13.25;
	 87	 10.6	 1.375	 7.15	-4.4	 1	 100	 1	 10.6	 10.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 13.25;
	 88	 6.5	 0.975	 6.3	-4.35	 1	 100	 1	 13	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 13;
	 88	 6.5	 0.975	 6.3	-4.35	 1	 100	 1	 13	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 13;
	 89	 17.5	 15.5	 15.5	 15.5	 1	 100	 1	 25	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 91	 14.5	 1.9	 12.1	-8.3	 1	 100	 1	 25	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 92	 23.4	 3.4	 14.7	-7.9	 1	 100	 1	 23.8	 23	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.8;
	 92	 23.4	 3.4	 14.7	-7.9	 1	 100	 1	 23.8	 23	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.8;
	 92	 34.5	 5.3	 22.9	-12.3	 1	 100	 1	 37	 32	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 37;
	 92	 21.815	 3.4	 14.7	-7.9	 1	 100	 1	 23.8	 19.83	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.8;
	 92	 21.815	 3.4	 14.7	-7.9	 1	 100	 1	 23.8	 19.83	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.8;
	 92	 26	 5.3	 22.9	-12.3	 1	 100	 1	 37	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 37;
	 92	 24	 7.9	 28.5	-12.7	 1	 100	 1	 38	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38;
	 92	 60	 18.75	 67.5	-30	 1	 100	 1	 90	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 90;
	 93	 8.625	 1.6	 6.95	-3.75	 1	 100	 1	 11.25	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.25;
	 93	 8.625	 1.6	 6.95	-3.75	 1	 100	 1	 11.25	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.25;
	 94	 18	 0	 8.9	-8.9	 1	 100	 1	 18	 18	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22.5;
	 94	 121.44	 0	 66.9	-66.9	 1	 100	 1	 121.44	 121.44	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 151.8;
	 95	 11.5	 15	 15	 15	 1	 100	 1	 20	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20;
	 96	 259.5	 27.85	 178.7	-123	 1	 100	 1	 369	 150	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 369;
	 96	 259.5	 27.85	 178.7	-123	 1	 100	 1	 369	 150	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 369;
	 96	 352.5	 41.9	 268.8	-185	 1	 100	 1	 555	 150	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 555;
	 96	 352.5	 41.9	 268.8	-185	 1	 100	 1	 555	 150	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 555;
	 97	 173.5	 19.4	 124.5	-85.7	 1	 100	 1	 257	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 257;
	 98	 163.2	 15.4	 98.8	-68	 1	 100	 1	 163.2	 163.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 204;
	 99	 159.3	 37.9	 164	-88.2	 1	 100	 1	 264.6	 54	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 264.6;
	 99	 153.45	 14.9	 95.4	-65.6	 1	 100	 1	 196.9	 110	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 196.9;
	 99	 153.45	 14.9	 95.4	-65.6	 1	 100	 1	 196.9	 110	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 196.9;
	 100	 132.05	 14.35	 92	-63.3	 1	 100	 1	 190	 74.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 190;
	 100	 132.05	 14.35	 92	-63.3	 1	 100	 1	 190	 74.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 190;
	 100	 591.05	 61.75	 396.2	-272.7	 1	 100	 1	 818.1	 364	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 818.1;
	 100	 591.05	 61.75	 396.2	-272.7	 1	 100	 1	 818.1	 364	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 818.1;
	 100	 176.115	 19.1	 122.7	-84.5	 1	 100	 1	 253.4	 98.83	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 253.4;
	 101	 128.5	 13.35	 85.7	-59	 1	 100	 1	 177	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 177;
	 101	 80	 15.75	 68.2	-36.7	 1	 100	 1	 110	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 110;
	 102	 152.5	 25.1	 108.5	-58.3	 1	 100	 1	 175	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 175;
	 102	 152.5	 25.1	 108.5	-58.3	 1	 100	 1	 175	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 175;
	 102	 215	 42.95	 185.9	-100	 1	 100	 1	 300	 130	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 300;
	 103	 119.75	 0	 52.4	-52.4	 1	 100	 1	 159.5	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 159.5;
	 104	 115	 93	 93	 93	 1	 100	 1	 150	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 150;
	 105	 106.95	 9.6	 61.5	-42.3	 1	 100	 1	 126.9	 87	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 126.9;
	 105	 106.95	 9.6	 61.5	-42.3	 1	 100	 1	 126.9	 87	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 126.9;
	 106	 96	 0	 52.9	-52.9	 1	 100	 1	 96	 96	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 120;
	 107	 81.92	 0	 45.2	-45.2	 1	 100	 1	 81.92	 81.92	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 102.4;
	 109	 72	 0	 39.7	-39.7	 1	 100	 1	 72	 72	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 90;
	 110	 74.3	 16.25	 70.4	-37.9	 1	 100	 1	 113.6	 35	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 113.6;
	 110	 73.45	 6.55	 42.1	-29	 1	 100	 1	 86.9	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 86.9;
	 111	 21	 2.85	 18.2	-12.5	 1	 100	 1	 37.5	 4.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 37.5;
	 111	 30.25	 5.25	 28.5	-18	 1	 100	 1	 54	 6.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 54;
	 112	 106.25	 12.55	 80.6	-55.5	 1	 100	 1	 166.5	 46	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 166.5;
	 112	 35	 7.15	 31	-16.7	 1	 100	 1	 50	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 112	 35	 7.15	 31	-16.7	 1	 100	 1	 50	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 113	 35.75	 6.65	 28.8	-15.5	 1	 100	 1	 46.5	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 46.5;
	 113	 35.75	 6.65	 28.8	-15.5	 1	 100	 1	 46.5	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 46.5;
	 113	 35.75	 6.65	 28.8	-15.5	 1	 100	 1	 46.5	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 46.5;
	 113	 35.75	 6.65	 28.8	-15.5	 1	 100	 1	 46.5	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 46.5;
	 114	 15	 7.27	 7.27	 7.27	 1	 100	 1	 15	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 114	 15	 7.27	 7.27	 7.27	 1	 100	 1	 15	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 114	 15	 7.27	 7.27	 7.27	 1	 100	 1	 15	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 115	 28	 27.3	 27.3	 27.3	 1	 100	 1	 44	 12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 44;
	 115	 28	 27.3	 27.3	 27.3	 1	 100	 1	 44	 12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 44;
	 115	 41.5	 40.9	 40.9	 40.9	 1	 100	 1	 66	 17	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 66;
	 116	 13.5	 3.85	 16.7	-9	 1	 100	 1	 27	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27;
	 116	 26	 8.35	 30	-13.3	 1	 100	 1	 40	 12	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40;
	 117	 15.3	 2.3	 14.8	-10.2	 1	 100	 1	 30.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 118	 28.2	 2.3	 14.7	-10.1	 1	 100	 1	 30.4	 26	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30.4;
	 118	 28.2	 2.3	 14.7	-10.1	 1	 100	 1	 30.4	 26	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30.4;
	 118	 28.2	 2.3	 14.7	-10.1	 1	 100	 1	 30.4	 26	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30.4;
	 118	 28.2	 2.3	 14.7	-10.1	 1	 100	 1	 30.4	 26	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30.4;
	 119	 10.5	 7.25	 7.25	 7.25	 1	 100	 1	 15	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 119	 10.5	 7.25	 7.25	 7.25	 1	 100	 1	 15	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 15;
	 120	 4.65	 0	 3.67	-3.67	 1	 100	 1	 9.3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 9.3;
	 120	 4.65	 0	 3.67	-3.67	 1	 100	 1	 9.3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 9.3;
	 120	 4.65	 0	 3.67	-3.67	 1	 100	 1	 9.3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 9.3;
	 121	 8.19	 1.55	 7.35	-4.25	 1	 100	 1	 12.75	 3.63	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.75;
	 121	 8.19	 1.55	 7.35	-4.25	 1	 100	 1	 12.75	 3.63	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.75;
	 121	 9.15	 2.575	 9.25	-4.1	 1	 100	 1	 12.3	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.3;
	 121	 9.15	 2.575	 9.25	-4.1	 1	 100	 1	 12.3	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 12.3;
	 122	 20	 9.7	 9.7	 9.7	 1	 100	 1	 20	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20;
	 123	 16	 0	 7.9	-7.9	 1	 100	 1	 16	 16	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20;
	 123	 48	 0	 23.7	-23.7	 1	 100	 1	 48	 48	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60;
	 1909	 107	 22.05	 95.4	-51.3	 1	 100	 1	 154	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 154;
	 1909	 107	 22.05	 95.4	-51.3	 1	 100	 1	 154	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 154;
	 1909	 139	 33.35	 144.4	-77.7	 1	 100	 1	 233	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 233;
	 1911	 112.5	 11.3	 72.6	-50	 1	 100	 1	 150	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 150;
	 1911	 112.5	 11.3	 72.6	-50	 1	 100	 1	 150	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 150;
	 1929	 14.05	 0	 9.1	-9.1	 1	 100	 1	 27.6	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.6;
	 1931	 16.875	 15.2	 15.2	 15.2	 1	 100	 1	 25	 8.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 1931	 33.75	 30.3	 30.3	 30.3	 1	 100	 1	 50	 17.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50;
	 1952	 80	 0	 44.1	-44.1	 1	 100	 1	 80	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 100;
];

mpc_regionR9.branch = [
%	fbus        tbus        r           x           b           rateA       rateB       rateC       ratio       angle       status      angmin      angmax      
	 1	 5	 0.000607	 0.007264	 0.54596	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 2	 25	 0.0017	 0.021279	 0.01446	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 2	 1109	 0.003614	 0.045243	 0.03077	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 2	 1870	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2	 1870	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1869	 3	 0.020686	 0.059336	 0.00091	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1870	 4	 0.009836	 0.022307	 0.00044	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 5	 396	 0.0011	 0.02045	 1.68443	 2720	 2856	 2992	 0	 0	 1	-30	 30;
	 5	 1871	 0.000206	 0.016475	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 5	 1871	 0.000206	 0.016475	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 6	 7	 0.000564	 0.005007	 0.00134	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 6	 8	 0.001864	 0.009357	 0.00244	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1871	 6	 0.001114	 0.010707	 0.00311	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 7	 8	 0.000543	 0.004679	 0.00133	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 8	 9	 0.000457	 0.005971	 0.0017	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 8	 1873	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 8	 1873	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 9	 13	 0.000593	 0.008193	 0.00367	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 9	 1874	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 9	 1874	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 10	 12	 0.003693	 0.012921	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 10	 12	 0.003693	 0.012921	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1873	 10	 0.006929	 0.02425	 0.00067	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1873	 10	 0.006929	 0.02425	 0.00067	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 11	 12	 0.003536	 0.015743	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 11	 12	 0.003536	 0.015743	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1874	 11	 0.004936	 0.019264	 0.00043	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1874	 11	 0.004936	 0.019264	 0.00043	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 13	 1884	 0.005336	 0.080964	 0.02987	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 1869	 14	 0.026121	 0.189214	 0.00475	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1873	 14	 0.051371	 0.375829	 0.00694	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 15	 31	 0.001136	 0.012907	 0.11758	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 15	 40	 0.00065	 0.010021	 0.22784	 1786	 1875.3	 1964.6	 0	 0	 1	-30	 30;
	 15	 1875	 0.000157	 0.011764	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 16	 17	 0.026036	 0.032314	 0.00071	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1877	 16	 0.005	 0.019157	 0.00054	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 18	 20	 0.001893	 0.007371	 0.00197	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1876	 18	 0.002093	 0.007057	 0.00176	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 19	 30	 0.02235	 0.015836	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 19	 1878	 0.010464	 0.023743	 0.00047	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 20	 28	 0.000907	 0.005471	 0.00139	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1876	 20	 0.002771	 0.007586	 0.00165	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 20	 1878	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 20	 1878	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 21	 31	 0.001079	 0.011879	 0.11544	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 21	 1879	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 22	 32	 0.017307	 0.012257	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1881	 22	 0.014014	 0.02465	 0.00046	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 23	 1882	 0.025236	 0.017879	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1876	 24	 0.001657	 0.006436	 0.00172	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1880	 24	 0.000686	 0.00275	 0.00069	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 24	 1882	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 24	 1882	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 24	 1884	 0.02125	 0.075136	 0.01694	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1876	 25	 0.000736	 0.008607	 0.00516	 523	 549.15	 575.3	 0	 0	 1	-30	 30;
	 25	 1883	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 25	 1883	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 26	 27	 0.028336	 0.018343	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 27	 29	 0.033579	 0.021736	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1882	 27	 0.013157	 0.04035	 0.00109	 80	 84	 88	 0	 0	 1	-30	 30;
	 31	 1884	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 31	 1884	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 33	 1741	 0.002443	 0.046707	 5.00407	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 33	 1885	 9.8e-05	 0.007857	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 33	 1885	 9.8e-05	 0.007857	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 1887	 33	 0.000309	 0.021623	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 1887	 33	 0.000309	 0.021623	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 33	 2474	 0.000921	 0.031421	 3.27493	 2000	 2000	 2000	 0	 0	 1	-30	 30;
	 34	 1484	 0.002221	 0.039886	 4.52864	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 34	 1484	 0.002221	 0.039886	 4.52864	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 34	 1741	 0.002457	 0.042764	 5.609	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 34	 1741	 0.002457	 0.042764	 5.609	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 1888	 34	 0.000197	 0.015726	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 1888	 34	 0.000197	 0.015726	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 35	 127	 7.9e-05	 0.001043	 0.02239	 1419	 1489.95	 1560.9	 0	 0	 1	-30	 30;
	 35	 1889	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 35	 1889	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 36	 141	 0.002686	 0.04395	 0.43231	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 36	 1890	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 36	 1890	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 37	 47	 0.000357	 0.006257	 0.59479	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 37	 47	 0.000357	 0.006257	 0.59479	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 37	 1893	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 37	 1893	 0.001384	 0.069186	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 38	 1895	 0.000161	 0.012869	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 38	 1895	 0.000161	 0.012869	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 38	 1909	 0.002079	 0.021479	 0.33863	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 38	 1909	 0.002079	 0.021479	 0.33863	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 39	 1335	 0.0047	 0.064129	 0.13102	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 1875	 39	 0.006286	 0.066929	 0.12281	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 39	 1897	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 39	 1897	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 40	 1045	 0.000586	 0.009593	 0.14979	 1419	 1489.95	 1560.9	 0	 0	 1	-30	 30;
	 40	 1898	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 40	 1898	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 41	 789	 0.001086	 0.017736	 0.00558	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 41	 1910	 0.000107	 0.001193	 0.0005	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 42	 43	 0.008593	 0.038679	 0.01029	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 42	 1123	 0.013164	 0.031721	 0.00896	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 42	 1125	 0.021164	 0.088036	 0.02057	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 42	 1932	 0.032314	 0.199421	 0.05783	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 43	 1310	 0.045679	 0.291586	 0.08004	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 43	 1374	 0.045829	 0.167229	 0.0514	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 44	 293	 0.000586	 0.007086	 0.0137	 528	 554.4	 580.8	 0	 0	 1	-30	 30;
	 44	 1899	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 44	 1899	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 44	 2107	 0.002179	 0.014129	 0.02814	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 45	 161	 0.001386	 0.012329	 0.02166	 417	 437.85	 458.7	 0	 0	 1	-30	 30;
	 45	 1335	 0.004279	 0.043386	 0.08749	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 45	 1900	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 45	 1900	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1901	 45	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1901	 45	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 46	 65	 7.1e-05	 0.000329	 0.00011	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 46	 416	 0.001679	 0.007657	 0.00243	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 46	 469	 0.00425	 0.031229	 0.00791	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 46	 2042	 0.001493	 0.009014	 0.0023	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 47	 396	 0.001786	 0.024836	 1.92336	 1893	 1987.65	 2082.3	 0	 0	 1	-30	 30;
	 47	 1031	 0.001536	 0.022357	 1.8205	 2385	 2504.25	 2623.5	 0	 0	 1	-30	 30;
	 47	 1902	 0.002956	 0.1153	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 47	 1902	 0.002956	 0.1153	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 48	 1359	 0.000457	 0.005143	 0.04686	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 48	 1904	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 48	 1904	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 49	 637	 0.000971	 0.012493	 0.21259	 1251	 1313.55	 1376.1	 0	 0	 1	-30	 30;
	 49	 1907	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 49	 1907	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 50	 1208	 0.0278	 0.111414	 0.02811	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 50	 1908	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 50	 1908	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 51	 784	 0.000179	 0.0026	 0.16739	 1893	 1987.65	 2082.3	 0	 0	 1	-30	 30;
	 51	 1909	 0.000154	 0.011578	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 51	 1909	 0.000154	 0.011578	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 1910	 51	 0.000384	 0.028831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1910	 51	 0.000384	 0.028831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 52	 890	 0.000471	 0.006129	 0.39166	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 52	 1031	 0.00055	 0.009443	 0.93786	 3180	 3339	 3498	 0	 0	 1	-30	 30;
	 52	 1911	 0.00012	 0.009565	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 52	 1911	 0.00012	 0.009565	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 53	 1183	 0.006664	 0.026686	 0.00672	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 53	 1185	 0.002736	 0.033314	 0.01101	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1891	 53	 0.000143	 0.00155	 0.00044	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 54	 225	 6.4e-05	 0.000736	 0.00637	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 54	 554	 6.4e-05	 0.000893	 0.01439	 1306	 1371.3	 1436.6	 0	 0	 1	-30	 30;
	 54	 1914	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 54	 1914	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 55	 56	 3.6e-05	 0.000286	 9e-05	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 55	 904	 0.0013	 0.006136	 0.00196	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 55	 1023	 0.002607	 0.011871	 0.00376	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 56	 904	 0.000914	 0.005864	 0.00197	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 56	 2189	 0.002536	 0.02105	 0.00554	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 57	 1136	 0.057779	 0.225843	 0.06071	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 57	 1171	 0.030943	 0.109486	 0.0247	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 57	 1284	 0.018979	 0.067529	 0.01502	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 57	 1915	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 57	 1915	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 58	 476	 0.013507	 0.081107	 0.02459	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 58	 869	 0.080593	 0.213864	 0.05029	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 58	 1030	 0.01025	 0.042336	 0.01001	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 58	 1916	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 58	 1916	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 59	 83	 0.006321	 0.025729	 0.00627	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 59	 1173	 0.019093	 0.072614	 0.02034	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 59	 1917	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 59	 1917	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 60	 872	 0.014643	 0.057579	 0.01507	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 60	 874	 0.012536	 0.030207	 0.00853	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 60	 1918	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 60	 1918	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 61	 775	 0.034586	 0.138693	 0.03502	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 61	 1121	 0.017943	 0.0466	 0.01131	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 61	 1919	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 61	 1919	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 62	 149	 0.00225	 0.00935	 0.00218	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 62	 636	 0.005871	 0.020536	 0.00681	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 62	 1920	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 62	 1920	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 63	 388	 0.009221	 0.121064	 0.03454	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 63	 388	 0.009221	 0.121064	 0.03454	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 63	 1921	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 63	 1921	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 64	 77	 4.3e-05	 0.000286	 9e-05	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 64	 261	 0.000279	 0.002643	 0.00077	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 65	 413	 0.001179	 0.004893	 0.00153	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 66	 1028	 0.029993	 0.0779	 0.01892	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 66	 1376	 0.072814	 0.187793	 0.04668	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 66	 1922	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 66	 1922	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 67	 1934	 0.01455	 0.0566	 0.00094	 80	 84	 88	 0	 0	 1	-30	 30;
	 67	 2250	 0.04265	 0.125436	 0.00257	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 68	 725	 0.006579	 0.011571	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 68	 727	 0.017379	 0.019114	 0.00026	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 68	 734	 0.018171	 0.014957	 0.0003	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 68	 2137	 0.007543	 0.010286	 0.00023	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 69	 155	 0.006886	 0.055921	 0.01781	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 69	 1339	 0.001071	 0.015471	 0.00491	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 69	 1340	 0.000807	 0.00515	 0.00173	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 69	 1342	 0.001357	 0.014407	 0.00428	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 70	 1027	 0.010414	 0.027043	 0.00656	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 70	 1028	 0.02035	 0.052329	 0.01296	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 71	 1340	 0.000264	 0.001314	 0.00034	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 71	 1923	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 71	 1923	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 72	 748	 0.000429	 0.001729	 0.00044	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 72	 749	 0.001529	 0.0063	 0.00149	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 72	 755	 0.00075	 0.003507	 0.00087	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 72	 1924	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 72	 1924	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 73	 1098	 0.087536	 0.147486	 0.0021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 73	 1112	 0.005971	 0.012214	 0.0003	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 73	 1113	 0.017243	 0.058907	 0.00128	 80	 84	 88	 0	 0	 1	-30	 30;
	 74	 881	 0.023579	 0.08585	 0.02631	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 74	 1175	 0.029186	 0.070364	 0.01988	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 74	 1925	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 74	 1925	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 75	 447	 0.012914	 0.044307	 0.01061	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 75	 1102	 0.0062	 0.016636	 0.00377	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 75	 1926	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 75	 1926	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 76	 507	 0.0003	 0.001021	 0.00024	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 76	 525	 0.00065	 0.002121	 0.00056	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 77	 517	 0.001686	 0.006871	 0.00167	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 77	 519	 0.000371	 0.003386	 0.00111	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 77	 1997	 0.000364	 0.00325	 0.00085	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 78	 1094	 0.032993	 0.101214	 0.00274	 80	 84	 88	 0	 0	 1	-30	 30;
	 78	 1098	 0.032379	 0.064114	 0.00094	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 79	 791	 0.001343	 0.011707	 0.00464	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 79	 1241	 0.011464	 0.082529	 0.02189	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 79	 1256	 0.008193	 0.040393	 0.01092	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1910	 79	 0.001714	 0.01895	 0.00569	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 79	 1927	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 79	 1927	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 80	 1307	 0.002586	 0.0124	 0.00037	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 81	 398	 0.000843	 0.002129	 4e-05	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 81	 399	 0.002357	 0.005979	 0.00012	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 82	 2250	 0.020864	 0.052843	 0.00105	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 83	 491	 0.022129	 0.092057	 0.02151	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 83	 1928	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 83	 1928	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 84	 763	 0.001064	 0.007486	 0.01274	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 84	 1929	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 84	 1929	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 84	 2135	 0.0016	 0.01065	 0.02007	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 85	 482	 0.036986	 0.099579	 0.02796	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 85	 885	 0.100414	 0.275093	 0.06106	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 85	 1267	 0.026807	 0.069629	 0.01691	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 85	 1930	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 85	 1930	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 86	 1145	 0.090221	 0.063914	 0.00101	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 86	 1148	 0.008621	 0.024729	 0.00038	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 87	 2247	 0.129629	 0.266536	 0.00509	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 88	 709	 0.314421	 0.259079	 0.00525	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 88	 877	 0.060543	 0.206864	 0.0045	 80	 84	 88	 0	 0	 1	-30	 30;
	 88	 2287	 0.125807	 0.1475	 0.00256	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 89	 856	 0.024186	 0.017136	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 89	 857	 0.003607	 0.009143	 0.00018	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 89	 862	 0.009593	 0.0068	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 90	 1152	 0.006914	 0.031729	 0.00813	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 90	 1153	 0.006829	 0.027786	 0.00677	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 90	 1266	 0.050371	 0.230957	 0.07388	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 90	 1931	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 90	 1931	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 91	 1209	 0.030164	 0.086521	 0.00133	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 91	 1210	 0.192907	 0.308214	 0.00711	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 91	 1211	 0.060957	 0.141536	 0.00211	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1890	 92	 0.000421	 0.00415	 0.00884	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 92	 1932	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 92	 1932	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1933	 92	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1933	 92	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 93	 1217	 0.005407	 0.013686	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 93	 1227	 0.023393	 0.015143	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 93	 2280	 0.003321	 0.004836	 0.00011	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 94	 1125	 0.048679	 0.117479	 0.03323	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 94	 1201	 0.071443	 0.192393	 0.04376	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 94	 1377	 0.071186	 0.260907	 0.08066	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 94	 1934	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 94	 1934	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 95	 2203	 0.009686	 0.019171	 0.00028	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 96	 1742	 2.1e-05	 0.00025	 0.00244	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 96	 1743	 0.000157	 0.003436	 0.05547	 1737	 1823.85	 1910.7	 0	 0	 1	-30	 30;
	 96	 1935	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 96	 1935	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 96	 2228	 0.011171	 0.130186	 2.41507	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 96	 2228	 0.011171	 0.130186	 2.41507	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 97	 1662	 0.018993	 0.087193	 0.02236	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 97	 1669	 0.000543	 0.00545	 0.00334	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 97	 1937	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 97	 1937	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 98	 1566	 0.023229	 0.125014	 0.03081	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 98	 1568	 0.042486	 0.214329	 0.0561	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 98	 1570	 0.025571	 0.11745	 0.03014	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 99	 1621	 0.003986	 0.037979	 0.72464	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 99	 1621	 0.003986	 0.037979	 0.72464	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 99	 1938	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 99	 1938	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 100	 1741	 0.000107	 0.002971	 0.22248	 3031	 3182.55	 3334.1	 0	 0	 1	-30	 30;
	 100	 1940	 0.000137	 0.010999	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 100	 1940	 0.000137	 0.010999	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 101	 1619	 0.00885	 0.099121	 1.60686	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 101	 1619	 0.00885	 0.099121	 1.60686	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 101	 1944	 0.002529	 0.098634	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 101	 1944	 0.002529	 0.098634	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 102	 1574	 0.006057	 0.078579	 0.17926	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 102	 1946	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 102	 1946	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1947	 102	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1947	 102	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 103	 1829	 0.026086	 0.15695	 0.04769	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 103	 1855	 0.002764	 0.01365	 0.00369	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 103	 1857	 0.001493	 0.007757	 0.00189	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 103	 1948	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 103	 1948	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 104	 1430	 0.001171	 0.0091	 0.00236	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 104	 1488	 0.002043	 0.008421	 0.00199	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 104	 2355	 0.001329	 0.01	 0.00277	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 105	 110	 0.002421	 0.010607	 0.00365	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 105	 1620	 0.034671	 0.193107	 0.05902	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 105	 1641	 0.006964	 0.06215	 0.01632	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 105	 1949	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 105	 1949	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 106	 1537	 0.067771	 0.222093	 0.05932	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 106	 1703	 0.019764	 0.076943	 0.02056	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 106	 1950	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 106	 1950	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 107	 1529	 0.027679	 0.1078	 0.02884	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 107	 1951	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 107	 1951	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 108	 1544	 0.022757	 0.162057	 0.28213	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 108	 1952	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 108	 1952	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 109	 1625	 0.015857	 0.051729	 0.01374	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 109	 1768	 0.076971	 0.221757	 0.05486	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 109	 1770	 0.065421	 0.152279	 0.04654	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 110	 1640	 0.016807	 0.131243	 0.03934	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1938	 110	 0.0006	 0.003843	 0.00129	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 111	 1624	 0.004957	 0.0624	 0.01934	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 111	 1624	 0.004957	 0.0624	 0.01934	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 111	 1658	 0.052879	 0.1442	 0.03184	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 111	 1953	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 111	 1953	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 112	 1605	 0.002879	 0.012943	 0.00344	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 112	 1607	 0.009443	 0.078407	 0.02064	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 112	 1954	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 112	 1954	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 113	 1600	 0.064736	 0.365471	 0.09493	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 114	 1705	 0.009579	 0.081529	 0.00213	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 114	 1725	 0.010829	 0.100843	 0.00195	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 114	 1730	 0.016914	 0.059221	 0.00164	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 114	 1730	 0.016914	 0.059221	 0.00164	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 115	 1453	 0.002136	 0.006971	 0.00185	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 115	 1475	 0.001364	 0.005464	 0.00138	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 115	 2351	 0.000386	 0.001679	 0.00058	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 116	 1732	 0.000657	 0.006136	 0.0019	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 116	 1740	 0.000229	 0.002579	 0.00145	 501	 526.05	 551.1	 0	 0	 1	-30	 30;
	 116	 1763	 0.005479	 0.084507	 0.04714	 614	 644.7	 675.4	 0	 0	 1	-30	 30;
	 117	 1842	 0.092664	 0.274964	 0.06448	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 117	 1955	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 117	 1955	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 117	 2378	 0.033171	 0.117386	 0.02649	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 118	 1751	 0.007586	 0.036807	 0.00841	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 118	 1752	 0.001771	 0.006729	 0.00189	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 119	 1698	 0.025407	 0.092507	 0.02836	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 119	 1751	 0.016529	 0.051679	 0.01497	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 119	 1956	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 119	 1956	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 120	 1822	 0.017064	 0.043221	 0.00086	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 120	 1824	 0.167579	 0.294914	 0.00554	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 121	 1732	 0.000186	 0.00225	 0.00061	 325	 341.25	 357.5	 0	 0	 1	-30	 30;
	 121	 1740	 0.00065	 0.006807	 0.00187	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 122	 1766	 0.011507	 0.018364	 0.00042	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 122	 1767	 0.021571	 0.02835	 0.00039	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 122	 1771	 0.038886	 0.030779	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 123	 1690	 0.012214	 0.057829	 0.01391	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 124	 125	 0.039093	 0.11885	 0.02606	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 124	 133	 0.031314	 0.0879	 0.02264	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 125	 126	 0.011443	 0.101514	 0.02706	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 125	 1758	 0.015271	 0.151821	 0.04141	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 125	 1957	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 125	 1957	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1885	 127	 0.000143	 0.001721	 0.04296	 1646	 1728.3	 1810.6	 0	 0	 1	-30	 30;
	 127	 1958	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 127	 1958	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1885	 128	 0.001229	 0.011129	 0.22748	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 128	 1959	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 128	 1959	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1886	 129	 0.00305	 0.035936	 0.06639	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 129	 1960	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 129	 1960	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1959	 130	 0.005321	 0.073857	 0.05101	 614	 644.7	 675.4	 0	 0	 1	-30	 30;
	 131	 132	 0.005814	 0.038936	 0.01193	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1960	 131	 0.011657	 0.091371	 0.02343	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 131	 1961	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 131	 1961	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 132	 133	 0.005607	 0.039636	 0.01088	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 134	 298	 0.01705	 0.013493	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 134	 582	 0.006107	 0.013964	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 134	 1962	 0.001221	 0.006543	 0.00016	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 135	 137	 0.008421	 0.008271	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 135	 1963	 0.005736	 0.022407	 0.0005	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 135	 2018	 0.003114	 0.007886	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 136	 300	 0.000879	 0.0032	 0.00098	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 136	 580	 0.002414	 0.009486	 0.00248	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 136	 1962	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 136	 1962	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 136	 2099	 0.001321	 0.007314	 0.00222	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 138	 299	 0.003536	 0.008086	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 138	 1963	 0.00455	 0.012064	 0.00031	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 139	 140	 0.0011	 0.004479	 0.00109	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 139	 1963	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 139	 1963	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 139	 2099	 0.002164	 0.008679	 0.00219	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 140	 326	 0.000671	 0.005557	 0.00217	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 140	 1964	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 140	 1964	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 140	 1965	 0.000507	 0.005379	 0.00159	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 140	 2108	 0.00195	 0.009914	 0.00359	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 141	 1359	 0.001586	 0.019079	 0.18903	 792	 831.6	 871.2	 0	 0	 1	-30	 30;
	 141	 1965	 0.000208	 0.015578	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 142	 625	 0.00325	 0.013507	 0.00315	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1899	 142	 0.003379	 0.008686	 0.00215	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1920	 143	 0.090257	 0.1441	 0.00332	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 144	 291	 0.097014	 0.220143	 0.00439	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 144	 2265	 0.111114	 0.327007	 0.00671	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 145	 1971	 0.010993	 0.021771	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 146	 204	 0.007914	 0.013329	 0.00019	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 146	 228	 0.009021	 0.020629	 0.00051	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 146	 1971	 0.022457	 0.030636	 0.00055	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 147	 1967	 0.016429	 0.016136	 0.00027	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 148	 152	 0.00185	 0.00545	 0.00127	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 148	 153	 0.000871	 0.003493	 0.00118	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 148	 154	 0.00215	 0.005857	 0.00129	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 148	 167	 0.000943	 0.004657	 0.00136	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 148	 1967	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 148	 1967	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 149	 156	 0.005571	 0.018164	 0.00482	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 149	 1342	 0.008236	 0.031293	 0.00876	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 150	 166	 0.001293	 0.005336	 0.00126	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 150	 1968	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 150	 1968	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 150	 1974	 0.00285	 0.014307	 0.00372	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 151	 152	 0.002029	 0.006836	 0.0017	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 151	 227	 0.001436	 0.005236	 0.0016	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 151	 1969	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 151	 1969	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 152	 1970	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 152	 1970	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
