% -------------------------------------------------------------------------
% Partitioned MATPOWER Case File
% Copyright (c) 2025 Milad Hasanzadeh
% Generated on: 2026-05-21
% This file contains partitioned data for 10 regions


% -------------------- mpc_regionR1 --------------------

mpc_regionR1.version = '2';
mpc_regionR1.baseMVA = 100.0000;
mpc_regionR1.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 153	 154	 0.001171	 0.004686	 0.00118	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 153	 189	 0.001593	 0.005636	 0.00127	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 153	 190	 0.000964	 0.003221	 0.00081	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 153	 1971	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 153	 1971	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 154	 170	 0.001071	 0.004293	 0.00108	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 154	 185	 0.001564	 0.00545	 0.00126	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 155	 185	 0.002586	 0.009829	 0.00275	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 155	 1972	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 155	 1972	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 156	 1973	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 156	 1973	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 157	 159	 0.041779	 0.033064	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1972	 157	 0.014343	 0.032957	 0.0005	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1973	 157	 0.012443	 0.041507	 0.00066	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 158	 159	 0.013329	 0.027271	 0.00067	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1973	 158	 0.006357	 0.024821	 0.00055	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 159	 230	 0.039921	 0.049557	 0.00108	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 160	 168	 0.001571	 0.006521	 0.00152	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 160	 1974	 0.002714	 0.010657	 0.00279	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 161	 181	 0.001721	 0.017814	 0.03421	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 1904	 161	 0.002664	 0.027879	 0.05249	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 161	 1974	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1975	 161	 0.000495	 0.037108	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 161	 2107	 0.002979	 0.020507	 0.03621	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 162	 163	 0.0238	 0.025421	 0.00054	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 163	 173	 0.007207	 0.020679	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 164	 226	 0.009814	 0.02245	 0.00055	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1968	 164	 0.009736	 0.017121	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1968	 165	 0.007829	 0.016014	 0.00039	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1969	 165	 0.031357	 0.0203	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 166	 167	 0.000386	 0.002064	 0.00051	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 166	 1976	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 166	 1976	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 168	 169	 0.000507	 0.002064	 0.0005	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 168	 1977	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 168	 1977	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 169	 170	 0.000964	 0.004007	 0.00094	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 169	 1978	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 169	 1978	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 170	 1979	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 170	 1979	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1972	 171	 0.014771	 0.024886	 0.00036	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1978	 171	 0.00855	 0.015036	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 172	 173	 0.013479	 0.014821	 0.0002	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 172	 175	 0.009993	 0.016029	 0.00029	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 173	 175	 0.011679	 0.021714	 0.00051	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 173	 2304	 0.009029	 0.048479	 0.00115	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 174	 175	 0.019743	 0.021714	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 175	 1343	 0.028279	 0.083171	 0.00171	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1975	 175	 0.018257	 0.037364	 0.00092	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 176	 177	 0.012964	 0.011614	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 176	 177	 0.012964	 0.011614	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 176	 1982	 0.00785	 0.022507	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 177	 179	 0.023086	 0.020686	 0.00042	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 177	 179	 0.023086	 0.020686	 0.00042	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 178	 180	 0.0061	 0.016129	 0.00377	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1965	 178	 0.009014	 0.030914	 0.00741	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 178	 1981	 0.002607	 0.006893	 0.00161	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 178	 1995	 0.003671	 0.011486	 0.00333	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 179	 1980	 0.004221	 0.011186	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 180	 185	 0.001664	 0.006671	 0.00168	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 180	 1980	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 180	 1980	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 181	 573	 0.001021	 0.006964	 0.01254	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 181	 694	 0.006964	 0.047557	 0.0858	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1914	 181	 0.000179	 0.001686	 0.00303	 435	 456.75	 478.5	 0	 0	 1	-30	 30;
	 181	 1981	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1982	 181	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 182	 183	 0.001043	 0.002514	 0.00071	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 182	 184	 0.001521	 0.003821	 0.00099	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 182	 1983	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 182	 1983	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 183	 184	 0.002414	 0.006371	 0.00149	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 183	 1984	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 183	 1984	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 183	 1995	 0.001521	 0.005536	 0.00169	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 184	 191	 0.001386	 0.003221	 0.00099	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 184	 1985	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 184	 1985	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 185	 1986	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 185	 1986	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1980	 186	 0.027364	 0.026879	 0.00046	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1985	 186	 0.022486	 0.01625	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1986	 186	 0.010371	 0.020536	 0.0003	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1983	 187	 0.01885	 0.0122	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1985	 187	 0.016029	 0.012686	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 188	 189	 0.001321	 0.003421	 0.00104	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 188	 1987	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 188	 1987	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 190	 191	 0.000814	 0.002364	 0.00057	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 192	 198	 0.020929	 0.014821	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 192	 203	 0.009529	 0.016057	 0.00023	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1987	 192	 0.005793	 0.010193	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 193	 194	 0.004864	 0.00855	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 193	 197	 0.014814	 0.010493	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1984	 194	 0.005293	 0.012107	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 195	 196	 0.033743	 0.023907	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1984	 195	 0.009371	 0.019179	 0.00047	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 196	 197	 0.009114	 0.008221	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 196	 215	 0.018779	 0.0133	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 198	 201	 0.022614	 0.017721	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 199	 200	 0.019521	 0.01545	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1983	 199	 0.022314	 0.026157	 0.00046	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 200	 201	 0.011629	 0.008236	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 201	 1988	 0.004579	 0.017879	 0.0004	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 202	 203	 0.002121	 0.00825	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 202	 206	 0.016457	 0.01475	 0.0003	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 202	 214	 0.002471	 0.007257	 0.00015	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 204	 207	 0.019336	 0.012521	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 205	 228	 0.01575	 0.014114	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 206	 207	 0.0066	 0.013071	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 206	 212	 0.005721	 0.014493	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 208	 1988	 0.007079	 0.014007	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 208	 1993	 0.027721	 0.01795	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 209	 210	 0.000486	 0.001914	 0.0005	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 209	 213	 0.000814	 0.003364	 0.00079	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 210	 218	 0.001621	 0.005293	 0.00141	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 210	 1988	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 210	 1988	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 211	 212	 0.004093	 0.013986	 0.00031	 80	 84	 88	 0	 0	 1	-30	 30;
	 211	 2063	 0.002779	 0.013786	 0.00033	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 213	 1022	 0.001164	 0.004236	 0.0013	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 213	 1989	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 213	 1989	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1989	 214	 0.003107	 0.010607	 0.00023	 80	 84	 88	 0	 0	 1	-30	 30;
	 215	 1990	 0.011236	 0.015314	 0.00034	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 216	 218	 0.003007	 0.010629	 0.00239	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 216	 220	 0.001221	 0.003171	 0.00077	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 216	 929	 0.003471	 0.01005	 0.00242	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 216	 1990	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 216	 1990	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 216	 1995	 0.003343	 0.011829	 0.00266	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 217	 495	 0.001221	 0.006779	 0.00206	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 217	 1991	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 217	 1991	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 217	 1995	 0.000679	 0.006993	 0.00199	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 218	 219	 0.001007	 0.003586	 0.0008	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 218	 899	 0.000836	 0.003336	 0.00084	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 218	 1992	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 218	 1992	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 219	 220	 0.00145	 0.004829	 0.00123	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 219	 1993	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 219	 1993	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 220	 1994	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 220	 1994	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 221	 222	 0.013179	 0.010329	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1994	 221	 0.014693	 0.011629	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 221	 2194	 0.013557	 0.031014	 0.00076	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 222	 2204	 0.014314	 0.009271	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1990	 223	 0.010079	 0.023043	 0.00056	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 223	 2105	 0.0072	 0.012993	 0.00019	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 224	 2075	 0.016529	 0.013079	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 225	 1995	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 225	 2041	 0.001057	 0.013607	 0.12804	 812	 852.6	 893.2	 0	 0	 1	-30	 30;
	 226	 229	 0.00865	 0.028543	 0.00046	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 227	 467	 0.001179	 0.0048	 0.00117	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 228	 464	 0.002979	 0.013186	 0.0003	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 229	 1346	 0.015493	 0.060286	 0.00101	 80	 84	 88	 0	 0	 1	-30	 30;
	 230	 2109	 0.045421	 0.053243	 0.00093	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 231	 233	 0.171157	 0.200707	 0.00349	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 231	 483	 0.41565	 0.42045	 0.00557	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 232	 233	 0.032164	 0.074679	 0.00111	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 232	 2283	 0.079736	 0.180914	 0.00361	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1930	 233	 0.005036	 0.026957	 0.00081	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 233	 2284	 0.235971	 0.415571	 0.00782	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 234	 483	 0.241079	 0.424586	 0.00799	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 234	 484	 0.131007	 0.402536	 0.01092	 80	 84	 88	 0	 0	 1	-30	 30;
	 1930	 234	 0.001571	 0.007814	 0.00019	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 235	 631	 0.0027	 0.006179	 0.00015	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 235	 633	 0.003771	 0.006629	 0.00012	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 236	 631	 0.002943	 0.00745	 0.00015	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 236	 2096	 0.003371	 0.019179	 0.00035	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 237	 246	 0.000314	 0.0036	 0.03277	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 237	 554	 0.000529	 0.006129	 0.05376	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 237	 1997	 0.000168	 0.013453	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 237	 2188	 0.001021	 0.013443	 0.12005	 812	 852.6	 893.2	 0	 0	 1	-30	 30;
	 238	 239	 0.005893	 0.014929	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 238	 600	 0.024871	 0.017614	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1998	 238	 0.005407	 0.018029	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 239	 601	 0.006343	 0.013029	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 240	 242	 0.00125	 0.004871	 0.0013	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 240	 273	 0.001571	 0.005386	 0.00129	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 240	 274	 0.001629	 0.005586	 0.00134	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 240	 1999	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 240	 1999	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 241	 260	 0.015221	 0.0243	 0.00056	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 241	 268	 0.026007	 0.016836	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 241	 2012	 0.006893	 0.020279	 0.00041	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 242	 259	 0.001171	 0.003829	 0.00101	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 243	 601	 0.007107	 0.0165	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 243	 2009	 0.0067	 0.022364	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 244	 2009	 0.013864	 0.008979	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 245	 1008	 0.00135	 0.003564	 0.00084	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 245	 2000	 0.001343	 0.003557	 0.00084	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1911	 246	 0.001686	 0.023371	 0.2339	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 246	 2000	 0.000154	 0.012332	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 247	 273	 0.001143	 0.005393	 0.0013	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 247	 675	 0.004264	 0.010714	 0.00278	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2000	 247	 0.00095	 0.004493	 0.00108	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 248	 257	 0.016007	 0.011571	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 249	 250	 0.006536	 0.0115	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 249	 2003	 0.023321	 0.0151	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 249	 2011	 0.006621	 0.015021	 0.0003	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 250	 251	 0.006464	 0.015014	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1999	 250	 0.018607	 0.016793	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 251	 2002	 0.010521	 0.017721	 0.00025	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 252	 279	 0.008164	 0.020671	 0.00041	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1999	 252	 0.008543	 0.029914	 0.00083	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 253	 277	 0.009086	 0.023357	 0.00036	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 253	 2002	 0.003079	 0.012207	 0.00035	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 254	 256	 0.001607	 0.006621	 0.00156	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 254	 2002	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 254	 2002	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 255	 2003	 0.017414	 0.013779	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 256	 258	 0.002007	 0.008036	 0.00202	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 256	 273	 0.002971	 0.007164	 0.00202	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 256	 2003	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 256	 2003	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 257	 2004	 0.0098	 0.012164	 0.00026	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 258	 675	 0.002364	 0.00635	 0.00144	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2000	 258	 0.0017	 0.006671	 0.00174	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 258	 2004	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 258	 2004	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 259	 281	 0.001257	 0.004379	 0.00101	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 259	 2005	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 259	 2005	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 260	 275	 0.014793	 0.020157	 0.00045	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2005	 260	 0.019571	 0.019771	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 261	 263	 0.00095	 0.00395	 0.00092	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 262	 2006	 0.012993	 0.009393	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 263	 2006	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 263	 2006	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 264	 564	 0.002164	 0.0096	 0.00029	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2006	 264	 0.002229	 0.011043	 0.00026	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 265	 269	 0.001614	 0.005436	 0.00135	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1997	 265	 0.001136	 0.005393	 0.00129	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 265	 2007	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 265	 2007	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 266	 275	 0.014064	 0.035629	 0.00071	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 266	 276	 0.0206	 0.014593	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2007	 266	 0.003871	 0.013214	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 267	 268	 0.0071	 0.016814	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2007	 267	 0.003993	 0.010121	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 267	 2008	 0.0086	 0.0113	 0.00016	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 269	 272	 0.000879	 0.00275	 0.0008	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 269	 2008	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 269	 2008	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 270	 274	 0.001029	 0.004264	 0.00133	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1997	 270	 0.003071	 0.013379	 0.00381	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2000	 270	 0.001729	 0.0082	 0.00197	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 270	 2009	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 270	 2009	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2009	 271	 0.010786	 0.007643	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 272	 274	 0.000771	 0.003171	 0.00075	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 272	 2010	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 272	 2010	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 273	 2011	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 273	 2011	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 274	 2012	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 274	 2012	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 275	 566	 0.008329	 0.017121	 0.00033	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 277	 278	 0.003979	 0.015529	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 277	 2013	 0.005814	 0.013293	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 278	 280	 0.016507	 0.016214	 0.00027	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 278	 283	 0.016414	 0.013507	 0.00027	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 278	 285	 0.009943	 0.017486	 0.00033	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 279	 682	 0.013664	 0.012243	 0.00025	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 280	 663	 0.024043	 0.017379	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 281	 2013	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 281	 2013	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 282	 290	 0.005207	 0.011907	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2013	 282	 0.002007	 0.012357	 0.00022	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 283	 290	 0.017064	 0.018764	 0.00025	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 284	 286	 0.008071	 0.023736	 0.00049	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 284	 287	 0.011564	 0.018464	 0.00043	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 285	 2014	 0.019536	 0.031186	 0.00072	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 286	 605	 0.020186	 0.0222	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 286	 2021	 0.004971	 0.026686	 0.00064	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 287	 2014	 0.029929	 0.027007	 0.00045	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 288	 371	 0.004	 0.010579	 0.00248	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 288	 647	 0.002507	 0.006821	 0.0015	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 288	 2014	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 288	 2014	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 289	 290	 0.010321	 0.006679	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 290	 604	 0.057529	 0.04075	 0.00064	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 291	 2249	 0.237814	 0.500736	 0.00914	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 292	 295	 0.148357	 0.105107	 0.00166	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 292	 2016	 0.043643	 0.099821	 0.00244	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 293	 2015	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 293	 2015	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1899	 294	 0.003443	 0.013793	 0.00348	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2015	 294	 0.003429	 0.01415	 0.00335	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 294	 2016	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 294	 2016	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 295	 715	 0.15305	 0.108436	 0.00171	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 296	 375	 0.026936	 0.019079	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 296	 2033	 0.02295	 0.040364	 0.00076	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 297	 300	 0.001193	 0.00465	 0.00124	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 297	 584	 0.001064	 0.004407	 0.00104	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 297	 2017	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 297	 2017	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 299	 302	 0.002307	 0.005836	 0.00011	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 300	 303	 0.001586	 0.007271	 0.00186	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 300	 2018	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 300	 2018	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 301	 302	 0.005143	 0.013029	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2018	 301	 0.016164	 0.010464	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 302	 2019	 0.005979	 0.006386	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 303	 304	 0.000793	 0.002879	 0.00088	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 303	 326	 0.000686	 0.003457	 0.00096	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 303	 2019	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 303	 2019	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 304	 329	 0.003536	 0.008521	 0.00241	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 304	 2020	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 304	 2020	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 305	 306	 0.003379	 0.006286	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2017	 305	 0.003629	 0.008293	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 306	 308	 0.005929	 0.008079	 0.00018	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 307	 599	 0.020357	 0.016107	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 308	 309	 0.002464	 0.00725	 0.00015	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 308	 613	 0.004714	 0.011943	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2020	 308	 0.003257	 0.017479	 0.00041	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 309	 310	 0.00665	 0.013171	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 310	 315	 0.004029	 0.013764	 0.0003	 80	 84	 88	 0	 0	 1	-30	 30;
	 310	 378	 0.003093	 0.012043	 0.0002	 80	 84	 88	 0	 0	 1	-30	 30;
	 311	 379	 0.007057	 0.011264	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 311	 380	 0.031957	 0.031964	 0.00043	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 311	 608	 0.004507	 0.013264	 0.00027	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 311	 2021	 0.004793	 0.013743	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 312	 331	 0.003421	 0.012093	 0.00273	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1965	 312	 0.007343	 0.0279	 0.00781	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 312	 2021	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 312	 2021	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 313	 323	 0.019586	 0.014157	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2021	 313	 0.0085	 0.011586	 0.00026	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 314	 315	 0.006557	 0.012986	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 315	 316	 0.004043	 0.00925	 0.00023	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 315	 318	 0.012971	 0.029664	 0.00072	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 315	 320	 0.0072	 0.010493	 0.00024	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 316	 317	 0.002507	 0.008371	 0.00014	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2020	 317	 0.00285	 0.011114	 0.00025	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 318	 2023	 0.0046	 0.012186	 0.00031	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 319	 2024	 0.008771	 0.017186	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 320	 321	 0.003586	 0.007371	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 321	 2025	 0.004464	 0.012664	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 322	 324	 0.021593	 0.021807	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 322	 2025	 0.008586	 0.02175	 0.00043	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 325	 345	 0.02025	 0.014343	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 325	 2032	 0.006071	 0.009693	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 326	 328	 0.0015	 0.006193	 0.00146	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 326	 2022	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 326	 2022	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2022	 327	 0.007964	 0.012714	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 328	 329	 0.001021	 0.003979	 0.00106	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 328	 330	 0.001793	 0.0074	 0.00175	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1965	 328	 0.001136	 0.0113	 0.00307	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 328	 2023	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 328	 2023	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 329	 2024	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 329	 2024	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 330	 331	 0.000707	 0.002936	 0.00069	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 330	 2025	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 330	 2025	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 331	 2026	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 331	 2026	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 332	 333	 0.0211	 0.013657	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 332	 343	 0.004593	 0.0135	 0.00028	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2026	 332	 0.001536	 0.007614	 0.00018	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2024	 334	 0.009021	 0.014393	 0.00033	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 335	 336	 0.012043	 0.007793	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 336	 337	 0.008414	 0.013429	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2025	 336	 0.006736	 0.019329	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 337	 339	 0.016486	 0.014779	 0.0003	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 338	 342	 0.001607	 0.006264	 0.00167	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2015	 338	 0.001536	 0.006493	 0.00146	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 338	 2027	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 338	 2027	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 339	 343	 0.009721	 0.014171	 0.00032	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2027	 339	 0.015364	 0.027721	 0.0004	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 340	 367	 0.00115	 0.004007	 0.00093	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 340	 368	 0.00205	 0.007171	 0.00238	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2015	 340	 0.002179	 0.011721	 0.00289	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 340	 2028	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 340	 2028	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 341	 343	 0.003793	 0.01115	 0.00023	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 341	 353	 0.002879	 0.006579	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 342	 351	 0.000829	 0.003386	 0.00082	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 342	 2029	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 342	 2029	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 344	 347	 0.0038	 0.009629	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2021	 344	 0.005007	 0.017536	 0.00049	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 346	 347	 0.002943	 0.007457	 0.00015	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 346	 355	 0.005136	 0.009029	 0.00017	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 348	 355	 0.011664	 0.00755	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 349	 353	 0.004779	 0.007629	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 349	 2030	 0.00715	 0.008386	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 350	 351	 0.000879	 0.003071	 0.00102	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 350	 354	 0.001707	 0.005579	 0.00148	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 350	 2030	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 350	 2030	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 351	 2031	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 351	 2031	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2031	 352	 0.012021	 0.009514	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 354	 357	 0.001907	 0.005714	 0.00129	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 354	 2032	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 354	 2032	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2032	 355	 0.005686	 0.01195	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 356	 2034	 0.013236	 0.009371	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 357	 358	 0.001386	 0.003479	 0.0009	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 358	 371	 0.001864	 0.004921	 0.00115	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 359	 363	 0.001543	 0.004136	 0.00094	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 359	 371	 0.002014	 0.004671	 0.00142	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 360	 364	 0.024	 0.015536	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 361	 368	 0.001657	 0.005593	 0.00139	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 361	 374	 0.002436	 0.005864	 0.00166	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 361	 2033	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 361	 2033	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 362	 363	 0.001429	 0.004014	 0.00104	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 362	 368	 0.003471	 0.008057	 0.00246	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 362	 2034	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 362	 2034	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2034	 364	 0.009971	 0.009	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2032	 365	 0.014186	 0.018643	 0.00026	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2030	 366	 0.015214	 0.00985	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 367	 370	 0.001279	 0.004307	 0.00107	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 368	 2035	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 368	 2035	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2035	 369	 0.017421	 0.011279	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 370	 2036	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 370	 2036	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 371	 2037	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 371	 2037	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2037	 372	 0.033143	 0.026229	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2033	 373	 0.028014	 0.030814	 0.00041	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2037	 373	 0.055629	 0.044029	 0.00056	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 374	 639	 0.003643	 0.009164	 0.00237	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 376	 615	 0.001071	 0.003621	 0.0009	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 376	 2038	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 376	 2038	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 377	 379	 0.010929	 0.009793	 0.0002	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2038	 377	 0.005986	 0.009557	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 378	 379	 0.004479	 0.010243	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 380	 381	 0.006814	 0.010214	 0.00019	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 380	 612	 0.004779	 0.007629	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2038	 380	 0.002957	 0.012629	 0.00029	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 382	 384	 0.012793	 0.045521	 0.01012	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 382	 1032	 0.025043	 0.087329	 0.02026	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 383	 384	 0.005743	 0.020307	 0.00458	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 383	 385	 0.022471	 0.074993	 0.01903	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 383	 2039	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 383	 2039	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 385	 482	 0.037243	 0.121643	 0.03235	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 386	 387	 0.205321	 0.361464	 0.0068	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1908	 387	 0.065736	 0.256843	 0.0057	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1921	 387	 0.069007	 0.2952	 0.00667	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 388	 1194	 0.031407	 0.107843	 0.02587	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 388	 1208	 0.03835	 0.113186	 0.02636	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 388	 2040	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 388	 2040	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 389	 392	 0.035857	 0.028379	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 389	 397	 0.016507	 0.018157	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 390	 397	 0.008443	 0.01485	 0.00028	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 391	 393	 0.00435	 0.009871	 0.0002	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 391	 2043	 0.010414	 0.029864	 0.00046	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 392	 393	 0.015036	 0.0119	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 394	 397	 0.03275	 0.0212	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 395	 397	 0.006757	 0.011886	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 395	 398	 0.006236	 0.011207	 0.0002	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 395	 2043	 0.003157	 0.015143	 0.00045	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 396	 890	 0.000214	 0.003629	 0.2371	 2056	 2158.8	 2261.6	 0	 0	 1	-30	 30;
	 396	 2041	 0.000102	 0.008148	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 396	 2041	 0.000102	 0.008148	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 2043	 397	 0.00815	 0.025007	 0.00068	 80	 84	 88	 0	 0	 1	-30	 30;
	 398	 409	 0.006457	 0.011357	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 399	 401	 0.025064	 0.025314	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 400	 407	 0.001386	 0.005443	 0.00142	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 400	 416	 0.001571	 0.0055	 0.00182	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 400	 2044	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 400	 2044	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 402	 406	 0.010371	 0.008536	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 403	 404	 0.02135	 0.015121	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 404	 405	 0.062943	 0.049814	 0.00063	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 404	 406	 0.007936	 0.01815	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 406	 409	 0.008107	 0.01425	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2043	 406	 0.005743	 0.0285	 0.00068	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2044	 406	 0.01445	 0.016936	 0.00029	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2042	 407	 0.001386	 0.005536	 0.00139	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 407	 2045	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 407	 2045	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 408	 410	 0.0153	 0.009907	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 409	 410	 0.014443	 0.011429	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2045	 410	 0.005421	 0.010736	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 411	 2046	 0.013114	 0.037607	 0.00058	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 412	 414	 0.001071	 0.00375	 0.00124	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2042	 412	 0.002214	 0.011929	 0.00328	 202	 202	 202	 0	 0	 1	-30	 30;
	 412	 2046	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 412	 2046	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 413	 422	 0.002179	 0.011314	 0.00276	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 2042	 413	 0.003343	 0.013807	 0.00326	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 413	 2047	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 413	 2047	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 414	 433	 0.008057	 0.028664	 0.00637	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 414	 434	 0.006907	 0.024407	 0.0055	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 414	 2048	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 414	 2048	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2048	 415	 0.045879	 0.036307	 0.00046	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 416	 424	 0.001971	 0.01045	 0.00349	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 2047	 417	 0.012679	 0.0562	 0.00169	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 417	 2053	 0.033686	 0.062643	 0.00146	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 417	 2306	 0.015136	 0.043407	 0.00066	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 418	 419	 0.001	 0.003993	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 418	 422	 0.002021	 0.008357	 0.00198	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 419	 420	 0.0016	 0.004229	 0.00099	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 419	 454	 0.001393	 0.005564	 0.0014	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 419	 2049	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 419	 2049	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 420	 421	 0.00205	 0.005143	 0.00134	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 421	 1347	 0.003964	 0.010871	 0.00236	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 422	 424	 0.00195	 0.006893	 0.00156	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 422	 2050	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 422	 2050	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2050	 423	 0.031271	 0.022607	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 424	 425	 0.000536	 0.002721	 0.00099	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 424	 2051	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 424	 2051	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 425	 452	 0.000729	 0.004193	 0.00119	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 426	 443	 0.003229	 0.011414	 0.00257	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 426	 1086	 0.018486	 0.046471	 0.01204	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 426	 1364	 0.006271	 0.021514	 0.00516	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 427	 2055	 0.074843	 0.053021	 0.00084	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2048	 428	 0.016514	 0.042807	 0.00081	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 428	 2053	 0.0628	 0.056657	 0.00095	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 429	 436	 0.056207	 0.044486	 0.00056	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 429	 2055	 0.040893	 0.055793	 0.001	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 430	 438	 0.016586	 0.016293	 0.00028	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 430	 2054	 0.011343	 0.028743	 0.00057	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 431	 433	 0.002143	 0.005379	 0.00139	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 431	 434	 0.004236	 0.011371	 0.00258	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 431	 440	 0.002664	 0.006693	 0.00174	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 431	 447	 0.01415	 0.036743	 0.00892	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1905	 431	 0.012779	 0.060493	 0.01455	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 431	 2052	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 431	 2052	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 432	 1350	 0.00625	 0.016064	 0.00398	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 432	 2053	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 432	 2053	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 433	 434	 0.0023	 0.005964	 0.00145	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 433	 2054	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 433	 2054	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 434	 2055	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 434	 2055	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 435	 439	 0.019171	 0.017293	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2052	 435	 0.003907	 0.016693	 0.00038	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 436	 437	 0.017636	 0.011421	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 437	 439	 0.008843	 0.01555	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 437	 2056	 0.001821	 0.0085	 0.00019	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 438	 439	 0.017614	 0.011407	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 440	 441	 0.0019	 0.005107	 0.00116	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 440	 443	 0.003693	 0.00975	 0.00229	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 441	 1350	 0.004457	 0.015293	 0.00366	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 442	 445	 0.017414	 0.012336	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 442	 446	 0.017836	 0.024314	 0.00054	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2052	 442	 0.014614	 0.033421	 0.00081	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 442	 2056	 0.005014	 0.013293	 0.00034	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 443	 2056	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 443	 2056	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2056	 444	 0.0174	 0.012321	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 448	 449	 0.072436	 0.115643	 0.00266	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 448	 1113	 0.068586	 0.12755	 0.00299	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 449	 450	 0.158779	 0.112493	 0.00178	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2043	 449	 0.0966	 0.169921	 0.00319	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 450	 2185	 0.198021	 0.128243	 0.00244	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 451	 456	 0.00265	 0.010936	 0.00259	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2042	 451	 0.005564	 0.026329	 0.00633	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 451	 2057	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 451	 2057	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 452	 469	 0.001614	 0.008243	 0.00224	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 452	 2058	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 452	 2058	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 453	 454	 0.001436	 0.005943	 0.00141	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 453	 470	 0.002793	 0.011536	 0.00273	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 453	 2059	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 453	 2059	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 455	 2060	 0.021857	 0.01415	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 456	 468	 0.001586	 0.006357	 0.0016	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 456	 2060	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 456	 2060	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 457	 459	 0.000607	 0.002757	 0.00087	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 457	 469	 0.000979	 0.007671	 0.00196	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 457	 2061	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 457	 2061	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2061	 458	 0.01215	 0.009614	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 459	 894	 0.002807	 0.008443	 0.00264	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 459	 1021	 0.000814	 0.003371	 0.0008	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2061	 460	 0.003229	 0.012379	 0.00035	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 460	 2063	 0.00565	 0.0162	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 461	 462	 0.006486	 0.016807	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 461	 466	 0.002836	 0.008686	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 462	 2062	 0.009779	 0.015607	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 463	 465	 0.001443	 0.005957	 0.00141	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 463	 467	 0.000971	 0.003821	 0.001	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 463	 2062	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 463	 2062	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 464	 2063	 0.002764	 0.013729	 0.00033	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 465	 1021	 0.002286	 0.00575	 0.00149	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 465	 2063	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 465	 2063	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 466	 2065	 0.007457	 0.029114	 0.00064	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 467	 470	 0.001207	 0.006179	 0.00169	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 468	 892	 0.002121	 0.008486	 0.00214	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 468	 2064	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 468	 2064	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 469	 2065	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 469	 2065	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 470	 1348	 0.0026	 0.009893	 0.00277	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 471	 1345	 0.00345	 0.012071	 0.004	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 471	 1348	 0.001329	 0.00465	 0.00154	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 472	 2066	 0.0502	 0.065979	 0.00091	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 473	 474	 0.009786	 0.040414	 0.00956	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 473	 858	 0.037343	 0.104229	 0.0219	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 473	 1267	 0.100393	 0.271221	 0.06193	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 473	 2066	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 473	 2066	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 474	 475	 0.027014	 0.091079	 0.02266	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 474	 476	 0.023643	 0.084171	 0.01873	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 475	 880	 0.041893	 0.097357	 0.0297	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 475	 1198	 0.046979	 0.122136	 0.02969	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 475	 2067	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 475	 2067	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 476	 1200	 0.030321	 0.102264	 0.02544	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 476	 2068	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 476	 2068	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 477	 1027	 0.061721	 0.168436	 0.03721	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 477	 1028	 0.052729	 0.139586	 0.03274	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 477	 1208	 0.080536	 0.209936	 0.05119	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 477	 2069	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 477	 2069	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 478	 914	 0.006907	 0.035793	 0.00874	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1912	 478	 0.008264	 0.037907	 0.00971	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 478	 2070	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 478	 2070	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 479	 876	 0.011114	 0.028857	 0.00701	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1912	 479	 0.014507	 0.049779	 0.01193	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 479	 2071	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 479	 2071	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1913	 480	 0.033093	 0.0582	 0.00109	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 481	 2072	 0.487543	 0.38645	 0.00486	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 482	 1269	 0.041357	 0.109407	 0.02564	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 482	 2072	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 482	 2072	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 483	 484	 0.117764	 0.298486	 0.00591	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 483	 886	 0.2139	 0.398343	 0.00934	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 484	 1834	 0.056893	 0.304707	 0.00925	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 485	 2281	 0.386479	 0.413636	 0.00875	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 486	 2178	 0.400657	 0.527621	 0.00724	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 487	 2074	 0.118179	 0.212479	 0.00381	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 488	 492	 0.32485	 0.257264	 0.00324	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 488	 493	 0.213571	 0.151336	 0.00239	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 489	 491	 0.042307	 0.1137	 0.0258	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 489	 1171	 0.0201	 0.070079	 0.01626	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 489	 2073	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 489	 2073	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 490	 492	 0.052329	 0.097314	 0.00228	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 491	 1203	 0.068679	 0.182036	 0.04276	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 491	 2074	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 491	 2074	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2073	 492	 0.0654	 0.121629	 0.00285	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 492	 2261	 0.102979	 0.235636	 0.00576	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 493	 1156	 0.312171	 0.257221	 0.00521	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2074	 493	 0.126879	 0.223214	 0.00419	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 494	 495	 0.0025	 0.006714	 0.00152	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 494	 497	 0.000443	 0.002021	 0.00052	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 494	 632	 0.000486	 0.002243	 0.00057	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 495	 520	 0.00145	 0.0058	 0.00146	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 495	 2075	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 495	 2075	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 496	 500	 0.003421	 0.007821	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 496	 513	 0.010364	 0.009286	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2075	 496	 0.001393	 0.0079	 0.00014	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 497	 498	 0.00075	 0.003093	 0.00073	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 497	 499	 0.000743	 0.002979	 0.00075	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 497	 2076	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 497	 2076	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 498	 945	 0.002329	 0.006036	 0.00146	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 498	 946	 0.00115	 0.002979	 0.00072	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 498	 2077	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 498	 2077	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 499	 2078	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 499	 2078	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 500	 501	 0.00715	 0.009743	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 501	 514	 0.005657	 0.0112	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2078	 501	 0.005664	 0.013007	 0.0002	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 502	 506	 0.003271	 0.015971	 0.00028	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2077	 502	 0.002621	 0.012229	 0.00028	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 503	 504	 0.003993	 0.009121	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 503	 505	 0.010271	 0.018057	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2078	 503	 0.002121	 0.010543	 0.00025	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 504	 526	 0.0064	 0.012671	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 505	 510	 0.001914	 0.008479	 0.00019	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 505	 954	 0.002764	 0.010807	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 505	 956	 0.020136	 0.019786	 0.00034	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 506	 2079	 0.003907	 0.0099	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 507	 525	 0.000993	 0.002786	 0.00071	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 507	 945	 0.002936	 0.013471	 0.00345	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 507	 2079	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 507	 2079	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 508	 510	 0.004771	 0.010914	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 508	 586	 0.004314	 0.009864	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 509	 511	 0.004836	 0.011057	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 509	 515	 0.022364	 0.018407	 0.00037	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 509	 587	 0.006543	 0.0115	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2079	 511	 0.003993	 0.010107	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 512	 515	 0.006671	 0.012407	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 512	 2084	 0.00475	 0.016229	 0.00035	 80	 84	 88	 0	 0	 1	-30	 30;
	 514	 522	 0.003671	 0.009729	 0.00025	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 514	 2082	 0.009021	 0.022843	 0.00045	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 515	 2080	 0.00505	 0.014493	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 516	 540	 0.014186	 0.01515	 0.00032	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 516	 2080	 0.003114	 0.010636	 0.00023	 80	 84	 88	 0	 0	 1	-30	 30;
	 517	 528	 0.0027	 0.007143	 0.00167	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 517	 2080	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 517	 2080	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2080	 518	 0.012414	 0.008793	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 519	 2081	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 519	 2081	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 520	 521	 0.002079	 0.005486	 0.00129	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 520	 2082	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 520	 2082	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 520	 2092	 0.001586	 0.006464	 0.00158	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 521	 2083	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 521	 2083	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 521	 2092	 0.001807	 0.007514	 0.00234	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 522	 526	 0.003893	 0.011171	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 523	 532	 0.001493	 0.007936	 0.00014	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 523	 2084	 0.0122	 0.02055	 0.00029	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 524	 527	 0.006479	 0.006364	 0.00011	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 524	 2084	 0.004036	 0.010221	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 525	 528	 0.002257	 0.006193	 0.00135	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1997	 525	 0.006	 0.020221	 0.00502	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 525	 2084	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 525	 2084	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2084	 526	 0.004286	 0.011364	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 527	 534	 0.009443	 0.006114	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 527	 536	 0.00455	 0.011529	 0.00023	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1997	 528	 0.00385	 0.016007	 0.00374	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 528	 2085	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 528	 2085	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 529	 530	 0.0008	 0.002693	 0.00067	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 529	 555	 0.000764	 0.002786	 0.00085	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 529	 557	 0.001064	 0.003786	 0.00084	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 529	 2086	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 529	 2086	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 530	 533	 0.000564	 0.001914	 0.00048	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 530	 2087	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 530	 2087	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2083	 531	 0.003793	 0.008679	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2087	 531	 0.002007	 0.005307	 9e-05	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 532	 2088	 0.000879	 0.0042	 0.00013	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 533	 547	 0.000821	 0.002507	 0.00054	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 533	 2088	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 533	 2088	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 534	 535	 0.004193	 0.007379	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 535	 537	 0.003593	 0.007114	 0.00011	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 535	 2090	 0.002014	 0.008414	 0.00024	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 536	 2090	 0.001464	 0.005114	 0.00014	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2085	 537	 0.013093	 0.018243	 0.00031	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 538	 539	 0.004307	 0.00725	 0.0001	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2085	 538	 0.004257	 0.008707	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 539	 541	 0.00695	 0.014293	 0.00027	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 539	 550	 0.004386	 0.010029	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 539	 552	 0.013971	 0.009043	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 540	 541	 0.003007	 0.005593	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 541	 553	 0.003764	 0.009543	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 542	 544	 0.00385	 0.011814	 0.00022	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2081	 542	 0.001986	 0.008807	 0.00026	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 543	 545	 0.003914	 0.011514	 0.00024	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2081	 543	 0.001957	 0.011707	 0.00028	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 544	 567	 0.0052	 0.011893	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 545	 563	 0.014357	 0.02525	 0.00047	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 545	 564	 0.003407	 0.017236	 0.0003	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 545	 568	 0.005036	 0.014436	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2086	 546	 0.001543	 0.007186	 0.00016	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 546	 2089	 0.001829	 0.006107	 0.0001	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 547	 548	 0.000629	 0.0024	 0.00067	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 547	 555	 0.001686	 0.006964	 0.00165	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 547	 2089	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 547	 2089	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 548	 551	 0.001657	 0.004536	 0.00099	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 548	 2090	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 548	 2090	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2090	 549	 0.00815	 0.005271	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2090	 550	 0.005	 0.012664	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 551	 560	 0.000586	 0.002436	 0.00057	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 551	 561	 0.000693	 0.002821	 0.00069	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 551	 2091	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 551	 2091	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 553	 562	 0.016479	 0.018121	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2081	 553	 0.013129	 0.026971	 0.00051	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 554	 2092	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 554	 2092	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2092	 555	 0.0006	 0.003929	 0.00146	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 556	 557	 0.000507	 0.002807	 0.00086	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 556	 569	 0.001807	 0.004779	 0.00112	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2092	 556	 0.000893	 0.0045	 0.00117	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 557	 558	 0.000771	 0.003136	 0.00076	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 557	 2093	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 557	 2093	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 558	 560	 0.000729	 0.003021	 0.00071	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 558	 2094	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 558	 2094	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2089	 559	 0.004621	 0.010564	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2091	 559	 0.004786	 0.009479	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 560	 2095	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 560	 2095	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 561	 2096	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 561	 2096	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2096	 562	 0.005771	 0.014621	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 563	 633	 0.018207	 0.013157	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 565	 599	 0.016564	 0.018221	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 566	 607	 0.010136	 0.018286	 0.00026	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 567	 597	 0.007171	 0.01145	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 568	 599	 0.017486	 0.013836	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 569	 570	 0.001057	 0.00415	 0.00109	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2092	 569	 0.001479	 0.005907	 0.00149	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 569	 2097	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 569	 2097	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 570	 2098	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 570	 2098	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 570	 2099	 0.001514	 0.008693	 0.00246	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 571	 572	 0.023107	 0.014957	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2093	 571	 0.008764	 0.013993	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 572	 576	 0.017636	 0.012493	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 573	 2099	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 2100	 573	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 573	 2107	 0.000143	 0.00145	 0.00285	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 2100	 574	 0.003343	 0.014821	 0.00044	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 575	 577	 0.005807	 0.013179	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 576	 583	 0.007586	 0.0195	 0.0003	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2098	 576	 0.006686	 0.026107	 0.00058	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 577	 578	 0.00425	 0.006786	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2095	 577	 0.009136	 0.01005	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2097	 577	 0.009529	 0.0365	 0.00103	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 578	 2101	 0.008307	 0.011329	 0.0002	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2096	 579	 0.015629	 0.01535	 0.00026	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 580	 2101	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 580	 2101	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2101	 581	 0.011457	 0.014221	 0.00031	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 582	 583	 0.003164	 0.007236	 0.00018	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 583	 2102	 0.004857	 0.018693	 0.00032	 80	 84	 88	 0	 0	 1	-30	 30;
	 584	 615	 0.001079	 0.004314	 0.00109	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 584	 2102	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 584	 2102	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 585	 586	 0.006843	 0.008021	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 585	 587	 0.011829	 0.01555	 0.00021	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 585	 589	 0.005579	 0.012814	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 588	 590	 0.017564	 0.011371	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 589	 590	 0.005443	 0.012636	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 590	 2106	 0.00465	 0.020593	 0.00047	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 591	 2106	 0.008193	 0.01255	 0.00018	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 592	 626	 0.011643	 0.020471	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 592	 984	 0.02515	 0.017814	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 592	 2106	 0.008886	 0.020321	 0.00049	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 593	 626	 0.004207	 0.009629	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 593	 635	 0.0042	 0.010643	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 594	 595	 0.003914	 0.00805	 0.00015	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 594	 631	 0.006836	 0.008979	 0.00012	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 595	 598	 0.006043	 0.015314	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 595	 614	 0.003907	 0.013036	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2101	 595	 0.011393	 0.038	 0.0006	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 596	 597	 0.005236	 0.007136	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 596	 598	 0.004843	 0.00995	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 596	 599	 0.004329	 0.014786	 0.00032	 80	 84	 88	 0	 0	 1	-30	 30;
	 597	 633	 0.013871	 0.008979	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 598	 610	 0.007071	 0.012429	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 598	 612	 0.021821	 0.015457	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2006	 599	 0.00705	 0.034979	 0.00084	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 600	 628	 0.024829	 0.016079	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 602	 603	 0.018021	 0.012764	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 603	 604	 0.012629	 0.017229	 0.00031	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 604	 605	 0.005471	 0.014057	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2007	 604	 0.025071	 0.073729	 0.00151	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 605	 607	 0.035393	 0.025071	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 605	 609	 0.005286	 0.014	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 606	 607	 0.020093	 0.013007	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 606	 609	 0.007914	 0.014229	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 607	 610	 0.010071	 0.013729	 0.00031	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 608	 609	 0.011571	 0.011371	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 609	 611	 0.004114	 0.012107	 0.00025	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2081	 610	 0.024364	 0.061707	 0.00122	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2021	 611	 0.003507	 0.013686	 0.0003	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 613	 2103	 0.00415	 0.009421	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 614	 2103	 0.002393	 0.008171	 0.00018	 80	 84	 88	 0	 0	 1	-30	 30;
	 615	 2103	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 615	 2103	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 616	 2104	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 616	 2104	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 616	 2108	 0.001157	 0.0039	 0.00097	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 617	 620	 0.006614	 0.0131	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2104	 617	 0.003971	 0.011379	 0.00018	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 618	 619	 0.003621	 0.010643	 0.00022	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2104	 618	 0.001707	 0.007971	 0.00019	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 619	 621	 0.017093	 0.011064	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1964	 619	 0.011107	 0.022829	 0.00044	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 620	 621	 0.014429	 0.011421	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1966	 622	 0.01285	 0.02915	 0.00058	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 623	 624	 0.001336	 0.004457	 0.00113	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 623	 636	 0.007129	 0.024457	 0.00586	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 624	 625	 0.001007	 0.004257	 0.00096	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1965	 624	 0.00205	 0.007986	 0.00213	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 626	 627	 0.013421	 0.014621	 0.0002	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 626	 974	 0.0138	 0.020107	 0.00046	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 626	 983	 0.022171	 0.01435	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 629	 630	 0.007	 0.017729	 0.00035	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 629	 1009	 0.001814	 0.00635	 0.00018	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 630	 1000	 0.013579	 0.015921	 0.00028	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 630	 1013	 0.007236	 0.0168	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 630	 1020	 0.006571	 0.018843	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2001	 630	 0.0247	 0.062564	 0.00124	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 632	 939	 0.001086	 0.004736	 0.00135	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 632	 2105	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 632	 2105	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1997	 634	 0.000593	 0.002407	 0.00059	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 634	 2106	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 634	 2106	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2106	 635	 0.005436	 0.012436	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 637	 2107	 0.0001	 0.007999	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 638	 2258	 0.351779	 0.413043	 0.00719	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 638	 2286	 0.311893	 0.306707	 0.00518	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 639	 640	 0.004714	 0.012836	 0.00283	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 640	 641	 0.001593	 0.005371	 0.00134	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 640	 2110	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 640	 2110	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 641	 642	 0.001836	 0.005986	 0.00159	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 641	 2111	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 641	 2111	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 642	 643	 0.004136	 0.010393	 0.00269	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 642	 649	 0.003429	 0.00905	 0.00212	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 642	 2112	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 642	 2112	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 643	 644	 0.005779	 0.015279	 0.00358	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 643	 2113	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 643	 2113	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 644	 717	 0.006543	 0.015764	 0.00445	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 644	 2114	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 644	 2114	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2111	 645	 0.020421	 0.022457	 0.0003	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2113	 646	 0.048321	 0.05315	 0.00071	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 647	 651	 0.002893	 0.009921	 0.00238	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 647	 2115	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 647	 2115	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2115	 648	 0.02855	 0.025757	 0.00043	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 648	 2117	 0.01035	 0.020493	 0.0003	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 649	 651	 0.002193	 0.007379	 0.00184	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 649	 655	 0.003843	 0.015379	 0.00387	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 649	 2116	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 649	 2116	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2115	 650	 0.014736	 0.018293	 0.0004	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 651	 2117	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 651	 2117	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2111	 652	 0.011443	 0.020129	 0.00038	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2116	 652	 0.005636	 0.011543	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2110	 653	 0.010021	 0.018079	 0.00026	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 654	 669	 0.047429	 0.037536	 0.00047	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2117	 654	 0.015129	 0.038321	 0.00076	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 654	 2118	 0.016507	 0.048536	 0.00099	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 655	 666	 0.005736	 0.014743	 0.00365	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 655	 693	 0.004571	 0.017379	 0.00486	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 655	 2118	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 655	 2118	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 655	 2126	 0.0054	 0.024071	 0.00654	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 656	 698	 0.017264	 0.039486	 0.00096	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2118	 656	 0.026	 0.045721	 0.00086	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 657	 658	 0.016879	 0.013357	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2003	 657	 0.01725	 0.015564	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 658	 659	 0.023814	 0.015414	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 658	 677	 0.010121	 0.017057	 0.00024	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 660	 683	 0.005171	 0.011829	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2002	 660	 0.00315	 0.014679	 0.00034	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 661	 662	 0.014471	 0.011457	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 661	 680	 0.003921	 0.01675	 0.00038	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 661	 682	 0.002993	 0.011457	 0.00032	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 661	 683	 0.014571	 0.016021	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 662	 664	 0.016921	 0.013393	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 663	 682	 0.010164	 0.017879	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 664	 684	 0.018657	 0.016836	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 665	 682	 0.01905	 0.033493	 0.00063	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 666	 671	 0.002593	 0.008886	 0.00213	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 666	 692	 0.005193	 0.017493	 0.00435	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 666	 2119	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 666	 2119	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 667	 691	 0.016057	 0.024071	 0.00044	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2119	 667	 0.049057	 0.031764	 0.00061	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 668	 687	 0.061957	 0.044793	 0.00068	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 668	 2120	 0.008186	 0.013071	 0.0003	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 669	 2123	 0.047457	 0.033614	 0.00053	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 670	 672	 0.016057	 0.010393	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 671	 678	 0.005279	 0.01395	 0.00326	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 671	 681	 0.003629	 0.00875	 0.00247	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 672	 673	 0.006121	 0.012114	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 672	 2120	 0.005779	 0.014979	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 673	 677	 0.011343	 0.014907	 0.00021	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 674	 675	 0.000971	 0.00245	 0.00064	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 674	 685	 0.014357	 0.037271	 0.00905	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2000	 674	 0.004014	 0.013779	 0.0033	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 674	 2120	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 674	 2120	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 675	 679	 0.009643	 0.026429	 0.00575	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2000	 675	 0.003279	 0.011586	 0.00261	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 676	 677	 0.01085	 0.017321	 0.0004	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 676	 2121	 0.026121	 0.016907	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2120	 677	 0.0138	 0.031564	 0.00077	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 678	 681	 0.002421	 0.006593	 0.00145	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 678	 2121	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 678	 2121	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 679	 692	 0.009307	 0.026693	 0.00657	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 679	 2122	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 679	 2122	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 680	 684	 0.014764	 0.029236	 0.00043	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2003	 680	 0.031136	 0.054757	 0.00103	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2121	 680	 0.008914	 0.020386	 0.0005	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 680	 2123	 0.009957	 0.028257	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 681	 2123	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 681	 2123	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 685	 686	 0.007264	 0.019507	 0.00442	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 685	 688	 0.016179	 0.054514	 0.01355	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 685	 692	 0.008736	 0.023793	 0.00524	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 686	 996	 0.007929	 0.021293	 0.00483	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 688	 1293	 0.015186	 0.05775	 0.01617	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 688	 2124	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 688	 2124	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 689	 690	 0.085293	 0.083793	 0.00141	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 689	 696	 0.116729	 0.082693	 0.00131	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 689	 2127	 0.079779	 0.127986	 0.00236	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2124	 690	 0.070964	 0.140521	 0.00206	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2122	 691	 0.131679	 0.093286	 0.00147	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 691	 2125	 0.004021	 0.016793	 0.00049	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 692	 2125	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 692	 2125	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 692	 2126	 0.004407	 0.018193	 0.00431	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 693	 2126	 0.001764	 0.006171	 0.00204	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 694	 763	 0.00535	 0.034729	 0.06926	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1890	 694	 0.011993	 0.128657	 0.23871	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 694	 2126	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 2127	 694	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2127	 695	 0.013207	 0.026143	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 696	 2128	 0.108479	 0.097879	 0.00164	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 697	 719	 0.012886	 0.034057	 0.00797	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 697	 843	 0.013179	 0.042979	 0.01141	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 697	 2128	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 697	 2128	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 698	 699	 0.081229	 0.057543	 0.00091	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2127	 698	 0.006014	 0.029857	 0.00071	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 700	 706	 0.085329	 0.2162	 0.00429	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 700	 1277	 0.12605	 0.2885	 0.00705	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 701	 703	 0.013243	 0.033286	 0.00862	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 701	 1030	 0.059614	 0.150193	 0.03901	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 701	 2129	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 701	 2129	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 702	 703	 0.012807	 0.03385	 0.00792	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 702	 1203	 0.017771	 0.042829	 0.01209	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 702	 2130	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 702	 2130	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 703	 869	 0.012907	 0.032457	 0.00841	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 704	 706	 0.073443	 0.168	 0.0041	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 704	 709	 0.091986	 0.090371	 0.00153	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 705	 706	 0.046571	 0.106521	 0.0026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 705	 707	 0.094321	 0.066821	 0.00106	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 705	 708	 0.078371	 0.106936	 0.00191	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2129	 706	 0.052193	 0.149721	 0.0023	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 706	 2230	 0.224121	 0.571079	 0.00905	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 708	 710	 0.228036	 0.161593	 0.00256	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 708	 711	 0.046529	 0.067807	 0.00154	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 710	 2288	 0.103114	 0.181393	 0.00341	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 711	 712	 0.046671	 0.070793	 0.00101	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 712	 713	 0.073786	 0.058393	 0.00074	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 712	 2287	 0.10605	 0.186557	 0.00351	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 714	 716	 0.090736	 0.353229	 0.0059	 80	 84	 88	 0	 0	 1	-30	 30;
	 1919	 714	 0.048807	 0.190671	 0.00423	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 715	 2131	 0.140057	 0.137614	 0.00232	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 716	 2132	 0.044371	 0.151593	 0.0033	 80	 84	 88	 0	 0	 1	-30	 30;
	 717	 718	 0.007757	 0.020864	 0.00585	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 717	 2131	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 717	 2131	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 718	 719	 0.012093	 0.031964	 0.00748	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 718	 2132	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 718	 2132	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 719	 2133	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 719	 2133	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2128	 720	 0.219579	 0.173829	 0.00219	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 721	 723	 0.001186	 0.004507	 0.00126	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 721	 730	 0.002507	 0.006743	 0.00189	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 721	 2136	 0.002864	 0.010886	 0.00304	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 722	 2140	 0.002671	 0.011843	 0.00036	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 722	 2171	 0.004357	 0.016686	 0.00047	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 723	 800	 0.001043	 0.003979	 0.00111	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 723	 2134	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 723	 2134	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 724	 725	 0.014921	 0.010571	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 724	 848	 0.020286	 0.014371	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 724	 2137	 0.006036	 0.015286	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1909	 726	 0.000957	 0.010229	 0.15031	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 726	 2135	 0.000148	 0.01111	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 726	 2157	 0.000543	 0.005936	 0.05766	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 727	 728	 0.012571	 0.008136	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 728	 732	 0.015614	 0.012243	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 729	 2138	 0.01525	 0.010807	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 730	 743	 0.0008	 0.00275	 0.00066	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 730	 2138	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 730	 2138	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 731	 732	 0.006164	 0.009836	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2138	 731	 0.014593	 0.01605	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 732	 733	 0.015143	 0.011986	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 732	 741	 0.006529	 0.011964	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 733	 734	 0.017871	 0.014143	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 733	 740	 0.01055	 0.017764	 0.00025	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 735	 737	 0.019907	 0.012886	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 736	 749	 0.00135	 0.004621	 0.00111	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1929	 736	 0.014279	 0.038879	 0.00856	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 736	 2139	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 736	 2139	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2139	 737	 0.004257	 0.011036	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 738	 739	 0.006007	 0.010843	 0.00016	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1924	 738	 0.006679	 0.017707	 0.00045	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 739	 740	 0.015736	 0.01245	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 740	 741	 0.0135	 0.010686	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 740	 2143	 0.00595	 0.015779	 0.0004	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 741	 742	 0.005579	 0.008907	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 742	 2145	 0.007971	 0.014021	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 743	 744	 0.001629	 0.004193	 0.00104	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 743	 745	 0.000879	 0.003629	 0.00086	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 744	 746	 0.001893	 0.004571	 0.00129	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 744	 2140	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 744	 2140	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 745	 812	 0.001229	 0.004793	 0.00128	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 745	 2141	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 745	 2141	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 746	 823	 0.001993	 0.006493	 0.00172	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 746	 2142	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 746	 2142	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 746	 2158	 0.004493	 0.018664	 0.00436	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1924	 747	 0.004071	 0.01425	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 747	 2145	 0.011443	 0.009421	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 748	 752	 0.002179	 0.00575	 0.00135	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 748	 2143	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 748	 2143	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 749	 2144	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 749	 2144	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 750	 751	 0.0366	 0.023693	 0.00045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 751	 2147	 0.005686	 0.012893	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 752	 753	 0.001557	 0.005536	 0.00123	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 752	 812	 0.002729	 0.007436	 0.00164	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 752	 2145	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 752	 2145	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 753	 814	 0.001914	 0.005143	 0.00116	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 753	 2146	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 753	 2146	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 753	 2158	 0.003521	 0.014093	 0.00355	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2146	 754	 0.006657	 0.017107	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 754	 2147	 0.017279	 0.02025	 0.00035	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 755	 2147	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 755	 2147	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 756	 758	 0.036729	 0.026014	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2147	 756	 0.027236	 0.029086	 0.00061	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 757	 781	 0.004829	 0.012414	 0.00307	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 757	 2148	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 757	 2148	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 757	 2158	 0.001771	 0.007371	 0.00172	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2148	 758	 0.010443	 0.04655	 0.00079	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 759	 781	 0.008957	 0.021579	 0.00609	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 759	 782	 0.011529	 0.030943	 0.00701	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 759	 1296	 0.014357	 0.03795	 0.00889	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 760	 761	 0.013479	 0.013486	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2148	 760	 0.005293	 0.012014	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 762	 832	 0.090807	 0.064329	 0.00101	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 762	 1294	 0.237493	 0.1683	 0.00266	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 763	 2149	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 763	 2149	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 764	 765	 0.020543	 0.0161	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 765	 2151	 0.012379	 0.0283	 0.00069	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 766	 2151	 0.023114	 0.014964	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 767	 2151	 0.01125	 0.028493	 0.00056	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 768	 849	 0.040521	 0.026236	 0.0005	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 768	 2151	 0.009607	 0.015329	 0.00035	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2135	 769	 0.000236	 0.002714	 0.00531	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 769	 2150	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2151	 769	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1929	 770	 0.002957	 0.007121	 0.00201	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2150	 770	 0.005829	 0.019	 0.00504	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 770	 2152	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 770	 2152	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2152	 771	 0.007136	 0.024979	 0.00069	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 771	 2174	 0.01945	 0.044486	 0.00109	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 772	 775	 0.02145	 0.064257	 0.01448	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 772	 845	 0.009971	 0.027143	 0.00598	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 772	 2153	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 772	 2153	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 773	 774	 0.001043	 0.004057	 0.00109	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 773	 847	 0.001507	 0.006021	 0.00151	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 773	 2154	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 773	 2154	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 774	 840	 0.004207	 0.016829	 0.00424	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 774	 2155	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 774	 2155	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 775	 792	 0.021993	 0.059057	 0.01339	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 775	 2156	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 775	 2156	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 776	 803	 0.003786	 0.013764	 0.00421	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 776	 2158	 0.0034	 0.016593	 0.00459	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 777	 830	 0.002543	 0.012629	 0.0003	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 777	 2159	 0.003193	 0.015343	 0.00046	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 778	 2159	 0.023814	 0.016864	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 779	 2160	 0.011443	 0.019279	 0.00027	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 780	 785	 0.0016	 0.005329	 0.00135	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 780	 786	 0.002579	 0.0098	 0.00274	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 780	 787	 0.000521	 0.004357	 0.00114	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 780	 2158	 0.001536	 0.012057	 0.00309	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 781	 782	 0.0027	 0.006936	 0.00171	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 782	 2158	 0.002307	 0.008157	 0.00184	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1927	 783	 0.078264	 0.106693	 0.00236	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 784	 890	 0.001536	 0.019986	 1.29143	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30;
	 784	 2157	 9.2e-05	 0.007333	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 785	 2160	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 785	 2160	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 786	 789	 0.001721	 0.011843	 0.00345	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 786	 794	 0.008636	 0.032814	 0.00919	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 787	 789	 0.000921	 0.0072	 0.00215	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 787	 2161	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 787	 2161	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2161	 788	 0.01915	 0.0124	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 789	 2162	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 789	 2162	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2162	 790	 0.026064	 0.035529	 0.00079	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1910	 791	 0.000921	 0.00915	 0.00249	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 792	 794	 0.01495	 0.038814	 0.00942	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 793	 2163	 0.315443	 0.204393	 0.00389	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 794	 1190	 0.081079	 0.280007	 0.06767	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 794	 2163	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 794	 2163	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 795	 833	 0.031593	 0.020457	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 795	 2176	 0.009764	 0.019336	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 796	 797	 0.011414	 0.007386	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 797	 2164	 0.008964	 0.013064	 0.00029	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 798	 799	 0.000807	 0.003229	 0.00081	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 798	 802	 0.001164	 0.004843	 0.00113	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 799	 835	 0.001229	 0.004214	 0.00101	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 800	 801	 0.001257	 0.004307	 0.00103	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 800	 847	 0.002721	 0.00655	 0.00185	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 800	 2164	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 800	 2164	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 801	 802	 0.000921	 0.0035	 0.00098	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 801	 817	 0.001543	 0.004193	 0.00092	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 801	 2165	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 801	 2165	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 802	 2166	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 802	 2166	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 803	 822	 0.001414	 0.004936	 0.00164	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 803	 2167	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 803	 2167	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2167	 804	 0.018871	 0.080671	 0.00182	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 804	 2175	 0.1023	 0.092307	 0.00154	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 805	 807	 0.027414	 0.022564	 0.00046	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 805	 809	 0.016529	 0.016693	 0.00022	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 805	 816	 0.009293	 0.016343	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 806	 807	 0.022557	 0.015979	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2165	 806	 0.019193	 0.048621	 0.00096	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 808	 809	 0.009507	 0.015171	 0.00035	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2167	 809	 0.012007	 0.036821	 0.001	 80	 84	 88	 0	 0	 1	-30	 30;
	 2167	 810	 0.015121	 0.016629	 0.00022	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2167	 811	 0.012186	 0.024129	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 812	 814	 0.000936	 0.003671	 0.00096	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 812	 2168	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 812	 2168	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 813	 827	 0.0155	 0.012271	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2168	 813	 0.009964	 0.008929	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 814	 815	 0.000671	 0.002693	 0.00068	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2158	 815	 0.002357	 0.009179	 0.00245	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 815	 2169	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 815	 2169	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 816	 818	 0.005814	 0.014721	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2166	 816	 0.018636	 0.016814	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 817	 820	 0.0012	 0.004129	 0.00099	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 817	 2170	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 817	 2170	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2170	 818	 0.004743	 0.012571	 0.00032	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 819	 2171	 0.026893	 0.01905	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 820	 822	 0.0017	 0.005729	 0.00142	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 820	 2171	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 820	 2171	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2171	 821	 0.01315	 0.009314	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 822	 823	 0.000921	 0.0035	 0.00098	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 823	 825	 0.001143	 0.004579	 0.00115	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 824	 827	 0.009186	 0.014736	 0.00027	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 825	 826	 0.001121	 0.004079	 0.00125	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2158	 826	 0.003714	 0.015329	 0.00363	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 826	 2172	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 826	 2172	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 827	 828	 0.006293	 0.016671	 0.00042	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2172	 827	 0.01845	 0.011943	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 828	 829	 0.016557	 0.011729	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 828	 830	 0.006021	 0.0201	 0.00032	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2169	 828	 0.004271	 0.009771	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 831	 849	 0.033757	 0.021857	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2139	 831	 0.020593	 0.020229	 0.00034	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2144	 832	 0.016064	 0.042586	 0.00108	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 834	 836	 0.015221	 0.00985	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 834	 839	 0.031171	 0.020179	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 835	 845	 0.007057	 0.018143	 0.00449	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 835	 2173	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 835	 2173	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2173	 836	 0.014871	 0.016357	 0.00022	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2155	 837	 0.0121	 0.020379	 0.00029	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 838	 839	 0.044093	 0.028543	 0.00054	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2173	 838	 0.014071	 0.019179	 0.00043	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 838	 2175	 0.084471	 0.059836	 0.00094	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2154	 839	 0.016071	 0.0407	 0.00081	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 840	 841	 0.003	 0.010457	 0.00243	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 841	 843	 0.005886	 0.019207	 0.0051	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 841	 2174	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 841	 2174	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 842	 844	 0.097629	 0.098614	 0.00131	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2174	 842	 0.01545	 0.03175	 0.00061	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2153	 844	 0.066421	 0.106029	 0.00244	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 845	 2175	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 845	 2175	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2175	 846	 0.105493	 0.0683	 0.0013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2136	 847	 0.0023	 0.009486	 0.00224	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2150	 847	 0.002414	 0.009493	 0.00249	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 847	 2176	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 847	 2176	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2137	 849	 0.012079	 0.027621	 0.00067	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2137	 850	 0.005636	 0.016164	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 851	 2177	 0.095336	 0.129979	 0.00289	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 852	 859	 0.007879	 0.020821	 0.00487	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 852	 864	 0.004914	 0.012993	 0.00304	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 852	 2177	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 852	 2177	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 853	 2179	 0.057336	 0.130071	 0.00259	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 854	 856	 0.021979	 0.035079	 0.00081	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 854	 2179	 0.035943	 0.025464	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 854	 2180	 0.017436	 0.035836	 0.00069	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 855	 2179	 0.054893	 0.092471	 0.00131	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 858	 860	 0.029493	 0.07585	 0.01879	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 858	 1295	 0.044386	 0.120986	 0.02669	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 858	 2178	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 858	 2178	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 859	 860	 0.009671	 0.0265	 0.00576	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 859	 2179	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 859	 2179	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 860	 1267	 0.114629	 0.305464	 0.07221	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2177	 861	 0.035321	 0.080786	 0.00197	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 863	 1248	 0.040121	 0.159207	 0.00455	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2177	 863	 0.0102	 0.043614	 0.00099	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 864	 1296	 0.032679	 0.086407	 0.02024	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 864	 2180	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 864	 2180	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 865	 2183	 0.167336	 0.331529	 0.00487	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 866	 869	 0.010293	 0.042793	 0.00999	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 866	 872	 0.01305	 0.050786	 0.01357	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 866	 2181	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 866	 2181	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2181	 867	 0.003779	 0.020143	 0.00035	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 867	 2182	 0.1666	 0.168314	 0.00223	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2181	 868	 0.055943	 0.065579	 0.00114	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 869	 2182	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 869	 2182	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2182	 870	 0.038264	 0.067286	 0.00126	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1918	 871	 0.093764	 0.1406	 0.00256	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 872	 1286	 0.084014	 0.299114	 0.06804	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 872	 2183	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 872	 2183	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1918	 873	 0.092221	 0.075914	 0.00154	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 874	 2184	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 874	 2184	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1931	 875	 0.181343	 0.371621	 0.00916	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 876	 2185	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 876	 2185	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 877	 878	 0.597921	 0.424714	 0.00671	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 878	 1113	 0.1974	 0.332764	 0.00474	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1913	 879	 0.126993	 0.290671	 0.0071	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 880	 881	 0.017371	 0.054314	 0.01574	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 880	 2186	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 880	 2186	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2186	 882	 0.290586	 0.285714	 0.00482	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1925	 883	 0.288964	 0.204821	 0.00324	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 884	 1158	 0.148336	 0.381621	 0.00591	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 884	 2232	 0.188214	 0.488629	 0.00926	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1895	 885	 0.016536	 0.208957	 0.06516	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1895	 885	 0.016536	 0.208957	 0.06516	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 885	 2187	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 885	 2187	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 885	 2378	 0.028057	 0.212236	 0.05924	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 886	 1242	 0.109214	 0.321414	 0.00659	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2187	 886	 0.0839	 0.172457	 0.00329	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 887	 1106	 0.054814	 0.141171	 0.03504	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1902	 887	 0.056086	 0.1877	 0.0478	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 888	 889	 0.003779	 0.015757	 0.00046	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 888	 2202	 0.004564	 0.021929	 0.00066	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 889	 967	 0.006457	 0.022614	 0.00063	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 890	 2188	 9.2e-05	 0.007333	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 890	 2188	 9.2e-05	 0.007333	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 891	 930	 0.049943	 0.039529	 0.0005	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 892	 896	 0.0013	 0.005214	 0.00131	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 892	 2191	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 892	 2191	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2191	 893	 0.013879	 0.015271	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 894	 895	 0.001214	 0.004786	 0.00125	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 894	 898	 0.000893	 0.003907	 0.00134	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 894	 2192	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 894	 2192	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 895	 896	 0.0008	 0.00315	 0.00082	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 895	 1023	 0.004721	 0.018379	 0.00491	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 895	 2193	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 895	 2193	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 897	 901	 0.001629	 0.0068	 0.00019	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2193	 897	 0.001936	 0.008579	 0.00026	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 898	 899	 0.000829	 0.003879	 0.00096	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 898	 1022	 0.002957	 0.007814	 0.00183	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 899	 2194	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 899	 2194	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 900	 901	 0.002314	 0.012443	 0.00029	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2194	 900	 0.003693	 0.009779	 0.00025	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 901	 902	 0.002764	 0.00945	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 2193	 901	 0.0037	 0.015457	 0.00044	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 902	 922	 0.007014	 0.020121	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 902	 923	 0.00265	 0.012343	 0.00029	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 903	 2195	 0.02885	 0.018679	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 904	 905	 0.000921	 0.007636	 0.00201	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 905	 906	 0.000629	 0.004286	 0.00146	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 906	 917	 0.000643	 0.003871	 0.00099	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 906	 2195	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 906	 2195	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 907	 908	 0.0031	 0.008221	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2195	 907	 0.002507	 0.008786	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 908	 930	 0.00355	 0.010436	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 909	 917	 0.002793	 0.007386	 0.00173	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 909	 2196	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 909	 2196	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 909	 2201	 0.0021	 0.006407	 0.00139	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2196	 910	 0.008786	 0.022243	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 911	 912	 0.00575	 0.016964	 0.00394	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 911	 915	 0.005457	 0.014429	 0.00338	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 912	 914	 0.003357	 0.012157	 0.00261	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 912	 2197	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 912	 2197	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 913	 2198	 0.034186	 0.024214	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 914	 988	 0.005964	 0.023871	 0.00601	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 914	 2198	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 914	 2198	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 915	 921	 0.003629	 0.00995	 0.00216	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 915	 2199	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 915	 2199	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2197	 916	 0.087793	 0.056836	 0.00108	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 917	 933	 0.001407	 0.005479	 0.00146	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 917	 2200	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 917	 2200	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 917	 2201	 0.001371	 0.0048	 0.00159	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1911	 918	 0.001529	 0.016229	 0.24309	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 2188	 918	 0.000321	 0.005793	 0.05788	 1046	 1098.3	 1150.6	 0	 0	 1	-30	 30;
	 918	 2201	 0.000142	 0.011384	 0	 1300	 1300	 1300	 1	 0	 1	-30	 30;
	 919	 921	 0.001579	 0.006	 0.00168	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2201	 919	 0.002314	 0.0105	 0.00364	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 919	 2203	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 919	 2203	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2203	 920	 0.007514	 0.017193	 0.00042	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 921	 948	 0.001729	 0.006714	 0.00179	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 922	 930	 0.005429	 0.013743	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 923	 924	 0.006371	 0.016893	 0.00043	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 924	 925	 0.015057	 0.00975	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 924	 927	 0.007721	 0.014357	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 924	 2204	 0.013021	 0.020893	 0.00039	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1992	 925	 0.023621	 0.015293	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 926	 927	 0.004529	 0.011464	 0.00023	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 926	 2205	 0.005243	 0.015043	 0.00023	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 927	 932	 0.004736	 0.010836	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 928	 929	 0.000707	 0.002836	 0.00071	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 928	 931	 0.001793	 0.006979	 0.00186	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 929	 939	 0.001257	 0.004929	 0.00129	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 929	 2204	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 929	 2204	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2200	 930	 0.014307	 0.036779	 0.00057	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 931	 934	 0.000593	 0.002457	 0.00058	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 931	 2205	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 931	 2205	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 932	 938	 0.007143	 0.013286	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 933	 934	 0.0008	 0.003136	 0.00082	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 935	 2206	 0.0041	 0.010386	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 936	 937	 0.000571	 0.002929	 0.00074	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 936	 939	 0.002343	 0.008529	 0.00261	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2201	 936	 0.001029	 0.009871	 0.00287	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 936	 2206	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 936	 2206	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 937	 940	 0.001421	 0.005707	 0.00144	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 937	 2207	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 937	 2207	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2206	 938	 0.015814	 0.021579	 0.00039	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2201	 939	 0.004286	 0.019986	 0.00495	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 939	 2208	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 939	 2208	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 940	 945	 0.001179	 0.004471	 0.00125	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 940	 946	 0.003029	 0.007293	 0.00206	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 941	 942	 0.005029	 0.009343	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2207	 941	 0.004779	 0.014057	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 942	 947	 0.005207	 0.007807	 0.00014	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 943	 944	 0.012057	 0.009543	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2208	 943	 0.008507	 0.01945	 0.00047	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 945	 2209	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 945	 2209	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 946	 2210	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 946	 2210	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 947	 1019	 0.009229	 0.0076	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 948	 977	 0.000786	 0.003157	 0.00079	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 949	 952	 0.001964	 0.006857	 0.00159	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 949	 981	 0.003586	 0.012686	 0.00286	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2201	 949	 0.002857	 0.017257	 0.00441	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 949	 2211	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 949	 2211	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 950	 951	 0.013843	 0.0182	 0.00025	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 950	 955	 0.00635	 0.016086	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2206	 950	 0.00895	 0.045264	 0.00079	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2211	 951	 0.00615	 0.020507	 0.00033	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 952	 959	 0.001607	 0.004386	 0.00096	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 953	 954	 0.002571	 0.007557	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2209	 953	 0.002957	 0.014964	 0.00026	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 954	 955	 0.007271	 0.012786	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 956	 958	 0.009121	 0.016957	 0.0004	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2211	 956	 0.008	 0.042636	 0.00075	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 957	 958	 0.002893	 0.007329	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 957	 2214	 0.007579	 0.0192	 0.00038	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 959	 968	 0.003986	 0.010921	 0.00237	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 959	 981	 0.001643	 0.004343	 0.00101	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 960	 972	 0.007936	 0.015707	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 961	 2212	 0.018671	 0.016729	 0.00034	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 962	 963	 0.004036	 0.010221	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 962	 2212	 0.004571	 0.023136	 0.0004	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 963	 972	 0.005857	 0.014836	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 964	 965	 0.005093	 0.012893	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 964	 2212	 0.004086	 0.009336	 0.00023	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 965	 970	 0.017264	 0.013664	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 965	 971	 0.0067	 0.015321	 0.00037	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 966	 969	 0.0364	 0.035764	 0.00061	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2199	 966	 0.015393	 0.0352	 0.00086	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 967	 2213	 0.004379	 0.014593	 0.00023	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 968	 978	 0.000686	 0.002679	 0.00071	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 968	 2212	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 968	 2212	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 971	 972	 0.014843	 0.026107	 0.00049	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 971	 976	 0.032179	 0.029036	 0.00049	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 972	 973	 0.003007	 0.007793	 0.00015	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2106	 972	 0.0361	 0.057621	 0.00133	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 973	 975	 0.005043	 0.011536	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 974	 975	 0.0055	 0.0113	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 975	 1020	 0.0074	 0.013757	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 976	 2221	 0.017093	 0.023321	 0.00041	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 977	 978	 0.000457	 0.001879	 0.00044	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 977	 2213	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 977	 2213	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 978	 981	 0.005379	 0.013957	 0.00339	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 979	 980	 0.005771	 0.007871	 0.00014	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 979	 2214	 0.004179	 0.010586	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 981	 982	 0.000693	 0.002629	 0.00074	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 982	 2214	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 982	 2214	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 985	 1003	 0.011793	 0.016086	 0.00029	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 985	 2215	 0.007571	 0.019186	 0.00038	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 986	 1006	 0.007229	 0.010529	 0.00024	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 986	 1011	 0.006207	 0.012707	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 987	 995	 0.003357	 0.011871	 0.00267	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 987	 1010	 0.005793	 0.013957	 0.00394	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 987	 2215	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 987	 2215	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 988	 989	 0.003286	 0.013657	 0.00319	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 988	 2216	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 988	 2216	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 989	 994	 0.003271	 0.012429	 0.00348	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 990	 991	 0.035707	 0.048679	 0.00108	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2198	 990	 0.025321	 0.064143	 0.00127	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2216	 991	 0.042657	 0.062157	 0.00141	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 991	 2220	 0.0923	 0.065386	 0.00104	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 992	 993	 0.003871	 0.013779	 0.00306	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 992	 997	 0.007336	 0.023914	 0.00635	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 993	 995	 0.004943	 0.017229	 0.00399	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 993	 996	 0.006057	 0.021107	 0.00489	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 993	 997	 0.006936	 0.026357	 0.00738	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 994	 998	 0.004179	 0.01145	 0.00249	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 994	 1002	 0.004136	 0.01125	 0.00248	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 994	 2217	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 994	 2217	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 995	 2218	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 995	 2218	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 996	 2219	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 996	 2219	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 997	 1196	 0.012714	 0.051736	 0.01261	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 997	 2220	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 997	 2220	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 998	 1002	 0.001936	 0.004671	 0.00132	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 998	 2221	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 998	 2221	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 999	 1000	 0.00555	 0.014714	 0.00037	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2221	 999	 0.003014	 0.014036	 0.00032	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1001	 1013	 0.017393	 0.014314	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1002	 2222	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1002	 2222	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1004	 1011	 0.03995	 0.032886	 0.00066	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2222	 1004	 0.018129	 0.027179	 0.00049	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1005	 1006	 0.014079	 0.009971	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1007	 2223	 0.023421	 0.016593	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1008	 1010	 0.001236	 0.004157	 0.00104	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2000	 1008	 0.002586	 0.006643	 0.00164	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2201	 1008	 0.012057	 0.057086	 0.01373	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1008	 2223	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1008	 2223	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2223	 1009	 0.003443	 0.015243	 0.00046	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2000	 1010	 0.001593	 0.004979	 0.00144	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1010	 2224	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1010	 2224	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2224	 1011	 0.005621	 0.012857	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1012	 1014	 0.011157	 0.014664	 0.0002	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2001	 1012	 0.009664	 0.027714	 0.00043	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1015	 1017	 0.017293	 0.015493	 0.00031	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2124	 1016	 0.235086	 0.152271	 0.0029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2220	 1016	 0.293586	 0.232471	 0.00293	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1017	 1018	 0.014136	 0.00915	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2224	 1017	 0.010307	 0.029557	 0.00046	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2211	 1019	 0.004921	 0.012464	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1020	 1025	 0.007679	 0.005436	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1021	 1022	 0.001371	 0.005479	 0.00138	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1022	 2225	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1022	 2225	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1023	 2226	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1023	 2226	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2211	 1024	 0.023586	 0.016707	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2069	 1026	 0.272736	 0.398093	 0.00901	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1026	 2272	 0.330043	 0.38745	 0.00674	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1027	 2227	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1027	 2227	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1028	 1029	 0.031236	 0.075314	 0.02128	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1029	 1121	 0.055971	 0.13515	 0.03824	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1030	 1198	 0.00935	 0.052957	 0.01313	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1030	 1288	 0.016086	 0.076693	 0.02224	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1030	 2229	 0.000643	 0.007793	 0.00442	 523	 549.15	 575.3	 0	 0	 1	-30	 30;
	 1031	 2228	 0.000102	 0.008148	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 1031	 2228	 0.000102	 0.008148	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 2474	 1031	 0.000914	 0.031236	 3.25357	 2000	 2000	 2000	 0	 0	 1	-30	 30;
	 1032	 1753	 0.021264	 0.070964	 0.01801	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1033	 1764	 0.085257	 0.261729	 0.00709	 80	 84	 88	 0	 0	 1	-30	 30;
	 1033	 2447	 0.092529	 0.172093	 0.00403	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1034	 1041	 0.029893	 0.072071	 0.02036	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1034	 1195	 0.086829	 0.224257	 0.05584	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1034	 2231	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1034	 2231	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1035	 1165	 0.09045	 0.206936	 0.00506	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1035	 2234	 0.0868	 0.156636	 0.00226	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1036	 2233	 0.061786	 0.043764	 0.00069	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1036	 2234	 0.084036	 0.075829	 0.00127	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1037	 1039	 0.024193	 0.060843	 0.01577	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1037	 1280	 0.028321	 0.073564	 0.01786	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1037	 2232	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1037	 2232	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1038	 1039	 0.0024	 0.006443	 0.00146	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1038	 1040	 0.0033	 0.008986	 0.00198	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1038	 2233	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1038	 2233	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1040	 1041	 0.003121	 0.008257	 0.00194	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1040	 2234	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1040	 2234	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1041	 1748	 0.016543	 0.093721	 0.02326	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1042	 1043	 0.01745	 0.013807	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1042	 1044	 0.019657	 0.013921	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1042	 1052	 0.01445	 0.015429	 0.00033	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1042	 1054	 0.004536	 0.01765	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 1042	 1075	 0.007793	 0.019736	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1042	 2236	 0.006543	 0.035136	 0.00084	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2041	 1045	 0.002429	 0.026529	 0.26133	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1045	 2235	 0.000282	 0.021141	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1046	 2237	 0.016457	 0.01065	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1047	 1050	 0.000721	 0.002743	 0.00077	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2235	 1047	 0.001321	 0.0053	 0.00134	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1047	 2237	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1047	 2237	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1048	 1049	 0.011657	 0.007543	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1048	 1052	 0.004379	 0.017043	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 2237	 1048	 0.001757	 0.010807	 0.00019	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1050	 1051	 0.000514	 0.001986	 0.00053	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2235	 1050	 0.001557	 0.007264	 0.0018	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1051	 1064	 0.000786	 0.003057	 0.00081	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1052	 1069	 0.005079	 0.014571	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1053	 1054	 0.011171	 0.008079	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1054	 1055	 0.003464	 0.009936	 0.00015	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1055	 1057	 0.001964	 0.009421	 0.00028	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1055	 2241	 0.003707	 0.019893	 0.00047	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1056	 1058	 0.002686	 0.0119	 0.00036	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1056	 1069	 0.005793	 0.014679	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2236	 1056	 0.010943	 0.062221	 0.00113	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1057	 2238	 0.002693	 0.011929	 0.00036	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1058	 1060	 0.002636	 0.014986	 0.00027	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1058	 1065	 0.0041	 0.014	 0.00031	 80	 84	 88	 0	 0	 1	-30	 30;
	 1058	 2238	 0.003436	 0.012036	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1059	 1080	 0.001221	 0.003986	 0.00106	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1059	 2238	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1059	 2238	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1060	 1061	 0.003979	 0.013586	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 1060	 1067	 0.025029	 0.016207	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1061	 1081	 0.004579	 0.012143	 0.00031	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1062	 1063	 0.005707	 0.013057	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1062	 1072	 0.005257	 0.020536	 0.00046	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1062	 1089	 0.035743	 0.023143	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1062	 1095	 0.029279	 0.066414	 0.00133	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1063	 1083	 0.018564	 0.01315	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1063	 1085	 0.042814	 0.027721	 0.00053	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1064	 1066	 0.001457	 0.005293	 0.00162	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1064	 2239	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1064	 2239	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1065	 2240	 0.002821	 0.011207	 0.00032	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1066	 2240	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1066	 2240	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2239	 1068	 0.01045	 0.015664	 0.00029	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1070	 1095	 0.0124	 0.059507	 0.00178	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2239	 1070	 0.002664	 0.015171	 0.00046	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1071	 1072	 0.004793	 0.0205	 0.00046	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2240	 1071	 0.003114	 0.015743	 0.00027	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2236	 1073	 0.022421	 0.045893	 0.00113	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1074	 1075	 0.005479	 0.0161	 0.00033	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2236	 1074	 0.007586	 0.025914	 0.00056	 80	 84	 88	 0	 0	 1	-30	 30;
	 1076	 1078	 0.001271	 0.013779	 0.0058	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1076	 1078	 0.001271	 0.013779	 0.0058	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1076	 1079	 0.000414	 0.004079	 0.00125	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 2235	 1076	 0.002364	 0.018129	 0.00486	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1076	 2241	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1076	 2241	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2241	 1077	 0.027029	 0.0175	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1078	 1108	 0.002379	 0.02825	 0.00984	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1078	 1108	 0.002379	 0.02825	 0.00984	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1079	 1080	 0.0021	 0.007986	 0.00224	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1079	 1107	 0.003036	 0.0118	 0.00315	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1080	 1082	 0.001307	 0.004643	 0.00103	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1081	 1084	 0.023443	 0.015179	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1081	 2242	 0.008814	 0.018114	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1082	 2242	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1082	 2242	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1086	 1103	 0.006164	 0.015507	 0.00401	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1086	 2243	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1086	 2243	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1086	 2244	 0.002793	 0.010871	 0.00291	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1087	 1088	 0.013843	 0.020171	 0.00046	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1087	 1091	 0.024843	 0.025093	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2243	 1087	 0.009693	 0.0225	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1088	 1093	 0.005679	 0.012993	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1904	 1090	 0.00295	 0.020329	 0.0359	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1090	 2244	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2245	 1090	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1091	 1097	 0.027214	 0.02455	 0.00041	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1092	 1093	 0.006957	 0.015914	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1092	 1095	 0.005071	 0.036493	 0.00119	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1092	 1097	 0.007021	 0.02065	 0.00042	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1926	 1092	 0.148179	 0.149693	 0.00199	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1094	 1095	 0.024129	 0.069193	 0.00106	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1096	 1097	 0.005164	 0.013086	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1096	 2246	 0.02205	 0.02425	 0.00032	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1099	 2246	 0.0219	 0.018029	 0.00036	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1100	 1103	 0.003543	 0.009707	 0.00211	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1100	 2246	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1100	 2246	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1101	 1111	 0.038664	 0.061714	 0.00142	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2246	 1101	 0.006379	 0.0169	 0.00043	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1102	 1103	 0.004371	 0.011236	 0.00279	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2236	 1104	 0.072207	 0.072936	 0.00096	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1105	 1106	 0.021307	 0.056329	 0.01319	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1105	 1109	 0.035329	 0.096257	 0.02123	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1107	 1369	 0.005029	 0.019757	 0.00517	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1898	 1108	 0.004236	 0.053264	 0.01651	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1898	 1108	 0.004236	 0.053264	 0.01651	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1898	 1109	 0.001329	 0.015014	 0.00843	 501	 526.05	 551.1	 0	 0	 1	-30	 30;
	 1109	 2247	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1109	 2247	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1110	 1111	 0.040621	 0.065164	 0.00121	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1111	 2317	 0.053321	 0.105571	 0.00155	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1112	 1114	 0.183164	 0.144986	 0.00183	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1115	 1117	 0.052979	 0.206979	 0.00459	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2187	 1115	 0.07	 0.310293	 0.00708	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1116	 2248	 0.14265	 0.092364	 0.00176	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1117	 2379	 0.072621	 0.283779	 0.0063	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1118	 2248	 0.107686	 0.069721	 0.00133	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1119	 1120	 0.044393	 0.133893	 0.04199	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1119	 2248	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1119	 2248	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1119	 2378	 0.030421	 0.095186	 0.0276	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1120	 1192	 0.035036	 0.1449	 0.03436	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1121	 1377	 0.097193	 0.263371	 0.07451	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1121	 2249	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1121	 2249	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1919	 1122	 0.510114	 0.362071	 0.00572	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1123	 2250	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1123	 2250	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1124	 2251	 0.155143	 0.109914	 0.00174	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1125	 2251	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1125	 2251	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1126	 1128	 0.119864	 0.210871	 0.00396	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1934	 1126	 0.1686	 0.382879	 0.00765	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2251	 1126	 0.02905	 0.066443	 0.00162	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1127	 1298	 0.114893	 0.392921	 0.00856	 80	 84	 88	 0	 0	 1	-30	 30;
	 2251	 1127	 0.009764	 0.0555	 0.00101	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1129	 1130	 0.009143	 0.010057	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1129	 2253	 0.010871	 0.021529	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1130	 2252	 0.02385	 0.016893	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1131	 1137	 0.003279	 0.0079	 0.00223	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1131	 2252	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1131	 2252	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1132	 1138	 0.028536	 0.028821	 0.00038	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1132	 1139	 0.014293	 0.025793	 0.00037	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2252	 1132	 0.006864	 0.015943	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1133	 1134	 0.003207	 0.007271	 0.00014	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1133	 1138	 0.008057	 0.010986	 0.00024	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1134	 2253	 0.0032	 0.007307	 0.00018	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1135	 1136	 0.001993	 0.005	 0.00129	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1135	 1140	 0.00325	 0.008357	 0.00207	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1135	 1146	 0.004486	 0.014014	 0.00406	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1135	 2253	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1135	 2253	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1136	 1152	 0.004229	 0.014936	 0.00336	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1136	 2254	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1136	 2254	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1137	 1146	 0.001843	 0.007179	 0.00192	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1137	 2255	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1137	 2255	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2255	 1139	 0.020407	 0.035886	 0.00067	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1140	 1141	 0.001171	 0.003671	 0.00106	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1141	 1152	 0.001464	 0.004571	 0.00133	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1142	 1154	 0.008357	 0.014693	 0.00028	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2073	 1142	 0.149429	 0.33925	 0.00677	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1143	 1144	 0.012986	 0.029457	 0.00059	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2252	 1143	 0.076464	 0.054164	 0.00086	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2073	 1144	 0.157386	 0.404957	 0.00627	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2254	 1144	 0.025643	 0.030057	 0.00052	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2255	 1145	 0.066157	 0.066821	 0.00089	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1146	 1147	 0.00165	 0.0083	 0.00216	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1147	 1157	 0.013679	 0.059957	 0.02064	 191	 191	 191	 0	 0	 1	-30	 30;
	 2255	 1149	 0.033664	 0.231179	 0.00421	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2255	 1150	 0.028364	 0.075186	 0.00191	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1151	 2256	 0.025821	 0.035229	 0.00063	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1152	 1153	 0.001993	 0.005579	 0.00144	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1153	 2256	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1153	 2256	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1154	 1155	 0.006314	 0.016743	 0.00042	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2256	 1154	 0.008536	 0.021621	 0.00043	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2254	 1155	 0.060093	 0.0389	 0.00074	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1918	 1156	 0.10595	 0.362279	 0.00789	 80	 84	 88	 0	 0	 1	-30	 30;
	 1931	 1156	 0.293879	 0.263607	 0.00539	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1157	 2470	 0.019471	 0.232714	 0.08181	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1157	 2470	 0.019471	 0.232714	 0.08181	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2039	 1158	 0.485443	 0.53515	 0.00715	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1158	 2284	 0.122321	 0.4184	 0.00911	 80	 84	 88	 0	 0	 1	-30	 30;
	 1159	 1161	 0.004779	 0.009471	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1160	 1161	 0.012093	 0.023936	 0.00035	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1894	 1161	 0.012386	 0.076143	 0.00137	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1894	 1162	 0.369036	 0.504479	 0.01121	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1163	 1169	 0.024836	 0.067643	 0.01491	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1163	 1757	 0.035121	 0.094357	 0.02141	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1164	 1165	 0.318314	 0.225657	 0.00356	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1164	 2286	 0.823214	 0.53615	 0.01019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1165	 2258	 0.047214	 0.238907	 0.00416	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1166	 1169	 0.027093	 0.065314	 0.01845	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1166	 1866	 0.08425	 0.196471	 0.06016	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1166	 2257	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1166	 2257	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1167	 1169	 0.005736	 0.015721	 0.00342	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1167	 1284	 0.070579	 0.1871	 0.04395	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1935	 1167	 0.029714	 0.168657	 0.04194	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1167	 2258	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1167	 2258	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2258	 1168	 0.052786	 0.04345	 0.00088	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1168	 2259	 0.009857	 0.012829	 0.00018	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1169	 2259	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1169	 2259	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1915	 1170	 0.0606	 0.12	 0.00176	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1171	 1173	 0.030879	 0.08295	 0.01881	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1171	 2260	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1171	 2260	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1928	 1172	 0.08025	 0.120329	 0.00219	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1173	 1174	 0.003086	 0.008014	 0.00194	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1173	 2261	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1173	 2261	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1174	 1178	 0.002986	 0.0079	 0.00185	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1174	 2262	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1174	 2262	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1175	 1195	 0.02355	 0.080836	 0.01938	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1175	 2263	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1175	 2263	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2262	 1176	 0.028671	 0.020314	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2261	 1177	 0.047371	 0.050586	 0.00107	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1178	 1195	 0.034707	 0.0837	 0.02365	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2260	 1179	 0.336986	 0.238914	 0.00378	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2261	 1179	 0.207679	 0.1644	 0.00207	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1180	 2264	 0.256843	 0.20335	 0.00256	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1181	 2265	 0.087486	 0.139679	 0.00321	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1182	 2264	 0.026807	 0.069471	 0.00131	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1932	 1183	 0.009	 0.032743	 0.01002	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1183	 2264	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1183	 2264	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2264	 1184	 0.008964	 0.009571	 0.0002	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1185	 1375	 0.015029	 0.109986	 0.0325	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1185	 2265	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1185	 2265	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1892	 1186	 0.005243	 0.037714	 0.00124	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1933	 1186	 0.003429	 0.013393	 0.0003	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1933	 1186	 0.003429	 0.013393	 0.0003	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1933	 1187	 0.145536	 0.103107	 0.00163	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1188	 1189	 0.096436	 0.2767	 0.00426	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1188	 1263	 0.10535	 0.266986	 0.00529	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1189	 1193	 0.178307	 0.159836	 0.00327	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1189	 2266	 0.031721	 0.065193	 0.00124	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1190	 1192	 0.012829	 0.053336	 0.01245	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1190	 1194	 0.017407	 0.041964	 0.01185	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1190	 2266	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1190	 2266	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2266	 1191	 0.093079	 0.127007	 0.00227	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1191	 2267	 0.018057	 0.041293	 0.00101	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2040	 1193	 0.153771	 0.441521	 0.0068	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1193	 2267	 0.168564	 0.1703	 0.00226	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1194	 2267	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1194	 2267	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1195	 1281	 0.027307	 0.068671	 0.0178	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1195	 2268	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1195	 2268	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1196	 1287	 0.019786	 0.082271	 0.01922	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1912	 1196	 0.012421	 0.050564	 0.01232	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1196	 2269	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1196	 2269	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2269	 1197	 0.228029	 0.1788	 0.00229	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1198	 1199	 0.013186	 0.0574	 0.01636	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1198	 2270	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1198	 2270	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1199	 1293	 0.030907	 0.123921	 0.04196	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1200	 1295	 0.026579	 0.086757	 0.02305	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1201	 2271	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1201	 2271	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2271	 1202	 0.14065	 0.247479	 0.00465	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1204	 1205	 0.195171	 0.126393	 0.00241	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1204	 1206	 0.055079	 0.099386	 0.00144	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2186	 1205	 0.510393	 0.458786	 0.00939	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1916	 1206	 0.117693	 0.269343	 0.00658	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1207	 2272	 0.053471	 0.094043	 0.00176	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1208	 2272	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1208	 2272	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2040	 1209	 0.429221	 0.472936	 0.00631	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2272	 1209	 0.01155	 0.023736	 0.00045	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1908	 1211	 0.049721	 0.231929	 0.00534	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1212	 1216	 0.007164	 0.018979	 0.00048	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1212	 1252	 0.029779	 0.075443	 0.00149	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1213	 1214	 0.012057	 0.0078	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1213	 1246	 0.026836	 0.021236	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1214	 1215	 0.002936	 0.006721	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1214	 1217	 0.004414	 0.011186	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1215	 1216	 0.006557	 0.011536	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1216	 1221	 0.021864	 0.017307	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1216	 2280	 0.007986	 0.024493	 0.00066	 80	 84	 88	 0	 0	 1	-30	 30;
	 1218	 1224	 0.008186	 0.016814	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1218	 2280	 0.010714	 0.017193	 0.00031	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1219	 1220	 0.006586	 0.016686	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1219	 1223	 0.013564	 0.014921	 0.0002	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1219	 2278	 0.012593	 0.044086	 0.00122	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1220	 1258	 0.004471	 0.011329	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1221	 1222	 0.012529	 0.008871	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1221	 1258	 0.010307	 0.023379	 0.00046	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1223	 1224	 0.004307	 0.007571	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1224	 1225	 0.004014	 0.009179	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1225	 2279	 0.007593	 0.020129	 0.00051	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1226	 1231	 0.010807	 0.008893	 0.00018	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1226	 2280	 0.018314	 0.011857	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1227	 1230	 0.012871	 0.008336	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1228	 1230	 0.016236	 0.013364	 0.00027	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1228	 2276	 0.030414	 0.021543	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1229	 1238	 0.001036	 0.003764	 0.00115	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1229	 1241	 0.0012	 0.00495	 0.00117	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1229	 2273	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1229	 2273	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1230	 1231	 0.019393	 0.013736	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2273	 1230	 0.013107	 0.017221	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1231	 1237	 0.004457	 0.010107	 0.0002	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1232	 1233	 0.00395	 0.010157	 0.00016	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1232	 2280	 0.027757	 0.017971	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1233	 2274	 0.004443	 0.010157	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1234	 1241	 0.003657	 0.013314	 0.00408	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1234	 1259	 0.001571	 0.008186	 0.00241	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1234	 2274	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1234	 2274	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1235	 1236	 0.017586	 0.011386	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2274	 1235	 0.006414	 0.011279	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1236	 1237	 0.009336	 0.009171	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1236	 2275	 0.007707	 0.010129	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2274	 1237	 0.010779	 0.017207	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1895	 1238	 0.002021	 0.01625	 0.00457	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1238	 2275	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1238	 2275	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1239	 1240	 0.0033	 0.009693	 0.0002	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1239	 1244	 0.021707	 0.019586	 0.00033	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2275	 1239	 0.00255	 0.0123	 0.00021	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1240	 1245	 0.006693	 0.016943	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1241	 2276	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1241	 2276	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1242	 1243	 0.097164	 0.204279	 0.00372	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1242	 1245	 0.101029	 0.256036	 0.00507	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1896	 1243	 0.043979	 0.250071	 0.00453	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2179	 1243	 0.121707	 0.322893	 0.0082	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2276	 1246	 0.024386	 0.033271	 0.00059	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1247	 2280	 0.027836	 0.081864	 0.00168	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1248	 1251	 0.014807	 0.065607	 0.00197	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1249	 1253	 0.048529	 0.038407	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1250	 1252	 0.017507	 0.013721	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1251	 1252	 0.0061	 0.026086	 0.00059	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1251	 1253	 0.005907	 0.0197	 0.00031	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1252	 1254	 0.007029	 0.011221	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1253	 1254	 0.007893	 0.018057	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1254	 1255	 0.005179	 0.023071	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2276	 1255	 0.009414	 0.050171	 0.00088	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1256	 1264	 0.005871	 0.044686	 0.01404	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1256	 2277	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1256	 2277	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1257	 1259	 0.005729	 0.015136	 0.00354	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1895	 1257	 0.003864	 0.017557	 0.00609	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1257	 2278	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1257	 2278	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1895	 1259	 0.000557	 0.00545	 0.00474	 523	 549.15	 575.3	 0	 0	 1	-30	 30;
	 1259	 2279	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1259	 2279	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2279	 1260	 0.008014	 0.02805	 0.00078	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2279	 1260	 0.008014	 0.02805	 0.00078	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1260	 2281	 0.079614	 0.27895	 0.00773	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1260	 2281	 0.079614	 0.27895	 0.00773	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1896	 1261	 0.025929	 0.065686	 0.0013	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2278	 1261	 0.013357	 0.021321	 0.00049	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1896	 1262	 0.002407	 0.004236	 8e-05	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1896	 1263	 0.093793	 0.328736	 0.00911	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1896	 1263	 0.093793	 0.328736	 0.00911	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2187	 1263	 0.2044	 0.518786	 0.0103	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1895	 1264	 0.001571	 0.017179	 0.00476	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 1264	 2280	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1264	 2280	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1895	 1265	 0.005479	 0.065114	 0.02269	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1265	 2281	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1265	 2281	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1893	 1266	 0.010793	 0.13605	 0.04226	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1266	 2282	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1266	 2282	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1267	 1269	 0.015643	 0.052193	 0.01324	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1267	 2283	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1267	 2283	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2072	 1268	 0.7395	 0.481064	 0.00914	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1268	 2284	 0.150914	 0.106921	 0.00169	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1269	 1753	 0.075864	 0.35195	 0.09156	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1269	 2284	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1269	 2284	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1903	 1270	 0.456171	 0.361507	 0.00455	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1903	 1271	 0.066179	 0.059714	 0.001	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1272	 1277	 0.141	 0.357486	 0.00709	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1903	 1272	 0.04615	 0.135729	 0.00279	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1273	 1274	 0.109221	 0.077371	 0.00122	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1273	 1276	 0.0632	 0.144557	 0.00353	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1903	 1273	 0.058057	 0.203207	 0.00421	 80	 84	 88	 0	 0	 1	-30	 30;
	 1275	 1276	 0.088643	 0.096557	 0.00131	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2066	 1278	 0.284086	 0.50825	 0.00751	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2284	 1278	 0.870643	 0.567457	 0.01079	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2284	 1279	 0.312721	 0.257671	 0.00522	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1280	 1281	 0.018807	 0.050507	 0.01145	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1281	 2285	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1281	 2285	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2285	 1282	 0.091229	 0.059064	 0.00112	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2268	 1283	 0.409543	 0.265529	 0.00505	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2285	 1283	 0.263279	 0.20845	 0.00262	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1284	 2286	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1284	 2286	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1934	 1285	 0.4867	 0.479343	 0.00809	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1286	 1287	 0.019864	 0.080879	 0.01972	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2042	 1286	 0.087529	 0.232436	 0.05471	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2229	 1286	 0.040814	 0.163779	 0.04139	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1286	 2287	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1286	 2287	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1287	 1290	 0.006814	 0.031064	 0.00986	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1912	 1287	 0.012471	 0.051493	 0.01219	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1288	 1289	 0.005579	 0.025586	 0.00656	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1288	 2288	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1288	 2288	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1289	 1290	 0.004679	 0.025164	 0.00619	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1289	 2289	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1289	 2289	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1291	 1293	 0.012157	 0.032143	 0.00752	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1291	 1295	 0.0312	 0.082507	 0.01933	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1929	 1291	 0.014229	 0.038743	 0.00854	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2149	 1291	 0.009779	 0.023557	 0.00665	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1291	 2290	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1291	 2290	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1292	 1294	 0.196657	 0.139343	 0.0022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2290	 1292	 0.072107	 0.057064	 0.00072	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1929	 1293	 0.026343	 0.072221	 0.01571	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1294	 2291	 0.091164	 0.136693	 0.00249	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1295	 1296	 0.016321	 0.043143	 0.0101	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1295	 2291	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1295	 2291	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1297	 1298	 0.1873	 0.29925	 0.0069	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1933	 1298	 0.227121	 0.282193	 0.00615	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1299	 1300	 0.020336	 0.014407	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1299	 1307	 0.004243	 0.007464	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1299	 1311	 0.021914	 0.025693	 0.00045	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1299	 2294	 0.013957	 0.022271	 0.00051	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1301	 1302	 0.0037	 0.006879	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1301	 1311	 0.004229	 0.0096	 0.00019	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1302	 1312	 0.004886	 0.014021	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1302	 2292	 0.003893	 0.009871	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1303	 1305	 0.0006	 0.002407	 0.00061	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1303	 1308	 0.001743	 0.0099	 0.00286	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1303	 2292	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1303	 2292	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1304	 2293	 0.010729	 0.0076	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1305	 1306	 0.001179	 0.004479	 0.00125	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1305	 2293	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1305	 2293	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1306	 1320	 0.000564	 0.004836	 0.00138	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1306	 2294	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1306	 2294	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1306	 2301	 0.001143	 0.012886	 0.00496	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1308	 1310	 0.003236	 0.008136	 0.00211	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1308	 1374	 0.020229	 0.121586	 0.0369	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1308	 2295	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1308	 2295	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2295	 1309	 0.023486	 0.015207	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1310	 1375	 0.026129	 0.085286	 0.02266	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1310	 2296	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1310	 2296	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1311	 1314	 0.01165	 0.020493	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2295	 1311	 0.003621	 0.01945	 0.00046	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1312	 1313	 0.003207	 0.007343	 0.00018	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1313	 1316	 0.004436	 0.011236	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1315	 1316	 0.005807	 0.014929	 0.00023	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1315	 1323	 0.019857	 0.045414	 0.00111	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2296	 1315	 0.031679	 0.080243	 0.00159	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1317	 1326	 0.002671	 0.012814	 0.00039	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2292	 1317	 0.003436	 0.025114	 0.00046	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1318	 1319	 0.013307	 0.010429	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1318	 1326	 0.009879	 0.022593	 0.00055	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1318	 1327	 0.019807	 0.018243	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1318	 2297	 0.006143	 0.016286	 0.00041	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1320	 1334	 0.000593	 0.003864	 0.00099	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1320	 2297	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1320	 2297	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1321	 1323	 0.038214	 0.024743	 0.00047	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1322	 1323	 0.029836	 0.021136	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1323	 1324	 0.025029	 0.016207	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1323	 1325	 0.006479	 0.016414	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1323	 2316	 0.010907	 0.052336	 0.00156	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1325	 1326	 0.006907	 0.0175	 0.00035	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1326	 1328	 0.008457	 0.021414	 0.00042	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1327	 1330	 0.014086	 0.012714	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1328	 1329	 0.008714	 0.022079	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1328	 1331	 0.004479	 0.01025	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1329	 2316	 0.025721	 0.075636	 0.00155	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1330	 2300	 0.008214	 0.010793	 0.00015	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1331	 2298	 0.004186	 0.010607	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1332	 1333	 0.001114	 0.004243	 0.00119	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1332	 1334	 0.0006	 0.00365	 0.00093	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1332	 2298	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1332	 2298	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1333	 1371	 0.004114	 0.016171	 0.00423	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1333	 2299	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1333	 2299	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1334	 2300	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1334	 2300	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1335	 2301	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2302	 1335	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2296	 1336	 0.041936	 0.061114	 0.00138	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1337	 1338	 0.040457	 0.092529	 0.00226	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2296	 1337	 0.0302	 0.117943	 0.00261	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1338	 1341	 0.015779	 0.075736	 0.00226	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1906	 1338	 0.034914	 0.09255	 0.00235	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1907	 1339	 0.001257	 0.019264	 0.00621	 399	 418.95	 438.9	 0	 0	 1	-30	 30;
	 1900	 1340	 0.003871	 0.017657	 0.0056	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1340	 2303	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1340	 2303	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1923	 1341	 0.005271	 0.035793	 0.00089	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1342	 2304	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1342	 2304	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2303	 1343	 0.009229	 0.052471	 0.00095	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1344	 1345	 0.002786	 0.010121	 0.0031	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1344	 1354	 0.001164	 0.004236	 0.00129	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1344	 2305	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1344	 2305	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2305	 1346	 0.011593	 0.045264	 0.00101	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1347	 1349	 0.002814	 0.00995	 0.00224	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1347	 2306	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1347	 2306	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1348	 2307	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1348	 2307	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1349	 1351	 0.003686	 0.01265	 0.00303	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1349	 2308	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1349	 2308	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1350	 2309	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1350	 2309	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1350	 2314	 0.003964	 0.016136	 0.00393	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1351	 1352	 0.001979	 0.006993	 0.00158	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1352	 1353	 0.001643	 0.004271	 0.00104	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1352	 2310	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1352	 2310	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1352	 2314	 0.00555	 0.0152	 0.00331	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1353	 1361	 0.005307	 0.014886	 0.00384	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1353	 2311	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1353	 2311	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1354	 1356	 0.001829	 0.0064	 0.00212	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1354	 2312	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1354	 2312	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1901	 1355	 0.002379	 0.011107	 0.00026	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2312	 1355	 0.004564	 0.021293	 0.00049	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1356	 1361	 0.00385	 0.010186	 0.00239	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1900	 1356	 0.001929	 0.008393	 0.00239	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1356	 2313	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1356	 2313	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2309	 1357	 0.0152	 0.024271	 0.00056	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2310	 1357	 0.010993	 0.01755	 0.00041	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2312	 1358	 0.073421	 0.05755	 0.00074	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1358	 2315	 0.038543	 0.027307	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1359	 2314	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1360	 1361	 0.002307	 0.00555	 0.00156	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2314	 1360	 0.002343	 0.005643	 0.00159	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1905	 1361	 0.006007	 0.027543	 0.00706	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1362	 1371	 0.006207	 0.023586	 0.0066	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1905	 1362	 0.005014	 0.028493	 0.00825	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 2244	 1362	 0.01075	 0.037471	 0.00869	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1362	 2316	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1362	 2316	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2316	 1363	 0.023964	 0.0548	 0.00134	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1905	 1364	 0.00245	 0.023043	 0.00698	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1364	 2317	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1364	 2317	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1365	 1366	 0.002093	 0.005264	 0.00136	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1365	 1367	 0.001493	 0.004007	 0.00112	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1365	 2318	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1365	 2318	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1366	 1367	 0.001464	 0.003764	 0.00094	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1366	 1371	 0.003571	 0.010536	 0.00245	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1366	 2319	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1366	 2319	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1367	 1368	 0.001336	 0.005557	 0.0013	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1368	 1369	 0.002021	 0.008079	 0.00204	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1370	 2320	 0.138579	 0.098179	 0.00155	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1371	 2320	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1371	 2320	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2319	 1372	 0.052193	 0.036971	 0.00059	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2302	 1373	 0.043493	 0.112729	 0.00213	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1374	 2321	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1374	 2321	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1907	 1375	 0.010336	 0.041379	 0.01398	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1376	 2322	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1376	 2322	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1377	 2323	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1377	 2323	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1378	 1379	 0.025257	 0.017893	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1379	 1382	 0.003657	 0.0068	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1379	 1392	 0.02275	 0.036493	 0.00067	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1379	 1463	 0.010064	 0.044607	 0.00134	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1380	 1381	 0.011664	 0.00755	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1381	 1385	 0.004414	 0.00865	 0.00013	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1382	 1384	 0.003664	 0.007529	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1383	 1396	 0.0222	 0.014371	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1384	 2327	 0.009429	 0.028921	 0.00079	 80	 84	 88	 0	 0	 1	-30	 30;
	 1385	 1398	 0.005843	 0.013364	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1386	 1398	 0.011757	 0.0093	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1387	 1397	 0.012143	 0.0086	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1388	 1389	 0.001436	 0.003871	 0.00109	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1388	 1461	 0.0007	 0.002064	 0.00048	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1388	 2324	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1388	 2324	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1389	 1390	 0.000607	 0.00215	 0.00048	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1389	 2325	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1389	 2325	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1390	 1393	 0.00075	 0.003007	 0.00076	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2324	 1391	 0.011586	 0.0075	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1392	 2345	 0.025879	 0.065557	 0.0013	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1393	 1395	 0.000786	 0.002979	 0.00084	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1393	 2326	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1393	 2326	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1394	 1395	 0.001757	 0.004786	 0.00106	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1394	 1416	 0.001543	 0.004643	 0.00145	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1394	 1420	 0.004064	 0.009786	 0.00276	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1394	 2327	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1394	 2327	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1395	 1412	 0.00065	 0.002129	 0.00056	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1395	 2328	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1395	 2328	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1396	 1400	 0.011479	 0.01425	 0.00031	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1397	 1400	 0.004471	 0.007857	 0.00015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1398	 1399	 0.005271	 0.0079	 0.00014	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2327	 1398	 0.004164	 0.014214	 0.00031	 80	 84	 88	 0	 0	 1	-30	 30;
	 1399	 1415	 0.004714	 0.009686	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1400	 1415	 0.014836	 0.013293	 0.00027	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1400	 2334	 0.00225	 0.011171	 0.00026	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1401	 1404	 0.01155	 0.008186	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1401	 1458	 0.005664	 0.009043	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1402	 1403	 0.011643	 0.009214	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1402	 2345	 0.009129	 0.020707	 0.00041	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2326	 1405	 0.0058	 0.013257	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1405	 2329	 0.005836	 0.014786	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1406	 1407	 0.002314	 0.006293	 0.00139	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1406	 1408	 0.000986	 0.003086	 0.00089	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1406	 2329	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1406	 2329	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1407	 1435	 0.000807	 0.002521	 0.00073	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1407	 1436	 0.001107	 0.003871	 0.00129	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1407	 1452	 0.001657	 0.006514	 0.00171	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1408	 1409	 0.0007	 0.0021	 0.00066	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1409	 1411	 0.000807	 0.003064	 0.00086	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1410	 2330	 0.003721	 0.009871	 0.00025	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1410	 2336	 0.034043	 0.026686	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1411	 2330	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1411	 2330	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1411	 2338	 0.002629	 0.0107	 0.00261	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1412	 1414	 0.000843	 0.003493	 0.00083	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1413	 1414	 0.001221	 0.002936	 0.00083	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1413	 1424	 0.001036	 0.003557	 0.00085	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1413	 2331	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1413	 2331	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1414	 1425	 0.001514	 0.006164	 0.0015	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1414	 2332	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1414	 2332	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1415	 1417	 0.005714	 0.009114	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1416	 2333	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1416	 2333	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1416	 2338	 0.005143	 0.021243	 0.00503	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2333	 1417	 0.003857	 0.017086	 0.00039	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1418	 1482	 0.038886	 0.151307	 0.00253	 80	 84	 88	 0	 0	 1	-30	 30;
	 1418	 2335	 0.009036	 0.026571	 0.00054	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1419	 2334	 0.017257	 0.012229	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1420	 1421	 0.001864	 0.00535	 0.00131	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1420	 2334	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1420	 2334	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1421	 1422	 0.001171	 0.003829	 0.00101	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1421	 2335	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1421	 2335	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1422	 1423	 0.003743	 0.014229	 0.00399	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1423	 2355	 0.006043	 0.022964	 0.00643	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1424	 1426	 0.0008	 0.003329	 0.00078	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1424	 2336	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1424	 2336	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1425	 1426	 0.000486	 0.00185	 0.00051	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1425	 1427	 0.000893	 0.003507	 0.00091	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1425	 2338	 0.00265	 0.009636	 0.00295	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1427	 2337	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1427	 2337	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1427	 2338	 0.001979	 0.008036	 0.00196	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2337	 1428	 0.017671	 0.013986	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1429	 2338	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1429	 2338	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1429	 2354	 0.000236	 0.002943	 0.02623	 792	 831.6	 871.2	 0	 0	 1	-30	 30;
	 1430	 1431	 0.001257	 0.005229	 0.00122	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1430	 1438	 0.002336	 0.007864	 0.00196	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2338	 1430	 0.000736	 0.00455	 0.00129	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1430	 2339	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1430	 2339	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1431	 1432	 0.000757	 0.003029	 0.00076	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1431	 1438	 0.001264	 0.00335	 0.00079	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1431	 1485	 0.001171	 0.006107	 0.00147	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1432	 1436	 0.00095	 0.003686	 0.00099	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1433	 2340	 0.0118	 0.018071	 0.00026	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1434	 1435	 0.000864	 0.003579	 0.00084	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2338	 1434	 0.002029	 0.008121	 0.00205	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1434	 2340	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1434	 2340	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1435	 2341	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1435	 2341	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2341	 1437	 0.009129	 0.014571	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1438	 2342	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1438	 2342	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1439	 1444	 0.003086	 0.009464	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 2342	 1439	 0.003	 0.013971	 0.00032	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1440	 1442	 0.017579	 0.022871	 0.00032	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1440	 2357	 0.008264	 0.016907	 0.00041	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1441	 1442	 0.014271	 0.016729	 0.00029	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1442	 2365	 0.007164	 0.016386	 0.0004	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1443	 1444	 0.0023	 0.006086	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1443	 1506	 0.0129	 0.037	 0.00057	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1443	 2343	 0.018593	 0.021793	 0.00038	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1445	 1446	 0.001207	 0.0047	 0.00126	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2338	 1445	 0.003479	 0.014371	 0.0034	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1445	 2343	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1445	 2343	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1446	 1452	 0.001836	 0.006186	 0.00154	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1446	 2344	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1446	 2344	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1447	 1448	 0.022586	 0.014621	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1447	 1449	 0.032543	 0.02305	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2342	 1447	 0.013029	 0.037371	 0.00057	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1450	 1451	 0.0071	 0.009679	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2344	 1451	 0.006221	 0.017836	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1452	 1475	 0.001421	 0.008821	 0.00249	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1452	 2345	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1452	 2345	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1452	 2355	 0.009264	 0.037693	 0.00919	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1453	 1475	 0.001486	 0.003729	 0.00096	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1453	 2346	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1453	 2346	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1454	 1499	 0.010807	 0.019007	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2346	 1454	 0.006079	 0.016107	 0.00041	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1454	 2362	 0.008586	 0.033407	 0.00056	 80	 84	 88	 0	 0	 1	-30	 30;
	 1455	 1706	 0.00115	 0.014014	 0.00464	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1455	 1706	 0.00115	 0.014014	 0.00464	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1455	 2347	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1455	 2347	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1455	 2351	 0.000893	 0.011021	 0.00356	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1455	 2351	 0.000893	 0.011021	 0.00356	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1456	 1458	 0.005643	 0.012793	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2325	 1456	 0.003557	 0.010907	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 1457	 1461	 0.002371	 0.009021	 0.00253	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1457	 1465	 0.001243	 0.004514	 0.00138	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1457	 2348	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1457	 2348	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1458	 1474	 0.00855	 0.013721	 0.00025	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2348	 1459	 0.02405	 0.017036	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1460	 1461	 0.001043	 0.002836	 0.00062	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1460	 2349	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1460	 2349	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1462	 1469	 0.009529	 0.013007	 0.00024	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1463	 1481	 0.007143	 0.038343	 0.00091	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1464	 1473	 0.007836	 0.01985	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1464	 2352	 0.0047	 0.02245	 0.00049	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1465	 2350	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1465	 2350	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1465	 2351	 0.001171	 0.005479	 0.00136	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1466	 1467	 0.0132	 0.014521	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2350	 1467	 0.005607	 0.0142	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1468	 1478	 0.014021	 0.009929	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1469	 1478	 0.006314	 0.010079	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2349	 1469	 0.004729	 0.015764	 0.00025	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1470	 1471	 0.030557	 0.021643	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2348	 1471	 0.00875	 0.017314	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1472	 1473	 0.018507	 0.02775	 0.00051	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1472	 1528	 0.029307	 0.023193	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2345	 1474	 0.010457	 0.026486	 0.00052	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1475	 2351	 0.001793	 0.007057	 0.00184	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1652	 1476	 0.001536	 0.026557	 0.46529	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 1476	 2351	 0.000282	 0.021141	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1476	 2354	 0.000771	 0.008379	 0.08321	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1477	 1478	 0.015243	 0.010793	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1479	 1480	 0.049021	 0.06085	 0.00133	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1479	 1481	 0.016143	 0.1108	 0.00202	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1479	 1725	 0.018257	 0.110557	 0.00346	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1480	 1482	 0.0259	 0.053	 0.00131	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1480	 1803	 0.03995	 0.114586	 0.00176	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1482	 2353	 0.06355	 0.116414	 0.00201	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1483	 1839	 0.016121	 0.097571	 0.02493	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1483	 2353	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1483	 2353	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1483	 2355	 0.015971	 0.073314	 0.01879	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1484	 2354	 0.00012	 0.009565	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1484	 2354	 0.00012	 0.009565	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1485	 1488	 0.001079	 0.0045	 0.0014	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1485	 1515	 0.0028	 0.014814	 0.00376	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1485	 2357	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1485	 2357	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2357	 1486	 0.024414	 0.024657	 0.00033	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1487	 1509	 0.001557	 0.004179	 0.00094	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1487	 2358	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1487	 2358	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1488	 1491	 0.003071	 0.0074	 0.00209	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1488	 2359	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1488	 2359	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2359	 1489	 0.014757	 0.00955	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1490	 2361	 0.031793	 0.031236	 0.00053	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1491	 1492	 0.001743	 0.0072	 0.0017	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1491	 2360	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1491	 2360	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1492	 1530	 0.0068	 0.02125	 0.00616	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2355	 1492	 0.003921	 0.015707	 0.00396	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1492	 2361	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1492	 2361	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1493	 1494	 0.024421	 0.023993	 0.00041	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1493	 2365	 0.012757	 0.029179	 0.00071	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1494	 1510	 0.033371	 0.023636	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1494	 1511	 0.018536	 0.015257	 0.00031	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2361	 1495	 0.028171	 0.04955	 0.00093	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1496	 1527	 0.012057	 0.018071	 0.00033	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1497	 1527	 0.00275	 0.014779	 0.00035	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1497	 1719	 0.014657	 0.043093	 0.00089	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1497	 2367	 0.006829	 0.019579	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1498	 1519	 0.000271	 0.002907	 0.00099	 325	 341.25	 357.5	 0	 0	 1	-30	 30;
	 1498	 1525	 0.000379	 0.004107	 0.00129	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1500	 1501	 0.000636	 0.005086	 0.00143	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1500	 1525	 0.000536	 0.005593	 0.00189	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1500	 2362	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1500	 2362	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1501	 1502	 0.000286	 0.0022	 0.00059	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1502	 1504	 0.000443	 0.002207	 0.00057	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1502	 2363	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1502	 2363	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1503	 1504	 0.00045	 0.002157	 0.00062	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1503	 1516	 0.001357	 0.006464	 0.00187	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1505	 1506	 0.003586	 0.01255	 0.00035	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2363	 1505	 0.003493	 0.01365	 0.0003	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1507	 1513	 0.008179	 0.016807	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1507	 2364	 0.001729	 0.009214	 0.00016	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1508	 1509	 0.000771	 0.002029	 0.00048	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1508	 1515	 0.004364	 0.010979	 0.00284	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1508	 2364	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1508	 2364	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1511	 1512	 0.009243	 0.016257	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2360	 1512	 0.008329	 0.032029	 0.00055	 80	 84	 88	 0	 0	 1	-30	 30;
	 1513	 1514	 0.014164	 0.018621	 0.00026	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1514	 2365	 0.008157	 0.020664	 0.00041	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1515	 1516	 0.001886	 0.008907	 0.00285	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1515	 1518	 0.000914	 0.009186	 0.00306	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 2355	 1515	 0.008771	 0.03335	 0.00934	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1515	 2365	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1515	 2365	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1516	 2366	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1516	 2366	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2365	 1517	 0.020121	 0.01425	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1518	 1529	 0.003521	 0.038936	 0.01168	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1519	 1718	 0.000671	 0.004671	 0.00274	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 1519	 2367	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1519	 2367	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1520	 1521	 0.018736	 0.016786	 0.00034	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1520	 1522	 0.009379	 0.014971	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1521	 2368	 0.011293	 0.015386	 0.00034	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1522	 1719	 0.015479	 0.035393	 0.00086	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2366	 1523	 0.015421	 0.016964	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2365	 1524	 0.018043	 0.019264	 0.00041	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1525	 2368	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1525	 2368	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1526	 1527	 0.006764	 0.010143	 0.00019	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2347	 1527	 0.007771	 0.037929	 0.00066	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1529	 1550	 0.013879	 0.079664	 0.02651	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1529	 2369	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1529	 2369	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1530	 1846	 0.00455	 0.018521	 0.00451	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1531	 1828	 0.022614	 0.208193	 0.08409	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 1888	 1531	 0.018293	 0.2026	 0.05567	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 1532	 1534	 0.010321	 0.0192	 0.00045	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1532	 1536	 0.003007	 0.010264	 0.00022	 80	 84	 88	 0	 0	 1	-30	 30;
	 1533	 1539	 0.0217	 0.033243	 0.00046	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1533	 1540	 0.041521	 0.029414	 0.00046	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1534	 1535	 0.060429	 0.039121	 0.00074	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1534	 1539	 0.025557	 0.059329	 0.00089	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1534	 1542	 0.011386	 0.025821	 0.00051	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1536	 2370	 0.006814	 0.02915	 0.00066	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1537	 1538	 0.001593	 0.006936	 0.00198	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1537	 1543	 0.005107	 0.020079	 0.00525	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1538	 1644	 0.025821	 0.3219	 0.10573	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1538	 1644	 0.025821	 0.3219	 0.10573	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1538	 1647	 0.064129	 0.161621	 0.04199	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1538	 2370	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1538	 2370	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2370	 1539	 0.00605	 0.020664	 0.00045	 80	 84	 88	 0	 0	 1	-30	 30;
	 1539	 2373	 0.098786	 0.256129	 0.00484	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1541	 1542	 0.014107	 0.03275	 0.00049	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1541	 1545	 0.208979	 0.38915	 0.00912	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1543	 2371	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1543	 2371	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1543	 2372	 0.022329	 0.069821	 0.02024	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1544	 2372	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2373	 1544	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1950	 1545	 0.072507	 0.348471	 0.01043	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1546	 1547	 0.048279	 0.215186	 0.00366	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2371	 1546	 0.042329	 0.144607	 0.00314	 80	 84	 88	 0	 0	 1	-30	 30;
	 1547	 2403	 0.0542	 0.231821	 0.00524	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1548	 1550	 0.009014	 0.077336	 0.02203	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1548	 1551	 0.012593	 0.109971	 0.03025	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1548	 2374	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1548	 2374	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1549	 1554	 0.098307	 0.194686	 0.00286	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1549	 2415	 0.160371	 0.29845	 0.00699	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1550	 2375	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1550	 2375	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1551	 1552	 0.000907	 0.0074	 0.00201	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1551	 2376	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1551	 2376	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1552	 1553	 0.001621	 0.011307	 0.00425	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1553	 1669	 0.007579	 0.07135	 0.02163	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1553	 2377	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1553	 2377	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1937	 1554	 0.353136	 0.5307	 0.00966	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1555	 2379	 0.62755	 0.445893	 0.00704	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1556	 2378	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2379	 1556	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1556	 2411	 0.02425	 0.1675	 0.31286	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1955	 1557	 0.043814	 0.100214	 0.00245	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2379	 1557	 0.123979	 0.413979	 0.00657	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1557	 2422	 0.121464	 0.475186	 0.01056	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1558	 1559	 0.032207	 0.02085	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1558	 1560	 0.016171	 0.010471	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1558	 1561	 0.015764	 0.029314	 0.00069	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1558	 2380	 0.010257	 0.02345	 0.00057	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1561	 1563	 0.006693	 0.022336	 0.00036	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1562	 1563	 0.023907	 0.021571	 0.00036	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1562	 1564	 0.017836	 0.014114	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1562	 2382	 0.071336	 0.064364	 0.00108	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1563	 1564	 0.048693	 0.031529	 0.0006	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1563	 1567	 0.085986	 0.252979	 0.00519	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1564	 2382	 0.0335	 0.045664	 0.00101	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1565	 1568	 0.003743	 0.013221	 0.00298	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1565	 2380	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1565	 2380	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1566	 1569	 0.015036	 0.060207	 0.01517	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1566	 2381	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1566	 2381	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2381	 1567	 0.268757	 0.367114	 0.00656	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1567	 2424	 0.13995	 0.430093	 0.01168	 80	 84	 88	 0	 0	 1	-30	 30;
	 1568	 1569	 0.008721	 0.033143	 0.00928	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1568	 1704	 0.013807	 0.177371	 0.05319	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1568	 1704	 0.013807	 0.177371	 0.05319	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1568	 2382	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1568	 2382	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1570	 1625	 0.060564	 0.181857	 0.04111	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1571	 1577	 0.03	 0.02125	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1572	 1573	 0.001029	 0.00405	 0.00106	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1572	 2383	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1572	 2383	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1572	 2384	 0.003171	 0.013086	 0.00309	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1573	 1595	 0.001914	 0.007907	 0.00187	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1574	 2384	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 2385	 1574	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2384	 1575	 0.003164	 0.009071	 0.00224	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1575	 2386	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1575	 2386	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1576	 1579	 0.003986	 0.011714	 0.00024	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2383	 1576	 0.010686	 0.017057	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1577	 1578	 0.011871	 0.010636	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1577	 1580	 0.006886	 0.015986	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1578	 1581	 0.021457	 0.019357	 0.00032	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2385	 1579	 0.00695	 0.0176	 0.00035	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2385	 1580	 0.008657	 0.0198	 0.00049	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1581	 1589	 0.0227	 0.017964	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1581	 1591	 0.039143	 0.025343	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1581	 2387	 0.007257	 0.018807	 0.00036	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1582	 2387	 0.0244	 0.015793	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1582	 2388	 0.019614	 0.017693	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1583	 1584	 0.0023	 0.006086	 0.00142	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2384	 1583	 0.002957	 0.008114	 0.00176	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1583	 2387	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1583	 2387	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1584	 1587	 0.002664	 0.010986	 0.0026	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2384	 1584	 0.005121	 0.013529	 0.00316	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1584	 2388	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1584	 2388	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1585	 1586	 0.044279	 0.0487	 0.00065	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2385	 1585	 0.028357	 0.028643	 0.00038	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2388	 1586	 0.040707	 0.047721	 0.00083	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1586	 2391	 0.036664	 0.092871	 0.00184	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1587	 1599	 0.008786	 0.029593	 0.00736	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1587	 1606	 0.0052	 0.018921	 0.00579	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2385	 1588	 0.062507	 0.158357	 0.00314	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2385	 1590	 0.084443	 0.135471	 0.0025	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1590	 2394	 0.062486	 0.109893	 0.00206	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1592	 1597	 0.138371	 0.350807	 0.00696	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1592	 2390	 0.03035	 0.056436	 0.00132	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1593	 1594	 0.007793	 0.028364	 0.00869	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1593	 1595	 0.004479	 0.017921	 0.00451	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1594	 1611	 0.011307	 0.045271	 0.01141	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1594	 2389	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1594	 2389	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1595	 2390	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1595	 2390	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2389	 1596	 0.184464	 0.181271	 0.00306	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1597	 1823	 0.2009	 0.5773	 0.0089	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2386	 1598	 0.038686	 0.219979	 0.00398	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1598	 2392	 0.149171	 0.378264	 0.0075	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1944	 1599	 0.004193	 0.016793	 0.00423	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1599	 2391	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1599	 2391	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1600	 1602	 0.021486	 0.081729	 0.0229	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1600	 1654	 0.035314	 0.180886	 0.04568	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1944	 1600	 0.0199	 0.062236	 0.01804	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1600	 2392	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1600	 2392	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1945	 1601	 0.061436	 0.12165	 0.00179	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2391	 1601	 0.048821	 0.111657	 0.00273	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1601	 2393	 0.024393	 0.108093	 0.00324	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1602	 1605	 0.008236	 0.037771	 0.00968	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1602	 2393	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1602	 2393	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1603	 1604	 0.002479	 0.010993	 0.00025	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1954	 1603	 0.002086	 0.014293	 0.00026	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2393	 1604	 0.036429	 0.155771	 0.00352	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1606	 1607	 0.008914	 0.033893	 0.00949	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1606	 2394	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1606	 2394	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1607	 2395	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1607	 2395	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2395	 1608	 0.0826	 0.145286	 0.00273	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1609	 1610	 0.013593	 0.016879	 0.00036	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2393	 1609	 0.0646	 0.113621	 0.00214	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2393	 1610	 0.052543	 0.097707	 0.00229	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2395	 1610	 0.020171	 0.061886	 0.00168	 80	 84	 88	 0	 0	 1	-30	 30;
	 1611	 1681	 0.018093	 0.06585	 0.02017	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1612	 1614	 0.001536	 0.011057	 0.00036	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1612	 1617	 0.002114	 0.019714	 0.00038	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1613	 1614	 0.006336	 0.028229	 0.00048	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1613	 1614	 0.006336	 0.028229	 0.00048	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1613	 2401	 0.107414	 0.479264	 0.00816	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1613	 2401	 0.107414	 0.479264	 0.00816	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1614	 1616	 0.028471	 0.020171	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1614	 2398	 0.069557	 0.184407	 0.00468	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1615	 1617	 0.0777	 0.050307	 0.00096	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1617	 2396	 0.003914	 0.031679	 0.00081	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1618	 1620	 0.025321	 0.082643	 0.02196	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1618	 1640	 0.048143	 0.200771	 0.04707	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1618	 2396	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1618	 2396	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1618	 2397	 0.014586	 0.053064	 0.01625	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1622	 1619	 0.001571	 0.019986	 0.35018	 1251	 1313.55	 1376.1	 0	 0	 1	-30	 30;
	 1619	 2397	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1620	 2399	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1620	 2399	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1622	 1621	 0.0004	 0.0046	 0.09601	 1251	 1313.55	 1376.1	 0	 0	 1	-30	 30;
	 1621	 2400	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2354	 1622	 0.010971	 0.126764	 2.32543	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 2354	 1622	 0.010971	 0.126764	 2.32543	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 1622	 2402	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2403	 1623	 0.037729	 0.044229	 0.00077	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1624	 1825	 0.013357	 0.175629	 0.05021	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1624	 1825	 0.013357	 0.175629	 0.05021	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1626	 1768	 0.078	 0.181764	 0.05561	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1626	 1842	 0.075486	 0.207564	 0.04533	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1627	 1628	 0.009136	 0.020729	 0.00041	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1627	 1629	 0.018221	 0.024857	 0.00044	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1627	 2404	 0.00565	 0.032114	 0.00058	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1629	 1630	 0.024364	 0.017257	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1631	 1633	 0.040421	 0.033271	 0.00067	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1632	 1633	 0.031714	 0.020529	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1633	 1637	 0.048964	 0.034686	 0.00055	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1633	 1638	 0.057386	 0.04065	 0.00064	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1633	 2404	 0.008343	 0.021121	 0.00042	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1938	 1634	 0.0088	 0.034221	 0.00914	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1634	 2404	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1634	 2404	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1635	 1638	 0.075614	 0.059271	 0.00076	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1938	 1636	 0.006207	 0.02485	 0.00839	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1636	 2405	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1636	 2405	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2405	 1639	 0.04045	 0.1689	 0.00488	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1641	 1643	 0.00055	 0.003914	 0.00121	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1641	 2406	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1641	 2406	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1642	 1643	 0.000529	 0.004129	 0.00106	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1642	 1644	 0.005879	 0.048779	 0.01284	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1642	 2407	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1642	 2407	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1644	 1704	 0.021621	 0.279129	 0.08429	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1644	 1704	 0.021621	 0.279129	 0.08429	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1938	 1644	 0.010621	 0.107443	 0.03164	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1952	 1645	 0.067743	 0.163729	 0.04638	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1645	 2408	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1645	 2408	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2408	 1646	 0.127629	 0.375707	 0.00771	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1646	 2409	 0.188957	 0.351764	 0.00824	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1647	 1648	 0.042979	 0.117143	 0.02584	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1647	 2409	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1647	 2409	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1648	 1681	 0.084521	 0.254464	 0.05771	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1648	 1827	 0.063586	 0.251364	 0.06627	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2372	 1648	 0.079064	 0.209771	 0.04933	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1648	 2410	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1648	 2410	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2410	 1649	 0.07305	 0.052807	 0.0008	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1650	 2413	 0.138964	 0.09845	 0.00156	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1651	 1726	 0.121479	 0.307929	 0.00611	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1651	 2413	 0.027707	 0.0834	 0.00163	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1652	 2411	 0.000357	 0.024997	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1652	 2439	 0.004371	 0.0604	 1.09957	 1306	 1371.3	 1436.6	 0	 0	 1	-30	 30;
	 1653	 1798	 0.008443	 0.036743	 0.01047	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 2412	 1653	 0.003993	 0.020693	 0.00505	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1946	 1654	 0.0037	 0.023843	 0.00625	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1654	 2414	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1654	 2414	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1947	 1655	 0.101457	 0.065686	 0.00125	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1656	 1659	 0.0411	 0.026607	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2392	 1657	 0.1562	 0.460057	 0.00945	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2414	 1657	 0.074657	 0.290571	 0.00486	 80	 84	 88	 0	 0	 1	-30	 30;
	 1946	 1658	 0.003443	 0.016064	 0.00398	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1947	 1659	 0.013614	 0.047664	 0.00132	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1947	 1659	 0.013614	 0.047664	 0.00132	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2414	 1659	 0.004836	 0.039129	 0.00101	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1660	 2415	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1660	 2415	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1661	 2421	 0.645821	 0.458957	 0.00725	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1662	 1667	 0.018486	 0.074043	 0.01866	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1662	 2416	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1662	 2416	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1663	 1665	 0.019021	 0.085707	 0.02283	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1663	 2417	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1663	 2417	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1664	 1669	 0.03055	 0.119007	 0.03184	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1664	 1723	 0.0245	 0.123264	 0.03214	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 1664	 2418	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1664	 2418	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1665	 2419	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1665	 2419	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1666	 1667	 0.002343	 0.008914	 0.00249	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1667	 1668	 0.006621	 0.017507	 0.0041	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1668	 2420	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1668	 2420	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1669	 2421	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1669	 2421	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1937	 1670	 0.126836	 0.321521	 0.00637	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2415	 1670	 0.084271	 0.223457	 0.00567	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1671	 1769	 0.06745	 0.163014	 0.04618	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1671	 2422	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1671	 2422	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1672	 1673	 0.013329	 0.009443	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1673	 1676	 0.013243	 0.008571	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1674	 1675	 0.030871	 0.019986	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1674	 1676	 0.013443	 0.010636	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1675	 1680	 0.081736	 0.067279	 0.00136	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1675	 1683	 0.061343	 0.055343	 0.00093	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1676	 1678	 0.013729	 0.021907	 0.00051	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1677	 1678	 0.021343	 0.015121	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1678	 1679	 0.028657	 0.045743	 0.00106	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1678	 1685	 0.20025	 0.328521	 0.00581	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1679	 2423	 0.019636	 0.0655	 0.00104	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1680	 2423	 0.042307	 0.109657	 0.00207	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1681	 1682	 0.007486	 0.095929	 0.02867	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1681	 1682	 0.007486	 0.095929	 0.02867	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1681	 1686	 0.059079	 0.184186	 0.03856	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1946	 1681	 0.027171	 0.346179	 0.10926	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1682	 2423	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1682	 2423	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1683	 1684	 0.1647	 0.24705	 0.00449	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1683	 1687	 0.11195	 0.329464	 0.00676	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2423	 1683	 0.114721	 0.183179	 0.00422	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1685	 1687	 0.121764	 0.25035	 0.00478	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2397	 1686	 0.107014	 0.293436	 0.0652	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2410	 1687	 0.029743	 0.159193	 0.00483	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1688	 1689	 0.07305	 0.051743	 0.00082	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1689	 2424	 0.1144	 0.182664	 0.00421	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1690	 1768	 0.025807	 0.339714	 0.09982	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1690	 1768	 0.025807	 0.339714	 0.09982	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1690	 2424	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1690	 2424	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1691	 1796	 0.204393	 0.132371	 0.00252	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1692	 1693	 0.091986	 0.146864	 0.00339	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1692	 1832	 0.088464	 0.181843	 0.00347	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1693	 1699	 0.098579	 0.099571	 0.00132	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2413	 1693	 0.14595	 0.331336	 0.00661	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1694	 1835	 0.079636	 0.382814	 0.01146	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1694	 2425	 0.04615	 0.262714	 0.00809	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1695	 1698	 0.039214	 0.134729	 0.03234	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1695	 2425	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1695	 2425	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1696	 1697	 0.03545	 0.091129	 0.00141	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1696	 1699	 0.070693	 0.058186	 0.00118	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1696	 1796	 0.104786	 0.184329	 0.00346	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1696	 1820	 0.051314	 0.033221	 0.00064	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2413	 1697	 0.045507	 0.177064	 0.00296	 80	 84	 88	 0	 0	 1	-30	 30;
	 1698	 1753	 0.039107	 0.136514	 0.03171	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1700	 1701	 0.035693	 0.025286	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1700	 1702	 0.0044	 0.018807	 0.00042	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 2382	 1700	 0.054371	 0.242357	 0.00411	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1702	 2427	 0.061236	 0.309943	 0.0054	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1703	 2426	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1703	 2426	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1704	 2427	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1704	 2427	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1705	 1728	 0.003786	 0.018186	 0.00054	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1706	 1707	 0.0004	 0.004193	 0.00115	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1706	 1715	 0.0005	 0.006829	 0.00244	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 1707	 1715	 0.000421	 0.004029	 0.00148	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 1708	 1728	 0.020014	 0.027307	 0.00049	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1709	 1713	 0.000629	 0.006986	 0.00209	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1709	 1715	 0.000607	 0.008857	 0.00284	 388	 407.4	 426.8	 0	 0	 1	-30	 30;
	 2412	 1709	 0.017964	 0.204229	 0.07925	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 2412	 1709	 0.017964	 0.204229	 0.07925	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1709	 2428	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1709	 2428	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1710	 1714	 0.0045	 0.009243	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1710	 2429	 0.004479	 0.011879	 0.0003	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1711	 1712	 0.000407	 0.00425	 0.00239	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 1711	 1718	 0.001	 0.00725	 0.0039	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 1711	 2429	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1711	 2429	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1712	 1721	 0.000607	 0.006357	 0.00357	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 1713	 1715	 0.000421	 0.004171	 0.00155	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1713	 1718	 0.001614	 0.005879	 0.0018	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1713	 2430	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1713	 2430	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2430	 1714	 0.021786	 0.014107	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1714	 2431	 0.032843	 0.032264	 0.00054	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1715	 2431	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1715	 2431	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2428	 1716	 0.034086	 0.06975	 0.00171	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2428	 1717	 0.027929	 0.0448	 0.00083	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2429	 1719	 0.003536	 0.021164	 0.00051	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2428	 1720	 0.007164	 0.048671	 0.00121	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1720	 2433	 0.010964	 0.079429	 0.00199	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1721	 1722	 0.001493	 0.0156	 0.01028	 501	 526.05	 551.1	 0	 0	 1	-30	 30;
	 1721	 2432	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1721	 2432	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1722	 1723	 0.00425	 0.063929	 0.03749	 614	 644.7	 675.4	 0	 0	 1	-30	 30;
	 1722	 2433	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1722	 2433	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1723	 1729	 0.017414	 0.067764	 0.01811	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1723	 1731	 0.006957	 0.077714	 0.05183	 523	 549.15	 575.3	 0	 0	 1	-30	 30;
	 1723	 2434	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1723	 2434	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1724	 1727	 0.008271	 0.032193	 0.0086	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1724	 1729	 0.01535	 0.053714	 0.01781	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1726	 2436	 0.068114	 0.172579	 0.00342	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1727	 1815	 0.015336	 0.063343	 0.01499	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1727	 2435	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1727	 2435	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2428	 1728	 0.014093	 0.069943	 0.00166	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1729	 2436	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1729	 2436	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2435	 1730	 0.0386	 0.172029	 0.00292	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2435	 1730	 0.0386	 0.172029	 0.00292	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1731	 1763	 0.008407	 0.105514	 0.07198	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 1731	 2437	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1731	 2437	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1732	 1744	 0.003657	 0.012793	 0.00424	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1733	 1734	 0.002571	 0.008814	 0.00211	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1733	 1735	 0.002164	 0.008429	 0.00225	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1733	 1750	 0.003914	 0.016286	 0.00508	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1734	 1736	 0.002814	 0.011457	 0.00279	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1735	 1736	 0.002121	 0.008057	 0.00226	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1736	 1737	 0.000371	 0.004657	 0.00144	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1736	 1740	 0.001107	 0.010629	 0.00309	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1737	 1739	 0.000643	 0.003807	 0.0031	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 1737	 2438	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1737	 2438	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2438	 1738	 0.004014	 0.012321	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 1738	 2444	 0.01815	 0.062	 0.00135	 80	 84	 88	 0	 0	 1	-30	 30;
	 1739	 2441	 0.0006	 0.008257	 0.00298	 388	 407.4	 426.8	 0	 0	 1	-30	 30;
	 1740	 2441	 0.000543	 0.006836	 0.00464	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 1741	 2439	 0.000131	 0.010475	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 1741	 2439	 0.000131	 0.010475	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 2441	 1741	 0.000166	 0.013307	 0	 1300	 1300	 1300	 1	 0	 1	-30	 30;
	 1742	 2442	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1742	 2442	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1940	 1743	 0.000193	 0.004493	 0.08607	 1921	 2017.05	 2113.1	 0	 0	 1	-30	 30;
	 2439	 1743	 9.3e-05	 0.002107	 0.03976	 1921	 2017.05	 2113.1	 0	 0	 1	-30	 30;
	 1743	 2443	 0.000242	 0.01818	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1743	 2443	 0.000242	 0.01818	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1744	 1754	 0.006864	 0.027479	 0.00692	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1744	 2444	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1744	 2444	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1745	 1747	 0.007207	 0.028321	 0.00741	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2441	 1745	 0.009757	 0.046493	 0.01103	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1745	 2445	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1745	 2445	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2445	 1746	 0.017593	 0.053964	 0.00146	 80	 84	 88	 0	 0	 1	-30	 30;
	 1746	 2446	 0.04545	 0.049993	 0.00066	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1746	 2448	 0.025336	 0.036914	 0.00084	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1746	 2450	 0.068307	 0.265843	 0.00444	 80	 84	 88	 0	 0	 1	-30	 30;
	 1747	 1748	 0.012164	 0.033114	 0.0073	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1747	 1749	 0.004243	 0.01415	 0.00359	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1747	 1753	 0.014457	 0.056257	 0.01503	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1747	 2446	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1747	 2446	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1748	 1749	 0.013064	 0.031493	 0.00889	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2441	 1748	 0.016986	 0.088536	 0.02324	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1748	 2447	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1748	 2447	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1749	 1750	 0.003236	 0.013479	 0.0042	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1749	 2448	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1749	 2448	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1750	 2449	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1750	 2449	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1752	 1754	 0.001993	 0.006221	 0.0018	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 2441	 1753	 0.0213	 0.124929	 0.0341	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1753	 2450	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1753	 2450	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1755	 1756	 0.01455	 0.029779	 0.00074	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2445	 1755	 0.068343	 0.061664	 0.00103	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2444	 1756	 0.020286	 0.053779	 0.00136	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1757	 1758	 0.008136	 0.024	 0.00559	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 2442	 1758	 0.005064	 0.046029	 0.015	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1758	 2451	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1758	 2451	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2451	 1759	 0.0677	 0.043836	 0.00084	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1760	 1761	 0.112821	 0.395607	 0.01097	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1760	 1761	 0.112821	 0.395607	 0.01097	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1760	 1762	 0.114914	 0.449493	 0.00999	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1760	 1762	 0.114914	 0.449493	 0.00999	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1943	 1761	 0.077793	 0.272564	 0.00755	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1943	 1761	 0.077793	 0.272564	 0.00755	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2417	 1762	 0.1016	 0.397286	 0.00882	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2417	 1762	 0.1016	 0.397286	 0.00882	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1936	 1764	 0.015157	 0.114636	 0.00381	 147	 154.35	 161.7	 0	 0	 1	-30	 30;
	 2233	 1764	 0.1499	 0.584307	 0.00978	 80	 84	 88	 0	 0	 1	-30	 30;
	 1765	 1766	 0.020179	 0.035486	 0.00066	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1765	 1771	 0.043429	 0.034371	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1765	 2453	 0.097021	 0.2784	 0.00429	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1766	 2452	 0.494307	 0.651614	 0.00894	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1768	 2452	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1768	 2452	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1769	 1778	 0.040979	 0.108414	 0.02541	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1769	 2453	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1769	 2453	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1770	 2454	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1770	 2454	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1772	 1775	 0.028114	 0.025193	 0.00051	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1772	 1809	 0.071271	 0.046143	 0.00088	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1773	 2456	 0.038936	 0.025207	 0.00048	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1774	 2456	 0.018371	 0.013014	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1775	 2455	 0.00495	 0.011221	 0.00022	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1776	 1781	 0.034243	 0.022171	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1777	 1778	 0.000857	 0.002586	 0.00081	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1777	 1782	 0.002079	 0.005657	 0.00124	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1777	 2455	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1777	 2455	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1778	 1782	 0.001364	 0.004864	 0.00108	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1778	 1788	 0.004007	 0.014157	 0.00319	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1778	 1817	 0.006614	 0.033464	 0.00931	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1778	 2456	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1778	 2456	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1779	 1780	 0.01935	 0.012529	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1780	 2457	 0.006279	 0.010014	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2455	 1781	 0.006836	 0.010907	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1781	 2457	 0.022171	 0.017543	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1782	 2457	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1782	 2457	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1783	 1787	 0.048779	 0.0386	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1784	 1787	 0.008079	 0.014214	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2457	 1784	 0.004479	 0.010236	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1785	 1787	 0.022779	 0.01475	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1785	 1807	 0.020143	 0.013043	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1786	 1806	 0.023664	 0.015321	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1786	 2458	 0.008536	 0.014379	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1787	 2458	 0.014793	 0.024921	 0.00036	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1788	 1799	 0.003407	 0.01365	 0.00344	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1788	 2458	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1788	 2458	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2458	 1789	 0.023971	 0.016986	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1790	 1793	 0.020693	 0.014657	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1791	 1792	 0.015836	 0.011214	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1791	 1794	 0.007636	 0.015629	 0.00039	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1791	 2459	 0.005436	 0.018136	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1793	 1805	 0.0239	 0.017279	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1793	 1810	 0.010207	 0.050636	 0.00121	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1793	 2459	 0.00405	 0.026129	 0.00083	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1794	 1795	 0.027186	 0.019257	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1794	 1800	 0.21505	 0.152386	 0.00241	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1795	 1821	 0.064164	 0.050779	 0.00064	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1797	 1818	 0.196636	 0.155657	 0.00196	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1798	 1799	 0.003793	 0.036421	 0.01059	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1798	 1817	 0.003057	 0.016957	 0.00516	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1798	 1833	 0.055507	 0.22685	 0.0556	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2412	 1798	 0.012186	 0.055921	 0.01433	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1799	 1815	 0.006029	 0.022929	 0.00641	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1799	 1839	 0.020064	 0.172564	 0.04931	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 2412	 1799	 0.008257	 0.073729	 0.01936	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 1799	 2459	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1799	 2459	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1801	 1802	 0.061093	 0.187471	 0.00508	 80	 84	 88	 0	 0	 1	-30	 30;
	 1801	 1812	 0.031764	 0.108514	 0.00236	 80	 84	 88	 0	 0	 1	-30	 30;
	 1802	 2464	 0.041457	 0.159521	 0.00272	 80	 84	 88	 0	 0	 1	-30	 30;
	 1803	 2464	 0.09445	 0.2779	 0.0057	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1804	 1838	 0.104521	 0.082721	 0.00104	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1808	 1814	 0.127479	 0.090314	 0.00143	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2457	 1808	 0.035857	 0.063057	 0.00119	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1810	 1813	 0.016986	 0.075236	 0.00171	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1811	 1812	 0.016336	 0.0572	 0.00159	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1811	 1813	 0.011	 0.042964	 0.00095	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1816	 1819	 0.045007	 0.102943	 0.00251	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2413	 1816	 0.043836	 0.111036	 0.0022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1818	 1819	 0.1218	 0.0964	 0.00121	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1819	 1820	 0.048657	 0.085564	 0.00161	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1822	 1823	 0.036014	 0.035379	 0.0006	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1823	 2460	 0.106664	 0.244071	 0.00596	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1825	 1828	 0.026629	 0.350771	 0.10319	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1825	 1828	 0.026629	 0.350771	 0.10319	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1825	 2460	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1825	 2460	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2374	 1826	 0.229593	 0.455143	 0.00669	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1826	 2461	 0.268307	 0.526729	 0.00791	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1827	 1830	 0.023886	 0.09085	 0.02546	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1828	 1829	 0.006993	 0.074143	 0.02203	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 1828	 2461	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1828	 2461	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1829	 1830	 0.004186	 0.015236	 0.00466	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1829	 2462	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1829	 2462	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2462	 1831	 0.105521	 0.068321	 0.0013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1832	 1836	 0.13305	 0.181579	 0.00324	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1832	 1837	 0.204779	 0.132621	 0.00252	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2378	 1833	 0.053357	 0.214479	 0.05433	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2412	 1833	 0.095314	 0.260964	 0.05789	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1833	 2463	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1833	 2463	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2463	 1834	 0.054429	 0.292514	 0.00695	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2463	 1835	 0.052757	 0.324557	 0.00586	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1836	 1837	 0.1726	 0.189893	 0.00254	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2463	 1836	 0.039107	 0.133614	 0.00291	 80	 84	 88	 0	 0	 1	-30	 30;
	 2353	 1838	 0.080164	 0.157129	 0.00236	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1839	 1840	 0.017014	 0.06815	 0.01718	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1839	 2464	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1839	 2464	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1840	 1841	 0.022093	 0.091271	 0.02161	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1840	 2465	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1840	 2465	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1952	 1841	 0.012536	 0.045607	 0.01396	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1843	 1844	 0.036007	 0.063321	 0.00119	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2356	 1843	 0.084514	 0.134921	 0.00311	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1844	 1847	 0.053779	 0.0381	 0.0006	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1845	 1846	 0.002571	 0.010693	 0.00249	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1845	 1849	 0.00545	 0.022186	 0.00541	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1845	 2466	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1845	 2466	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1847	 1848	 0.071764	 0.078936	 0.00106	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1847	 2467	 0.075007	 0.119743	 0.00276	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1849	 1853	 0.003893	 0.009029	 0.00275	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1849	 1857	 0.006679	 0.026736	 0.00903	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1849	 2467	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1849	 2467	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 2466	 1850	 0.032271	 0.042	 0.00059	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1850	 2468	 0.014786	 0.026007	 0.00049	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1851	 1852	 0.003493	 0.013279	 0.00371	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 2355	 1851	 0.021571	 0.0619	 0.01524	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1851	 2468	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1851	 2468	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1852	 1853	 0.003921	 0.013721	 0.00455	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1853	 1854	 0.004671	 0.019007	 0.00463	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1853	 2469	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1853	 2469	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1854	 1855	 0.002036	 0.007736	 0.00216	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1855	 1857	 0.004436	 0.0103	 0.00314	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1948	 1856	 0.067079	 0.043429	 0.00083	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1948	 1858	 0.208629	 0.147829	 0.00234	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1859	 1860	 0.072336	 0.164121	 0.00327	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2375	 1859	 0.074057	 0.39495	 0.00694	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2369	 1860	 0.076793	 0.262443	 0.00571	 80	 84	 88	 0	 0	 1	-30	 30;
	 2468	 1860	 0.019871	 0.08805	 0.00264	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1861	 1868	 0.038321	 0.156271	 0.03818	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1887	 1861	 0.041036	 0.270029	 0.06929	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1861	 2473	 0.115486	 0.307786	 0.07276	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1940	 1862	 0.005486	 0.085643	 1.00307	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 1862	 2470	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2471	 1863	 0.159836	 0.366007	 0.00895	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1957	 1864	 0.688693	 0.546757	 0.00689	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1961	 1865	 0.746429	 0.531057	 0.00839	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1866	 2472	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1866	 2472	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1941	 1867	 0.022664	 0.1607	 0.28202	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1867	 2473	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1867	 2473	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2473	 1868	 0.112079	 0.298557	 0.07054	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1871	 1872	 0.000116	 0.009259	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 1871	 1884	 0.00755	 0.108986	 0.03965	 399	 418.95	 438.9	 0	 0	 1	-30	 30;
	 1871	 2235	 0.027121	 0.222657	 0.06081	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1872	 1873	 0.024921	 0.097329	 0.00216	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1872	 1873	 0.024921	 0.097329	 0.00216	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1875	 1876	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1875	 1879	 0.000214	 0.001493	 0.00254	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1876	 1877	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1879	 1880	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1880	 1881	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1881	 1883	 0.012057	 0.047079	 0.00104	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1881	 1883	 0.012057	 0.047079	 0.00104	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1885	 1886	 0.000119	 0.009523	 0	 1050	 1050	 1050	 1	 0	 0	-30	 30;
	 1885	 1886	 0.000119	 0.009523	 0	 1050	 1050	 1050	 1	 0	 0	-30	 30;
	 1886	 1887	 0.000195	 0.013624	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 1886	 1887	 0.000195	 0.013624	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 1887	 1889	 0.002393	 0.028429	 0.0099	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1887	 1889	 0.002393	 0.028429	 0.0099	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1889	 1958	 0.000471	 0.006179	 0.00379	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 1889	 1960	 0.030029	 0.118164	 0.03096	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1890	 1891	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1890	 1891	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1891	 1892	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1891	 1892	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1893	 1894	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1893	 1894	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1895	 1896	 0.000196	 0.014705	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1895	 1896	 0.000196	 0.014705	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1897	 2321	 0.076171	 0.339636	 0.00577	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1897	 2321	 0.076171	 0.339636	 0.00577	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1900	 1901	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1900	 1901	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1901	 2305	 0.00745	 0.040029	 0.00095	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1901	 2308	 0.045686	 0.103629	 0.00206	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1902	 1903	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1902	 1903	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1904	 1905	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1904	 1905	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1905	 1906	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1905	 1906	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1908	 2040	 0.057779	 0.350257	 0.01099	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 1909	 1910	 0.000219	 0.016443	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1909	 1910	 0.000219	 0.016443	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1911	 1912	 0.000208	 0.015578	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 1911	 1912	 0.000208	 0.015578	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 2228	 1911	 0.001214	 0.023393	 0.46001	 1959	 2056.95	 2154.9	 0	 0	 1	-30	 30;
	 1912	 1913	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1912	 1913	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1916	 2067	 0.035893	 0.172329	 0.00515	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1916	 2270	 0.060421	 0.231629	 0.00655	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1917	 2263	 0.026171	 0.102221	 0.00226	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1922	 2227	 0.010493	 0.04485	 0.00101	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1928	 2263	 0.038107	 0.096536	 0.00191	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1929	 2126	 0.033636	 0.1155	 0.02771	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1929	 2150	 0.008464	 0.020393	 0.00576	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1932	 1933	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1932	 1933	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1934	 2250	 0.105007	 0.184721	 0.00347	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1935	 1936	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1935	 1936	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1935	 2441	 0.00425	 0.045986	 0.01936	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1935	 2441	 0.00425	 0.045986	 0.01936	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1935	 2442	 0.000157	 0.001771	 0.00069	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1935	 2442	 0.000157	 0.001771	 0.00069	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1936	 1943	 0.039336	 0.13775	 0.00381	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1936	 1943	 0.039336	 0.13775	 0.00381	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1938	 1939	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1938	 1939	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1939	 1949	 0.01355	 0.039843	 0.00081	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1940	 1941	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1940	 1941	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1941	 1942	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1941	 1942	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1942	 1943	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1942	 1943	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1942	 2442	 0.003136	 0.041143	 0.01171	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1942	 2442	 0.003136	 0.041143	 0.01171	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1943	 2451	 0.020479	 0.190671	 0.00369	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1944	 1945	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1944	 1945	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1946	 1947	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1946	 1947	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1949	 2405	 0.018293	 0.070079	 0.00198	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1951	 2375	 0.050079	 0.284821	 0.00516	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1951	 2434	 0.083986	 0.478093	 0.00866	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1956	 2450	 0.029357	 0.090064	 0.00244	 80	 84	 88	 0	 0	 1	-30	 30;
	 1958	 1959	 0.009886	 0.058343	 0.04756	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 1965	 1966	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1970	 1971	 0.012029	 0.030471	 0.0006	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1971	 1996	 0.114129	 0.0739	 0.00141	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1972	 1979	 0.057829	 0.037443	 0.00071	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1974	 1975	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1976	 1977	 0.022657	 0.01605	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1980	 1996	 0.030336	 0.048429	 0.00111	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1981	 1982	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1987	 1996	 0.047421	 0.050643	 0.00107	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1988	 2194	 0.013207	 0.02225	 0.00031	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1990	 1991	 0.006429	 0.0147	 0.00036	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1995	 1996	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1997	 1998	 0.000223	 0.015623	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 1998	 2014	 0.045486	 0.139557	 0.00378	 80	 84	 88	 0	 0	 1	-30	 30;
	 1999	 2010	 0.019657	 0.026814	 0.00048	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2000	 2001	 0.000196	 0.014705	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 2001	 2215	 0.113307	 0.080271	 0.00127	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2011	 2012	 0.017521	 0.012407	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2021	 2032	 0.018807	 0.043021	 0.00105	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2024	 2025	 0.002021	 0.010029	 0.00024	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2026	 2029	 0.01495	 0.037864	 0.00075	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2028	 2029	 0.029714	 0.026629	 0.00054	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2030	 2034	 0.010643	 0.024143	 0.00048	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2034	 2036	 0.003921	 0.01525	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 2035	 2036	 0.013957	 0.017321	 0.00038	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 2039	 2231	 0.0923	 0.360836	 0.00801	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2041	 2042	 0.000176	 0.014094	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 2041	 2042	 0.000176	 0.014094	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 2041	 2188	 0.000714	 0.006486	 0.13254	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 2042	 2043	 9.8e-05	 0.007812	 0	 1600	 1600	 1600	 1	 0	 1	-30	 30;
	 2049	 2051	 0.004093	 0.018136	 0.00054	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2052	 2053	 0.026607	 0.042471	 0.00098	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2057	 2058	 0.036707	 0.055029	 0.001	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2059	 2065	 0.050414	 0.045486	 0.00076	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2060	 2226	 0.015264	 0.038671	 0.00076	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2061	 2063	 0.008043	 0.027471	 0.0006	 80	 84	 88	 0	 0	 1	-30	 30;
	 2064	 2065	 0.009936	 0.025164	 0.0005	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2067	 2068	 0.1862	 0.244821	 0.00336	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2070	 2071	 0.0176	 0.077957	 0.00178	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2076	 2210	 0.030971	 0.02005	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2081	 2096	 0.063264	 0.052071	 0.00106	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2089	 2094	 0.015871	 0.013064	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2099	 2100	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2106	 2214	 0.024007	 0.055736	 0.00083	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2107	 2108	 0.000153	 0.011473	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 2108	 2109	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 2110	 2115	 0.084207	 0.05965	 0.00094	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2112	 2118	 0.026364	 0.066779	 0.00132	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2114	 2127	 0.044107	 0.126521	 0.00194	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2122	 2123	 0.028664	 0.050407	 0.00095	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2126	 2127	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2130	 2182	 0.143657	 0.1137	 0.00143	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2133	 2156	 0.207943	 0.412129	 0.00606	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2134	 2170	 0.005571	 0.017093	 0.00046	 80	 84	 88	 0	 0	 1	-30	 30;
	 2135	 2136	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 2136	 2137	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 2137	 2165	 0.014686	 0.045043	 0.00122	 80	 84	 88	 0	 0	 1	-30	 30;
	 2138	 2140	 0.025486	 0.0165	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2141	 2142	 0.0088	 0.017421	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2141	 2145	 0.002721	 0.010793	 0.00031	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2150	 2151	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2155	 2176	 0.006686	 0.033179	 0.00079	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2157	 2158	 0.000161	 0.012869	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 2158	 2159	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 2159	 2160	 0.018807	 0.038657	 0.00074	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2177	 2277	 0.098586	 0.261464	 0.00664	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2179	 2180	 0.019836	 0.034886	 0.00066	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2184	 2282	 0.046871	 0.3027	 0.00965	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 2185	 2190	 0.261157	 0.185086	 0.00293	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2188	 2189	 9.5e-05	 0.007589	 0	 1950	 1950	 1950	 1	 0	 1	-30	 30;
	 2189	 2190	 0.000104	 0.008333	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 2190	 2198	 0.038157	 0.133629	 0.0037	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2192	 2225	 0.005279	 0.012071	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2199	 2203	 0.006807	 0.028421	 0.00082	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2201	 2202	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 2208	 2210	 0.009264	 0.028414	 0.00077	 80	 84	 88	 0	 0	 1	-30	 30;
	 2209	 2210	 0.004786	 0.010864	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2211	 2212	 0.019464	 0.034236	 0.00064	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2215	 2219	 0.138793	 0.089871	 0.00171	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2217	 2218	 0.066479	 0.043043	 0.00082	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2228	 2229	 9.5e-05	 0.007589	 0	 1950	 1950	 1950	 1	 0	 1	-30	 30;
	 2229	 2230	 0.000104	 0.008333	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 2231	 2232	 0.216543	 0.212821	 0.00359	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2235	 2236	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 2236	 2239	 0.008836	 0.041193	 0.00095	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 2242	 2245	 0.037064	 0.126614	 0.00276	 80	 84	 88	 0	 0	 1	-30	 30;
	 2243	 2246	 0.010407	 0.029843	 0.00046	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2244	 2245	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2245	 2318	 0.0451	 0.1169	 0.00221	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2252	 2253	 0.022593	 0.032921	 0.00074	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 2257	 2258	 0.3477	 0.246521	 0.0039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2266	 2281	 0.193064	 0.569107	 0.0117	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 2270	 2289	 0.079871	 0.181214	 0.00361	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2297	 2299	 0.011786	 0.03615	 0.00098	 80	 84	 88	 0	 0	 1	-30	 30;
	 2301	 2302	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2306	 2307	 0.008786	 0.02695	 0.00073	 80	 84	 88	 0	 0	 1	-30	 30;
	 2311	 2312	 0.032707	 0.025886	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2311	 2313	 0.036664	 0.033086	 0.00055	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 2314	 2315	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2322	 2323	 0.080507	 0.313357	 0.00524	 80	 84	 88	 0	 0	 1	-30	 30;
	 2328	 2332	 0.007693	 0.019493	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2329	 2345	 0.006421	 0.021943	 0.00048	 80	 84	 88	 0	 0	 1	-30	 30;
	 2330	 2340	 0.023193	 0.018357	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2331	 2333	 0.002486	 0.009871	 0.00028	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 2339	 2357	 0.034636	 0.024536	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2348	 2349	 0.0124	 0.023057	 0.00054	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2351	 2352	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2353	 2465	 0.155993	 0.290293	 0.0068	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2354	 2355	 0.000106	 0.008457	 0	 1750	 1750	 1750	 1	 0	 1	-30	 30;
	 2355	 2356	 0.000116	 0.009259	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 2356	 2469	 0.308329	 0.303193	 0.00512	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2358	 2359	 0.013571	 0.021664	 0.0005	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2358	 2360	 0.007829	 0.019829	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 2370	 2371	 0.016843	 0.065536	 0.00109	 80	 84	 88	 0	 0	 1	-30	 30;
	 2371	 2403	 0.059414	 0.404014	 0.01001	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2372	 2373	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2373	 2409	 0.532257	 0.37785	 0.00597	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2376	 2377	 0.009386	 0.060571	 0.00193	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 2378	 2379	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2381	 2426	 0.049657	 0.238493	 0.00714	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2383	 2386	 0.011864	 0.026914	 0.00054	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 2384	 2385	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2385	 2389	 0.059207	 0.237036	 0.00501	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2385	 2390	 0.01545	 0.068464	 0.00206	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 2391	 2394	 0.050214	 0.088314	 0.00166	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 2397	 2398	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 2398	 2399	 0.307814	 0.462321	 0.00841	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 2400	 2401	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2400	 2402	 0.000493	 0.009571	 0.03804	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 2402	 2403	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 2406	 2407	 0.003693	 0.030721	 0.00058	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 2411	 2412	 0.000699	 0.036327	 0	 375	 375	 375	 1	 0	 1	-30	 30;
	 2412	 2413	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 2416	 2417	 0.044871	 0.2155	 0.00644	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 2416	 2419	 0.236986	 0.253286	 0.00536	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 2416	 2420	 0.237543	 0.213	 0.00436	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2418	 2437	 0.1512	 0.592114	 0.01318	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2418	 2437	 0.1512	 0.592114	 0.01318	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 2428	 2432	 0.012386	 0.0841	 0.00208	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 2428	 2433	 0.021121	 0.144993	 0.00264	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 2439	 2440	 7.8e-05	 0.006249	 0	 1600	 1600	 1600	 1	 0	 1	-30	 30;
	 2440	 2441	 0.000114	 0.009083	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 2440	 2443	 0.000214	 0.004257	 0.01584	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30;
	 2445	 2449	 0.084464	 0.075693	 0.00155	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 2446	 2447	 0.177114	 0.125493	 0.00199	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2453	 2454	 0.186429	 0.34705	 0.00814	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 2453	 2455	 0.580943	 0.412593	 0.00652	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2457	 2458	 0.056886	 0.044586	 0.00057	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 2470	 2471	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 2470	 2473	 0.112986	 0.274536	 0.07824	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 2471	 2472	 0.338457	 0.544279	 0.01007	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
];

mpc_regionR9.gencost = [
%	2           startup     shutdown    n           c(n-1)...c0 
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.002	 12.513	 1299;
	 2	 0	 0	 3	 0.002	 12.513	 1299;
	 2	 0	 0	 3	 0.002	 12.513	 1299;
	 2	 0	 0	 3	 0.003	 13.158	 649.56;
	 2	 0	 0	 3	 0.003	 13.184	 687.28;
	 2	 0	 0	 3	 0.003	 13.184	 687.28;
	 2	 0	 0	 3	 0.003	 13.158	 649.56;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.002	 13.291	 835.83;
	 2	 0	 0	 3	 0.003	 13.174	 674.34;
	 2	 0	 0	 3	 0.003	 13.174	 674.34;
	 2	 0	 0	 3	 0.002	 13.269	 810.52;
	 2	 0	 0	 3	 0.002	 12.513	 1380.2;
	 2	 0	 0	 3	 0.004	 13.126	 595.54;
	 2	 0	 0	 3	 0.004	 13.183	 579.46;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.005	 60.757	 2894.55;
	 2	 0	 0	 3	 0.005	 13.494	 479.53;
	 2	 0	 0	 3	 0.006	 13.836	 376.07;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.005	 60.757	 2894.55;
	 2	 0	 0	 3	 0.005	 60.757	 2894.55;
	 2	 0	 0	 3	 0.005	 60.757	 2894.55;
	 2	 0	 0	 3	 0.005	 60.757	 2894.55;
	 2	 0	 0	 3	 0.007	 13.928	 358.4;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.007	 13.987	 352.31;
	 2	 0	 0	 3	 0.005	 13.564	 453.99;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.005	 60.757	 2894.55;
	 2	 0	 0	 3	 0.005	 60.757	 2894.55;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.005	 60.757	 2894.55;
	 2	 0	 0	 3	 0.005	 60.757	 2894.55;
	 2	 0	 0	 3	 0.008	 14.123	 310.36;
	 2	 0	 0	 3	 0.011	 14.648	 231.47;
	 2	 0	 0	 3	 0.011	 14.648	 231.47;
	 2	 0	 0	 3	 0.004	 13.189	 579.21;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.07	 26.977	 128.6;
	 2	 0	 0	 3	 0.012	 14.753	 215.03;
	 2	 0	 0	 3	 0.012	 14.753	 215.03;
	 2	 0	 0	 3	 0.012	 14.753	 215.03;
	 2	 0	 0	 3	 0.012	 14.753	 215.03;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.008	 50.578	 1755.23;
	 2	 0	 0	 3	 0.008	 50.578	 1755.23;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.042	 25.041	 199.62;
	 2	 0	 0	 3	 0.042	 25.041	 199.62;
	 2	 0	 0	 3	 0.042	 25.041	 199.62;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.011	 14.58	 242.69;
	 2	 0	 0	 3	 0.031	 16.004	 101.13;
	 2	 0	 0	 3	 0.02	 15.465	 146.32;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.032	 24.644	 238.76;
	 2	 0	 0	 3	 0.07	 25.226	 148.53;
	 2	 0	 0	 3	 0.039	 16.01	 80.8;
	 2	 0	 0	 3	 0.013	 14.814	 205.82;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 16.01	 50.5;
	 2	 0	 0	 3	 0.062	 16.01	 50.83;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.116	 25.492	 78.47;
	 2	 0	 0	 3	 0.116	 25.492	 78.47;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.124	 25.535	 68.04;
	 2	 0	 0	 3	 0.004	 13.221	 570.96;
	 2	 0	 0	 3	 0.004	 13.221	 570.96;
	 2	 0	 0	 3	 0.002	 13.294	 837.01;
	 2	 0	 0	 3	 0.002	 13.294	 837.01;
	 2	 0	 0	 3	 0.005	 13.664	 419.91;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.007	 13.986	 352.4;
	 2	 0	 0	 3	 0.007	 13.986	 352.4;
	 2	 0	 0	 3	 0.002	 12.513	 1327.88;
	 2	 0	 0	 3	 0.002	 12.513	 1327.88;
	 2	 0	 0	 3	 0.006	 13.674	 417.03;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.005	 60.757	 2894.55;
	 2	 0	 0	 3	 0.005	 60.757	 2894.55;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.02	 23.526	 342.16;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.013	 22.616	 482.81;
	 2	 0	 0	 3	 0.059	 25.134	 173.59;
	 2	 0	 0	 3	 0.059	 25.134	 173.59;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.067	 25.203	 157.04;
	 2	 0	 0	 3	 0.067	 25.203	 157.04;
	 2	 0	 0	 3	 0.067	 25.203	 157.04;
	 2	 0	 0	 3	 0.069	 25.214	 150.92;
	 2	 0	 0	 3	 0.069	 25.214	 150.92;
	 2	 0	 0	 3	 0.038	 25.009	 210.52;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.098	 25.37	 118.69;
	 2	 0	 0	 3	 0.098	 25.37	 118.69;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.008	 50.578	 1755.23;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 16.01	 50.73;
	 2	 0	 0	 3	 0.031	 16.01	 101;
	 2	 0	 0	 3	 0	 0	 0;
];


% -------------------- mpc_regionR10 --------------------

mpc_regionR10.version = '2';
mpc_regionR10.baseMVA = 100.0000;
mpc_regionR10.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 1	 3	 0	 0	 0	 0	 1	 1	 0	 500	 1	 1.1	 0.9;
	 2	 2	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 3	 2	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 4	 2	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 5	 2	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 6	 2	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 7	 2	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 8	 2	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 9	 2	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 10	 2	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 11	 2	 0	 0	 0	 0	 1	 1	 0	 500	 1	 1.1	 0.9;
	 12	 2	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 13	 2	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 14	 2	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 15	 2	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 16	 1	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 17	 2	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 18	 2	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 19	 2	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 20	 2	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 21	 2	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 22	 2	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 23	 2	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 24	 2	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 25	 2	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 26	 2	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 27	 2	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 28	 2	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 29	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 30	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 31	 2	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 32	 2	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 33	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 34	 1	 5.5	 0.79	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 35	 1	 5.24	 1.2	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 36	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 37	 1	 7.05	 1.54	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 38	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 39	 1	 5.75	 1.04	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 40	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 41	 1	 4.07	 0.95	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 42	 1	 15.03	 2.63	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 43	 1	 4.64	 0.93	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 44	 1	 0	 0	 0	-71.12	 1	 1	 0	 345	 1	 1.1	 0.9;
	 45	 1	 7.16	 1.79	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 46	 1	 20.39	 4.18	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 47	 1	 4.74	 0.83	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 48	 1	 5.77	 1.09	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 49	 1	 6.66	-4.75	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 50	 1	 6.96	 1.7	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 51	 1	 56.56	 10.09	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 52	 1	 4.99	 0.69	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 53	 1	 3.29	 0.73	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 54	 1	 9.22	 2.14	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 55	 1	 5.56	 0.66	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 56	 1	 6.08	 0.62	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 57	 1	 6.04	 1.27	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 58	 1	 5.17	 0.98	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 59	 1	 3.4	 0.5	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 60	 1	 2.35	 0.47	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 61	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 62	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 63	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 64	 1	 5.28	 1.07	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 65	 1	 6.04	 1.56	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 66	 1	 5.38	 0.82	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 67	 1	 5.27	 0.51	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 68	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 69	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 70	 1	 4.88	 0.51	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 71	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 72	 1	 6.1	 1.1	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 73	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 74	 1	 8.08	 1.66	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 75	 1	 6.3	 0.7	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 76	 1	 4.94	 0.8	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 77	 1	 6.8	 0.78	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 78	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 79	 1	 9.4	-3.82	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 80	 1	 10.96	-3.85	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 81	 1	 6.9	-3.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 82	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 83	 1	 6.23	-3.85	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 84	 1	 4.47	-3.85	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 85	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 86	 1	 8.8	-3.81	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 87	 1	 13.92	-3.81	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 88	 1	 6.4	-3.85	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 89	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 90	 1	 10.34	-3.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 91	 1	 6.13	-3.82	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 92	 1	 11.55	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 93	 1	 3.94	 0.5	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 94	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 95	 1	 7.44	-3.83	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 96	 1	 32.02	 6.63	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 97	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 98	 1	 6.92	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 99	 1	 11.73	-27.36	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 100	 1	 3.37	 0.45	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 101	 1	 2.54	 0.35	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 102	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 103	 1	 3.78	 0.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 104	 1	 5.73	 0.62	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 105	 1	 8.81	 1.44	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 106	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 107	 1	 3.49	 1.03	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 108	 1	 18.47	 5.4	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 109	 1	 5.09	 0.81	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 110	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 111	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 112	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 113	 1	 22.25	 3.72	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 114	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 115	 1	 6.65	 1.49	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 116	 1	 5.46	 0.88	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 117	 1	 6.54	 1.35	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 118	 1	 5.76	 1.12	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 119	 1	 4.58	 0.79	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 120	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 121	 1	 5.65	 1.05	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 122	 1	 5.97	 1.2	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 123	 1	 5.15	 1.04	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 124	 1	 12.43	 3.33	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 125	 1	 5.45	 0.79	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 126	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 127	 1	 3.26	 0.3	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 128	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 129	 1	 2.1	 0.28	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 130	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 131	 1	 3.19	-1.36	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 132	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 133	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 134	 1	 5.94	 1.26	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 135	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 136	 1	 6.07	 0.68	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 137	 1	 5.68	 1.04	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 138	 1	 0	 0	 0	 51.3	 1	 1	 0	 230	 1	 1.1	 0.9;
	 139	 1	 7.33	 1.31	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 140	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 141	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 142	 1	 3.46	 0.71	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 143	 1	 3.54	 0.63	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 144	 1	 9.19	 1.21	 0	-17.33	 1	 1	 0	 230	 1	 1.1	 0.9;
	 145	 1	 4.64	 0.77	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 146	 1	 14.69	 4.17	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 147	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 148	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 149	 1	 6.02	 1.34	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 150	 1	 6.5	 1.48	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 151	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 152	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 153	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 154	 1	 3.48	 0.37	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 155	 1	 2.7	 0.27	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 156	 1	 5.7	 1.31	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 157	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 158	 1	 4.29	 1.02	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 159	 1	 4.06	 0.88	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 160	 1	 6.33	 1.68	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 161	 1	 12.71	 2.29	 0	-84.11	 1	 1	 0	 230	 1	 1.1	 0.9;
	 162	 1	 9.24	 2.21	 0	 48.88	 1	 1	 0	 345	 1	 1.1	 0.9;
	 163	 1	 6.91	 1.5	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 164	 1	 8.38	 1.66	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 165	 1	 0	 0	 0	 1.59	 1	 1	 0	 345	 1	 1.1	 0.9;
	 166	 1	 8.79	 0.97	 0	 661.36	 1	 1	 0	 500	 1	 1.1	 0.9;
	 167	 1	 0	 0	 0	 163.96	 1	 1	 0	 500	 1	 1.1	 0.9;
	 168	 1	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 169	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 170	 1	 7.69	 0.94	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 171	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 172	 1	 8.04	 1.15	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 173	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 174	 1	 5.6	 0.82	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 175	 1	 4.69	 0.69	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 176	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 177	 1	 4.03	 0.51	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 178	 1	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 179	 1	 6.06	 0.91	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 180	 1	 15.85	 3.53	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 181	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 182	 1	 7.45	 1.01	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 183	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 184	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 185	 1	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 186	 1	 4.3	 0.66	 0	-40.33	 1	 1	 0	 345	 1	 1.1	 0.9;
	 187	 1	 0	 0	 0	-82.97	 1	 1	 0	 230	 1	 1.1	 0.9;
	 188	 1	 7.67	 1.62	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 189	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 190	 1	 2	 0.36	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 191	 1	 11.51	 2.22	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 192	 1	 10.61	 2.27	 0	 11.77	 1	 1	 0	 345	 1	 1.1	 0.9;
	 193	 1	 0	 0	 0	 70.13	 1	 1	 0	 345	 1	 1.1	 0.9;
	 194	 1	 8.5	 1.53	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 195	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 196	 1	 6.32	 1.19	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 197	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 198	 1	 7.44	 1	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 199	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 200	 1	 4.71	 1.14	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 201	 1	 6.37	 1.02	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 202	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 203	 1	 8.49	 1.42	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 204	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 205	 1	 2.84	 0.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 206	 1	 4.52	 0.82	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 207	 1	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 208	 1	 5.4	 1.18	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 209	 1	 4.48	 0.65	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 210	 1	 5.39	 1.27	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 211	 1	 2.42	 0.22	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 212	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 213	 1	 0	 0	 0	 131.04	 1	 1	 0	 345	 1	 1.1	 0.9;
	 214	 1	 5.66	 1.12	 0	 5.61	 1	 1	 0	 345	 1	 1.1	 0.9;
	 215	 1	 35.9	 10.61	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 216	 1	 3.73	 0.82	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 217	 1	 4.23	 0.69	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 218	 1	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 219	 1	 7.11	 1.42	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 220	 1	 2.25	 0.41	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 221	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 222	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 223	 1	 4.49	 1.06	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 224	 1	 10.34	 1.58	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 225	 1	 4.86	 0.87	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 226	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 227	 1	 4.96	 0.8	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 228	 1	 4.27	 0.73	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 229	 1	 7.68	 1.72	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 230	 1	 2.51	 0.56	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 231	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 232	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 233	 1	 3.91	 0.55	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 234	 1	 4.84	 0.87	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 235	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 236	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 237	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 238	 1	 7.11	 1.64	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 239	 1	 5.15	 1.39	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 240	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 241	 1	 7.25	 0.82	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 242	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 243	 1	 7.71	 0.73	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 244	 1	 8.25	 1.44	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 245	 1	 5.06	 0.83	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 246	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 247	 1	 3.57	 0.71	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 248	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 249	 1	 7.24	 1.35	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 250	 1	 4.96	 1.03	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 251	 1	 5.77	 0.91	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 252	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 253	 1	 5.56	 0.78	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 254	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 255	 1	 2.99	 0.53	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 256	 1	 5.34	 0.66	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 257	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 258	 1	 2.94	 0.68	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 259	 1	 4.37	 0.59	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 260	 1	 2.67	 0.41	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 261	 1	 4.76	 0.95	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 262	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 263	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 264	 1	 2.71	 0.32	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 265	 1	 0	 0	 0	-23.87	 1	 1	 0	 230	 1	 1.1	 0.9;
	 266	 1	 7	 1.65	 0	 3	 1	 1	 0	 230	 1	 1.1	 0.9;
	 267	 1	 6.26	 1.65	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 268	 1	 8.57	 1.05	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 269	 1	 8.88	 2.48	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 270	 1	 6.16	 1.12	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 271	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 272	 1	 2.73	 0.52	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 273	 1	 3.73	 0.38	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 274	 1	 3.24	 0.3	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 275	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 276	 1	 5.5	 1.13	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 277	 1	 0	 0	 0	-43.72	 1	 1	 0	 230	 1	 1.1	 0.9;
	 278	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 279	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 280	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 281	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 282	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 283	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 284	 1	 5.71	 0.84	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 285	 1	 6.77	 0.83	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 286	 1	 7.53	 1.56	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 287	 1	 9.23	 2	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 288	 1	 10.05	 1.92	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 289	 1	 9.37	 1.71	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 290	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 291	 1	 4.71	 0.54	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 292	 1	 5.18	 1.14	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 293	 1	 3.71	 0.34	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 294	 1	 6.21	 0.86	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 295	 1	 6.05	 1.06	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 296	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 297	 1	 4.61	 0.67	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 298	 1	 5.56	 0.74	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 299	 1	 4.48	 0.81	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 300	 1	 5.19	 1.19	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 301	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 302	 1	 3.2	 0.68	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 303	 1	 4.7	 0.93	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 304	 1	 3.96	 0.6	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 305	 1	 6.04	 1.15	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 306	 1	 6.42	 0.9	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 307	 1	 15.34	 4.81	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 308	 1	 8.91	 1.3	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 309	 1	 7.73	 1.4	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 310	 1	 5.45	 0.51	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 311	 1	 39.65	 14.93	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 312	 1	 5.98	 1.2	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 313	 1	 6.03	 1.11	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 314	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 315	 1	 5.03	 1.18	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 316	 1	 3.49	 0.66	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 317	 1	 5.27	 1.13	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 318	 1	 6.63	 0.85	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 319	 1	 10.11	 1.44	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 320	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 321	 1	 5.63	 1.21	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 322	 1	 7.15	 1.8	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 323	 1	 5.32	 0.83	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 324	 1	 4.25	 0.43	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 325	 1	 7.46	 1.44	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 326	 1	 7.18	 1.4	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 327	 1	 3.44	 0.37	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 328	 1	 5.11	 1.09	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 329	 1	 8.36	 1.24	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 330	 1	 7.19	 1.24	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 331	 1	 6.41	 1.38	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 332	 1	 4.3	 0.78	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 333	 1	 4.75	 0.49	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 334	 1	 7.77	 1.54	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 335	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 336	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 337	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 338	 1	 9.42	 1.41	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 339	 1	 6.2	 1.41	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 340	 1	 5.44	 1.02	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 341	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 342	 1	 8.95	 2.13	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 343	 1	 7.38	 1.78	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 344	 1	 5.74	 1.1	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 345	 1	 4.04	 0.66	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 346	 1	 5.73	 1.05	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 347	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 348	 1	 4.41	 0.45	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 349	 1	 7.57	 0.91	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 350	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 351	 1	 7.65	 1.66	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 352	 1	 6.16	 1.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 353	 1	 8.78	 1.57	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 354	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 355	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 356	 1	 4.51	 0.53	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 357	 1	 6.96	 1.68	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 358	 1	 15.5	 4.77	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 359	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 360	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 361	 1	 6.21	 1.22	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 362	 1	 7.42	 1.62	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 363	 1	 4.65	 0.99	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 364	 1	 4.79	 0.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 365	 1	 7.77	 1.15	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 366	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 367	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 368	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 369	 1	 5.61	 1.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 370	 1	 5.91	 1.12	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 371	 1	 2.5	 0.54	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 372	 1	 3.92	 0.79	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 373	 1	 4.89	 0.69	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 374	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 375	 1	 9.09	 1.64	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 376	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 377	 1	 7.98	 1.15	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 378	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 379	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 380	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 381	 1	 5.67	 1.25	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 382	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 383	 1	 5.8	 1.15	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 384	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 385	 1	 6.58	 1.16	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 386	 1	 3.55	 0.64	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 387	 1	 6.89	 1.07	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 388	 1	 5.68	 1.19	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 389	 1	 3.44	 0.75	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 390	 1	 9.25	 1.33	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 391	 1	 6.78	 1.01	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 392	 1	 4.73	 0.65	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 393	 1	 4.84	 1.09	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 394	 1	 3.08	 0.76	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 395	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 396	 1	 4.79	 0.99	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 397	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 398	 1	 4.22	 0.6	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 399	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 400	 1	 10.11	 1.31	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 401	 1	 6.12	 1.2	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 402	 1	 2.28	 0.36	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 403	 1	 3.49	 0.56	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 404	 1	 3.78	 0.54	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 405	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 406	 1	 3.9	 0.86	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 407	 1	 7.66	 1.69	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 408	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 409	 1	 4.82	 1.07	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 410	 1	 5.27	 0.78	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 411	 1	 6.58	 1.59	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 412	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 413	 1	 1.38	 0.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 414	 1	 3.39	 0.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 415	 1	 5.73	 0.89	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 416	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 417	 1	 9.92	 1.01	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 418	 1	 8.74	 1.63	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 419	 1	 5.33	 0.95	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 420	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 421	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 422	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 423	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 424	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 425	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 426	 1	 6.12	 1.11	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 427	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 428	 1	 5.67	 0.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 429	 1	 6.78	 1.42	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 430	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 431	 1	 3.96	 0.59	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 432	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 433	 1	 6.06	 1.56	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 434	 1	 7.58	 2.14	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 435	 1	 3.54	 0.58	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 436	 1	 7.58	 1.59	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 437	 1	 4.72	 1.37	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 438	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 439	 1	 3.8	 0.97	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 440	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 441	 1	 6.38	 1.56	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 442	 1	 3.63	 0.71	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 443	 1	 9.17	 2.55	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 444	 1	 4.73	 0.81	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 445	 1	 8.19	 2.17	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 446	 1	 7.79	 1.87	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 447	 1	 3.75	 0.78	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 448	 1	 6.2	 0.81	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 449	 1	 0	 0	 0	 203.09	 1	 1	 0	 345	 1	 1.1	 0.9;
	 450	 1	 13.74	 2.31	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 451	 1	 12.23	 2.75	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 452	 1	 6.32	 1.39	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 453	 1	 6.01	 0.65	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 454	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 455	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 456	 1	 4.66	 0.92	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 457	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 458	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 459	 1	 4.36	 1.17	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 460	 1	 3.31	 0.56	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 461	 1	 4.36	 1.37	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 462	 1	 4.9	 0.91	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 463	 1	 5.8	 0.68	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 464	 1	 9.62	 2.18	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 465	 1	 5.48	 0.76	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 466	 1	 5.26	 0.86	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 467	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 468	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 469	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 470	 1	 4.34	 1.21	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 471	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 472	 1	 4.47	 0.72	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 473	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 474	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 475	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 476	 1	 5.88	 1.32	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 477	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 478	 1	 7.41	 1.68	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 479	 1	 8.47	 1.89	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 480	 1	 6.75	 1.38	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 481	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 482	 1	 3.78	 0.69	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 483	 1	 8.61	 2.39	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 484	 1	 11.14	 2.81	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 485	 1	 6	 1.23	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 486	 1	 7.35	 1.45	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 487	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 488	 1	 10.98	 2.13	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 489	 1	 4.22	 0.42	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 490	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 491	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 492	 1	 12.43	 3.54	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 493	 1	 3.32	 0.75	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 494	 1	 34.87	 9.56	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 495	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 496	 1	 6.14	 1.5	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 497	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 498	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 499	 1	 6.44	 0.77	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 500	 1	 5.86	 0.55	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 501	 1	 7.24	 1.63	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 502	 1	 11.37	 2.71	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 503	 1	 5.33	 1.12	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 504	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 505	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 506	 1	 5.73	 1.48	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 507	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 508	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 509	 1	 8.81	 0.97	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 510	 1	 206.54	 83.73	 0	 382.96	 1	 1	 0	 500	 1	 1.1	 0.9;
	 511	 1	 12.13	 2.03	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 512	 1	 46.51	 15.39	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 513	 1	 3.43	 0.44	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 514	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 515	 1	 11.68	 2.41	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 516	 1	 15.24	 2.91	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 517	 1	 4.38	 1.32	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 518	 1	 8.71	 2.52	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 519	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 520	 1	 3.27	 0.88	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 521	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 522	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 523	 1	 3.09	 0.74	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 524	 1	 5.04	 0.54	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 525	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 526	 1	 4.98	 1.16	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 527	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 528	 1	 9.27	 1.65	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 529	 1	 39.46	 9.15	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 530	 1	 31.55	 9.58	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 531	 1	 22.76	 6.71	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 532	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 533	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 534	 1	 10.57	 3.89	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 535	 1	 6.5	 1.15	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 536	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 537	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 538	 1	 7.84	 2.3	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 539	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 540	 1	 15.19	 4.31	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 541	 1	 25.58	 8.31	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 542	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 543	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 544	 1	 38.96	 13.55	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 545	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 546	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 547	 1	 4.53	 0.51	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 548	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 549	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 550	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 551	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 552	 1	 7.84	 1.8	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 553	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 554	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 555	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 556	 1	 41.93	 11.44	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 557	 1	 12.14	 3.61	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 558	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 559	 1	 8.37	 1.53	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 560	 1	 7.32	 0.97	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 561	 1	 11	 3.08	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 562	 1	 8.36	 1.77	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 563	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 564	 1	 6.01	 1.04	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 565	 1	 6.4	 1.11	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 566	 1	 6.77	 1.37	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 567	 1	 5.01	 1.12	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 568	 1	 4.06	 0.83	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 569	 1	 3.62	 0.77	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 570	 1	 6.29	 1.41	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 571	 1	 3.83	 0.53	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 572	 1	 5.7	 0.97	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 573	 1	 8.64	 1.16	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 574	 1	 9.56	 2.16	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 575	 1	 5.08	 0.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 576	 1	 12.88	 3.71	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 577	 1	 4.26	 0.78	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 578	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 579	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 580	 1	 5.6	 1.31	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 581	 1	 2.6	 0.46	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 582	 1	 10.22	 1.22	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 583	 1	 7.58	 0.78	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 584	 1	 4.07	 0.88	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 585	 1	 2.37	 0.32	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 586	 1	 5.42	 1.24	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 587	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 588	 1	 7.92	 0.83	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 589	 1	 5.54	 1.31	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 590	 1	 4.04	 0.7	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 591	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 592	 1	 5.87	 1.13	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 593	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 594	 1	 4.91	 1.06	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 595	 1	 2.05	 0.27	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 596	 1	 3.84	 0.86	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 597	 1	 4.55	 0.91	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 598	 1	 0.63	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 599	 1	 0	 0	 0	 200	 1	 1	 0	 345	 1	 1.1	 0.9;
	 600	 1	 47.12	 11.49	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 601	 1	 10.32	 1.31	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 602	 1	 4.78	 0.56	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 603	 1	 40.13	 14.93	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 604	 1	 0	 0	 0	 119.86	 1	 1	 0	 345	 1	 1.1	 0.9;
	 605	 1	 4.62	 1.02	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 606	 1	 8.68	 2.1	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 607	 1	 5.64	 0.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 608	 1	 12.05	 3.18	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 609	 1	 5.84	 0.98	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 610	 1	 46.18	 10.31	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 611	 1	 9.74	 2.15	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 612	 1	 6.95	 1	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 613	 1	 5.25	 1.16	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 614	 1	 8.24	 1.35	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 615	 1	 6.9	 1.05	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 616	 1	 6.85	 0.98	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 617	 1	 5.35	 1.08	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 618	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 619	 1	 7.3	 2.19	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 620	 1	 2.59	 0.33	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 621	 1	 5.75	 1.14	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 622	 1	 2.53	 0.39	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 623	 1	 3.45	 0.34	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 624	 1	 4.09	 0.62	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 625	 1	 8.03	 1.03	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 626	 1	 6.08	 1.15	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 627	 1	 4.82	 0.67	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 628	 1	 5.24	 0.88	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 629	 1	 4.1	 0.46	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 630	 1	 4.67	 1.09	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 631	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 632	 1	 3.69	 0.37	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 633	 1	 4.87	 1.42	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 634	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 635	 1	 7.26	 1.3	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 636	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 637	 1	 7.69	 1.33	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 638	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 639	 1	 5.65	 1.33	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 640	 1	 3.27	 0.62	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 641	 1	 6.23	 1.15	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 642	 1	 4.78	 0.91	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 643	 1	 6.79	 1.71	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 644	 1	 6.3	 1.67	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 645	 1	 7.95	 0.89	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 646	 1	 2.81	 0.29	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 647	 1	 2.98	 0.29	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 648	 1	 8.74	 2.46	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 649	 1	 3.2	 0.38	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 650	 1	 4.54	 1.04	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 651	 1	 4.68	 0.92	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 652	 1	 3.83	 0.73	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 653	 1	 4.44	 0.48	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 654	 1	 4.83	 1.3	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 655	 1	 12.16	 3.3	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 656	 1	 5.92	 0.88	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 657	 1	 10.98	 2.1	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 658	 1	 9.69	 2.27	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 659	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 660	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 661	 1	 9.44	 1.43	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 662	 1	 7.07	 1.85	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 663	 1	 42.5	 6.42	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 664	 1	 13.34	 3.04	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 665	 1	 3.31	 0.65	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 666	 1	 8.9	 0.95	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 667	 1	 7.14	 0.92	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 668	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 669	 1	 3.36	 0.71	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 670	 1	 7.09	 1.76	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 671	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 672	 1	 7.28	 1.54	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 673	 1	 11.2	-7.37	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 674	 1	 2.76	 0.5	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 675	 1	 7.92	 1.49	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 676	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 677	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 678	 1	 4.88	 0.65	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 679	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 680	 1	 7.59	 1.51	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 681	 1	 7.11	 1.98	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 682	 1	 76.09	 12.74	 0	 26.8	 1	 1	 0	 500	 1	 1.1	 0.9;
	 683	 1	 0	 0	 0	 94.79	 1	 1	 0	 345	 1	 1.1	 0.9;
	 684	 1	 6.88	 1.39	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 685	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 686	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 687	 1	 10.62	 1.36	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 688	 1	 7.4	 1.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 689	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 690	 1	 10.17	 1.62	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 691	 1	 5.46	 0.98	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 692	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 693	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 694	 1	 27.37	 9.39	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 695	 1	 22.77	 6.38	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 696	 1	 6.61	 1.07	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 697	 1	 9.15	 2.12	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 698	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 699	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 700	 1	 7.93	 1.19	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 701	 1	 9.02	 2.15	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 702	 1	 1.76	 0.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 703	 1	 6.69	 1.2	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 704	 1	 5.66	 0.98	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 705	 1	 5.12	 0.7	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 706	 1	 4.04	 0.67	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 707	 1	 4.01	 0.64	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 708	 1	 6.81	 1.6	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 709	 1	 2.94	 0.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 710	 1	 3.27	 0.41	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 711	 1	 7.5	 1.2	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 712	 1	 40.18	 7.94	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 713	 1	 4.12	 0.54	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 714	 1	 8.02	 2.09	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 715	 1	 5.16	 0.7	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 716	 1	 6.38	 1.08	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 717	 1	 5.92	 1.34	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 718	 1	 4.15	 1	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 719	 1	 3.23	 0.37	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 720	 1	 4.16	 0.68	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 721	 1	 5.93	 1.36	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 722	 1	 5.36	 1.32	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 723	 1	 2.54	 0.33	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 724	 1	 6.25	 0.7	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 725	 1	 6.26	 0.92	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 726	 1	 7.01	 2.07	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 727	 1	 8.29	 1.74	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 728	 1	 6.49	 1.53	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 729	 1	 10.46	 1.26	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 730	 1	 3.91	 0.7	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 731	 1	 4.62	 0.63	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 732	 1	 7.26	 1.54	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 733	 1	 6.35	 1.38	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 734	 1	 6.11	 1.23	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 735	 1	 6.83	 1.27	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 736	 1	 4.07	 0.89	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 737	 1	 6.75	 1.63	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 738	 1	 4.13	 1.11	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 739	 1	 6.13	 0.73	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 740	 1	 3.92	 1	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 741	 1	 3.41	 0.58	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 742	 1	 9.11	 1.96	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 743	 1	 4.22	 0.9	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 744	 1	 4.3	 0.77	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 745	 1	 5.09	 0.58	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 746	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 747	 1	 8.07	 2.28	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 748	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 749	 1	 8.16	 2.21	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 750	 1	 5.22	 1.1	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 751	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 752	 1	 9.11	 2.47	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 753	 1	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 754	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 755	 1	 8.36	 1.04	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 756	 1	 5.25	 0.66	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 757	 1	 4.72	 0.97	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 758	 1	 5.99	 1.14	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 759	 1	 6.94	 1.17	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 760	 1	 4.19	 0.9	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 761	 1	 5.27	 0.78	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 762	 1	 5.86	 1.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 763	 1	 5.61	 1.42	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 764	 1	 6.74	 1.2	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 765	 1	 15.1	 4.14	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 766	 1	 12.29	 3.38	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 767	 1	 6.51	 1.32	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 768	 1	 7.75	 1.99	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 769	 1	 7.24	 1.74	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 770	 1	 4.86	 0.69	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 771	 1	 9.73	 1.55	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 772	 1	 4.21	 0.66	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 773	 1	 11.95	 2.4	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 774	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 775	 1	 4.19	 0.97	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 776	 1	 10.06	 1.07	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 777	 1	 8.8	 2.17	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 778	 1	 3.67	 0.91	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 779	 1	 4.73	 0.86	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 780	 1	 2.8	 0.59	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 781	 1	 3.98	 1.14	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 782	 1	 8.62	 2.09	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 783	 1	 4.95	 0.51	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 784	 1	 4.15	 1	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 785	 1	 5.18	 0.59	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 786	 1	 3.79	 0.66	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 787	 1	 8.49	 1.74	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 788	 1	 4.75	 1.09	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 789	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 790	 1	 11.29	 2.36	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 791	 1	 16.24	 4.49	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 792	 1	 7.84	 1.4	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 793	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 794	 1	 9.79	 2.6	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 795	 1	 10.26	 1.32	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 796	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 797	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 798	 1	 5.92	 0.58	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 799	 1	 4.95	 0.49	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 800	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 801	 1	 11.71	 2.2	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 802	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 803	 1	 5.79	 1.37	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 804	 1	 5.79	 0.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 805	 1	 5.93	 1.4	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 806	 1	 7.11	 1.51	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 807	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 808	 1	 4.36	 1.02	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 809	 1	 6.09	 1.75	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 810	 1	 6.36	 1.15	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 811	 1	 6.58	 1.34	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 812	 1	 6.97	 1.8	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 813	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 814	 1	 5.04	 0.82	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 815	 1	 5.28	 1.32	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 816	 1	 3.47	 0.43	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 817	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 818	 1	 5.15	 0.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 819	 1	 7.31	 1.67	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 820	 1	 3.37	 0.69	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 821	 1	 4.18	 0.48	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 822	 1	 4.91	 0.66	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 823	 1	 4.84	 0.65	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 824	 1	 5.49	 0.97	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 825	 1	 3.16	 0.39	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 826	 1	 8.51	 2.31	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 827	 1	 5.94	 1.67	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 828	 1	 4.69	 1.12	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 829	 1	 4.59	 0.97	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 830	 1	 4.29	 0.95	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 831	 1	 5.03	 0.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 832	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 833	 1	 4.54	 0.94	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 834	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 835	 1	 5.4	 0.52	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 836	 1	 1.27	 0.23	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 837	 1	 6.07	 1.59	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 838	 1	 4.1	 0.93	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 839	 1	 6.21	 0.83	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 840	 1	 7.25	 1.49	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 841	 1	 6.23	 0.73	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 842	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 843	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 844	 1	 6.61	 1.01	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 845	 1	 8.93	 1.11	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 846	 1	 9.04	 0.96	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 847	 1	 11.24	 3.37	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 848	 1	 9.61	 1.88	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 849	 1	 7.7	 1.9	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 850	 1	 5.81	 0.94	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 851	 1	 8.81	 0.93	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 852	 1	 10.42	 1.13	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 853	 1	 9.96	 1.7	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 854	 1	 7.6	 1.35	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 855	 1	 11.99	 1.73	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 856	 1	 11.12	 3.01	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 857	 1	 8.42	 2.13	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 858	 1	 12.33	 2.81	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 859	 1	 1.51	 0.14	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 860	 1	 9	 1.16	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 861	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 862	 1	 5.85	 0.95	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 863	 1	 8.03	 1.56	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 864	 1	 7.41	 1.3	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 865	 1	 8.21	 1.11	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 866	 1	 4.31	 0.86	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 867	 1	 10.02	 2.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 868	 1	 2.81	 0.56	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 869	 1	 3.73	 0.79	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 870	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 871	 1	 5.97	 1.11	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 872	 1	 8.04	 1.77	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 873	 1	 6.44	 0.93	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 874	 1	 3.8	 0.52	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 875	 1	 8.12	 0.76	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 876	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 877	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 878	 1	 3.09	 0.56	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 879	 1	 4.17	 0.68	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 880	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 881	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 882	 1	 5.84	 0.82	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 883	 1	 3.13	 0.44	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 884	 1	 2.59	 0.49	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 885	 1	 3.02	 0.56	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 886	 1	 2.75	 0.37	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 887	 1	 3.36	 0.28	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 888	 1	 6.7	 1.97	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 889	 1	 4.05	 0.82	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 890	 1	 9.95	 1.65	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 891	 1	 4.6	 0.78	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 892	 1	 4.66	 0.78	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 893	 1	 5.14	 1	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 894	 1	 6.71	 1.09	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 895	 1	 5.57	 1.14	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 896	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 897	 1	 5.63	 0.72	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 898	 1	 6.53	 1.42	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 899	 1	 6.04	 1.31	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 900	 1	 4.18	 0.94	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 901	 1	 4.07	 0.82	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 902	 1	 6.98	 1.72	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 903	 1	 9.97	 2.32	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 904	 1	 44.4	 12.02	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 905	 1	 5.59	 0.54	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 906	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 907	 1	 7.57	 1.27	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 908	 1	 3.86	 0.71	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 909	 1	 17.92	 4.22	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 910	 1	 2.69	 0.56	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 911	 1	 3.21	 0.71	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 912	 1	 3.52	 0.82	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 913	 1	 5.85	 1.31	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 914	 1	 3.41	 0.74	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 915	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 916	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 917	 1	 5.93	 1.55	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 918	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 919	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 920	 1	 3.26	 0.85	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 921	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 922	 1	 9.04	 2.26	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 923	 1	 8.38	 1.71	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 924	 1	 8.79	 1.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 925	 1	 6.39	 1.1	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 926	 1	 5.2	 1.08	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 927	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 928	 1	 3	 0.67	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 929	 1	 3.2	 0.64	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 930	 1	 4.07	 0.58	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 931	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 932	 1	 5.01	 0.89	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 933	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 934	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 935	 1	 3.9	 0.77	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 936	 1	 4.61	 0.55	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 937	 1	 6.43	 1.29	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 938	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 939	 1	 4.86	 1.1	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 940	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 941	 1	 8.54	 1.2	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 942	 1	 7.7	 0.99	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 943	 1	 10.87	 3.28	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 944	 1	 3.26	 0.69	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 945	 1	 7.48	 1.32	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 946	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 947	 1	 4.73	 0.76	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 948	 1	 3.68	 0.68	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 949	 1	 8.91	 2.22	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 950	 1	 4.53	 0.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 951	 1	 5.49	 1.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 952	 1	 12.27	 2.48	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 953	 1	 3.72	 0.56	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 954	 1	 4.15	 0.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 955	 1	 5.54	 0.86	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 956	 1	 6.99	 0.97	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 957	 1	 0.25	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 958	 1	 18.66	 4.72	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 959	 1	 4.82	 1.34	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 960	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 961	 1	 2.96	 0.68	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 962	 1	 8.58	 1.91	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 963	 1	 5.88	 0.95	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 964	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 965	 1	 4.51	 0.64	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 966	 1	 6.34	 0.67	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 967	 1	 40.51	 13.61	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 968	 1	 8.89	 2.03	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 969	 1	 9.46	 1.17	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 970	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 971	 1	 5.76	 1.44	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 972	 1	 7.97	 1.22	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 973	 1	 4.91	 0.91	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 974	 1	 7.15	 1.83	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 975	 1	 40.62	 6.34	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 976	 1	 3.55	 0.64	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 977	 1	 7.2	 1.21	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 978	 1	 2.85	 0.59	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 979	 1	 4.75	 0.59	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 980	 1	 5.12	 1.12	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 981	 1	 3.58	 0.99	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 982	 1	 6.33	 1.4	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 983	 1	 4.13	 0.52	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 984	 1	 7.92	 1.9	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 985	 1	 12.56	 3.59	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 986	 1	 5.76	 1.2	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 987	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 988	 1	 2.36	 0.51	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 989	 1	 5.02	 1.03	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 990	 1	 7.2	 1.1	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 991	 1	 5.01	 0.44	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 992	 1	 3.69	 0.56	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 993	 1	 4.62	 1.28	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 994	 1	 3.41	 0.6	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 995	 1	 4.81	 0.89	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 996	 1	 5.5	 0.98	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 997	 1	 14.73	 3.13	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 998	 1	 4.23	 0.62	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 999	 1	 3.58	 0.47	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1000	 1	 2.89	 0.26	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1001	 1	 3.38	 0.57	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1002	 1	 6.24	 1.34	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1003	 1	 1.75	 0.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1004	 1	 6.7	 0.99	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1005	 1	 3.3	 0.56	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1006	 1	 4.61	 0.85	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1007	 1	 5.6	 1.18	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1008	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1009	 1	 5.09	 1.03	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1010	 1	 4.73	 1.05	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1011	 1	 8.08	 1.54	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1012	 1	 6.05	-0.71	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1013	 1	 4.86	 0.81	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1014	 1	 5.05	 0.71	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1015	 1	 9.05	 2.26	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1016	 1	 6.79	 1.54	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1017	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1018	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1019	 1	 5.92	 0.96	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1020	 1	 6.61	 1.1	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1021	 1	 4.66	 0.67	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1022	 1	 7.75	 0.9	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1023	 1	 9.34	 1.43	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1024	 1	 8.29	 1.67	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1025	 1	 4.54	 0.57	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1026	 1	 4.37	 0.72	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1027	 1	 7.79	 0.92	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1028	 1	 4.43	 0.97	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1029	 1	 7.03	 1.43	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1030	 1	 3.14	 0.66	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1031	 1	 6.94	 0.86	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1032	 1	 5.18	 1.07	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1033	 1	 4.02	 0.55	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1034	 1	 10.46	 2.22	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1035	 1	 8.71	 2.17	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1036	 1	 7.22	-4.87	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1037	 1	 3.14	 0.41	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1038	 1	 3.09	 0.62	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1039	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1040	 1	 0.17	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1041	 1	 3.96	 0.54	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1042	 1	 0	 0	 0	 13.79	 1	 1	 0	 230	 1	 1.1	 0.9;
	 1043	 1	 1.11	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1044	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1045	 1	 0.31	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1046	 1	 51.78	 17.49	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1047	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1048	 1	 0.61	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1049	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1050	 1	 6.42	 0.62	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1051	 1	 1.71	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1052	 1	 3.68	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1053	 1	 4.9	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1054	 1	 4.53	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1055	 1	 5.09	 0.81	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1056	 1	 3.14	 0.64	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1057	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1058	 1	 5.09	 0.93	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1059	 1	 8.67	 1.97	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1060	 1	 3.56	 0.63	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1061	 1	 2.64	 0.33	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1062	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1063	 1	 7.58	 2.15	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1064	 1	 0	 0	 0	 100	 1	 1	 0	 345	 1	 1.1	 0.9;
	 1065	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1066	 1	 4.6	 0.72	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1067	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1068	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1069	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1070	 1	 3.88	 0.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1071	 1	 2.17	 0.24	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1072	 1	 5.61	 0.87	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1073	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1074	 1	 1.86	 0.39	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1075	 1	 5.38	 1.14	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1076	 1	 2.77	 0.29	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1077	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1078	 1	 6.32	 0.76	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1079	 1	 3.05	 0.82	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1080	 1	 7.19	 1.3	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1081	 1	 1.91	 0.23	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1082	 1	 6.54	 1.21	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1083	 1	 12.91	 1.5	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1084	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1085	 1	 13.13	 3.07	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1086	 1	 15.5	 4.2	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1087	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1088	 1	 4.06	 0.92	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1089	 1	 4.08	 0.92	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1090	 1	 14.74	 3.58	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1091	 1	 8.53	 1.12	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1092	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1093	 1	 7.73	 1.44	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1094	 1	 8.75	 2.02	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1095	 1	 7.12	 1.55	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1096	 1	 6.19	 1.52	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1097	 1	 3.58	 0.76	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1098	 1	 8.03	 1.86	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1099	 1	 4.56	 0.88	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1100	 1	 10.52	 1.62	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1101	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1102	 1	 0	 0	 0	-117.51	 1	 1	 0	 230	 1	 1.1	 0.9;
	 1103	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1104	 1	 7.59	 1.52	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1105	 1	 13.36	 3.44	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1106	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1107	 1	 14.42	 1.92	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1108	 1	 4.74	 0.96	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1109	 1	 6.96	 0.74	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1110	 1	 7.61	 1.47	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1111	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1112	 1	 8.31	 1.8	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1113	 1	 3.73	 0.79	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1114	 1	 7.81	 1.52	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1115	 1	 4.68	 1.02	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1116	 1	 8.43	 1.77	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1117	 1	 5.38	 1.16	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1118	 1	 6.23	 1.64	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1119	 1	 5.34	 1.19	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1120	 1	 2.65	 0.35	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1121	 1	 9.22	 1.2	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1122	 1	 3.29	 0.72	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1123	 1	 7.47	 1.53	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1124	 1	 5.15	 0.95	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1125	 1	 8.49	 2.22	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1126	 1	 10.31	 2.03	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1127	 1	 3.3	 0.76	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1128	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1129	 1	 11	 3.46	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1130	 1	 8.96	 2.03	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1131	 1	 6.52	 1.69	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1132	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1133	 1	 5.46	 1.21	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1134	 1	 8.07	 1.47	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1135	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1136	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1137	 1	 6	 1.2	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1138	 1	 3.06	 0.5	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1139	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1140	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1141	 1	 5.51	 0.63	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1142	 1	 8.3	 2.02	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1143	 1	 5.79	 0.86	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1144	 1	 4.16	 0.88	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1145	 1	 5.39	 0.68	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1146	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1147	 1	 3.18	 0.51	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1148	 1	 10.06	 1.93	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1149	 1	 4.21	 1.02	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1150	 1	 7.29	 1.58	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1151	 1	 5.77	 0.87	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1152	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1153	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1154	 1	 7.25	 1.41	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1155	 1	 8.22	 1.93	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1156	 1	 6.97	 1.44	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1157	 1	 2.57	 0.46	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1158	 1	 5.71	 0.85	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1159	 1	 5.73	 1.38	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1160	 1	 5.48	 0.85	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1161	 1	 3.91	 0.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1162	 1	 4.48	 0.64	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1163	 1	 3.32	 0.63	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1164	 1	 3.33	 0.63	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1165	 1	 3.31	 0.62	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1166	 1	 3.39	 0.45	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1167	 1	 6.38	 1.27	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1168	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1169	 1	 6.2	 0.71	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1170	 1	 5.07	 0.52	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1171	 1	 3.61	 0.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1172	 1	 5.2	 0.7	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1173	 1	 5.11	 1.09	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1174	 1	 2.22	 0.48	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1175	 1	 5.96	 1.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1176	 1	 2.53	 0.4	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1177	 1	 3.85	 0.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1178	 1	 1.76	 0.35	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1179	 1	 5.53	 1.39	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1180	 1	 2.79	 0.44	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1181	 1	 5.36	 0.91	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1182	 1	 6.26	 1.16	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1183	 1	 5.5	 0.69	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1184	 1	 6.81	 1.19	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1185	 1	 8.14	 1.73	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1186	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1187	 1	 4.35	 0.73	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1188	 1	 3.37	 0.73	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1189	 1	 5.14	 1.28	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1190	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1191	 1	 4.35	 0.96	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1192	 1	 4.29	 0.67	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1193	 1	 6.95	 1.54	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1194	 1	 3.45	 0.59	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1195	 1	 38.5	 9.94	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1196	 1	 5.19	 0.65	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1197	 1	 10.03	 1.6	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1198	 1	 11.9	 3.17	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1199	 1	 4.12	 0.55	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1200	 1	 3.62	 0.7	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1201	 1	 8.85	 2.02	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1202	 1	 6.19	 1.09	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1203	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1204	 1	 2.78	 0.42	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1205	 1	 8.46	 1.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1206	 1	 6.87	 1.3	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1207	 1	 1.13	 0.16	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1208	 1	 14.19	 3.15	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1209	 1	 3.55	 0.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1210	 1	 2.38	 0.44	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1211	 1	 5.18	 0.73	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1212	 1	 7.42	 1.28	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1213	 1	 5.55	 0.53	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1214	 1	 4.42	 0.76	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1215	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1216	 1	 3.73	 0.77	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1217	 1	 5.15	 1.03	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1218	 1	 7.55	 0.83	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1219	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1220	 1	 3.09	 0.48	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1221	 1	 2.35	 0.3	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1222	 1	 4.66	 0.9	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1223	 1	 14.03	 2.69	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1224	 1	 3.88	 0.5	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1225	 1	 11.43	 2.28	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1226	 1	 1.93	 0.21	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1227	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1228	 1	 1.54	 0.28	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1229	 1	 4.53	 0.94	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1230	 1	 8.93	 1.86	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1231	 1	 3.86	 0.51	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1232	 1	 7.21	 1.42	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1233	 1	 8.09	 0.89	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1234	 1	 3.73	 0.62	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1235	 1	 3.65	 0.51	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1236	 1	 3.8	 0.74	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1237	 1	 4.62	 0.59	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1238	 1	 8.13	 1.35	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1239	 1	 7.18	 1.35	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1240	 1	 10.76	 2.35	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1241	 1	 6.06	 1.16	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1242	 1	 4.94	 0.6	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1243	 1	 5.18	 1.14	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1244	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1245	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1246	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1247	 1	 3.91	 0.68	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1248	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1249	 1	 4.45	 1.05	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1250	 1	 0	 0	 0	 11.46	 1	 1	 0	 230	 1	 1.1	 0.9;
	 1251	 1	 54.7	 12.93	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1252	 1	 5.33	 1.32	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1253	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1254	 1	 14.9	 4.21	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1255	 1	 10.12	 2.66	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1256	 1	 6.65	 0.81	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1257	 1	 9.92	 2.65	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1258	 1	 3.85	 0.65	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1259	 1	 7.54	 1.24	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1260	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1261	 1	 6.4	 0.8	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1262	 1	 3.77	 0.73	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1263	 1	 7.17	 1.78	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1264	 1	 2.97	 0.45	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1265	 1	 3.83	 0.8	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1266	 1	 5.38	 1.04	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1267	 1	 2	 0.33	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1268	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1269	 1	 3.56	 0.31	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1270	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1271	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1272	 1	 2.62	 0.46	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1273	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1274	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1275	 1	 1.46	 0.28	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1276	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1277	 1	 4.34	 0.59	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1278	 1	 2.96	 0.4	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1279	 1	 3.35	 0.52	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1280	 1	 1.34	 0.14	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1281	 1	 5.78	 0.77	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1282	 1	 8.12	 1.69	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1283	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1284	 1	 4.91	 0.85	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1285	 1	 5.87	 1.13	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1286	 1	 4.69	 0.62	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1287	 1	 7.43	 1.27	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1288	 1	 6.23	 1.02	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1289	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1290	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1291	 1	 4.6	 0.51	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1292	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1293	 1	 7.6	 1.62	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1294	 1	 8.28	 2.07	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1295	 1	 3.48	 0.48	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1296	 1	 5.23	 1.16	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1297	 1	 7.94	 1.85	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1298	 1	 5.4	 1.04	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1299	 1	 12.89	 3.6	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1300	 1	 2.3	 0.34	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1301	 1	 2.77	 0.43	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1302	 1	 8.63	 1.17	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1303	 1	 1.55	 0.2	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1304	 1	 4.06	 0.74	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1305	 1	 2.7	 0.31	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1306	 1	 5.67	 1.1	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1307	 1	 4.28	 0.83	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1308	 1	 3.76	 0.45	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1309	 1	 4.99	 0.83	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1310	 1	 54.99	 8.73	 0	 16.57	 1	 1	 0	 345	 1	 1.1	 0.9;
	 1311	 1	 83.58	 28.22	 0	 178.32	 1	 1	 0	 500	 1	 1.1	 0.9;
	 1312	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1313	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1314	 1	 3.6	 0.52	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1315	 1	 1.48	 0.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1316	 1	 1.61	 0.27	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1317	 1	 10.63	 1.77	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1318	 1	 3.77	 0.97	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1319	 1	 3.98	 0.4	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1320	 1	 6.35	 0.76	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1321	 1	 7.54	 0.98	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1322	 1	 18	 2.54	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1323	 1	 6.06	 1.35	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1324	 1	 13.29	 1.42	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1325	 1	 1.93	 0.32	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1326	 1	 9.71	 1.94	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1327	 1	 9.67	 1.77	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1328	 1	 5.1	 0.88	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1329	 1	 7.43	 0.88	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1330	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1331	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1332	 1	 2.64	 0.42	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1333	 1	 2.92	 0.29	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1334	 1	 6.28	 1.37	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1335	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1336	 1	 4.22	 0.65	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1337	 1	 3.3	 0.73	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1338	 1	 5.38	 1.24	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1339	 1	 5.05	 0.81	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1340	 1	 6.28	 1.24	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1341	 1	 5.71	 0.71	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1342	 1	 8.42	 0.86	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1343	 1	 4.23	 0.8	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1344	 1	 9.22	 1.67	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1345	 1	 10.39	 1.76	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1346	 1	 3.61	 0.4	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1347	 1	 5.64	 0.82	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1348	 1	 5.96	 1.3	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1349	 1	 20.2	 5.23	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1350	 1	 15.4	 3.49	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1351	 1	 7.82	 2.23	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1352	 1	 18.82	 2.31	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1353	 1	 9.03	 1.99	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1354	 1	 7.27	 1.94	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1355	 1	 12.43	 2.64	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1356	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1357	 1	 12.17	 3.09	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1358	 1	 17.88	 5.84	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1359	 1	 2.45	 0.45	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1360	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1361	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1362	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1363	 1	 8.03	 1.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1364	 1	 6.35	 1.03	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1365	 1	 6.8	 1.95	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1366	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1367	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1368	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1369	 1	 46.15	 11.61	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1370	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1371	 1	 8.93	 1.89	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1372	 1	 3.22	 0.52	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1373	 1	 3.67	 1.01	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1374	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1375	 1	 9.15	 1.96	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1376	 1	 5.56	 0.49	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1377	 1	 5.94	 1.1	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1378	 1	 6.82	 1.21	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1379	 1	 3.13	 0.37	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1380	 1	 6.01	 1.04	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1381	 1	 5.88	 1.76	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1382	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1383	 1	 5.09	 1.35	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1384	 1	 9.99	 1.7	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1385	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1386	 1	 10.14	 2.29	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1387	 1	 2.14	 0.44	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1388	 1	 7.98	 2.08	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1389	 1	 11.99	 1.38	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1390	 1	 5.73	 0.76	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1391	 1	 2.69	 0.6	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1392	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1393	 1	 5.6	 1.42	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1394	 1	 19.72	 3.24	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1395	 1	 3.97	 0.79	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1396	 1	 2.96	 0.65	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1397	 1	 1.43	 0.22	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1398	 1	 12.94	 3.08	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1399	 1	 12.36	 2.42	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1400	 1	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 1401	 1	 5.43	 0.77	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1402	 1	 3.95	-5.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1403	 1	 9.88	 2.68	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1404	 1	 7.64	 2.18	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1405	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1406	 1	 7.25	-3.8	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1407	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1408	 1	 16.78	-0.95	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1409	 1	 7.69	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1410	 1	 5.62	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1411	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1412	 1	 5.44	-3.86	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1413	 1	 10.43	-3.85	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1414	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1415	 1	 6.83	-0.96	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1416	 1	 4.31	-0.97	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1417	 1	 5.28	-3.86	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1418	 1	 8.43	-3.85	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1419	 1	 5.07	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1420	 1	 4.24	 0.7	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1421	 1	 8.69	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1422	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1423	 1	 8.95	 1.87	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1424	 1	 5.66	 1.22	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1425	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1426	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1427	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1428	 1	 5.51	 1.34	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1429	 1	 3.16	 0.6	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1430	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1431	 1	 4.6	 0.98	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1432	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1433	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1434	 1	 5.24	-3.92	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1435	 1	 7.81	-3.96	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1436	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1437	 1	 6.07	-3.91	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1438	 1	 3.04	-3.9	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1439	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1440	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1441	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1442	 1	 8.7	-3.93	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1443	 1	 6.98	-3.87	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1444	 1	 6.3	-3.93	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1445	 1	 11.78	-3.91	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1446	 1	 13.69	 3.27	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1447	 1	 0	 0	 0	 157.44	 1	 1	 0	 345	 1	 1.1	 0.9;
	 1448	 1	 2.93	 0.48	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1449	 1	 2.42	 0.34	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1450	 1	 8.95	 2	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1451	 1	 12.1	 1.41	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1452	 1	 3.45	 0.68	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1453	 1	 10.59	 2.67	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1454	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1455	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1456	 1	 4.72	 0.8	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1457	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1458	 1	 7.85	 1.22	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1459	 1	 5.44	 0.51	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1460	 1	 0	 0	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1461	 1	 14.55	 1.6	 0	 0	 7	 1	 0	 138	 1	 1.1	 0.9;
	 1462	 1	 2.47	 0.4	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1463	 2	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1464	 1	 0	 0	 0	 0	 2	 1	 0	 138	 1	 1.1	 0.9;
	 1465	 1	 0.83	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
	 1466	 1	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 1467	 1	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 1468	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1469	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1470	 1	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 1471	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1472	 1	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 1473	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1474	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1475	 1	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 1476	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1477	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1478	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1479	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1480	 1	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 1481	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1482	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1483	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1484	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1485	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1486	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1487	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1488	 2	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1489	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1490	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1491	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1492	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1493	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1494	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1495	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1496	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1497	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1498	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1499	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1500	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1501	 2	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1502	 2	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1503	 1	 0	 0	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1504	 1	 8.31	 1.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1505	 1	 6.85	 1.33	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1506	 1	 7.94	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1507	 1	 15.07	 4.49	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1508	 1	 16.61	 3.62	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1509	 1	 8.72	 2.24	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1510	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1511	 1	 14.87	 4.83	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1512	 1	 5.31	 1.23	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1513	 1	 8.16	 1.91	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1514	 1	 8.74	 1.8	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1515	 1	 9.31	 1.14	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1516	 1	 11.17	 2.15	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1517	 1	 11.29	 2.3	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1518	 1	 4.65	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1519	 1	 13.28	-3.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1520	 1	 27.77	-3.85	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1521	 1	 13.28	-3.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1522	 1	 3.6	-3.87	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1523	 1	 7.28	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1524	 1	 9.4	 2.18	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1525	 1	 2.18	 0.38	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1526	 1	 7.85	 1.64	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1527	 1	 6.86	 1.9	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1528	 1	 8.35	 1.3	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1529	 1	 1.92	 0.23	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1530	 1	 8.93	 2.35	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1531	 1	 3.69	 0.76	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1532	 1	 21.24	 5.82	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1533	 1	 0.89	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1534	 1	 12.76	 3.36	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1535	 1	 9.22	 2.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1536	 1	 10.37	 2.94	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1537	 1	 7.24	 1.35	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1538	 1	 13.72	 3.32	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1539	 1	 1.93	 0.42	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1540	 1	 9.93	 1.97	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1541	 1	 4.26	 0.57	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1542	 1	 4.77	 0.83	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1543	 1	 3.77	 0.58	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1544	 1	 1.68	 0.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1545	 1	 7.71	 0.98	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1546	 1	 9.75	 1.28	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1547	 1	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 1548	 1	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 1549	 1	 6.49	 1.37	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1550	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1551	 1	 9.03	 0.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1552	 1	 8.48	 2.59	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1553	 1	 9.07	 1.52	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1554	 1	 12.94	 4.11	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1555	 1	 5.69	 1.27	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1556	 1	 10.88	 2.39	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1557	 1	 16.3	 3.54	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1558	 1	 5.81	 0.55	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1559	 1	 6.57	 0.6	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1560	 1	 5.91	 1.07	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1561	 1	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 1562	 1	 5.32	 0.94	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1563	 1	 6.68	 1.2	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1564	 1	 34.41	 9.57	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1565	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1566	 1	 7.77	 1.43	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1567	 1	 3.68	 0.89	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1568	 1	 9.22	 1.97	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1569	 1	 7.48	 1.31	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1570	 1	 9.03	 2.08	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1571	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1572	 1	 5.16	 1.17	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1573	 1	 13.4	 3.82	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1574	 1	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 1575	 1	 7.38	 0.95	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1576	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1577	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1578	 1	 15.19	 4.67	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1579	 1	 6.28	 1.16	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1580	 1	 14.6	 4.75	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1581	 1	 8.93	 1.94	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1582	 1	 6.74	 1.3	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1583	 1	 5.27	 1.1	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1584	 1	 6.46	 1.33	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1585	 1	 3.01	 0.47	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1586	 1	 5.21	 1.22	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1587	 1	 10.43	 2.45	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1588	 1	 6.95	 2.02	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1589	 1	 6.97	 0.78	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1590	 1	 6.38	 1.67	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1591	 1	 5.64	 1.13	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1592	 1	 7.9	 1.42	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1593	 1	 6.42	 1.53	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1594	 1	 6.74	 0.66	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1595	 1	 7.12	 1.16	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1596	 1	 7.46	 1.62	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1597	 1	 20.13	 5.54	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1598	 1	 7.13	 1.62	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1599	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1600	 1	 41.14	 12.94	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1601	 1	 4.8	 0.96	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1602	 1	 9.03	 2.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1603	 1	 7.44	 1.3	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1604	 1	 10.16	 2.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1605	 1	 6.87	 1.54	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1606	 1	 4.97	 0.73	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1607	 1	 4.04	 0.81	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1608	 1	 5.07	 1.12	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1609	 1	 21.72	 3.13	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1610	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1611	 1	 11.48	 3.34	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1612	 1	 12.43	 1.57	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1613	 1	 3.85	 0.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1614	 1	 7.98	 1.26	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1615	 1	 14.67	 2.89	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1616	 1	 9.79	 3.02	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1617	 1	 6.29	 1.38	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1618	 1	 14.35	 2.3	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1619	 1	 4.46	 0.49	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1620	 1	 15.23	 1.98	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1621	 1	 5.35	 1.11	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1622	 1	 6.72	 1.31	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1623	 1	 7.98	 1.79	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1624	 1	 3.66	 1	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1625	 1	 9.81	 2.18	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1626	 1	 11.05	 2.54	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1627	 1	 7.56	 2.15	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1628	 1	 10.08	 2.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1629	 1	 5.39	 1.54	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1630	 1	 6.91	 1.76	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1631	 1	 8.03	 2.01	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1632	 1	 4.17	 1.12	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1633	 1	 4.66	 0.94	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1634	 1	 7.24	 0.81	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1635	 1	 5.08	 1.19	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1636	 1	 7.26	 1.55	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1637	 1	 6.5	 1.74	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1638	 1	 5.29	 0.62	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1639	 1	 6.01	 0.98	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1640	 1	 6.92	 1.03	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1641	 1	 7.83	 1.35	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1642	 1	 7.32	 1.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1643	 1	 13.54	 3.16	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1644	 1	 17.34	 3.88	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1645	 1	 6.53	 1.09	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1646	 1	 10.75	 2.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1647	 1	 8.68	 2.33	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1648	 1	 2.11	 0.44	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1649	 1	 7.87	 1.5	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1650	 1	 10.54	 1.75	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1651	 1	 43.76	 13.53	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1652	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1653	 1	 9.6	 1.09	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1654	 1	 6	 1.32	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1655	 1	 9.14	 1.76	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1656	 1	 6.54	 1.38	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1657	 1	 25.63	 3.58	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1658	 1	 7.54	 0.79	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1659	 1	 11.22	 1.96	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1660	 1	 6.95	 0.91	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1661	 1	 6.65	 1.83	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1662	 1	 8.51	 0.95	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1663	 1	 5.53	 1.63	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1664	 1	 9.52	 1.73	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1665	 1	 19.64	-3.22	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1666	 1	 4.26	 1.02	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1667	 1	 7.31	 1.57	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1668	 1	 13.01	 1.77	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1669	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1670	 1	 7.13	 1.07	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1671	 1	 5.73	 1.28	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1672	 1	 7.86	 1.49	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1673	 1	 9.55	 1.81	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1674	 1	 3.05	 0.45	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1675	 1	 11.73	 2.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1676	 1	 31.61	 9.05	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1677	 1	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 1678	 1	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 1679	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1680	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1681	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1682	 1	 9.98	 2.29	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1683	 1	 3.04	 0.3	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1684	 1	 4.95	 1.02	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1685	 1	 11.39	 2.18	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1686	 1	 3.16	 0.72	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1687	 1	 4.96	 1.12	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1688	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1689	 1	 20.89	 7.35	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1690	 1	 24.27	 8.32	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1691	 1	 12.05	 2.18	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1692	 1	 10.39	 3.32	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1693	 1	 10.68	 2.65	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1694	 1	 26.09	 9.11	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1695	 1	 27.26	 4.5	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1696	 1	 15.13	 4	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1697	 1	 13.47	-3.24	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1698	 1	 24.93	 6.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1699	 1	 11.4	 2.43	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1700	 1	 7.59	 1.69	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1701	 1	 6.08	 1.27	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1702	 1	 8.18	 1.55	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1703	 1	 18.87	 2.95	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1704	 1	 5.74	 1.2	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1705	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1706	 1	 4.86	 0.99	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1707	 1	 8.41	 1.7	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1708	 1	 9.28	 1.28	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1709	 1	 10.66	 3.08	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1710	 1	 6.5	 0.91	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1711	 1	 6.06	 1.14	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1712	 1	 6.95	 0.73	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1713	 1	 49.36	 13.9	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1714	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1715	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1716	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1717	 1	 51.18	 15.56	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1718	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1719	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1720	 1	 9.58	 2.83	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1721	 1	 3.78	 0.52	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1722	 1	 7.67	 1.51	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1723	 1	 11.64	 2.29	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1724	 1	 7.52	 1.71	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1725	 1	 13.07	 2.05	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1726	 1	 10.42	 3.16	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1727	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1728	 1	 15.16	 3.53	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1729	 1	 7.82	 1.19	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1730	 1	 8.2	 2.09	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1731	 1	 6.85	 0.74	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1732	 1	 7.76	 1.14	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1733	 1	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 1734	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1735	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1736	 1	 68.53	 22.95	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1737	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1738	 1	 10.11	 1.77	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1739	 1	 21.21	 4.31	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1740	 1	 6.54	 1.48	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1741	 1	 4.42	 1.33	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1742	 1	 9.96	 2.28	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1743	 1	 9.52	 2.04	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1744	 1	 13.16	 2.91	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1745	 1	 11.32	 2.92	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1746	 1	 8.95	 1.09	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1747	 1	 21.2	 5.65	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1748	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1749	 1	 24.56	 4.04	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1750	 1	 22.17	 6.12	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1751	 1	 16.55	 4.49	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1752	 1	 29.17	 9.41	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1753	 1	 26.61	 7.81	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1754	 1	 12.77	 3.08	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1755	 1	 8.45	 2.2	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1756	 1	 7.82	 0.94	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1757	 1	 9.07	 1.33	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1758	 1	 6.45	 0.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1759	 1	 10.43	 2.3	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1760	 1	 10.72	 1.64	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1761	 1	 5.35	 1.24	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1762	 1	 8.37	 2.4	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1763	 1	 8.01	 1.04	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1764	 1	 7.45	 0.96	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1765	 1	 11.46	 2.24	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1766	 1	 6.75	 1.06	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1767	 1	 7.57	 1.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1768	 1	 11.15	 2.17	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1769	 1	 20.47	 6.07	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1770	 1	 9.19	 1.4	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1771	 1	 7.33	 1.66	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1772	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1773	 1	 8.7	 1.65	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1774	 1	 5.6	 0.69	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1775	 1	 7.13	 1.78	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1776	 1	 4.08	 0.6	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1777	 1	 4.6	 0.59	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1778	 1	 11.89	 2.42	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1779	 1	 9.83	 2.51	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1780	 1	 9.16	 1.34	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1781	 1	 11.89	 1.96	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1782	 1	 9.32	 1.31	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1783	 1	 5.12	 0.5	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1784	 1	 4.99	 1.31	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1785	 1	 9.86	 1.98	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1786	 1	 17.83	 3.14	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1787	 1	 8.36	 1.86	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1788	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1789	 1	 8.04	 0.88	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1790	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1791	 1	 16.29	 3.89	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1792	 1	 7.56	 1.02	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1793	 1	 11.17	 2.97	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1794	 1	 10.09	 1.65	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1795	 1	 19.79	 7.28	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1796	 1	 64.88	 22.98	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1797	 1	 23.7	 4.02	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1798	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1799	 1	 11.16	 2.5	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1800	 1	 9.07	 2.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1801	 1	 9.16	 2.88	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1802	 1	 39.78	 12.57	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1803	 1	 8.09	 1.77	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1804	 1	 11.52	 2.38	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1805	 1	 5.9	 1.27	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1806	 1	 8.84	 1.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1807	 1	 2.34	 0.43	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1808	 1	 7.67	 1.43	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1809	 1	 6.71	 0.93	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1810	 1	 7.22	 2.04	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1811	 1	 4.43	 0.99	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1812	 1	 23.98	 7.18	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1813	 1	 38.82	 13.59	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1814	 1	 26.03	 9.53	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1815	 1	 16.14	 3.05	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1816	 1	 16.78	 2.69	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1817	 1	 13.48	 2.28	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1818	 1	 9.18	 2.53	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1819	 1	 13.79	 2.25	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1820	 1	 7.69	 1.03	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1821	 1	 21.23	 4.17	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1822	 1	 11.56	 2.59	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1823	 1	 6.01	 1.22	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1824	 1	 15.13	 4.09	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1825	 1	 8.71	 1.91	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1826	 1	 7.22	-0.01	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1827	 1	 10.94	 2.41	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1828	 1	 15.72	 4.29	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1829	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1830	 1	 18.2	 5.57	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1831	 1	 5.87	 0.81	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1832	 1	 7.52	 1.41	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1833	 1	 4.32	 0.47	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1834	 1	 17.8	 2.34	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1835	 1	 12.1	 3.84	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1836	 1	 9.97	 1.74	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1837	 1	 8.91	 1.39	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1838	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1839	 1	 47.08	 12.6	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1840	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1841	 1	 8.4	 1.71	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1842	 1	 15.01	 3.94	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1843	 1	 2.28	 0.39	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1844	 1	 5.82	 1.23	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1845	 1	 8.22	 1.46	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1846	 1	 4.91	 0.85	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1847	 1	 3.22	 0.33	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1848	 1	 2.74	 0.65	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1849	 1	 8.77	 1.27	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1850	 1	 2.86	 0.61	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1851	 1	 5.8	 0.89	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1852	 1	 5.71	 1.44	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1853	 1	 0	 0	 0	 0	 1	 1	 0	 230	 1	 1.1	 0.9;
	 1854	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1855	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1856	 1	 0	 0	 0	 0	 1	 1	 0	 345	 1	 1.1	 0.9;
	 1857	 1	 0	 0	 0	 0	 1	 1	 0	 138	 1	 1.1	 0.9;
	 1858	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1859	 1	 16.29	 4.05	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1860	 1	 5.4	 1.45	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1861	 1	 14.11	 3.12	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1862	 1	 10.54	 1.64	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1863	 1	 6.25	 1.41	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1864	 1	 12.76	 3.18	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1865	 1	 10.47	 2.37	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1866	 1	 6.08	 1.29	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1867	 1	 9.75	 1.27	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1868	 1	 15.94	 2.59	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1869	 1	 3.72	 0.58	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1870	 1	 4.8	 1.09	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1871	 1	 0	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1872	 1	 10.52	 3.01	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1873	 1	 8.86	 1.43	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1874	 1	 22.53	 6.13	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1875	 1	 6.78	 1.33	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1876	 1	 17.86	 5.89	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1877	 1	 21.45	 4.59	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1878	 1	 13.7	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1879	 1	 8.92	 0.88	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1880	 1	 24.96	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1881	 1	 9.86	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1882	 1	 12.81	 2.15	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1883	 1	 4.6	 0.8	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1884	 1	 6.13	 1.49	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1885	 1	 8.17	 1.02	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1886	 1	 4.45	 1.04	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1887	 1	 11.63	 2.07	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1888	 1	 10.16	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1889	 1	 6.6	-3.91	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1890	 1	 5.69	-3.9	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1891	 1	 6.94	-3.87	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1892	 1	 21.49	 0	 0	 0	 1	 1	 0	 69	 1	 1.1	 0.9;
	 1893	 1	 2.6	 0.48	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1894	 1	 29.16	 7.76	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1895	 1	 7.36	 0.9	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1896	 1	 9.07	 1.67	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1897	 1	 9.11	 1.96	 0	 0	 7	 1	 0	 69	 1	 1.1	 0.9;
	 1898	 1	 0	 0	 0	 0	 2	 1	 0	 69	 1	 1.1	 0.9;
];

mpc_regionR10.gen = [
%	bus         Pg          Qg          Qmax        Qmin        Vg          mBase       status      Pmax        Pmin        Pc1         Pc2         Qc1min      Qc1max      Qc2min      Qc2max      ramp_agc    ramp_10     ramp_30     ramp_q      apf         
	 1	 756.6	 105.95	 679.6	-467.7	 1	 100	 1	 1403.2	 110	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 1	 756.6	 105.95	 679.6	-467.7	 1	 100	 1	 1403.2	 110	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 1	 756.6	 105.95	 679.6	-467.7	 1	 100	 1	 1403.2	 110	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 2	 230.45	 31	 199	-137	 1	 100	 1	 410.9	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 410.9;
	 2	 230.45	 31	 199	-137	 1	 100	 1	 410.9	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 410.9;
	 3	 124.4	 12.1	 77.5	-53.3	 1	 100	 1	 160	 88.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 160;
	 3	 123.55	 12.1	 77.5	-53.3	 1	 100	 1	 160	 87.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 160;
	 3	 122.95	 12.1	 77.5	-53.3	 1	 100	 1	 160	 85.9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 160;
	 3	 209.55	 21.25	 136.4	-93.9	 1	 100	 1	 281.7	 137.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 281.7;
	 3	 208.55	 21.25	 136.4	-93.9	 1	 100	 1	 281.7	 135.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 281.7;
	 3	 208.5	 21.25	 136.4	-93.9	 1	 100	 1	 281.7	 135.3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 281.7;
	 4	 127	 29.2	 126.4	-68	 1	 100	 1	 204	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 204;
	 4	 127	 29.2	 126.4	-68	 1	 100	 1	 204	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 204;
	 4	 11.2	 1.55	 9.9	-6.8	 1	 100	 1	 20.4	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20.4;
	 4	 32.75	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 4	 50.8	 11.7	 50.6	-27.2	 1	 100	 1	 81.6	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 81.6;
	 4	 42.85	 5.95	 38.1	-26.2	 1	 100	 1	 78.7	 7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 78.7;
	 5	 191	 45.4	 196.5	-105.7	 1	 100	 1	 317	 65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 317;
	 5	 141.5	 28.35	 122.7	-66	 1	 100	 1	 198	 85	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 198;
	 5	 141.5	 28.35	 122.7	-66	 1	 100	 1	 198	 85	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 198;
	 6	 150	 26.8	 115.9	-62.3	 1	 100	 1	 187	 113	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 187;
	 6	 150	 26.8	 115.9	-62.3	 1	 100	 1	 187	 113	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 187;
	 6	 171.05	 38.95	 168.6	-90.7	 1	 100	 1	 272.1	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 272.1;
	 7	 142.65	 26.5	 114.8	-61.8	 1	 100	 1	 185.3	 100	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 185.3;
	 7	 142.65	 26.5	 114.8	-61.8	 1	 100	 1	 185.3	 100	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 185.3;
	 7	 185.5	 45.95	 198.9	-107	 1	 100	 1	 321	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 321;
	 8	 142.65	 26.5	 114.8	-61.8	 1	 100	 1	 185.3	 100	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 185.3;
	 8	 142.65	 26.5	 114.8	-61.8	 1	 100	 1	 185.3	 100	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 185.3;
	 8	 185.5	 45.95	 198.9	-107	 1	 100	 1	 321	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 321;
	 9	 128.3	 26	 112.5	-60.5	 1	 100	 1	 181.6	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 181.6;
	 9	 128.3	 26	 112.5	-60.5	 1	 100	 1	 181.6	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 181.6;
	 9	 128.3	 26	 112.5	-60.5	 1	 100	 1	 181.6	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 181.6;
	 9	 131.25	 26.85	 116.2	-62.5	 1	 100	 1	 187.5	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 187.5;
	 9	 102	 29.2	 126.4	-68	 1	 100	 1	 204	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 204;
	 9	 102	 29.2	 126.4	-68	 1	 100	 1	 204	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 204;
	 10	 122	 24.9	 107.8	-58	 1	 100	 1	 174	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 174;
	 10	 122	 24.9	 107.8	-58	 1	 100	 1	 174	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 174;
	 10	 122	 24.9	 107.8	-58	 1	 100	 1	 174	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 174;
	 10	 122	 24.9	 107.8	-58	 1	 100	 1	 174	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 174;
	 10	 158.5	 38.85	 168	-90.3	 1	 100	 1	 271	 46	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 271;
	 10	 158.5	 38.85	 168	-90.3	 1	 100	 1	 271	 46	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 271;
	 11	 122	 24.9	 107.8	-58	 1	 100	 1	 174	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 174;
	 11	 122	 24.9	 107.8	-58	 1	 100	 1	 174	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 174;
	 11	 122	 24.9	 107.8	-58	 1	 100	 1	 174	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 174;
	 11	 122	 24.9	 107.8	-58	 1	 100	 1	 174	 70	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 174;
	 11	 158.5	 38.85	 168	-90.3	 1	 100	 1	 271	 46	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 271;
	 11	 158.5	 38.85	 168	-90.3	 1	 100	 1	 271	 46	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 271;
	 12	 64.4	 15.55	 67.4	-36.3	 1	 100	 1	 108.8	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 108.8;
	 12	 64.4	 15.55	 67.4	-36.3	 1	 100	 1	 108.8	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 108.8;
	 12	 66.8	 16.25	 70.4	-37.9	 1	 100	 1	 113.6	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 113.6;
	 12	 106.65	 24.8	 107.4	-57.8	 1	 100	 1	 173.3	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 173.3;
	 12	 16	 3.85	 16.7	-9	 1	 100	 1	 27	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27;
	 12	 16	 3.85	 16.7	-9	 1	 100	 1	 27	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27;
	 13	 33.15	 4.55	 29.2	-20.1	 1	 100	 1	 60.3	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.3;
	 13	 33.15	 4.55	 29.2	-20.1	 1	 100	 1	 60.3	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.3;
	 13	 29.55	 7.6	 32.9	-17.7	 1	 100	 1	 53.1	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53.1;
	 13	 130	 24.35	 105.4	-56.7	 1	 100	 1	 170	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 170;
	 13	 19.25	 4.95	 21.4	-11.5	 1	 100	 1	 34.5	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 34.5;
	 13	 38.75	 10.55	 45.6	-24.5	 1	 100	 1	 73.5	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 73.5;
	 13	 106	 17.45	 75.6	-40.7	 1	 100	 1	 122	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 122;
	 14	 121.9	 22	 95.3	-51.3	 1	 100	 1	 153.8	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 153.8;
	 14	 121.9	 22	 95.3	-51.3	 1	 100	 1	 153.8	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 153.8;
	 14	 121.9	 22	 95.3	-51.3	 1	 100	 1	 153.8	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 153.8;
	 14	 90.55	 19.45	 84.3	-45.4	 1	 100	 1	 136.1	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 136.1;
	 14	 187.25	 45.05	 194.9	-104.8	 1	 100	 1	 314.5	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 314.5;
	 14	 71.75	 7.8	 50.1	-34.5	 1	 100	 1	 103.5	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 103.5;
	 14	 71.75	 7.8	 50.1	-34.5	 1	 100	 1	 103.5	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 103.5;
	 14	 71.75	 7.8	 50.1	-34.5	 1	 100	 1	 103.5	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 103.5;
	 14	 71.75	 7.8	 50.1	-34.5	 1	 100	 1	 103.5	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 103.5;
	 15	 71.8	 16.25	 70.4	-37.9	 1	 100	 1	 113.6	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 113.6;
	 15	 193.65	 0	 113.3	-113.3	 1	 100	 1	 312.3	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 312.3;
	 15	 181.95	 21.8	 139.9	-96.3	 1	 100	 1	 288.9	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 288.9;
	 15	 254.5	 31.25	 200.5	-138	 1	 100	 1	 414	 95	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 414;
	 17	 28.55	 7.6	 32.9	-17.7	 1	 100	 1	 53.1	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53.1;
	 17	 65.5	 13.05	 56.4	-30.3	 1	 100	 1	 91	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 91;
	 17	 28.55	 7.6	 32.9	-17.7	 1	 100	 1	 53.1	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53.1;
	 17	 134.75	 26.4	 114.3	-61.5	 1	 100	 1	 184.5	 85	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 184.5;
	 17	 134.75	 26.4	 114.3	-61.5	 1	 100	 1	 184.5	 85	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 184.5;
	 17	 22.3	 6.35	 27.6	-14.9	 1	 100	 1	 44.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 44.6;
	 17	 100.3	 28.7	 124.3	-66.9	 1	 100	 1	 200.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 200.6;
	 17	 91	 9.95	 63.9	-44	 1	 100	 1	 132	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 132;
	 17	 71	 9.95	 63.9	-44	 1	 100	 1	 132	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 132;
	 17	 71	 9.95	 63.9	-44	 1	 100	 1	 132	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 132;
	 18	 62.5	 12.2	 52.7	-28.3	 1	 100	 1	 85	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 85;
	 19	 113.3	 16.25	 70.4	-37.9	 1	 100	 1	 113.6	 113	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 113.6;
	 19	 113.3	 16.25	 70.4	-37.9	 1	 100	 1	 113.6	 113	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 113.6;
	 19	 161.87	 23.35	 101.1	-54.4	 1	 100	 1	 163.2	 160.54	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 163.2;
	 19	 76.25	 6.1	 39	-26.8	 1	 100	 1	 80.5	 72	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 80.5;
	 19	 66.86	 5.4	 34.5	-23.7	 1	 100	 1	 71.2	 62.52	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 71.2;
	 19	 66.86	 5.4	 34.5	-23.7	 1	 100	 1	 71.2	 62.52	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 71.2;
	 20	 52.08	 0	 25.7	-25.7	 1	 100	 1	 52.08	 52.08	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 65.1;
	 21	 50.4	 0	 24.9	-24.9	 1	 100	 1	 50.4	 50.4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 63;
	 22	 40.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 22	 40.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 22	 40.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 22	 40.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 22	 40.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 22	 40.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 22	 40.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 22	 40.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 22	 40.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 22	 40.25	 8.65	 37.5	-20.2	 1	 100	 1	 60.5	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 23	 32.15	 4.1	 26.3	-18.1	 1	 100	 1	 54.3	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 54.3;
	 24	 69.3	 16.25	 70.4	-37.9	 1	 100	 1	 113.6	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 113.6;
	 24	 69.3	 16.25	 70.4	-37.9	 1	 100	 1	 113.6	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 113.6;
	 24	 28.55	 7.6	 32.9	-17.7	 1	 100	 1	 53.1	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53.1;
	 24	 28.55	 7.6	 32.9	-17.7	 1	 100	 1	 53.1	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53.1;
	 25	 78.125	 17.9	 77.5	-41.7	 1	 100	 1	 125	 31.25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 125;
	 25	 78.125	 17.9	 77.5	-41.7	 1	 100	 1	 125	 31.25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 125;
	 25	 28.55	 7.6	 32.9	-17.7	 1	 100	 1	 53.1	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53.1;
	 25	 28.55	 7.6	 32.9	-17.7	 1	 100	 1	 53.1	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 53.1;
	 25	 59.15	 5.9	 37.9	-26.1	 1	 100	 1	 78.3	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 78.3;
	 26	 10	 0	 0	 0	 1	 100	 1	 10	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10;
	 26	 10	 0	 0	 0	 1	 100	 1	 10	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10;
	 26	 10	 0	 0	 0	 1	 100	 1	 10	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10;
	 26	 10	 0	 0	 0	 1	 100	 1	 10	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 10;
	 27	 23	 2.7	 17.4	-12	 1	 100	 1	 36	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 36;
	 28	 6.45	 0.75	 4.8	-3.3	 1	 100	 1	 9.9	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 9.9;
	 28	 6.45	 0.75	 4.8	-3.3	 1	 100	 1	 9.9	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 9.9;
	 28	 6.45	 0.75	 4.8	-3.3	 1	 100	 1	 9.9	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 9.9;
	 28	 89.9	 7.5	 48.3	-33.3	 1	 100	 1	 99.8	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 99.8;
	 31	 14.05	 1.95	 12.6	-8.7	 1	 100	 1	 26.1	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 26.1;
	 32	 1.765	 0.63	 2.27	-1.01	 1	 100	 1	 3.03	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.03;
	 32	 1.765	 0.63	 2.27	-1.01	 1	 100	 1	 3.03	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.03;
	 32	 1.765	 0.63	 2.27	-1.01	 1	 100	 1	 3.03	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.03;
	 32	 1.765	 0.63	 2.27	-1.01	 1	 100	 1	 3.03	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.03;
	 32	 1.765	 0.63	 2.27	-1.01	 1	 100	 1	 3.03	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.03;
	 32	 1.765	 0.63	 2.27	-1.01	 1	 100	 1	 3.03	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.03;
	 32	 1.765	 0.63	 2.27	-1.01	 1	 100	 1	 3.03	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.03;
	 32	 1.765	 0.63	 2.27	-1.01	 1	 100	 1	 3.03	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.03;
	 32	 1.765	 0.63	 2.27	-1.01	 1	 100	 1	 3.03	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.03;
	 32	 1.765	 0.63	 2.27	-1.01	 1	 100	 1	 3.03	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.03;
	 32	 1.765	 0.63	 2.27	-1.01	 1	 100	 1	 3.03	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.03;
	 32	 1.765	 0.63	 2.27	-1.01	 1	 100	 1	 3.03	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.03;
	 32	 1.765	 0.63	 2.27	-1.01	 1	 100	 1	 3.03	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.03;
	 32	 1.765	 0.63	 2.27	-1.01	 1	 100	 1	 3.03	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.03;
	 32	 1.765	 0.63	 2.27	-1.01	 1	 100	 1	 3.03	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.03;
	 1463	 15	 2.5	 7	-2	 1	 100	 1	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30;
	 1463	 15	 2.5	 7	-2	 1	 100	 1	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30;
	 1463	 0	 0	 0	 0	 1	 100	 0	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30;
	 1463	 0	 0	 0	 0	 1	 100	 0	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 30;
	 1488	 29.5	 11.25	 40.5	-18	 1	 100	 1	 54	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 54;
	 1488	 17.125	 4.75	 18.5	-9	 1	 100	 1	 27	 7.25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27;
	 1488	 17.125	 4.75	 18.5	-9	 1	 100	 1	 27	 7.25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27;
	 1488	 17.125	 4.75	 18.5	-9	 1	 100	 1	 27	 7.25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27;
	 1488	 17.125	 4.75	 18.5	-9	 1	 100	 1	 27	 7.25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27;
	 1501	 15.1	 3.9	 16.9	-9.1	 1	 100	 1	 27.2	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.2;
	 1502	 16	 3.85	 16.7	-9	 1	 100	 1	 27	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27;
	 1502	 16	 3.85	 16.7	-9	 1	 100	 1	 27	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27;
	 1502	 16	 3.85	 16.7	-9	 1	 100	 1	 27	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27;
	 1502	 18.4	 5.6	 20.1	-8.9	 1	 100	 1	 26.8	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 26.8;
];

mpc_regionR10.branch = [
%	fbus        tbus        r           x           b           rateA       rateB       rateC       ratio       angle       status      angmin      angmax      
	 1	 166	 0.000157	 0.003543	 0.35449	 3339	 3505.95	 3672.9	 0	 0	 1	-30	 30;
	 1	 510	 0.000271	 0.007571	 0.871	 4451	 4673.55	 4896.1	 0	 0	 1	-30	 30;
	 1	 1466	 6.9e-05	 0.0055	 0	 2000	 2000	 2000	 1	 0	 1	-30	 30;
	 1	 1466	 6.9e-05	 0.0055	 0	 2000	 2000	 2000	 1	 0	 1	-30	 30;
	 1470	 2	 0.000679	 0.011964	 0.1281	 1046	 1098.3	 1150.6	 0	 0	 1	-30	 30;
	 2	 1471	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2	 1471	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 3	 162	 0.001286	 0.014571	 0.1328	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 3	 1447	 0.001186	 0.023929	 0.44654	 1737	 1823.85	 1910.7	 0	 0	 1	-30	 30;
	 3	 1472	 0.00014	 0.010525	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 3	 1472	 0.00014	 0.010525	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 1473	 3	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1473	 3	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 3	 1548	 0.002	 0.022721	 0.20733	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 4	 46	 0.02315	 0.12075	 0.03173	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 4	 50	 0.013	 0.101229	 0.02633	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 4	 51	 0.009343	 0.06765	 0.03644	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 4	 61	 0.041257	 0.172314	 0.05396	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 4	 120	 0.01345	 0.185536	 0.06731	 388	 407.4	 426.8	 0	 0	 1	-30	 30;
	 4	 1455	 0.099843	 0.305471	 0.06753	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 4	 1474	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 4	 1474	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 5	 7	 5.7e-05	 0.000964	 0.00976	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 5	 1475	 0.000529	 0.028567	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 5	 1475	 0.000529	 0.028567	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 6	 1042	 0.0057	 0.038036	 0.07178	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 6	 1102	 0.009421	 0.106586	 0.19704	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 6	 1477	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 6	 1477	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 7	 8	 0	 1e-05	 3e-05	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 1466	 7	 0.000121	 0.001557	 0.02376	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 8	 9	 4.3e-05	 0.000771	 0.01285	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 1466	 8	 0.000121	 0.001486	 0.02498	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 9	 162	 0.000293	 0.003043	 0.04731	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 9	 162	 0.000293	 0.003043	 0.04731	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30;
	 9	 1478	 0.001943	 0.085478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 9	 1478	 0.001943	 0.085478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 10	 193	 0.001357	 0.017936	 0.28803	 1251	 1313.55	 1376.1	 0	 0	 1	-30	 30;
	 10	 1479	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 10	 1479	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 10	 1480	 0	 1e-05	 2e-05	 1306	 1371.3	 1436.6	 0	 0	 1	-30	 30;
	 11	 166	 0.000421	 0.006636	 0.64582	 2588	 2717.4	 2846.8	 0	 0	 1	-30	 30;
	 11	 1311	 0.002129	 0.03015	 1.9815	 1813	 1903.65	 1994.3	 0	 0	 1	-30	 30;
	 11	 1480	 0.000102	 0.008148	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 11	 1480	 0.000102	 0.008148	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 12	 1102	 0.000329	 0.003436	 0.00646	 473	 496.65	 520.3	 0	 0	 1	-30	 30;
	 12	 1483	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 12	 1483	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1484	 12	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1484	 12	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 12	 1853	 0.000214	 0.001343	 0.00281	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 13	 579	 0.002771	 0.009807	 0.00221	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 13	 686	 0.001314	 0.00475	 0.00102	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 13	 689	 0.001293	 0.003629	 0.00094	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 13	 692	 0.000179	 0.000464	 0.00014	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 13	 693	 0.001429	 0.0085	 0.00224	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 13	 964	 0.002007	 0.008179	 0.00199	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 13	 967	 0.003164	 0.013157	 0.00307	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 13	 975	 0.003279	 0.018843	 0.00534	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 13	 1485	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 13	 1485	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 14	 699	 0.004443	 0.031693	 0.00983	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 14	 796	 0.001471	 0.012593	 0.00359	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 14	 797	 0.001121	 0.009764	 0.00268	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 14	 809	 0.000729	 0.004329	 0.00114	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 14	 813	 0.000607	 0.006893	 0.00266	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 14	 834	 0.002543	 0.02255	 0.006	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 14	 987	 0.003743	 0.023714	 0.00644	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 14	 1008	 0.000293	 0.003236	 0.00097	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 14	 1017	 0.003107	 0.011814	 0.00331	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 14	 1018	 0.002436	 0.008857	 0.00271	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 14	 1039	 0.003121	 0.027214	 0.00747	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 14	 1486	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 14	 1486	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 15	 1064	 0.000379	 0.004493	 0.07849	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 15	 1487	 0.00037	 0.029598	 0	 500	 500	 500	 0.98	 0	 1	-30	 30;
	 15	 1487	 0.00037	 0.029598	 0	 500	 500	 500	 0.98	 0	 1	-30	 30;
	 16	 1400	 0.000114	 0.001236	 0.0118	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 16	 1488	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 16	 1488	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 16	 1856	 0.003057	 0.034771	 0.31828	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 17	 604	 0.000107	 0.001871	 0.02004	 1046	 1098.3	 1150.6	 0	 0	 1	-30	 30;
	 17	 1490	 0.000282	 0.019731	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 17	 1490	 0.000282	 0.019731	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 17	 1677	 6.4e-05	 0.0007	 0.00682	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 18	 1092	 0.000764	 0.002543	 0.00064	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 18	 1251	 0.002121	 0.005693	 0.00129	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 18	 1253	 0.005814	 0.017664	 0.00387	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 18	 1491	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 18	 1491	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 19	 222	 0.0038	 0.02025	 0.00569	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 19	 248	 0.000607	 0.0051	 0.00151	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 19	 284	 0.000321	 0.004	 0.00129	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 19	 296	 0.002557	 0.010564	 0.0025	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 19	 314	 0.000114	 0.001414	 0.00044	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 19	 1492	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 19	 1492	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 20	 1072	 0.022321	 0.0538	 0.01519	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 20	 1493	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 20	 1493	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 21	 1069	 0.008571	 0.0262	 0.00566	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 22	 113	 0.024736	 0.1814	 0.05376	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 22	 1356	 0.003357	 0.018029	 0.00444	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 22	 1357	 0.000757	 0.00765	 0.00225	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 22	 1360	 0.005257	 0.029886	 0.00865	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 22	 1392	 0.009564	 0.043421	 0.01507	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 22	 1494	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 22	 1494	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 23	 1335	 0.0134	 0.0447	 0.01134	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 24	 753	 0.00055	 0.003586	 0.00704	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 24	 1495	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 24	 1495	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1496	 24	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1496	 24	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 25	 1250	 0.001571	 0.017329	 0.03293	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 25	 1497	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 25	 1497	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1498	 25	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1498	 25	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 26	 148	 0.0054	 0.021229	 0.00556	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 26	 858	 0.00985	 0.034836	 0.00785	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 26	 1411	 0.052214	 0.1907	 0.05869	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 26	 1499	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 26	 1499	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 27	 107	 0.014371	 0.050807	 0.01145	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 27	 110	 0.026636	 0.101336	 0.02841	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 27	 1043	 0.023221	 0.113464	 0.03139	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 28	 107	 0.019736	 0.085964	 0.02451	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 28	 108	 0.037129	 0.09975	 0.02263	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 28	 699	 0.01705	 0.088457	 0.02161	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 28	 1500	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 28	 1500	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 29	 1069	 0.0081	 0.027021	 0.00686	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 29	 1073	 0.0192	 0.065879	 0.01579	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 29	 1501	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 29	 1501	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 30	 1284	 0.001643	 0.005979	 0.00183	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 30	 1502	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 30	 1502	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 31	 59	 0.005671	 0.01165	 0.00022	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 31	 1511	 0.121807	 0.2266	 0.00531	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 32	 1451	 0.042936	 0.113814	 0.00289	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 32	 1893	 0.19305	 0.3594	 0.00842	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 33	 35	 0.014943	 0.092936	 0.02626	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 33	 38	 0.042321	 0.172657	 0.04221	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 33	 1458	 0.017007	 0.068121	 0.01717	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 33	 1504	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 33	 1504	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 34	 35	 0.011393	 0.044793	 0.01172	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 34	 36	 0.012579	 0.051207	 0.01248	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 36	 1057	 0.065486	 0.250479	 0.0707	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 36	 1506	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 36	 1506	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 37	 39	 0.108486	 0.201793	 0.00472	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 37	 1507	 0.144364	 0.268614	 0.00629	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1487	 38	 0.055914	 0.218493	 0.05871	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 38	 1507	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 38	 1507	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1504	 39	 0.05355	 0.2373	 0.00541	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 39	 1896	 0.0636	 0.195186	 0.00529	 80	 84	 88	 0	 0	 1	-30	 30;
	 40	 1460	 0.0188	 0.0753	 0.01898	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1487	 40	 0.028564	 0.364436	 0.11526	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1487	 40	 0.028564	 0.364436	 0.11526	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 40	 1508	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 40	 1508	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 41	 42	 0.029471	 0.118136	 0.02981	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 41	 1457	 0.026479	 0.109421	 0.02592	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 42	 1062	 0.010764	 0.115529	 0.03701	 317	 332.85	 348.7	 0	 0	 1	-30	 30;
	 1471	 42	 0.004071	 0.050529	 0.0219	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 1471	 43	 0.006736	 0.061436	 0.02234	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1470	 44	 0.000857	 0.0106	 0.09826	 792	 831.6	 871.2	 0	 0	 1	-30	 30;
	 44	 1509	 0.001681	 0.073981	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 44	 1509	 0.001681	 0.073981	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 45	 114	 0.032121	 0.194886	 0.04996	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 45	 125	 0.034764	 0.1649	 0.03977	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 45	 1076	 0.021921	 0.103836	 0.025	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1509	 45	 0.00375	 0.052136	 0.02867	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 46	 1456	 0.051443	 0.176943	 0.04254	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 47	 48	 0.214314	 0.138807	 0.00264	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 48	 122	 0.379729	 0.4726	 0.01031	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 48	 123	 0.398871	 0.545643	 0.00977	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1474	 48	 0.023371	 0.169307	 0.00425	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 1474	 49	 0.040186	 0.072514	 0.00105	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 50	 51	 0.004914	 0.0203	 0.00481	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 50	 52	 0.016979	 0.064564	 0.01809	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 50	 63	 0.018057	 0.074579	 0.01766	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 50	 1195	 0.028371	 0.130343	 0.03346	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 51	 1195	 0.031721	 0.148229	 0.03681	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 51	 1510	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 51	 1510	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 52	 1183	 0.021714	 0.074521	 0.01786	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 53	 60	 0.06415	 0.2247	 0.00622	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1474	 53	 0.0569	 0.265464	 0.00611	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1510	 53	 0.089979	 0.258157	 0.00397	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 54	 55	 0.108757	 0.246814	 0.00493	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1474	 54	 0.187671	 0.62745	 0.00997	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 55	 56	 0.066579	 0.073229	 0.00098	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 56	 57	 0.028179	 0.02525	 0.00051	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 57	 58	 0.034779	 0.052136	 0.00095	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 58	 59	 0.0072	 0.015136	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 60	 1511	 0.303179	 0.196436	 0.00374	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 60	 1512	 0.040043	 0.11775	 0.00241	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 61	 71	 0.030707	 0.108636	 0.02451	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 61	 1511	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 61	 1511	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 62	 69	 0.024736	 0.062214	 0.01612	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 62	 71	 0.019836	 0.04605	 0.01403	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 62	 1512	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 62	 1512	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 63	 64	 0.010914	 0.029907	 0.0065	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 63	 1395	 0.034079	 0.079164	 0.02414	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 63	 1513	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 63	 1513	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 64	 67	 0.005286	 0.012736	 0.00359	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 65	 1517	 0.046886	 0.092836	 0.00136	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 66	 1514	 0.011129	 0.017757	 0.00041	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 66	 1517	 0.039914	 0.028279	 0.00045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 67	 68	 0.001593	 0.004129	 0.001	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 68	 69	 0.001529	 0.004186	 0.00091	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 68	 71	 0.00885	 0.021329	 0.00602	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 68	 1514	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 68	 1514	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 69	 73	 0.002936	 0.006807	 0.00207	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 69	 1515	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 69	 1515	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 70	 72	 0.020086	 0.02355	 0.00041	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1515	 70	 0.0238	 0.024043	 0.00032	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 70	 1517	 0.015329	 0.024471	 0.00056	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 71	 1516	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 71	 1516	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 72	 76	 0.111886	 0.079257	 0.00125	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1516	 72	 0.031664	 0.050543	 0.00116	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 73	 1517	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 73	 1517	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 74	 75	 0.034729	 0.028586	 0.00058	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 74	 77	 0.095386	 0.085479	 0.00175	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1517	 74	 0.02105	 0.04815	 0.00118	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1512	 76	 0.196129	 0.15525	 0.00196	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1513	 76	 0.411114	 0.291593	 0.00461	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 78	 79	 0.0018	 0.007471	 0.00174	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 78	 89	 0.004343	 0.011893	 0.00259	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 78	 96	 0.021014	 0.087564	 0.02734	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 78	 1518	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 78	 1518	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 79	 85	 0.002293	 0.009321	 0.00227	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 80	 81	 0.016357	 0.014657	 0.0003	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1518	 80	 0.026	 0.045729	 0.00086	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 80	 1520	 0.007143	 0.016336	 0.0004	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 82	 85	 0.001179	 0.0145	 0.00469	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 82	 92	 0.003057	 0.046736	 0.01506	 399	 418.95	 438.9	 0	 0	 1	-30	 30;
	 82	 1519	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 82	 1519	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1519	 83	 0.005314	 0.034264	 0.00109	 131	 137.55	 144.1	 0	 0	 1	-30	 30;
	 83	 1520	 0.006843	 0.053343	 0.001	 125	 131.25	 137.5	 0	 0	 1	-30	 30;
	 84	 1520	 0.014543	 0.009414	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 85	 86	 0.003079	 0.013414	 0.00382	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 85	 87	 0.002093	 0.008707	 0.00271	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 85	 89	 0.002679	 0.014429	 0.00396	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 85	 92	 0.004007	 0.059314	 0.02043	 399	 418.95	 438.9	 0	 0	 1	-30	 30;
	 85	 94	 0.019157	 0.08345	 0.02379	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 85	 1520	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 85	 1520	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 85	 1802	 0.042671	 0.282857	 0.07163	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 86	 87	 0.0024	 0.0084	 0.00279	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 86	 1440	 0.0161	 0.092579	 0.02626	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 87	 89	 0.001907	 0.006657	 0.00154	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 88	 1521	 0.003136	 0.019271	 0.00035	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 88	 1522	 0.042129	 0.22555	 0.00684	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 89	 95	 0.022371	 0.11065	 0.03237	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 89	 1521	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 89	 1521	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1518	 90	 0.010029	 0.023286	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1521	 90	 0.023886	 0.02155	 0.00036	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1519	 91	 0.077564	 0.054943	 0.00087	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 92	 99	 0.007471	 0.094614	 0.04897	 523	 549.15	 575.3	 0	 0	 1	-30	 30;
	 1487	 92	 0.0519	 0.262386	 0.06887	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 93	 101	 0.02385	 0.124414	 0.03269	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 93	 1065	 0.034179	 0.134543	 0.03527	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 93	 1802	 0.036486	 0.159193	 0.04551	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 94	 1439	 0.004386	 0.024321	 0.00739	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 94	 1522	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 94	 1522	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 95	 1446	 0.029229	 0.171671	 0.04694	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 96	 1802	 0.047886	 0.348293	 0.09377	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 97	 99	 0.005036	 0.071564	 0.03769	 567	 595.35	 623.7	 0	 0	 1	-30	 30;
	 97	 1523	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 97	 1523	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1523	 98	 0.261479	 0.324979	 0.00709	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 100	 1524	 0.296714	 0.192243	 0.00366	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 101	 104	 0.005007	 0.023879	 0.00691	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 102	 104	 0.005107	 0.026493	 0.00647	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 102	 135	 0.03715	 0.149014	 0.03764	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 102	 1524	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 102	 1524	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1524	 103	 0.046557	 0.136936	 0.00281	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 103	 1536	 0.143643	 0.422971	 0.00869	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1524	 105	 0.040757	 0.10325	 0.00204	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 105	 1525	 0.053879	 0.1841	 0.00401	 80	 84	 88	 0	 0	 1	-30	 30;
	 106	 107	 0.015514	 0.077971	 0.02031	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 106	 1073	 0.020729	 0.124621	 0.03782	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 106	 1525	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 106	 1525	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 108	 111	 0.017271	 0.048457	 0.01247	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 109	 1346	 0.078929	 0.209286	 0.00531	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 109	 1526	 0.070064	 0.239443	 0.00521	 80	 84	 88	 0	 0	 1	-30	 30;
	 109	 1527	 0.036986	 0.06505	 0.00122	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 109	 1528	 0.064943	 0.088529	 0.00196	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 110	 111	 0.0118	 0.0576	 0.01591	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 110	 114	 0.009586	 0.096107	 0.03204	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 110	 1526	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 110	 1526	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 111	 113	 0.026579	 0.078407	 0.01825	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 111	 1527	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 111	 1527	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 112	 113	 0.019657	 0.052779	 0.01196	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 112	 1528	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 112	 1528	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 114	 1067	 0.026571	 0.119786	 0.03193	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 114	 1529	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 114	 1529	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 115	 116	 0.277043	 0.48815	 0.00919	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1526	 115	 0.107521	 0.246029	 0.00601	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1529	 115	 0.094257	 0.420443	 0.00715	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 116	 117	 0.405343	 0.409993	 0.00543	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 117	 123	 0.119243	 0.316343	 0.00804	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 117	 1530	 0.079843	 0.18265	 0.00446	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 118	 1530	 0.050279	 0.049393	 0.00084	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 119	 121	 0.103729	 0.067157	 0.00128	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 120	 124	 0.011907	 0.045257	 0.01267	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 120	 1530	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 120	 1530	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1530	 121	 0.009836	 0.019471	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 122	 127	 0.136064	 0.278657	 0.00686	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 123	 1391	 0.167014	 0.382479	 0.00935	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 124	 126	 0.012557	 0.052193	 0.01219	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 125	 126	 0.025821	 0.122364	 0.02947	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 126	 1531	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 126	 1531	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 127	 1449	 0.185379	 0.430843	 0.00641	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1531	 127	 0.095836	 0.254157	 0.00645	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 128	 130	 0.017557	 0.124371	 0.0342	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 128	 132	 0.008686	 0.125586	 0.03997	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 128	 1463	 0.021514	 0.16525	 0.04442	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1473	 128	 0.016457	 0.21175	 0.06363	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1473	 128	 0.016457	 0.21175	 0.06363	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 128	 1532	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 128	 1532	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 128	 1537	 0.015064	 0.190186	 0.05924	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 129	 1533	 0.0265	 0.131514	 0.00314	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 129	 1535	 0.019864	 0.092629	 0.00213	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 130	 1050	 0.012721	 0.062857	 0.01836	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 130	 1533	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 130	 1533	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1532	 131	 0.057886	 0.311129	 0.00739	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 131	 1534	 0.044093	 0.250729	 0.00454	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 132	 1534	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 132	 1534	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 133	 1463	 0.011664	 0.053543	 0.01372	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 133	 1535	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 133	 1535	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 134	 135	 0.010693	 0.04065	 0.01138	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 134	 631	 0.006243	 0.025786	 0.0061	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 135	 1536	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 135	 1536	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 136	 137	 0.074907	 0.053064	 0.00084	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 136	 888	 0.026957	 0.047407	 0.00089	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 137	 865	 0.113886	 0.073736	 0.00141	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 138	 144	 0.003007	 0.027814	 0.05237	 435	 456.75	 478.5	 0	 0	 1	-30	 30;
	 138	 1537	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 138	 1537	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 138	 1574	 0.007686	 0.053764	 0.09251	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 139	 143	 0.014107	 0.017507	 0.00038	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 139	 172	 0.010636	 0.024329	 0.00059	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1469	 139	 0.173457	 0.511071	 0.0105	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 139	 1538	 0.029793	 0.021107	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 140	 160	 0.001307	 0.003457	 0.00081	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 140	 1538	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 140	 1538	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 141	 151	 0.000957	 0.003957	 0.00094	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 141	 153	 0.00235	 0.006221	 0.00146	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 141	 1539	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 141	 1539	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1469	 142	 0.170121	 0.501207	 0.0103	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1538	 142	 0.018821	 0.022064	 0.00039	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1539	 142	 0.023886	 0.021407	 0.00044	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 142	 1543	 0.005979	 0.020414	 0.00044	 80	 84	 88	 0	 0	 1	-30	 30;
	 1469	 143	 0.176557	 0.520236	 0.01069	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 143	 1543	 0.005064	 0.015543	 0.00042	 80	 84	 88	 0	 0	 1	-30	 30;
	 1472	 144	 0.002643	 0.0371	 0.07123	 579	 607.95	 636.9	 0	 0	 1	-30	 30;
	 145	 163	 0.061064	 0.173321	 0.00272	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1469	 145	 0.090964	 0.310957	 0.00677	 80	 84	 88	 0	 0	 1	-30	 30;
	 1469	 146	 0.1495	 0.396821	 0.01009	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 146	 1540	 0.026843	 0.143036	 0.00251	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
