% -------------------------------------------------------------------------
% Partitioned MATPOWER Case File
% Copyright (c) 2025 Milad Hasanzadeh
% Generated on: 2026-05-21
% This file contains partitioned data for 10 regions


% -------------------- mpc_regionR1 --------------------

mpc_regionR1.version = '2';
mpc_regionR1.baseMVA = 100.0000;
mpc_regionR1.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 146	 1544	 0.058214	 0.115264	 0.00169	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 146	 1576	 0.38495	 0.249543	 0.00475	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 147	 148	 0.010021	 0.038107	 0.01067	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1537	 147	 0.013179	 0.054879	 0.01712	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 147	 1540	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 147	 1540	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 148	 152	 0.0098	 0.040471	 0.00958	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 148	 1541	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 148	 1541	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 149	 150	 0.023871	 0.05415	 0.00108	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1541	 149	 0.059514	 0.089236	 0.00162	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 150	 1543	 0.005786	 0.032871	 0.00059	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 150	 1780	 0.0396	 0.063529	 0.00117	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 151	 152	 0.001821	 0.006621	 0.00203	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 151	 1542	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 151	 1542	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 152	 1543	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 152	 1543	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 153	 154	 0.001979	 0.005414	 0.00118	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 153	 1544	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 153	 1544	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 154	 156	 0.001614	 0.004064	 0.00105	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 155	 194	 0.010179	 0.015264	 0.00028	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 155	 1545	 0.041979	 0.03455	 0.0007	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 156	 195	 0.001629	 0.004807	 0.00112	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 157	 160	 0.003436	 0.008279	 0.00234	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 157	 195	 0.0027	 0.007129	 0.00167	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 157	 1545	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 157	 1545	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1539	 158	 0.022157	 0.015693	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1544	 158	 0.028164	 0.025407	 0.00043	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1545	 158	 0.011357	 0.0174	 0.00024	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1545	 159	 0.02335	 0.021064	 0.00035	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 159	 1567	 0.0225	 0.0178	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 160	 197	 0.00175	 0.004543	 0.0011	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1472	 161	 0.00155	 0.017386	 0.03182	 491	 515.55	 540.1	 0	 0	 1	-30	 30;
	 1475	 161	 0.0014	 0.011607	 0.03661	 635	 666.75	 698.5	 0	 0	 1	-30	 30;
	 162	 165	 0.000179	 0.004036	 0.0773	 1921	 2017.05	 2113.1	 0	 0	 1	-30	 30;
	 163	 1568	 0.075114	 0.190314	 0.00377	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 164	 1551	 0.020114	 0.067114	 0.00106	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 164	 1560	 0.021193	 0.054486	 0.00084	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 165	 1546	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 165	 1546	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 165	 1547	 0.000107	 0.002279	 0.03866	 1737	 1823.85	 1910.7	 0	 0	 1	-30	 30;
	 166	 167	 2.9e-05	 0.000593	 0.04263	 2354	 2471.7	 2589.4	 0	 0	 1	-30	 30;
	 166	 1547	 8.3e-05	 0.006666	 0	 1650	 1650	 1650	 1	 0	 0	-30	 30;
	 166	 1547	 8.3e-05	 0.006666	 0	 1650	 1650	 1650	 1	 0	 0	-30	 30;
	 166	 1547	 8.3e-05	 0.006666	 0	 1650	 1650	 1650	 1	 0	 0	-30	 30;
	 167	 510	 0.000314	 0.004943	 0.36689	 2056	 2158.8	 2261.6	 0	 0	 1	-30	 30;
	 167	 1548	 6.9e-05	 0.0055	 0	 2000	 2000	 2000	 1	 0	 1	-30	 30;
	 1549	 167	 0.00018	 0.014416	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 168	 192	 0.000179	 0.002814	 0.02931	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 1547	 168	 0.000171	 0.002086	 0.0334	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 168	 1550	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 169	 171	 0.002179	 0.015114	 0.00431	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1549	 169	 0.005914	 0.020907	 0.00471	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1550	 169	 0.003729	 0.014921	 0.00376	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 169	 1552	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 169	 1552	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1552	 170	 0.0185	 0.049029	 0.00124	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 170	 1553	 0.005757	 0.014579	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1546	 171	 0.001129	 0.0106	 0.00321	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 171	 1553	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 171	 1553	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 172	 1554	 0.008864	 0.018221	 0.00035	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 173	 174	 0.000779	 0.004279	 0.00154	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 173	 175	 0.000929	 0.003529	 0.00099	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 173	 222	 0.001893	 0.008679	 0.00222	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 173	 224	 0.000586	 0.003207	 0.00116	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 173	 1554	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 173	 1554	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 174	 204	 0.000493	 0.0035	 0.00096	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 175	 210	 0.000757	 0.003043	 0.00076	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 176	 210	 0.000629	 0.002214	 0.0005	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 176	 235	 0.001721	 0.004943	 0.00121	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 176	 1555	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 176	 1555	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1554	 177	 0.00825	 0.016886	 0.00041	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1555	 177	 0.004679	 0.008221	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 177	 1586	 0.025007	 0.024564	 0.00041	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 178	 187	 0.000336	 0.002279	 0.00411	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 178	 265	 0.001164	 0.008179	 0.01393	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 178	 1556	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 178	 1556	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 178	 1561	 0.000436	 0.002979	 0.00686	 383	 402.15	 421.3	 0	 0	 1	-30	 30;
	 179	 189	 0.001121	 0.004629	 0.00109	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 179	 216	 0.001229	 0.005064	 0.0012	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 180	 212	 0.002736	 0.01075	 0.00281	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 180	 215	 0.001371	 0.004993	 0.00153	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 181	 184	 0.001371	 0.006757	 0.00183	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 181	 1557	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 181	 1557	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 181	 1564	 0.002629	 0.013914	 0.00464	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 182	 183	 0.000814	 0.004107	 0.00107	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 182	 254	 0.001286	 0.005886	 0.00151	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 183	 190	 0.001029	 0.004114	 0.00139	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 183	 1558	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 183	 1558	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 184	 190	 0.0014	 0.005621	 0.00141	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 184	 261	 0.0007	 0.003336	 0.00096	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 184	 1559	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 184	 1559	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 185	 186	 7.1e-05	 0.001129	 0.01094	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 185	 214	 0.000114	 0.001564	 0.01529	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 185	 1560	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 185	 1560	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1548	 186	 0.000221	 0.003007	 0.04582	 1251	 1313.55	 1376.1	 0	 0	 1	-30	 30;
	 186	 1561	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 186	 1561	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 187	 1562	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 187	 1562	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 187	 1574	 0.001243	 0.008407	 0.01549	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 188	 221	 0.000914	 0.004364	 0.00104	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 188	 273	 0.002064	 0.008279	 0.00209	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 188	 1564	 0.000886	 0.009221	 0.00254	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 189	 190	 0.00115	 0.004371	 0.00122	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1562	 189	 0.0012	 0.007621	 0.00207	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 189	 1563	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 189	 1563	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1556	 191	 0.006129	 0.018793	 0.00051	 80	 84	 88	 0	 0	 1	-30	 30;
	 191	 1565	 0.005243	 0.0201	 0.00057	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 192	 193	 5e-05	 0.000779	 0.00875	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 193	 218	 0.000157	 0.002507	 0.02444	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 193	 1564	 0.000168	 0.013453	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 194	 1568	 0.005429	 0.012407	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 195	 199	 0.001614	 0.006657	 0.00157	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 195	 1566	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 195	 1566	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 196	 201	 0.02355	 0.01525	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1545	 196	 0.034464	 0.022314	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1566	 196	 0.022029	 0.0156	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 197	 203	 0.001829	 0.004829	 0.00113	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 197	 1567	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 197	 1567	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1567	 198	 0.026879	 0.02425	 0.00041	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 198	 1570	 0.023914	 0.015486	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 199	 200	 0.001421	 0.005879	 0.00139	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 199	 1568	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 199	 1568	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 200	 1571	 0.002929	 0.0115	 0.00301	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 200	 1575	 0.002129	 0.011114	 0.00268	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 201	 1569	 0.0083	 0.0146	 0.00027	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 202	 203	 0.000729	 0.003993	 0.00106	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 202	 206	 0.000671	 0.003936	 0.00107	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 202	 1569	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 202	 1569	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 203	 204	 0.000764	 0.003621	 0.00116	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 204	 208	 0.001936	 0.00605	 0.00175	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 204	 1570	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 204	 1570	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 205	 1572	 0.022393	 0.014493	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 206	 1571	 0.000629	 0.003757	 0.00114	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 207	 1571	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1572	 207	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 207	 1574	 0.000286	 0.002279	 0.00766	 635	 666.75	 698.5	 0	 0	 1	-30	 30;
	 208	 209	 0.000693	 0.004707	 0.0016	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 208	 212	 0.003921	 0.010521	 0.00239	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1571	 208	 0.000371	 0.005121	 0.00206	 399	 418.95	 438.9	 0	 0	 1	-30	 30;
	 209	 210	 0.000257	 0.001929	 0.00054	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 211	 1584	 0.018964	 0.013707	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 212	 236	 0.00145	 0.005993	 0.00141	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 212	 1573	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 212	 1573	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 213	 214	 0.000129	 0.001836	 0.01661	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 213	 1574	 0.000148	 0.01111	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1575	 213	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 215	 216	 0.001029	 0.004236	 0.001	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1575	 215	 0.004329	 0.017321	 0.00436	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 215	 1576	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 215	 1576	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 215	 1599	 0.012179	 0.029357	 0.00829	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1560	 217	 0.01535	 0.053743	 0.00149	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1572	 217	 0.026457	 0.049193	 0.00115	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1576	 217	 0.008157	 0.01865	 0.00046	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 218	 449	 0.000693	 0.008371	 0.07404	 768	 806.4	 844.8	 0	 0	 1	-30	 30;
	 218	 1577	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 219	 220	 0.023329	 0.016521	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1578	 219	 0.021314	 0.020936	 0.00035	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 220	 1579	 0.012343	 0.008743	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 221	 276	 0.001421	 0.005586	 0.00146	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 221	 1579	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 221	 1579	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 222	 224	 0.001514	 0.0055	 0.00169	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 222	 933	 0.002729	 0.012286	 0.00327	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 222	 1580	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 222	 1580	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1580	 223	 0.02945	 0.019071	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 224	 931	 0.001686	 0.00685	 0.00167	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 225	 1582	 0.014914	 0.015929	 0.00034	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 225	 1583	 0.009586	 0.01685	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 226	 231	 0.001329	 0.00455	 0.00109	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 226	 916	 0.003964	 0.013814	 0.0032	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 226	 1581	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 226	 1581	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 227	 230	 0.024279	 0.0172	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 227	 1587	 0.011571	 0.016136	 0.00028	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 228	 1622	 0.021229	 0.013743	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 229	 234	 0.01075	 0.01465	 0.00033	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 229	 1587	 0.019107	 0.025114	 0.00034	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 231	 232	 0.001021	 0.003964	 0.00106	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 231	 1582	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 231	 1582	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 232	 246	 0.001929	 0.007964	 0.00189	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 232	 1583	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 232	 1583	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 233	 234	 0.007243	 0.011564	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1580	 233	 0.008214	 0.016886	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1583	 233	 0.005786	 0.017021	 0.00035	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 234	 1589	 0.004764	 0.010893	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 235	 237	 0.000871	 0.002929	 0.00073	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 235	 1584	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 235	 1584	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 236	 237	 0.001071	 0.004286	 0.00108	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 236	 1585	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 236	 1585	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 237	 239	 0.001171	 0.004464	 0.00125	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 237	 1586	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 237	 1586	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1584	 238	 0.015629	 0.023436	 0.00043	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1586	 238	 0.009707	 0.017514	 0.00025	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 238	 1588	 0.007214	 0.021207	 0.00044	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 239	 242	 0.001021	 0.00415	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 240	 314	 0.002129	 0.008279	 0.00221	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 240	 366	 0.001007	 0.004157	 0.00099	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 240	 1587	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 240	 1587	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 241	 244	 0.023129	 0.016386	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 241	 291	 0.0089	 0.017629	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 242	 245	 0.00095	 0.003607	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 242	 314	 0.0032	 0.010007	 0.0029	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 242	 1588	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 242	 1588	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 243	 244	 0.005836	 0.013336	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 243	 1589	 0.005607	 0.014214	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 244	 247	 0.005486	 0.011271	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1588	 244	 0.01705	 0.029979	 0.00056	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 244	 1611	 0.002771	 0.013286	 0.0004	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 245	 246	 0.000757	 0.002957	 0.00079	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 246	 1589	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 246	 1589	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 247	 1590	 0.00365	 0.008479	 0.00013	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 248	 278	 0.000586	 0.002671	 0.00085	 200	 200	 203.5	 0	 0	 1	-30	 30;
	 248	 1590	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 248	 1590	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 249	 254	 0.000829	 0.0045	 0.00109	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 249	 255	 0.001143	 0.004579	 0.00115	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 249	 300	 0.001021	 0.004229	 0.001	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 250	 251	 0.000507	 0.001986	 0.00053	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 250	 252	 0.001029	 0.004243	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 251	 453	 0.0005	 0.001979	 0.00051	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 252	 255	 0.001093	 0.003871	 0.00087	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 252	 256	 0.0013	 0.005193	 0.00131	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 252	 1591	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 252	 1591	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1591	 253	 0.00365	 0.0075	 0.00014	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 253	 1656	 0.005064	 0.007386	 0.00016	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 254	 1592	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 254	 1592	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 256	 263	 0.000564	 0.003857	 0.00113	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 256	 267	 0.001043	 0.004257	 0.00104	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 257	 267	 0.000614	 0.002079	 0.00051	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 257	 458	 0.001329	 0.004143	 0.0012	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 257	 1593	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 257	 1593	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 258	 259	 0.0044	 0.007021	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1558	 258	 0.011071	 0.025429	 0.00039	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1592	 258	 0.0043	 0.012214	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 259	 1594	 0.004543	 0.013357	 0.00027	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 260	 1595	 0.026214	 0.018571	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 261	 262	 0.000493	 0.004207	 0.0012	 261	 274.05	 287.1	 0	 0	 1	-30	 30;
	 261	 264	 0.001471	 0.005207	 0.00117	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 261	 1596	 0.001993	 0.006643	 0.00169	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 262	 263	 0.000621	 0.00405	 0.00103	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 262	 1594	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 262	 1594	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 263	 1595	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 263	 1595	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1577	 264	 0.000721	 0.004143	 0.00117	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 264	 1596	 0.001107	 0.002779	 0.00072	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 265	 266	 0.000314	 0.001921	 0.00437	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 265	 1596	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 265	 1596	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 266	 277	 0.000414	 0.002779	 0.00523	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 267	 507	 0.001621	 0.004779	 0.00111	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 268	 269	 0.001893	 0.005579	 0.0013	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 268	 270	 0.002093	 0.00795	 0.00223	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 268	 275	 0.000843	 0.004236	 0.0011	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 269	 271	 0.001093	 0.00425	 0.00114	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 269	 272	 0.001807	 0.006864	 0.00192	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 270	 508	 0.001636	 0.006786	 0.00159	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 271	 509	 0.001507	 0.006043	 0.00152	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 271	 1597	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 271	 1597	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 272	 273	 0.002307	 0.008971	 0.0024	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1594	 274	 0.022957	 0.040371	 0.00076	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 274	 1598	 0.004136	 0.007693	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 275	 276	 0.001314	 0.005279	 0.00133	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1577	 275	 0.003579	 0.012271	 0.00294	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 275	 1598	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 275	 1598	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1596	 276	 0.001271	 0.004529	 0.00101	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 277	 1599	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1600	 277	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 277	 1678	 0.001114	 0.007321	 0.01417	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 278	 279	 0.000864	 0.003957	 0.00101	 200	 200	 200	 0	 0	 1	-30	 30;
	 278	 1601	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 278	 1601	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 279	 281	 0.001021	 0.003964	 0.00106	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 279	 365	 0.001021	 0.004243	 0.00099	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 279	 1602	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 279	 1602	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 280	 282	 0.001021	 0.003971	 0.00106	 175	 175.95	 175.95	 0	 0	 1	-30	 30;
	 280	 282	 0.001021	 0.003971	 0.00106	 175	 175.95	 175.95	 0	 0	 1	-30	 30;
	 280	 283	 0.000421	 0.002493	 0.00066	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 280	 284	 0.000971	 0.004607	 0.00111	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 280	 1603	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 280	 1603	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 281	 371	 0.00085	 0.003464	 0.00084	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 281	 1604	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 281	 1604	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 282	 398	 0.000764	 0.002679	 0.00089	 170	 170	 174.9	 0	 0	 1	-30	 30;
	 282	 398	 0.000764	 0.002679	 0.00089	 170	 170	 174.9	 0	 0	 1	-30	 30;
	 282	 1605	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 282	 1605	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 283	 284	 0.000386	 0.001907	 0.00051	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 283	 1606	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 283	 1606	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 285	 286	 0.011586	 0.008207	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1603	 285	 0.0172	 0.018364	 0.00039	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 286	 308	 0.004914	 0.011243	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1605	 286	 0.017121	 0.015343	 0.00031	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 287	 307	 0.005814	 0.0133	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1603	 287	 0.007307	 0.016957	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1604	 287	 0.012914	 0.032721	 0.00065	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 288	 305	 0.003686	 0.009764	 0.00025	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 288	 307	 0.013607	 0.019829	 0.00045	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1606	 288	 0.017629	 0.019386	 0.00026	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 289	 298	 0.017536	 0.012421	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1492	 289	 0.002471	 0.010571	 0.00024	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1606	 289	 0.0098	 0.024829	 0.00049	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 290	 301	 0.002664	 0.008686	 0.00231	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 290	 314	 0.004057	 0.011314	 0.00237	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 290	 1607	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 290	 1607	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 291	 302	 0.023271	 0.016486	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1607	 291	 0.009007	 0.015843	 0.0003	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 292	 294	 0.008736	 0.0173	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 292	 302	 0.016329	 0.014636	 0.0003	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 293	 294	 0.023293	 0.015079	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1492	 293	 0.008029	 0.018436	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 294	 1654	 0.0117	 0.02675	 0.00065	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 295	 1654	 0.024164	 0.015643	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 296	 297	 0.000614	 0.002136	 0.00049	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 296	 455	 0.002386	 0.005536	 0.00169	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 296	 1608	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 296	 1608	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 297	 456	 0.000643	 0.002207	 0.00053	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 298	 299	 0.00205	 0.007	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 298	 305	 0.005707	 0.014464	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1608	 299	 0.001764	 0.00785	 0.00014	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 300	 301	 0.001029	 0.00375	 0.00115	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 301	 1609	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 301	 1609	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 303	 304	 0.0085	 0.01495	 0.00028	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1585	 303	 0.007843	 0.014586	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1609	 303	 0.022186	 0.040029	 0.00058	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1607	 304	 0.01045	 0.014243	 0.00031	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 305	 306	 0.004393	 0.007729	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 306	 313	 0.005807	 0.014707	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 307	 308	 0.017707	 0.014579	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 307	 400	 0.052136	 0.041264	 0.00052	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 307	 1610	 0.005371	 0.015793	 0.00032	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 308	 309	 0.002814	 0.006443	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 309	 310	 0.002836	 0.008343	 0.00017	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 310	 1640	 0.003221	 0.011293	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 311	 1610	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 311	 1610	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 311	 1651	 0.002007	 0.007636	 0.00214	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 312	 313	 0.008279	 0.008136	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1608	 312	 0.008629	 0.015171	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 313	 451	 0.007171	 0.020564	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 314	 1611	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 314	 1611	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 315	 316	 0.009814	 0.014293	 0.00032	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 315	 1612	 0.007536	 0.014007	 0.00033	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 316	 317	 0.010536	 0.0158	 0.00029	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 317	 328	 0.00525	 0.0133	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 317	 1719	 0.006643	 0.020379	 0.00055	 80	 84	 88	 0	 0	 1	-30	 30;
	 318	 320	 0.001057	 0.0041	 0.00109	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 318	 383	 0.001021	 0.003893	 0.00109	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 319	 387	 0.01605	 0.029843	 0.0007	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 319	 1720	 0.013564	 0.023857	 0.00045	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 320	 927	 0.007521	 0.019336	 0.00479	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 320	 1612	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 320	 1612	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 321	 329	 0.023914	 0.015486	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1612	 321	 0.022093	 0.015971	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 322	 325	 0.0058	 0.014686	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1612	 322	 0.00575	 0.01765	 0.00048	 80	 84	 88	 0	 0	 1	-30	 30;
	 323	 326	 0.023429	 0.0166	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 323	 328	 0.008571	 0.016964	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 324	 325	 0.024064	 0.017043	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 324	 955	 0.017521	 0.013736	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 325	 326	 0.018079	 0.016307	 0.00027	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 325	 956	 0.012693	 0.01355	 0.00029	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 327	 328	 0.02285	 0.016186	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 329	 334	 0.0117	 0.014521	 0.00031	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 329	 1613	 0.003264	 0.014557	 0.00025	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 330	 331	 0.002114	 0.0084	 0.00024	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 330	 952	 0.032943	 0.021329	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 330	 955	 0.0112	 0.017879	 0.00041	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 331	 333	 0.001393	 0.008543	 0.00016	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 332	 333	 0.008086	 0.007243	 0.00015	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 332	 951	 0.022257	 0.014407	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 333	 339	 0.007364	 0.01175	 0.00027	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 333	 1613	 0.001914	 0.0095	 0.00023	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1612	 334	 0.023043	 0.016321	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 335	 336	 0.001029	 0.004279	 0.001	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 335	 1613	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 335	 1613	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 336	 347	 0.001271	 0.004629	 0.00141	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 336	 1614	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 336	 1614	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 337	 341	 0.001943	 0.00505	 0.00123	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 337	 946	 0.001407	 0.004736	 0.00118	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 337	 1615	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 337	 1615	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 337	 1651	 0.009936	 0.037786	 0.01058	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 338	 343	 0.006614	 0.020286	 0.00055	 80	 84	 88	 0	 0	 1	-30	 30;
	 338	 344	 0.006221	 0.012736	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 338	 345	 0.004871	 0.013979	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 338	 1626	 0.006107	 0.032814	 0.00078	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 339	 343	 0.002957	 0.014657	 0.00035	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 339	 951	 0.004636	 0.010521	 0.00021	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 340	 343	 0.00605	 0.015329	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1614	 340	 0.021907	 0.018029	 0.00036	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 340	 1617	 0.005171	 0.013679	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 341	 350	 0.00275	 0.009436	 0.00226	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 341	 921	 0.003579	 0.0098	 0.00213	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 341	 1616	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 341	 1616	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 342	 349	 0.008757	 0.0154	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 342	 1618	 0.033	 0.023371	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 343	 948	 0.022879	 0.018829	 0.00038	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1615	 344	 0.008464	 0.010507	 0.00023	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 345	 346	 0.005307	 0.015229	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 346	 377	 0.003814	 0.016807	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 347	 348	 0.000979	 0.003979	 0.00097	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 347	 1617	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 347	 1617	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 348	 379	 0.00125	 0.004757	 0.00133	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 349	 1626	 0.005807	 0.014707	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 350	 355	 0.001986	 0.00825	 0.00193	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 350	 1618	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 350	 1618	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1618	 351	 0.013629	 0.014557	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 352	 358	 0.004079	 0.013921	 0.0003	 80	 84	 88	 0	 0	 1	-30	 30;
	 352	 370	 0.005736	 0.013121	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 353	 354	 0.001057	 0.00375	 0.00084	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 353	 355	 0.001736	 0.005114	 0.00119	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 354	 371	 0.000486	 0.0019	 0.0005	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 354	 1619	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 354	 1619	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 355	 374	 0.002229	 0.006764	 0.00148	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 355	 1620	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 355	 1620	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 355	 1651	 0.005264	 0.021071	 0.00531	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1604	 356	 0.004493	 0.011914	 0.0003	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 356	 1634	 0.019757	 0.0177	 0.00036	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 356	 1635	 0.0053	 0.013436	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 357	 942	 0.017707	 0.012543	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1616	 357	 0.008593	 0.017014	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 358	 364	 0.006407	 0.014536	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 358	 372	 0.029836	 0.021136	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1620	 358	 0.018114	 0.03185	 0.0006	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 358	 1625	 0.005821	 0.031007	 0.00054	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 359	 360	 0.001	 0.004136	 0.00098	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 359	 937	 0.001036	 0.004279	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 359	 1621	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 359	 1621	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 360	 367	 0.002	 0.008021	 0.00202	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 360	 1622	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 360	 1622	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 361	 1624	 0.017936	 0.018114	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1621	 362	 0.005636	 0.012886	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 362	 1625	 0.004893	 0.014386	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 363	 364	 0.005771	 0.013193	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 363	 369	 0.0057	 0.013029	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1619	 364	 0.00355	 0.012129	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 365	 368	 0.001021	 0.004079	 0.00103	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 366	 367	 0.001021	 0.00415	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 366	 1623	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 366	 1623	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 367	 1624	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 367	 1624	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 368	 1625	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 368	 1625	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1621	 369	 0.008736	 0.015357	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 369	 1783	 0.004979	 0.016614	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 370	 1784	 0.004921	 0.010079	 0.00025	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 372	 373	 0.010814	 0.008557	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1618	 373	 0.005043	 0.013364	 0.00034	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1620	 373	 0.006121	 0.015514	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 373	 1626	 0.006336	 0.01255	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 374	 376	 0.001943	 0.006779	 0.00157	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 374	 1626	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 374	 1626	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1620	 375	 0.0286	 0.018514	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 375	 1627	 0.009786	 0.0157	 0.00029	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 376	 378	 0.001079	 0.00445	 0.00105	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 376	 391	 0.002014	 0.004857	 0.00137	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 376	 394	 0.000779	 0.003464	 0.00094	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 376	 1627	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 376	 1627	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1627	 377	 0.001236	 0.006786	 0.00015	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 377	 1628	 0.009686	 0.014114	 0.00032	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 378	 379	 0.001129	 0.003371	 0.00076	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 378	 380	 0.001186	 0.004514	 0.00126	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 378	 1628	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 378	 1628	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 379	 391	 0.001421	 0.0057	 0.00144	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 379	 1629	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 379	 1629	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 380	 381	 0.0012	 0.004814	 0.00121	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 380	 1630	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 380	 1630	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 381	 382	 0.000957	 0.00395	 0.00094	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 382	 383	 0.001171	 0.004564	 0.00122	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 382	 1631	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 382	 1631	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 384	 386	 0.001579	 0.006307	 0.00159	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 384	 430	 0.001421	 0.005886	 0.00139	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 384	 1632	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 384	 1632	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 385	 386	 0.001543	 0.005407	 0.00179	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 385	 610	 0.004893	 0.014729	 0.00461	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 385	 618	 0.00145	 0.005807	 0.00146	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1631	 387	 0.013971	 0.028707	 0.00055	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 388	 389	 0.018929	 0.0258	 0.00057	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1630	 388	 0.013043	 0.034579	 0.00088	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 388	 1637	 0.01105	 0.031693	 0.00049	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1632	 389	 0.030243	 0.041264	 0.00074	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 390	 407	 0.006479	 0.0164	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1628	 390	 0.016464	 0.022443	 0.0005	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1631	 390	 0.012321	 0.03265	 0.00083	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 391	 405	 0.001443	 0.005779	 0.00146	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 392	 406	 0.033257	 0.023557	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1627	 392	 0.003693	 0.01085	 0.00022	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 392	 1633	 0.004543	 0.013021	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 392	 1636	 0.005821	 0.013314	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 393	 395	 0.000686	 0.002229	 0.00059	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 393	 395	 0.000686	 0.002229	 0.00059	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 393	 397	 0.001221	 0.004343	 0.00096	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 393	 397	 0.001221	 0.004343	 0.00096	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 394	 395	 0.000443	 0.002021	 0.00051	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 395	 403	 0.000529	 0.002107	 0.00053	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 395	 1633	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 395	 1633	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 396	 1634	 0.011621	 0.008236	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 397	 399	 0.000514	 0.001943	 0.00054	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 397	 399	 0.000514	 0.001943	 0.00054	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 397	 1634	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 397	 1634	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 398	 399	 0.000514	 0.00205	 0.00051	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 398	 399	 0.000514	 0.00205	 0.00051	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 399	 1635	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 399	 1635	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 400	 418	 0.00585	 0.014807	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1634	 400	 0.00725	 0.016586	 0.00041	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 401	 402	 0.005579	 0.010929	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 401	 417	 0.005821	 0.014743	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 402	 404	 0.00585	 0.009857	 0.00014	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 403	 415	 0.001379	 0.005621	 0.00137	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1633	 404	 0.00495	 0.016521	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 404	 1639	 0.00435	 0.011014	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 405	 412	 0.000807	 0.003164	 0.00083	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 405	 1636	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 405	 1636	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 406	 407	 0.004964	 0.0146	 0.0003	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 406	 411	 0.005807	 0.013286	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 407	 1637	 0.005886	 0.022907	 0.00039	 80	 84	 88	 0	 0	 1	-30	 30;
	 408	 427	 0.001807	 0.005079	 0.00131	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 408	 1637	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 408	 1637	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 409	 411	 0.013571	 0.01225	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1637	 409	 0.029543	 0.023379	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 410	 1646	 0.023464	 0.016621	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1636	 411	 0.02565	 0.021114	 0.00043	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 411	 1645	 0.005814	 0.014721	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 412	 416	 0.000671	 0.002686	 0.00068	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 412	 1638	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 412	 1638	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1638	 413	 0.011571	 0.007493	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1638	 414	 0.003271	 0.007479	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 414	 1644	 0.004357	 0.011043	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 414	 1645	 0.02265	 0.020436	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 415	 416	 0.000607	 0.002157	 0.00049	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 415	 422	 0.001014	 0.003536	 0.00117	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 416	 423	 0.001043	 0.00395	 0.00111	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 416	 1639	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 416	 1639	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 417	 1642	 0.004364	 0.012514	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 417	 1643	 0.02325	 0.020836	 0.00043	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 418	 419	 0.003043	 0.009336	 0.00025	 80	 84	 88	 0	 0	 1	-30	 30;
	 418	 1641	 0.0374	 0.024214	 0.00046	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 419	 1640	 0.001464	 0.006814	 0.00016	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 419	 1652	 0.006193	 0.016421	 0.00041	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 420	 1640	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 420	 1640	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 420	 1651	 0.000779	 0.003114	 0.00079	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 421	 422	 0.000407	 0.001921	 0.00056	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 421	 1641	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 421	 1641	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 421	 1651	 0.000964	 0.005114	 0.00129	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 422	 1642	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 422	 1642	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 423	 424	 0.001221	 0.004193	 0.00101	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 423	 1643	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 423	 1643	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 423	 1651	 0.001793	 0.008836	 0.00239	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 424	 425	 0.001021	 0.004029	 0.00106	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 424	 1644	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 424	 1644	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 424	 1713	 0.003743	 0.014979	 0.00377	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 425	 1645	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 425	 1645	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1645	 426	 0.004379	 0.011343	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 426	 1646	 0.003671	 0.006821	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 427	 438	 0.001736	 0.005214	 0.00163	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 427	 1646	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 427	 1646	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 428	 429	 0.018429	 0.015171	 0.00031	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1646	 428	 0.01245	 0.013693	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 429	 434	 0.01285	 0.017514	 0.00039	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 429	 1649	 0.009286	 0.021071	 0.00042	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 430	 432	 0.000907	 0.003743	 0.00089	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 430	 1647	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 430	 1647	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 431	 479	 0.004729	 0.011979	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1647	 431	 0.006164	 0.018136	 0.00037	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 432	 435	 0.001407	 0.005643	 0.00142	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 432	 659	 0.005557	 0.014421	 0.0035	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 432	 1648	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 432	 1648	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 433	 434	 0.009629	 0.015371	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1648	 433	 0.012514	 0.008864	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1648	 434	 0.016036	 0.024564	 0.00034	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 434	 1662	 0.004529	 0.0211	 0.00049	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 435	 436	 0.001657	 0.004536	 0.00099	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 435	 477	 0.001164	 0.003343	 0.00082	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 436	 438	 0.000921	 0.003064	 0.00078	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 437	 1649	 0.002457	 0.007229	 0.00015	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 437	 1650	 0.0067	 0.009757	 0.00022	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 437	 1661	 0.0049	 0.014407	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 438	 440	 0.001214	 0.004607	 0.00129	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 438	 1649	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 438	 1649	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 439	 1650	 0.011393	 0.008071	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 440	 469	 0.0018	 0.006557	 0.00201	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 440	 1650	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 440	 1650	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 441	 443	 0.007557	 0.014057	 0.00033	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 441	 602	 0.002914	 0.006664	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1650	 441	 0.005364	 0.015779	 0.00032	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 442	 443	 0.001586	 0.006079	 0.00017	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 442	 1658	 0.001936	 0.008586	 0.00026	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 443	 445	 0.006114	 0.014193	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1644	 443	 0.003257	 0.011114	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 444	 445	 0.003207	 0.008121	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 444	 448	 0.003329	 0.010014	 0.00019	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 445	 446	 0.004393	 0.0087	 0.00013	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 446	 601	 0.004336	 0.009907	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 447	 448	 0.002457	 0.008114	 0.00013	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1641	 447	 0.002914	 0.007386	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 448	 1715	 0.002214	 0.00925	 0.00026	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 449	 1651	 0.000132	 0.010571	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 449	 1677	 0.000193	 0.002757	 0.02631	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 450	 451	 0.0073	 0.013579	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 450	 466	 0.004229	 0.012121	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1610	 450	 0.004879	 0.016679	 0.00036	 80	 84	 88	 0	 0	 1	-30	 30;
	 1652	 450	 0.006407	 0.016479	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 451	 452	 0.008693	 0.015286	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 451	 464	 0.003536	 0.012364	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 452	 1655	 0.009121	 0.021171	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 453	 455	 0.000507	 0.001957	 0.00052	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 454	 455	 0.001093	 0.002886	 0.00067	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 454	 456	 0.000771	 0.0021	 0.00046	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 454	 459	 0.001214	 0.003593	 0.00084	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 454	 1653	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 454	 1653	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 455	 1654	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 455	 1654	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 456	 457	 0.001529	 0.0054	 0.00121	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 457	 459	 0.0008	 0.002014	 0.00052	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 457	 504	 0.001871	 0.008579	 0.0022	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 457	 1655	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 457	 1655	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 458	 461	 0.000871	 0.002264	 0.00055	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 458	 1656	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 458	 1656	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 459	 461	 0.00085	 0.002136	 0.00055	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1654	 460	 0.006443	 0.011329	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1655	 460	 0.023621	 0.017079	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1656	 460	 0.004921	 0.008657	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 462	 463	 0.01135	 0.008036	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1655	 462	 0.011329	 0.008336	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 463	 503	 0.006957	 0.012236	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 464	 499	 0.005486	 0.011279	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 464	 1680	 0.015757	 0.036029	 0.00088	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 465	 466	 0.002893	 0.007321	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 465	 1672	 0.002129	 0.008279	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 467	 495	 0.001421	 0.003829	 0.00107	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 467	 498	 0.001271	 0.005107	 0.00129	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 467	 1657	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 467	 1657	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 468	 469	 0.000771	 0.003179	 0.00075	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 468	 1658	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 468	 1658	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 468	 1713	 0.001843	 0.0067	 0.00205	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 469	 471	 0.00205	 0.005414	 0.00127	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 469	 491	 0.002614	 0.007121	 0.00157	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 469	 1659	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 469	 1659	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 469	 1713	 0.00235	 0.009564	 0.00233	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1659	 470	 0.005479	 0.008214	 0.00015	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 470	 1660	 0.017614	 0.013936	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 471	 472	 0.000757	 0.003071	 0.00075	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 471	 492	 0.001457	 0.005664	 0.00151	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 471	 1660	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 471	 1660	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 472	 473	 0.000493	 0.002036	 0.00049	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 472	 490	 0.001343	 0.003236	 0.00091	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 473	 475	 0.00095	 0.0038	 0.00096	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 473	 1661	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 473	 1661	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 474	 475	 0.000514	 0.002071	 0.00052	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 474	 476	 0.000807	 0.003229	 0.00081	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 474	 1662	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 474	 1662	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 475	 1663	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 475	 1663	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 476	 477	 0.000621	 0.002014	 0.00054	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 477	 1664	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 477	 1664	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1664	 478	 0.007886	 0.01075	 0.00024	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 479	 480	 0.00315	 0.014029	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 479	 483	 0.010764	 0.030871	 0.00047	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 479	 652	 0.008593	 0.015107	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 480	 1665	 0.002543	 0.012614	 0.0003	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 481	 529	 0.0018	 0.006364	 0.00144	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 481	 698	 0.003471	 0.008721	 0.00226	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 481	 1665	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 481	 1665	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 482	 528	 0.006864	 0.01095	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1665	 482	 0.011586	 0.008207	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 483	 1743	 0.008243	 0.020871	 0.00041	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 484	 486	 0.006571	 0.010493	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1664	 484	 0.007343	 0.018607	 0.00037	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1665	 484	 0.006607	 0.016729	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 485	 486	 0.008271	 0.008121	 0.00014	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1663	 485	 0.017586	 0.017279	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 486	 526	 0.004229	 0.011214	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 487	 489	 0.000993	 0.002621	 0.00061	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 487	 490	 0.001743	 0.004386	 0.00114	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 487	 1666	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 487	 1666	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1662	 488	 0.006714	 0.017007	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1666	 488	 0.002021	 0.006207	 0.00017	 80	 84	 88	 0	 0	 1	-30	 30;
	 489	 490	 0.000807	 0.002136	 0.0005	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 490	 491	 0.000771	 0.003093	 0.00078	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 490	 1667	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 490	 1667	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 491	 492	 0.001036	 0.004079	 0.00106	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 491	 1668	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 491	 1668	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 492	 493	 0.001029	 0.004043	 0.00106	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 492	 516	 0.00145	 0.005979	 0.00141	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 493	 1713	 0.001136	 0.00455	 0.00115	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 494	 495	 0.000807	 0.003236	 0.00081	 180	 180.95	 180.95	 0	 0	 1	-30	 30;
	 494	 600	 0.001243	 0.003736	 0.00117	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 494	 1669	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 494	 1669	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 495	 514	 0.001229	 0.004471	 0.00137	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 495	 1670	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 495	 1670	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1670	 496	 0.004257	 0.008429	 0.00012	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 496	 1671	 0.004414	 0.010093	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 497	 498	 0.000514	 0.002057	 0.00052	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 497	 505	 0.000607	 0.0022	 0.00067	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 497	 1671	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 497	 1671	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 498	 1672	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 498	 1672	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 499	 500	 0.002914	 0.00835	 0.00013	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 499	 501	 0.015193	 0.017807	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 500	 1674	 0.003793	 0.008671	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 501	 503	 0.002907	 0.008336	 0.00013	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 501	 1673	 0.002307	 0.011664	 0.0002	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1653	 502	 0.010579	 0.0268	 0.00053	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1655	 502	 0.006	 0.0152	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 502	 1675	 0.024086	 0.015593	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 502	 1676	 0.014593	 0.041857	 0.00064	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 502	 1680	 0.015829	 0.036193	 0.00089	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 504	 506	 0.0016	 0.003721	 0.00114	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1490	 504	 0.002129	 0.009779	 0.00251	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 504	 1673	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 504	 1673	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 505	 1674	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 505	 1674	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 505	 1679	 0.001014	 0.004821	 0.00114	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 506	 507	 0.001721	 0.004614	 0.00104	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 507	 1675	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 507	 1675	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 508	 1676	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 508	 1676	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 508	 1679	 0.003407	 0.01025	 0.00321	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 509	 511	 0.00225	 0.008179	 0.0025	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 510	 682	 0.000221	 0.003093	 0.1972	 1813	 1903.65	 1994.3	 0	 0	 1	-30	 30;
	 510	 1677	 9.8e-05	 0.007857	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 510	 1677	 9.8e-05	 0.007857	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 511	 563	 0.003636	 0.01185	 0.00314	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1679	 511	 0.00225	 0.007843	 0.00182	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1490	 512	 0.001379	 0.008414	 0.00211	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 512	 1681	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 512	 1681	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 513	 1682	 0.011736	 0.009286	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1490	 514	 0.001093	 0.005657	 0.00138	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 514	 1682	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 514	 1682	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1669	 515	 0.005821	 0.01475	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1682	 515	 0.005779	 0.014636	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 515	 1693	 0.01665	 0.014921	 0.00031	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 516	 517	 0.001057	 0.004486	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 516	 535	 0.000771	 0.003207	 0.00075	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 516	 1713	 0.000986	 0.004657	 0.00112	 195	 195	 195	 0	 0	 1	-30	 30;
	 517	 521	 0.001236	 0.004407	 0.00098	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 517	 533	 0.001607	 0.004036	 0.00104	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 518	 520	 0.010357	 0.012143	 0.00021	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 518	 601	 0.021443	 0.039864	 0.00094	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 518	 1690	 0.002914	 0.007371	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 519	 521	 0.000679	 0.002214	 0.00059	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 519	 522	 0.000807	 0.003336	 0.00079	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 519	 532	 0.001293	 0.003514	 0.00077	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 519	 1683	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 519	 1683	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1683	 520	 0.008336	 0.007471	 0.00015	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 520	 1684	 0.013043	 0.009243	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 521	 1684	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 521	 1684	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 522	 523	 0.000814	 0.0031	 0.00086	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 522	 1685	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 522	 1685	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 523	 525	 0.0008	 0.002114	 0.00049	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 523	 527	 0.001729	 0.004007	 0.00122	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1666	 524	 0.003664	 0.006814	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 524	 1686	 0.004907	 0.007829	 0.00018	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 525	 527	 0.000929	 0.002386	 0.00059	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 525	 1686	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 525	 1686	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 526	 1687	 0.002786	 0.007057	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 527	 529	 0.000964	 0.003864	 0.00097	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 527	 1687	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 527	 1687	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 528	 1688	 0.004993	 0.01265	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 529	 666	 0.002757	 0.011229	 0.00274	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 529	 1688	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 529	 1688	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 529	 1734	 0.002714	 0.010314	 0.00289	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 530	 544	 0.013614	 0.020414	 0.00037	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1686	 530	 0.008514	 0.022571	 0.00057	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 530	 1735	 0.008086	 0.031571	 0.0007	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1683	 531	 0.006886	 0.014086	 0.00035	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 531	 1689	 0.005857	 0.014836	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 531	 1716	 0.0143	 0.01775	 0.00039	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 532	 533	 0.001271	 0.0045	 0.00101	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 532	 1689	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 532	 1689	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 533	 543	 0.002079	 0.005393	 0.00131	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 533	 1690	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 533	 1690	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 533	 1713	 0.002414	 0.009179	 0.00257	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1689	 534	 0.00595	 0.015071	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1690	 534	 0.011721	 0.009279	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 534	 1691	 0.00585	 0.014814	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 534	 1692	 0.019857	 0.034921	 0.00066	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 534	 1695	 0.01855	 0.012007	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 535	 536	 0.000514	 0.001807	 0.0006	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 536	 538	 0.0008	 0.003107	 0.00083	 159	 166.95	 174.9	 0	 0	 0	-30	 30;
	 536	 1691	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 536	 1691	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 537	 538	 0.000514	 0.002057	 0.00051	 200	 200.95	 200.95	 0	 0	 1	-30	 30;
	 537	 539	 0.000593	 0.003014	 0.00082	 250	 250.55	 250.55	 0	 0	 1	-30	 30;
	 537	 1692	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 537	 1692	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 539	 540	 0.000664	 0.003886	 0.00106	 270	 270	 270	 0	 0	 1	-30	 30;
	 539	 1693	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 539	 1693	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1490	 540	 0.000493	 0.003314	 0.00101	 290	 290	 290	 0	 0	 1	-30	 30;
	 1692	 541	 0.009093	 0.018686	 0.00036	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 541	 1718	 0.004807	 0.012736	 0.00032	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 542	 543	 0.001771	 0.004686	 0.00109	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 542	 546	 0.001679	 0.005093	 0.00111	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 542	 1694	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 542	 1694	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 542	 1717	 0.001386	 0.00565	 0.00138	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 543	 545	 0.002679	 0.008129	 0.00178	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 543	 1695	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 543	 1695	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 543	 1717	 0.002479	 0.009929	 0.0025	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 544	 1703	 0.010536	 0.02165	 0.00041	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 544	 1735	 0.006707	 0.0299	 0.00051	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 545	 553	 0.001693	 0.004257	 0.0011	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 545	 1696	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 545	 1696	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 546	 550	 0.00165	 0.0045	 0.00099	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 546	 1697	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 546	 1697	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 547	 567	 0.005779	 0.014643	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1681	 547	 0.0116	 0.023836	 0.00046	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 548	 549	 0.001593	 0.0041	 0.00101	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 548	 551	 0.002793	 0.007393	 0.00173	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 548	 1698	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 548	 1698	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 548	 1717	 0.000886	 0.00545	 0.00157	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 549	 551	 0.0012	 0.003293	 0.00071	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 549	 1699	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 549	 1699	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 550	 552	 0.000921	 0.003336	 0.00071	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 550	 1700	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 550	 1700	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 551	 579	 0.010721	 0.024886	 0.00758	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 551	 1701	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 551	 1701	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 551	 1717	 0.002579	 0.010321	 0.0026	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 552	 553	 0.00145	 0.003907	 0.00109	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 553	 554	 0.001607	 0.004379	 0.00096	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 553	 556	 0.00285	 0.007643	 0.00173	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 553	 1702	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 553	 1702	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 554	 556	 0.001514	 0.004	 0.00094	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 554	 603	 0.003843	 0.009264	 0.00261	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 554	 1703	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 554	 1703	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 555	 557	 0.000807	 0.003071	 0.00086	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 555	 558	 0.000514	 0.002121	 0.00049	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 555	 1704	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 555	 1704	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 556	 557	 0.001329	 0.006329	 0.0015	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 556	 692	 0.007729	 0.019879	 0.00492	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 556	 1705	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 556	 1705	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 557	 1734	 0.00115	 0.005479	 0.00159	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 558	 579	 0.001943	 0.007621	 0.00199	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 558	 1706	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 558	 1706	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 559	 560	 0.011514	 0.017457	 0.00025	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 559	 575	 0.014279	 0.025114	 0.00047	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1702	 559	 0.023479	 0.016629	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1705	 559	 0.014729	 0.0259	 0.00049	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1700	 560	 0.029214	 0.023121	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1701	 560	 0.014043	 0.0278	 0.00041	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 561	 574	 0.016307	 0.017414	 0.00037	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1698	 561	 0.006507	 0.030329	 0.0007	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 562	 574	 0.007493	 0.01985	 0.0005	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1699	 562	 0.002929	 0.012229	 0.00035	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 563	 1707	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 563	 1707	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 564	 565	 0.006371	 0.014457	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1707	 564	 0.006214	 0.027693	 0.00047	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 565	 566	 0.011521	 0.0143	 0.00031	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 566	 570	 0.026871	 0.021264	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 566	 572	 0.0323	 0.020914	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1698	 567	 0.006364	 0.014436	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 567	 1718	 0.007386	 0.021714	 0.00044	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 568	 569	 0.00845	 0.019329	 0.00047	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1707	 568	 0.008143	 0.020636	 0.00041	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 569	 570	 0.041929	 0.030307	 0.00046	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 569	 571	 0.013686	 0.02185	 0.0005	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 570	 571	 0.042779	 0.03385	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 570	 572	 0.035136	 0.024886	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 570	 1041	 0.096364	 0.094671	 0.0016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1681	 570	 0.017464	 0.044243	 0.00088	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 571	 596	 0.043486	 0.078464	 0.00114	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 572	 573	 0.01415	 0.017557	 0.00039	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 573	 597	 0.008964	 0.023043	 0.00036	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1698	 573	 0.005029	 0.020986	 0.00061	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 574	 575	 0.022114	 0.015664	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 574	 598	 0.019129	 0.030536	 0.0007	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 574	 1712	 0.034079	 0.059936	 0.00113	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1705	 576	 0.007743	 0.019614	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 577	 585	 0.009471	 0.006707	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 577	 1709	 0.021279	 0.016843	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 578	 579	 0.001186	 0.004314	 0.00132	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 578	 587	 0.0013	 0.004071	 0.00118	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 578	 1708	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 578	 1708	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 579	 1709	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 579	 1709	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1708	 580	 0.034129	 0.0221	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 581	 586	 0.011257	 0.013979	 0.00031	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1708	 581	 0.009264	 0.014786	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 582	 583	 0.029093	 0.020607	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 582	 588	 0.008464	 0.014886	 0.00028	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 582	 1798	 0.0202	 0.023679	 0.00041	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 583	 584	 0.024057	 0.019043	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 583	 590	 0.020514	 0.016236	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 584	 1711	 0.018336	 0.019579	 0.00041	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1703	 585	 0.090107	 0.071314	 0.0009	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1708	 585	 0.004736	 0.01255	 0.00032	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1709	 585	 0.002943	 0.006736	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 586	 963	 0.023914	 0.017286	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 586	 1710	 0.011621	 0.0092	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 587	 967	 0.002629	 0.006607	 0.00171	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 587	 1046	 0.003464	 0.010221	 0.00238	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 587	 1710	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 587	 1710	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1710	 588	 0.005271	 0.012057	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1710	 589	 0.024193	 0.015664	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 590	 594	 0.019893	 0.012879	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 591	 593	 0.00215	 0.005864	 0.00129	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 591	 1046	 0.008179	 0.018979	 0.00579	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 591	 1711	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 591	 1711	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 592	 596	 0.027893	 0.028179	 0.00037	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 592	 598	 0.060279	 0.039021	 0.00074	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 592	 1393	 0.293114	 0.189907	 0.00361	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 592	 1712	 0.015507	 0.018179	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 593	 1712	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 593	 1712	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1711	 594	 0.019343	 0.024014	 0.00052	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 595	 596	 0.034107	 0.022086	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 595	 1041	 0.0623	 0.049307	 0.00062	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 597	 598	 0.022243	 0.035686	 0.00066	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1712	 598	 0.012493	 0.025679	 0.00049	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 599	 604	 0.000193	 0.002136	 0.02076	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 599	 1064	 0.004657	 0.086679	 0.90079	 1046	 1098.3	 1150.6	 0	 0	 1	-30	 30;
	 1677	 599	 0.000129	 0.001979	 0.03403	 1419	 1489.95	 1560.9	 0	 0	 1	-30	 30;
	 599	 1713	 0.000142	 0.011384	 0	 1300	 1300	 1300	 1	 0	 1	-30	 30;
	 599	 1733	 0.000314	 0.004486	 0.07163	 1306	 1371.3	 1436.6	 0	 0	 1	-30	 30;
	 1651	 600	 0.001529	 0.006229	 0.00151	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1679	 600	 0.003536	 0.015379	 0.00438	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 600	 1715	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 600	 1715	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1715	 601	 0.002664	 0.011793	 0.00036	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1659	 602	 0.003414	 0.011671	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 603	 1716	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 603	 1716	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 603	 1717	 0.004029	 0.014643	 0.00449	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 604	 1717	 0.000219	 0.016443	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 605	 623	 0.008936	 0.014336	 0.00026	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 605	 643	 0.006114	 0.013864	 0.00028	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 606	 608	 0.009207	 0.016614	 0.00024	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 606	 609	 0.003943	 0.013457	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 607	 625	 0.007421	 0.028979	 0.00064	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 607	 1723	 0.007993	 0.026671	 0.00042	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 607	 1797	 0.033843	 0.054029	 0.00124	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 608	 620	 0.011029	 0.01505	 0.00027	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 608	 621	 0.037914	 0.026857	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 608	 625	 0.017014	 0.043736	 0.00068	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 608	 1719	 0.049157	 0.048293	 0.00081	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 609	 622	 0.002557	 0.012671	 0.0003	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 609	 1720	 0.025043	 0.022443	 0.00046	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 610	 618	 0.004121	 0.011293	 0.00246	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 610	 638	 0.001721	 0.006779	 0.00177	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1713	 610	 0.015693	 0.063893	 0.01557	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 610	 1719	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 610	 1719	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 611	 613	 0.001593	 0.005793	 0.00177	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 611	 614	 0.002386	 0.005993	 0.00155	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 611	 636	 0.004757	 0.014329	 0.00449	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 612	 1049	 0.023871	 0.054586	 0.00134	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 612	 1723	 0.0229	 0.042579	 0.001	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 613	 614	 0.00345	 0.011629	 0.00289	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 613	 1043	 0.002593	 0.013236	 0.00333	 185	 194.25	 203.5	 0	 0	 1	-30	 30;
	 614	 1044	 0.005429	 0.022079	 0.00538	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 615	 617	 0.016614	 0.050971	 0.00138	 80	 84	 88	 0	 0	 1	-30	 30;
	 615	 888	 0.011229	 0.050043	 0.00085	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 616	 626	 0.018057	 0.018236	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1719	 616	 0.013386	 0.030357	 0.00061	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 617	 1721	 0.022629	 0.0649	 0.001	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 618	 1720	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 618	 1720	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1720	 619	 0.006729	 0.011829	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 620	 624	 0.011293	 0.014836	 0.0002	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 622	 623	 0.00175	 0.010479	 0.00025	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 623	 642	 0.0033	 0.014457	 0.00031	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 624	 627	 0.016157	 0.015871	 0.00027	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 627	 641	 0.0098	 0.014286	 0.00032	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 628	 909	 0.086164	 0.061036	 0.00096	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 629	 630	 0.022036	 0.015614	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 630	 633	 0.020371	 0.035829	 0.00067	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 631	 639	 0.002707	 0.010286	 0.00288	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 631	 1721	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 631	 1721	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 632	 633	 0.030807	 0.019943	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1719	 633	 0.013114	 0.029993	 0.00074	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 634	 635	 0.001907	 0.007929	 0.00185	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 634	 638	 0.0011	 0.004293	 0.00114	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 634	 1722	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 634	 1722	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 635	 639	 0.00275	 0.011357	 0.00269	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 636	 1723	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 636	 1723	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1722	 637	 0.024471	 0.039057	 0.0009	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1723	 637	 0.012771	 0.03755	 0.00077	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 638	 1724	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 638	 1724	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1724	 640	 0.015314	 0.012121	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1724	 641	 0.005243	 0.011986	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 642	 644	 0.002479	 0.0133	 0.00031	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 643	 645	 0.004921	 0.014479	 0.0003	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 644	 645	 0.018829	 0.019014	 0.00025	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 644	 649	 0.004371	 0.010007	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1632	 644	 0.012886	 0.026486	 0.00051	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 645	 648	 0.010229	 0.0271	 0.00069	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 646	 647	 0.011679	 0.007557	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 646	 650	 0.013043	 0.008443	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 648	 650	 0.004107	 0.01065	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 648	 651	 0.0192	 0.0136	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 648	 654	 0.002393	 0.011557	 0.00021	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 648	 1725	 0.00655	 0.0201	 0.00054	 80	 84	 88	 0	 0	 1	-30	 30;
	 649	 650	 0.002736	 0.009121	 0.00014	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 650	 655	 0.004936	 0.011286	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 652	 653	 0.009364	 0.011621	 0.00025	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 653	 654	 0.007586	 0.00745	 0.00013	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 654	 1725	 0.005014	 0.011471	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 655	 1725	 0.004579	 0.019579	 0.00044	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 656	 657	 0.023457	 0.016621	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 657	 658	 0.023157	 0.014993	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 657	 662	 0.022321	 0.01445	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 657	 1727	 0.015957	 0.040421	 0.0008	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 658	 1725	 0.00875	 0.015379	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 659	 664	 0.001257	 0.005214	 0.00121	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 659	 1725	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 659	 1725	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 660	 664	 0.000593	 0.001779	 0.00056	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 660	 1726	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 660	 1726	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 661	 662	 0.00555	 0.014064	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1726	 661	 0.002643	 0.012321	 0.00029	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 662	 1746	 0.085457	 0.061779	 0.00094	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 663	 664	 0.003271	 0.007886	 0.00223	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 663	 749	 0.0021	 0.007343	 0.00244	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 663	 1044	 0.009186	 0.037929	 0.00897	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1495	 663	 0.000393	 0.002729	 0.00103	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 663	 1727	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 663	 1727	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 663	 1734	 0.002686	 0.014986	 0.00383	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 663	 1748	 0.003314	 0.0117	 0.00264	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 664	 698	 0.001007	 0.003664	 0.00112	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 664	 1734	 0.003521	 0.014543	 0.00344	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 665	 666	 0.001036	 0.004157	 0.00105	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 665	 669	 0.001143	 0.004343	 0.00121	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 666	 1734	 0.001429	 0.005543	 0.00148	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 667	 668	 0.001021	 0.003871	 0.00109	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 667	 1734	 0.001021	 0.004229	 0.001	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 668	 671	 0.00105	 0.004193	 0.00106	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 668	 1728	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 668	 1728	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 669	 670	 0.00025	 0.001436	 0.00041	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 669	 671	 0.000664	 0.002014	 0.00044	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1495	 670	 0.000243	 0.001307	 0.00036	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 671	 677	 0.001286	 0.004893	 0.00137	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 671	 1729	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 671	 1729	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 672	 673	 0.004421	 0.007064	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1727	 672	 0.028493	 0.018443	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 673	 674	 0.0206	 0.014593	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1496	 673	 0.007607	 0.015636	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 673	 1731	 0.004357	 0.011043	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 675	 1730	 0.008929	 0.017679	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 675	 1738	 0.005721	 0.0164	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 676	 677	 0.0016	 0.004021	 0.00104	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 676	 685	 0.00205	 0.008521	 0.00199	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 676	 1730	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 676	 1730	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 677	 679	 0.001036	 0.004136	 0.00104	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 677	 769	 0.0012	 0.0048	 0.00121	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 677	 1731	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 677	 1731	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 678	 775	 0.01295	 0.010664	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1731	 678	 0.007971	 0.015786	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 679	 680	 0.001014	 0.003693	 0.00113	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 679	 1732	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 679	 1732	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 680	 1736	 0.001043	 0.00365	 0.00121	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1704	 681	 0.009164	 0.014629	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 681	 1737	 0.0075	 0.017143	 0.00042	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 682	 1733	 9.2e-05	 0.007333	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 1733	 683	 6.4e-05	 0.001079	 0.01021	 970	 1018.5	 1067	 0	 0	 1	-30	 30;
	 683	 1736	 0.000232	 0.01741	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 683	 1856	 0.006286	 0.071164	 0.68746	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 684	 697	 0.002521	 0.008836	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1737	 684	 0.0027	 0.011979	 0.00036	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 684	 1738	 0.024229	 0.015686	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 684	 1739	 0.010229	 0.017993	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1736	 685	 0.001257	 0.005036	 0.00127	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 685	 1738	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 685	 1738	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1736	 686	 0.002007	 0.008043	 0.00203	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 686	 1739	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 686	 1739	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 687	 688	 0.006457	 0.013214	 0.00033	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1739	 687	 0.004979	 0.0132	 0.00034	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 688	 779	 0.002721	 0.0127	 0.00029	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1730	 688	 0.004207	 0.0129	 0.00035	 80	 84	 88	 0	 0	 1	-30	 30;
	 689	 692	 0.001607	 0.004307	 0.00098	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 689	 1740	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 689	 1740	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 690	 784	 0.004207	 0.0129	 0.00035	 80	 84	 88	 0	 0	 1	-30	 30;
	 1739	 690	 0.012914	 0.029536	 0.00072	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1740	 690	 0.005714	 0.014479	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 690	 1742	 0.007343	 0.015093	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1740	 691	 0.005821	 0.013314	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 691	 1787	 0.005121	 0.012979	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 692	 1741	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 692	 1741	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 693	 1742	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 693	 1742	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 694	 695	 0.005814	 0.013293	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 694	 963	 0.007257	 0.016679	 0.00025	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1485	 694	 0.002857	 0.0196	 0.00036	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1706	 695	 0.015871	 0.040807	 0.00063	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1709	 695	 0.008736	 0.015364	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1739	 695	 0.007793	 0.022907	 0.00047	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 696	 697	 0.003964	 0.009057	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1709	 696	 0.008664	 0.01715	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1739	 697	 0.021179	 0.015	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1741	 697	 0.03255	 0.025757	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1734	 698	 0.002179	 0.009979	 0.00256	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 698	 1743	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 698	 1743	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 699	 834	 0.005107	 0.013136	 0.00325	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 699	 1744	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 699	 1744	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 700	 703	 0.008871	 0.017564	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 700	 704	 0.054757	 0.049407	 0.00083	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1744	 700	 0.005764	 0.013186	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 701	 717	 0.008621	 0.019721	 0.00048	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1744	 701	 0.021464	 0.049086	 0.0012	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 702	 703	 0.041979	 0.029736	 0.00047	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 704	 706	 0.03695	 0.036293	 0.00061	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 705	 708	 0.017586	 0.026371	 0.00048	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 705	 709	 0.018293	 0.011843	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 706	 710	 0.0178	 0.012607	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 706	 1334	 0.0217	 0.017171	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 707	 827	 0.012786	 0.009057	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 708	 828	 0.009764	 0.008036	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1744	 708	 0.005193	 0.011871	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 709	 829	 0.01175	 0.007607	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 710	 830	 0.011729	 0.007593	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 711	 715	 0.023343	 0.015114	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 711	 716	 0.005793	 0.014679	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1744	 711	 0.008171	 0.025064	 0.00068	 80	 84	 88	 0	 0	 1	-30	 30;
	 712	 717	 0.008279	 0.020971	 0.00041	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 712	 726	 0.011779	 0.0242	 0.00046	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1727	 712	 0.036721	 0.157007	 0.00355	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 713	 717	 0.028329	 0.018343	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 714	 721	 0.008786	 0.014029	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 714	 737	 0.013629	 0.014557	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 714	 826	 0.017457	 0.034571	 0.00051	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 715	 826	 0.022464	 0.022071	 0.00037	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 716	 718	 0.005793	 0.016621	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 716	 722	 0.023379	 0.015136	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 717	 718	 0.0058	 0.014686	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 719	 739	 0.005771	 0.013193	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 719	 825	 0.003007	 0.007621	 0.00015	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 720	 826	 0.011536	 0.008171	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 721	 722	 0.017971	 0.016214	 0.00027	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 723	 734	 0.019586	 0.013871	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 724	 728	 0.007886	 0.012593	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 724	 733	 0.010493	 0.0143	 0.00031	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 724	 1797	 0.070457	 0.0775	 0.00104	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 725	 733	 0.023436	 0.021	 0.00043	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 726	 728	 0.0067	 0.025664	 0.00073	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 727	 730	 0.009193	 0.01475	 0.00027	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 727	 747	 0.012479	 0.021943	 0.00041	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 728	 733	 0.022021	 0.030043	 0.00054	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 728	 1797	 0.019579	 0.044779	 0.00109	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 729	 1745	 0.009079	 0.017979	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 730	 731	 0.003586	 0.006671	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 731	 734	 0.005007	 0.011364	 0.00023	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 731	 743	 0.002243	 0.009593	 0.00021	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 732	 742	 0.02315	 0.0164	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 732	 759	 0.007886	 0.011821	 0.00021	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 733	 737	 0.016143	 0.037486	 0.00056	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 733	 742	 0.005829	 0.022436	 0.00039	 80	 84	 88	 0	 0	 1	-30	 30;
	 734	 742	 0.018079	 0.014879	 0.0003	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 735	 736	 0.026343	 0.01705	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 735	 738	 0.004371	 0.009986	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 735	 759	 0.011014	 0.019371	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 737	 739	 0.003693	 0.009793	 0.00025	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 738	 740	 0.011736	 0.0076	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 738	 1756	 0.007279	 0.018857	 0.00036	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 739	 811	 0.007257	 0.020821	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 741	 811	 0.017571	 0.013907	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 742	 1750	 0.006564	 0.0306	 0.00071	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 743	 1745	 0.002107	 0.010964	 0.00024	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 744	 756	 0.011864	 0.008407	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 745	 746	 0.000793	 0.002064	 0.0005	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 745	 748	 0.001171	 0.002814	 0.00079	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 745	 754	 0.00165	 0.0045	 0.00099	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 746	 748	 0.001964	 0.005379	 0.00117	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 746	 1745	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 746	 1745	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 747	 752	 0.011371	 0.037943	 0.0006	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 748	 750	 0.001121	 0.003786	 0.00094	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 748	 1746	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 748	 1746	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 749	 750	 0.000857	 0.00355	 0.00084	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 750	 751	 0.001921	 0.005086	 0.00119	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 751	 1747	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 751	 1747	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 751	 1748	 0.001436	 0.005593	 0.00149	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 752	 1749	 0.001436	 0.007114	 0.00017	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 753	 1748	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1749	 753	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 754	 773	 0.003636	 0.0096	 0.00225	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1748	 754	 0.002421	 0.00985	 0.0024	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 754	 1750	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 754	 1750	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 755	 756	 0.004407	 0.007757	 0.00014	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 755	 758	 0.016543	 0.01625	 0.00027	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 755	 764	 0.011721	 0.0083	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1750	 755	 0.005957	 0.015086	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 757	 758	 0.011729	 0.008307	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 758	 762	 0.004414	 0.008743	 0.00013	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 759	 760	 0.011736	 0.0076	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 759	 801	 0.011014	 0.021807	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 761	 762	 0.002914	 0.008357	 0.00013	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 761	 790	 0.0044	 0.011143	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 763	 764	 0.005243	 0.008829	 0.00013	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 763	 1752	 0.00525	 0.014886	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 765	 766	 0.009029	 0.007429	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1750	 765	 0.002407	 0.010307	 0.00024	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 766	 770	 0.004864	 0.016236	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 767	 772	 0.003529	 0.007229	 0.00018	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1749	 767	 0.003536	 0.010143	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 768	 772	 0.0036	 0.006693	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1749	 768	 0.005843	 0.014807	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 768	 1751	 0.005614	 0.010436	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 769	 774	 0.00135	 0.0056	 0.00131	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1748	 769	 0.001	 0.003536	 0.0008	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 770	 771	 0.011729	 0.008307	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 770	 772	 0.003593	 0.010557	 0.00021	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1747	 771	 0.005479	 0.012729	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 773	 774	 0.001043	 0.004086	 0.00107	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 773	 789	 0.002171	 0.006507	 0.00146	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 774	 1751	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 774	 1751	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 775	 788	 0.003143	 0.016821	 0.00051	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1730	 775	 0.002957	 0.013107	 0.00039	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 776	 777	 0.005793	 0.014671	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 776	 791	 0.020057	 0.014207	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 777	 778	 0.002907	 0.013893	 0.00031	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 777	 785	 0.017664	 0.013979	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 778	 784	 0.006593	 0.011593	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1742	 778	 0.005807	 0.0147	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 779	 780	 0.017207	 0.012186	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 779	 787	 0.003271	 0.012736	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 780	 784	 0.01165	 0.009221	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 781	 785	 0.011721	 0.008307	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 781	 787	 0.007221	 0.011529	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 782	 783	 0.004379	 0.010014	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 782	 788	 0.00405	 0.01025	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 782	 1753	 0.0129	 0.020586	 0.00047	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 783	 786	 0.004393	 0.007014	 0.00016	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 786	 791	 0.022207	 0.017571	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 787	 788	 0.012986	 0.0092	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1751	 787	 0.01685	 0.01655	 0.00028	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 789	 1752	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 789	 1752	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 790	 801	 0.007021	 0.023171	 0.00038	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 790	 1754	 0.006429	 0.031386	 0.00054	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 790	 1757	 0.005786	 0.013236	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 791	 848	 0.011293	 0.022357	 0.00033	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 791	 1753	 0.008329	 0.01905	 0.00046	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 792	 795	 0.006307	 0.012907	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 792	 976	 0.023064	 0.018986	 0.00039	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 792	 1005	 0.017714	 0.01255	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 793	 796	 0.0021	 0.007014	 0.00178	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1736	 793	 0.007743	 0.029429	 0.00824	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 793	 1753	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 793	 1753	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 794	 806	 0.009636	 0.014036	 0.00031	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 794	 1754	 0.013829	 0.016207	 0.00028	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1753	 795	 0.006136	 0.012607	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 795	 1754	 0.0025	 0.012007	 0.00036	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 796	 1754	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 796	 1754	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 797	 802	 0.002057	 0.008	 0.00214	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 797	 1755	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 797	 1755	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 798	 799	 0.01765	 0.017829	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1754	 798	 0.013643	 0.015993	 0.00028	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 799	 1007	 0.008757	 0.013979	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 800	 802	 0.001743	 0.00545	 0.00158	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 800	 1756	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 800	 1756	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 802	 1757	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 802	 1757	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 803	 805	 0.011736	 0.023229	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1757	 803	 0.0179	 0.014736	 0.0003	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 804	 806	 0.005664	 0.01435	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 804	 1758	 0.005793	 0.013257	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 805	 812	 0.006043	 0.013821	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 805	 1758	 0.00375	 0.0166	 0.0005	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 807	 809	 0.001229	 0.004343	 0.00098	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 807	 1008	 0.0029	 0.00855	 0.00199	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 807	 1758	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 807	 1758	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 808	 810	 0.004107	 0.012593	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 808	 821	 0.006821	 0.018071	 0.00046	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 809	 1008	 0.001607	 0.003871	 0.00109	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1486	 810	 0.003964	 0.013886	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1486	 810	 0.003964	 0.013886	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 810	 1759	 0.010021	 0.020507	 0.00051	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1756	 811	 0.0041	 0.012571	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 812	 837	 0.011479	 0.015993	 0.00027	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1756	 812	 0.006786	 0.017986	 0.00046	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 813	 842	 0.003571	 0.013571	 0.0038	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 813	 1759	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 813	 1759	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 814	 825	 0.0043	 0.009829	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 814	 837	 0.003607	 0.014086	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 814	 838	 0.018214	 0.011793	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 815	 827	 0.018321	 0.011864	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 815	 1762	 0.008807	 0.015479	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 816	 827	 0.025693	 0.0182	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 816	 833	 0.018064	 0.014871	 0.0003	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 816	 835	 0.017857	 0.0147	 0.0003	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 817	 832	 0.001636	 0.004443	 0.00098	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 817	 1335	 0.006057	 0.0146	 0.00412	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 817	 1760	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 817	 1760	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 818	 1339	 0.011943	 0.016279	 0.00036	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1760	 818	 0.006507	 0.01475	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 819	 820	 0.023007	 0.0149	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 819	 823	 0.008857	 0.017543	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 819	 1762	 0.0173	 0.015614	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 820	 1763	 0.022893	 0.018114	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 821	 837	 0.00575	 0.014571	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 822	 823	 0.005729	 0.013107	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1759	 822	 0.009107	 0.023071	 0.00046	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1759	 824	 0.034479	 0.022321	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 826	 1762	 0.0093	 0.031779	 0.00069	 80	 84	 88	 0	 0	 1	-30	 30;
	 1744	 827	 0.01305	 0.020821	 0.00048	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 828	 833	 0.018929	 0.012257	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 829	 831	 0.0187	 0.012107	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1760	 830	 0.034379	 0.022257	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 831	 833	 0.009521	 0.016036	 0.00023	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 831	 1761	 0.020486	 0.016214	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 832	 843	 0.001879	 0.005121	 0.00113	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 832	 1761	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 832	 1761	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 833	 836	 0.022707	 0.0147	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 834	 842	 0.003457	 0.009286	 0.00211	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 834	 1762	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 834	 1762	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1762	 835	 0.009007	 0.015843	 0.0003	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 836	 841	 0.023943	 0.016957	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 837	 839	 0.017336	 0.017029	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1759	 837	 0.014571	 0.0418	 0.00064	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 838	 840	 0.025936	 0.020529	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1762	 840	 0.008386	 0.019021	 0.00038	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 841	 1763	 0.012193	 0.019457	 0.00045	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 842	 843	 0.002707	 0.009293	 0.00223	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 842	 1763	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 842	 1763	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 843	 1764	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 843	 1764	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 844	 845	 0.023929	 0.0197	 0.0004	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 844	 846	 0.037936	 0.031229	 0.00064	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1764	 844	 0.0099	 0.015807	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1760	 845	 0.04445	 0.035179	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 846	 1795	 0.025629	 0.045071	 0.00085	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 847	 1795	 0.009693	 0.0278	 0.00043	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 848	 849	 0.024107	 0.015607	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 849	 850	 0.004407	 0.008721	 0.00013	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 849	 851	 0.01775	 0.012571	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 850	 977	 0.004329	 0.0099	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 851	 852	 0.0088	 0.014043	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 851	 857	 0.02345	 0.018564	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 852	 853	 0.004107	 0.014029	 0.00031	 80	 84	 88	 0	 0	 1	-30	 30;
	 853	 854	 0.010536	 0.014364	 0.00032	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 853	 966	 0.00575	 0.014564	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1742	 853	 0.009086	 0.031029	 0.00067	 80	 84	 88	 0	 0	 1	-30	 30;
	 855	 856	 0.0469	 0.033221	 0.00053	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 855	 979	 0.006421	 0.01315	 0.00032	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 856	 857	 0.013729	 0.016086	 0.00028	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 856	 971	 0.005864	 0.020036	 0.00044	 80	 84	 88	 0	 0	 1	-30	 30;
	 856	 982	 0.0185	 0.016693	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 856	 1790	 0.008943	 0.017707	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 858	 861	 0.008314	 0.021364	 0.00529	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 858	 1432	 0.044614	 0.107643	 0.03044	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 859	 860	 0.048071	 0.031121	 0.00059	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 860	 862	 0.00735	 0.017064	 0.00026	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 860	 863	 0.014993	 0.027871	 0.00065	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 860	 1429	 0.226964	 0.399657	 0.00752	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 860	 1765	 0.0085	 0.025586	 0.0005	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 861	 1765	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 861	 1765	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 862	 863	 0.013507	 0.019686	 0.00044	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 863	 864	 0.019364	 0.034057	 0.00064	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 863	 865	 0.0369	 0.0589	 0.00136	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 863	 1770	 0.064429	 0.103357	 0.00191	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 864	 871	 0.01825	 0.048364	 0.00123	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 866	 867	 0.07585	 0.062436	 0.00126	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 866	 868	 0.041871	 0.037521	 0.00076	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1499	 866	 0.03695	 0.075929	 0.00145	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 867	 869	 0.019736	 0.013979	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 867	 1781	 0.025093	 0.066514	 0.00169	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 868	 869	 0.017836	 0.019043	 0.0004	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 869	 1766	 0.053879	 0.038164	 0.0006	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 869	 1771	 0.024636	 0.043329	 0.00081	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 870	 872	 0.00185	 0.006543	 0.00147	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 870	 897	 0.001893	 0.006586	 0.00153	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 870	 1766	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 870	 1766	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 871	 1768	 0.012286	 0.047971	 0.00106	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 872	 877	 0.004414	 0.0144	 0.00382	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 873	 874	 0.0261	 0.021486	 0.00044	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 873	 875	 0.01	 0.023207	 0.00034	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 874	 1767	 0.025436	 0.016471	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 874	 1768	 0.014471	 0.019021	 0.00026	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 875	 1775	 0.010293	 0.044014	 0.00099	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 876	 877	 0.001736	 0.006143	 0.00139	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 876	 900	 0.002286	 0.007843	 0.00188	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 876	 1767	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 876	 1767	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 877	 880	 0.003329	 0.011607	 0.00269	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 877	 1768	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 877	 1768	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 878	 879	 0.062136	 0.044014	 0.00069	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 879	 1769	 0.03485	 0.031229	 0.00064	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 880	 881	 0.005257	 0.018029	 0.00432	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 880	 906	 0.00555	 0.01395	 0.00361	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 880	 1769	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 880	 1769	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 881	 1770	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 881	 1770	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 882	 883	 0.015329	 0.027657	 0.0004	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 882	 888	 0.027671	 0.027186	 0.00046	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 883	 884	 0.016486	 0.011679	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1770	 883	 0.014836	 0.033643	 0.00067	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 884	 885	 0.022893	 0.014821	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 885	 886	 0.017614	 0.017307	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1770	 885	 0.021343	 0.042257	 0.00062	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 886	 889	 0.036786	 0.029107	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 887	 888	 0.014164	 0.010036	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 888	 890	 0.109136	 0.077314	 0.00122	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 889	 890	 0.069086	 0.044729	 0.00085	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 890	 909	 0.0304	 0.048521	 0.00111	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 891	 892	 0.001829	 0.009071	 0.00021	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1543	 891	 0.008614	 0.042743	 0.00102	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 891	 1780	 0.030143	 0.035336	 0.00061	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 892	 893	 0.002843	 0.011279	 0.00032	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 893	 894	 0.005514	 0.016221	 0.00034	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 894	 895	 0.005529	 0.014014	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 894	 1781	 0.021893	 0.029871	 0.00054	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 895	 1771	 0.005564	 0.011393	 0.00028	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 896	 897	 0.001143	 0.004457	 0.00119	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 896	 933	 0.002821	 0.011293	 0.00284	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 896	 1771	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 896	 1771	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1771	 898	 0.009593	 0.016864	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 898	 1774	 0.010336	 0.014086	 0.00031	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 899	 1775	 0.036586	 0.025921	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 900	 918	 0.001629	 0.0056	 0.00134	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 901	 903	 0.0139	 0.0163	 0.00029	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 901	 1776	 0.011936	 0.023636	 0.00035	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 902	 903	 0.009214	 0.016207	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1767	 902	 0.0349	 0.0226	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 903	 1778	 0.006464	 0.013229	 0.00033	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 904	 906	 0.002657	 0.008957	 0.00223	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 904	 921	 0.003493	 0.011993	 0.00287	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1651	 904	 0.013471	 0.049014	 0.01501	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 904	 1772	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 904	 1772	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 905	 923	 0.018614	 0.01205	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 905	 924	 0.017236	 0.016936	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1772	 905	 0.00695	 0.012929	 0.0003	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 906	 927	 0.002686	 0.007093	 0.00166	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 906	 1773	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 906	 1773	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 907	 908	 0.008479	 0.021471	 0.00043	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 907	 1779	 0.00465	 0.019414	 0.00056	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 908	 909	 0.018843	 0.033143	 0.00062	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1719	 909	 0.027664	 0.070086	 0.00139	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 910	 1780	 0.019721	 0.014257	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 911	 912	 0.001029	 0.00425	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 911	 931	 0.001329	 0.005329	 0.00134	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 912	 932	 0.001021	 0.003579	 0.00119	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 913	 1781	 0.016736	 0.016443	 0.00028	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 914	 915	 0.001107	 0.003457	 0.001	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 914	 934	 0.001207	 0.003936	 0.00104	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 915	 916	 0.001557	 0.00375	 0.00106	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 915	 1774	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 915	 1774	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 916	 917	 0.001007	 0.004029	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 916	 1775	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 916	 1775	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 917	 919	 0.00105	 0.004286	 0.00104	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 918	 919	 0.000521	 0.002157	 0.00051	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 918	 1776	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 918	 1776	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 919	 920	 0.001643	 0.0045	 0.00098	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 919	 1777	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 919	 1777	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 920	 921	 0.001121	 0.004364	 0.00116	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 920	 939	 0.000943	 0.003243	 0.00078	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 921	 1778	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 921	 1778	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 922	 923	 0.02065	 0.013371	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 922	 943	 0.0087	 0.017221	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 923	 944	 0.004357	 0.009964	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 924	 947	 0.022143	 0.019979	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 924	 1785	 0.0057	 0.014436	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1773	 925	 0.02785	 0.019729	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 926	 950	 0.004486	 0.010257	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1773	 926	 0.027136	 0.019221	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 926	 1779	 0.010493	 0.014307	 0.00031	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 927	 1779	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 927	 1779	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 928	 929	 0.013786	 0.008921	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1779	 928	 0.006707	 0.0118	 0.00022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 929	 953	 0.017879	 0.012664	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 930	 953	 0.013957	 0.018343	 0.00025	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 930	 954	 0.012636	 0.008179	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 931	 1780	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 931	 1780	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 932	 933	 0.001386	 0.004514	 0.0012	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 933	 934	 0.001007	 0.004036	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 933	 1781	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 933	 1781	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 934	 1782	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 934	 1782	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 935	 936	 0.008407	 0.012257	 0.00028	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1774	 935	 0.0153	 0.016664	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1782	 935	 0.012771	 0.019571	 0.00027	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1622	 936	 0.005114	 0.011693	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1775	 936	 0.006607	 0.015114	 0.00037	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 937	 938	 0.001014	 0.004064	 0.00102	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 938	 940	 0.001257	 0.004186	 0.00106	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 938	 1783	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 938	 1783	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 939	 940	 0.000643	 0.002293	 0.00051	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 940	 1784	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 940	 1784	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 941	 942	 0.007043	 0.008257	 0.00014	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 941	 943	 0.018429	 0.018614	 0.00025	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1778	 941	 0.006557	 0.011536	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1616	 942	 0.007943	 0.018021	 0.00036	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1615	 943	 0.008407	 0.019221	 0.00047	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 944	 945	 0.0029	 0.008307	 0.00013	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1615	 945	 0.003271	 0.008671	 0.00022	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 946	 1785	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 946	 1785	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 947	 949	 0.0121	 0.009579	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1785	 948	 0.015629	 0.011071	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 949	 951	 0.008464	 0.015271	 0.00022	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1785	 949	 0.005629	 0.014921	 0.00038	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 950	 951	 0.002914	 0.006657	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 952	 953	 0.008743	 0.01395	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1615	 952	 0.0157	 0.053621	 0.00116	 80	 84	 88	 0	 0	 1	-30	 30;
	 954	 956	 0.031793	 0.025164	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 957	 962	 0.072779	 0.051557	 0.00081	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1565	 958	 0.055479	 0.170229	 0.00461	 80	 84	 88	 0	 0	 1	-30	 30;
	 1482	 959	 0.453807	 0.294329	 0.0056	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 960	 1371	 0.018721	 0.07785	 0.01819	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1479	 960	 0.005214	 0.036136	 0.02119	 381	 400.05	 419.1	 0	 0	 1	-30	 30;
	 960	 1786	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 960	 1786	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 961	 962	 0.030893	 0.042143	 0.00075	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1565	 961	 0.053757	 0.057414	 0.00121	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1552	 962	 0.035357	 0.089571	 0.00177	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 963	 1788	 0.022457	 0.015907	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 964	 970	 0.001971	 0.00675	 0.00161	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 964	 1787	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 964	 1787	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 965	 1789	 0.017757	 0.011493	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1742	 966	 0.005764	 0.019686	 0.00043	 80	 84	 88	 0	 0	 1	-30	 30;
	 967	 1788	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 967	 1788	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 968	 969	 0.009343	 0.014914	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 968	 972	 0.010464	 0.01715	 0.0003	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1788	 968	 0.014314	 0.019529	 0.00035	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 969	 974	 0.00985	 0.025314	 0.00039	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1787	 969	 0.002586	 0.011464	 0.00034	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 969	 1789	 0.017364	 0.015664	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 970	 1789	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 970	 1789	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1789	 971	 0.0027	 0.013407	 0.00032	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 973	 974	 0.01605	 0.014386	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1789	 973	 0.012329	 0.024414	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 973	 1798	 0.053143	 0.037643	 0.00059	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 974	 1790	 0.007314	 0.013593	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 975	 1790	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 975	 1790	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 976	 977	 0.0043	 0.009836	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 976	 1006	 0.005921	 0.016979	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 978	 1012	 0.017186	 0.0136	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 979	 980	 0.005779	 0.016579	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 979	 984	 0.018971	 0.015014	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 980	 1012	 0.007357	 0.016829	 0.00041	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1790	 981	 0.024221	 0.015679	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 982	 983	 0.023407	 0.015157	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 983	 986	 0.023929	 0.015493	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 984	 1791	 0.0138	 0.020107	 0.00046	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 985	 989	 0.016414	 0.01805	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 985	 990	 0.041057	 0.026579	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1790	 985	 0.018664	 0.032821	 0.00061	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 986	 990	 0.018736	 0.016907	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 986	 1791	 0.010443	 0.023879	 0.00059	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 987	 1047	 0.006757	 0.018514	 0.00403	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 987	 1791	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 987	 1791	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 988	 991	 0.011443	 0.015607	 0.00028	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 988	 1016	 0.013971	 0.024571	 0.00046	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 989	 1799	 0.009193	 0.014671	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 991	 996	 0.023543	 0.016679	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 992	 1799	 0.024229	 0.017164	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 993	 994	 0.020936	 0.017229	 0.00035	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 993	 1036	 0.035779	 0.025343	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 994	 995	 0.013657	 0.014579	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 995	 998	 0.026121	 0.016914	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1791	 995	 0.010721	 0.030764	 0.00047	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 996	 999	 0.014821	 0.024964	 0.00036	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1791	 996	 0.021807	 0.034807	 0.0008	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 997	 1001	 0.020093	 0.018129	 0.0003	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 997	 1799	 0.017507	 0.051486	 0.00106	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 999	 1004	 0.015229	 0.01785	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1000	 1038	 0.023429	 0.015171	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1001	 1002	 0.016571	 0.018229	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1002	 1004	 0.017143	 0.027357	 0.00063	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1003	 1004	 0.022814	 0.016157	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1004	 1023	 0.013057	 0.029864	 0.00073	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1006	 1007	 0.005679	 0.012979	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1007	 1792	 0.004057	 0.012436	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 1008	 1017	 0.004579	 0.012107	 0.00284	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1008	 1792	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1008	 1792	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1009	 1013	 0.011779	 0.017664	 0.00032	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1009	 1014	 0.006486	 0.014829	 0.00036	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1486	 1009	 0.002171	 0.012329	 0.00022	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1010	 1011	 0.008579	 0.022671	 0.00041	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1486	 1010	 0.00375	 0.014879	 0.00042	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1011	 1015	 0.0135	 0.017564	 0.00024	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1012	 1016	 0.00935	 0.021386	 0.00052	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1792	 1012	 0.004329	 0.021464	 0.00051	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1792	 1013	 0.013686	 0.014614	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1014	 1019	 0.0132	 0.030636	 0.00046	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1015	 1019	 0.009164	 0.014621	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1015	 1794	 0.014671	 0.030014	 0.00074	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1017	 1392	 0.017629	 0.059414	 0.01477	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1017	 1793	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1017	 1793	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1018	 1794	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1018	 1794	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1019	 1020	 0.004436	 0.013614	 0.00037	 80	 84	 88	 0	 0	 1	-30	 30;
	 1020	 1021	 0.022214	 0.017579	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1020	 1024	 0.011386	 0.018264	 0.00034	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1793	 1022	 0.020143	 0.025007	 0.00054	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1023	 1027	 0.014921	 0.026236	 0.00049	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1793	 1023	 0.017964	 0.052836	 0.00109	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1024	 1025	 0.003693	 0.011329	 0.00031	 80	 84	 88	 0	 0	 1	-30	 30;
	 1024	 1026	 0.015936	 0.017529	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1794	 1024	 0.007243	 0.041179	 0.00074	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1025	 1029	 0.00565	 0.011564	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1026	 1030	 0.034164	 0.022114	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1027	 1028	 0.023436	 0.015171	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1029	 1031	 0.030886	 0.025421	 0.00051	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1030	 1033	 0.034636	 0.024536	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1031	 1034	 0.046529	 0.041979	 0.0007	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1032	 1034	 0.026707	 0.023929	 0.00049	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1032	 1321	 0.075136	 0.055286	 0.00081	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1033	 1035	 0.047629	 0.030836	 0.00059	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1034	 1035	 0.009986	 0.022843	 0.00056	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1034	 1323	 0.06815	 0.053936	 0.00068	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1034	 1862	 0.038093	 0.0611	 0.00113	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1035	 1876	 0.027707	 0.115679	 0.00334	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1036	 1037	 0.026543	 0.018807	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1036	 1038	 0.026207	 0.018564	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1036	 1799	 0.006986	 0.018507	 0.00047	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1039	 1331	 0.014521	 0.036514	 0.00946	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1039	 1795	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1039	 1795	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1040	 1394	 0.234464	 0.376557	 0.00696	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1786	 1040	 0.274236	 0.4003	 0.00906	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1678	 1042	 0.004314	 0.029464	 0.05309	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1042	 1796	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1042	 1796	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1044	 1797	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1044	 1797	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1482	 1045	 0.554564	 0.393764	 0.00622	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1796	 1046	 0.003657	 0.014386	 0.00376	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1046	 1798	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1046	 1798	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1796	 1047	 0.00345	 0.014029	 0.00341	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1047	 1799	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1047	 1799	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1795	 1048	 0.045736	 0.029614	 0.00056	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1536	 1049	 0.036157	 0.160186	 0.00365	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1721	 1049	 0.04035	 0.082921	 0.00158	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1051	 1053	 0.265757	 0.172157	 0.00328	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1052	 1053	 0.069936	 0.200621	 0.00309	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1052	 1055	 0.115479	 0.292693	 0.0058	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1053	 1054	 0.081886	 0.363064	 0.00829	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1506	 1053	 0.035593	 0.191207	 0.00454	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1523	 1054	 0.086193	 0.382529	 0.01151	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1055	 1800	 0.16755	 0.424979	 0.00843	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1056	 1061	 0.176614	 0.328743	 0.0077	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1507	 1056	 0.1125	 0.25745	 0.00629	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1487	 1057	 0.014243	 0.118307	 0.03118	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1057	 1800	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1057	 1800	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1058	 1074	 0.244957	 0.334321	 0.00742	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1058	 1075	 0.089771	 0.227479	 0.00451	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1529	 1058	 0.080493	 0.213429	 0.00541	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1059	 1060	 0.205193	 0.132893	 0.00253	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1529	 1059	 0.391557	 0.353807	 0.00592	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1059	 1804	 0.146179	 0.334671	 0.00818	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1061	 1801	 0.114636	 0.213243	 0.00499	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1062	 1069	 0.014679	 0.088807	 0.02269	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1487	 1062	 0.011879	 0.067271	 0.01668	 193	 202.65	 212.3	 0	 0	 1	-30	 30;
	 1062	 1801	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1062	 1801	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1063	 1803	 0.066593	 0.117121	 0.0022	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1064	 1802	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1064	 1802	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1802	 1065	 0.021407	 0.077929	 0.02388	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1065	 1803	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1065	 1803	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1066	 1067	 0.0042	 0.0171	 0.00416	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1066	 1068	 0.003636	 0.014543	 0.00366	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1067	 1077	 0.005821	 0.015393	 0.0036	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1487	 1067	 0.029021	 0.212779	 0.05499	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1067	 1804	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1067	 1804	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1068	 1076	 0.003136	 0.014614	 0.00362	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1068	 1805	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1068	 1805	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1069	 1073	 0.022229	 0.077829	 0.02581	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1069	 1806	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1069	 1806	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1070	 1078	 0.147943	 0.303036	 0.00746	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1493	 1070	 0.033064	 0.167271	 0.00291	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1801	 1070	 0.04745	 0.210229	 0.00479	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1071	 1074	 0.008107	 0.024871	 0.00067	 80	 84	 88	 0	 0	 1	-30	 30;
	 1071	 1807	 0.011471	 0.030414	 0.00077	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1072	 1077	 0.019186	 0.052593	 0.01144	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1073	 1807	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1073	 1807	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1501	 1074	 0.075729	 0.155007	 0.00381	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1806	 1074	 0.105179	 0.240679	 0.00588	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1075	 1808	 0.028914	 0.085029	 0.00174	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1077	 1808	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1077	 1808	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1808	 1078	 0.090514	 0.088921	 0.0015	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1079	 1083	 0.0145	 0.019779	 0.00035	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1079	 1810	 0.005171	 0.012007	 0.00018	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1080	 1089	 0.005586	 0.008914	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1080	 1237	 0.021629	 0.019514	 0.00033	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1080	 1810	 0.004157	 0.022157	 0.00039	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1081	 1082	 0.00885	 0.00945	 0.0002	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1081	 1091	 0.019679	 0.015571	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1082	 1086	 0.008186	 0.018729	 0.00046	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1083	 1085	 0.007314	 0.018521	 0.00036	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1083	 1094	 0.011179	 0.022136	 0.00032	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1084	 1100	 0.0016	 0.005586	 0.00129	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1084	 1809	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1084	 1809	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1809	 1085	 0.028614	 0.020686	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1085	 1812	 0.003257	 0.0175	 0.00041	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1086	 1810	 0.005507	 0.012793	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1086	 1812	 0.011371	 0.026014	 0.00064	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1087	 1105	 0.001079	 0.004243	 0.00111	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1087	 1251	 0.007121	 0.019393	 0.00427	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1087	 1810	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1087	 1810	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1088	 1107	 0.012014	 0.024693	 0.00047	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1810	 1088	 0.005143	 0.007007	 0.00016	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1089	 1090	 0.0181	 0.011714	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1090	 1236	 0.025457	 0.018036	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1491	 1090	 0.003714	 0.010529	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1491	 1091	 0.020114	 0.020314	 0.00027	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1092	 1811	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1092	 1811	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1093	 1094	 0.019186	 0.012421	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1811	 1093	 0.012007	 0.012129	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1094	 1095	 0.015136	 0.0098	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1095	 1096	 0.0065	 0.012864	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1809	 1096	 0.005829	 0.016721	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1097	 1116	 0.003714	 0.009414	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1097	 1120	 0.004836	 0.012243	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1098	 1099	 0.004429	 0.010129	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1098	 1120	 0.002314	 0.006136	 0.00016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1098	 1817	 0.007093	 0.016221	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1099	 1130	 0.024564	 0.020221	 0.00041	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1809	 1099	 0.003779	 0.011593	 0.00031	 80	 84	 88	 0	 0	 1	-30	 30;
	 1100	 1101	 0.001407	 0.005721	 0.00139	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1101	 1128	 0.002979	 0.011307	 0.00316	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1101	 1812	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1101	 1812	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1101	 1813	 0.000393	 0.003929	 0.00106	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1102	 1813	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1102	 1813	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1103	 1106	 0.001	 0.004014	 0.00101	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1483	 1103	 0.003036	 0.012621	 0.00294	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1813	 1103	 0.002157	 0.007393	 0.00177	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1103	 1814	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1103	 1814	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1814	 1104	 0.012129	 0.019357	 0.00044	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1105	 1106	 0.001236	 0.004686	 0.00131	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1106	 1145	 0.000636	 0.002479	 0.00066	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1106	 1815	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1106	 1815	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1107	 1108	 0.014457	 0.010236	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1107	 1232	 0.011029	 0.019393	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1815	 1107	 0.005007	 0.017114	 0.00037	 80	 84	 88	 0	 0	 1	-30	 30;
	 1109	 1110	 0.023421	 0.016593	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1815	 1109	 0.04295	 0.030421	 0.00048	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1110	 1816	 0.013236	 0.026214	 0.00039	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1111	 1816	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1111	 1816	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1111	 1857	 0.005829	 0.022164	 0.00621	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1112	 1114	 0.00625	 0.014293	 0.00035	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1112	 1115	 0.021171	 0.01675	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1112	 1116	 0.023079	 0.023314	 0.00031	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1112	 1117	 0.01125	 0.011364	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1112	 1256	 0.020721	 0.013414	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1113	 1114	 0.015586	 0.011043	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1114	 1254	 0.021836	 0.017979	 0.00036	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1811	 1114	 0.002664	 0.013207	 0.00031	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1116	 1293	 0.006943	 0.012214	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1118	 1119	 0.011057	 0.007836	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1118	 1121	 0.021586	 0.025307	 0.00044	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1119	 1120	 0.005357	 0.005721	 0.00012	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1121	 1123	 0.008571	 0.016964	 0.00025	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1121	 1124	 0.011364	 0.0155	 0.00028	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1121	 1817	 0.001864	 0.011186	 0.00027	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1122	 1124	 0.019821	 0.014043	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1122	 1127	 0.032121	 0.022757	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1123	 1125	 0.013793	 0.027314	 0.0004	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1123	 1307	 0.014379	 0.032886	 0.0008	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1125	 1126	 0.0044	 0.010071	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1125	 1818	 0.003136	 0.013093	 0.00038	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1126	 1127	 0.00715	 0.010721	 0.00019	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1126	 1129	 0.027821	 0.021807	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1127	 1157	 0.007314	 0.014479	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1127	 1304	 0.008564	 0.021686	 0.00043	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1128	 1190	 0.004371	 0.013164	 0.00412	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1128	 1817	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1128	 1817	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1817	 1129	 0.007193	 0.016443	 0.0004	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1130	 1133	 0.02695	 0.021329	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1130	 1134	 0.004586	 0.013479	 0.00028	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1817	 1130	 0.007814	 0.0097	 0.00021	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1131	 1150	 0.005907	 0.014957	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1131	 1151	 0.014564	 0.014307	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1131	 1828	 0.018421	 0.016621	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1132	 1136	 0.001	 0.003886	 0.00104	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1132	 1818	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1132	 1818	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1133	 1134	 0.0089	 0.01565	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1818	 1133	 0.021557	 0.015271	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1134	 1819	 0.004493	 0.011914	 0.0003	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1135	 1136	 0.001336	 0.005514	 0.00131	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1813	 1135	 0.00165	 0.007807	 0.0025	 191	 200.55	 210.1	 0	 0	 1	-30	 30;
	 1135	 1819	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1135	 1819	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1136	 1190	 0.003264	 0.009457	 0.00228	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1136	 1820	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1136	 1820	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1137	 1138	 0.0039	 0.008836	 0.00018	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1820	 1137	 0.003921	 0.011243	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1137	 1855	 0.017236	 0.0575	 0.00091	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1138	 1150	 0.005343	 0.012407	 0.00019	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1139	 1152	 0.0029	 0.011607	 0.00292	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1139	 1190	 0.005679	 0.019793	 0.00459	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1139	 1195	 0.002971	 0.01325	 0.0036	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1139	 1821	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1139	 1821	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1139	 1854	 0.000943	 0.009657	 0.00306	 307	 322.35	 337.7	 0	 0	 1	-30	 30;
	 1140	 1146	 0.001321	 0.005021	 0.00141	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1140	 1822	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1140	 1822	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1140	 1857	 0.00385	 0.014007	 0.00429	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1141	 1148	 0.004307	 0.00985	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1822	 1141	 0.004171	 0.01105	 0.00028	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1142	 1149	 0.006821	 0.015836	 0.00024	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1822	 1142	 0.006821	 0.017279	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1143	 1144	 0.012643	 0.008186	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1143	 1199	 0.004686	 0.010721	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1814	 1143	 0.007957	 0.015764	 0.00023	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1822	 1143	 0.011736	 0.018729	 0.00043	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1143	 1823	 0.012793	 0.019593	 0.00028	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1145	 1146	 0.000971	 0.0037	 0.00104	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1146	 1823	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1146	 1823	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1823	 1147	 0.020986	 0.013586	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1816	 1148	 0.008064	 0.018714	 0.00028	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1816	 1149	 0.010764	 0.015686	 0.00036	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1150	 1160	 0.006493	 0.011421	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1821	 1150	 0.007643	 0.040714	 0.00071	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1152	 1153	 0.001807	 0.006043	 0.00153	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1152	 1168	 0.004793	 0.012657	 0.00296	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1152	 1824	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1152	 1824	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1153	 1168	 0.002621	 0.006086	 0.00186	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1153	 1825	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1153	 1825	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1154	 1177	 0.029857	 0.023629	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1154	 1193	 0.0213	 0.053957	 0.00107	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1154	 1306	 0.031193	 0.024686	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1825	 1155	 0.023529	 0.041379	 0.00078	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1156	 1165	 0.0045	 0.010286	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1156	 1182	 0.010721	 0.024521	 0.0006	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1821	 1156	 0.003043	 0.013486	 0.00041	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1157	 1189	 0.008693	 0.017793	 0.00044	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1158	 1159	 0.016729	 0.013771	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1159	 1170	 0.010714	 0.014607	 0.00032	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1159	 1828	 0.007393	 0.021207	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1160	 1161	 0.01135	 0.008043	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1162	 1163	 0.010179	 0.008057	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1162	 1180	 0.020107	 0.013014	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1162	 1182	 0.021086	 0.023193	 0.00031	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1825	 1162	 0.018786	 0.015464	 0.00031	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1164	 1165	 0.003664	 0.006814	 0.00016	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1824	 1164	 0.006464	 0.011364	 0.00021	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1166	 1193	 0.011736	 0.008314	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1167	 1172	 0.0233	 0.015086	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1167	 1179	 0.018136	 0.02895	 0.00066	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1167	 1826	 0.005829	 0.014757	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1168	 1826	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1168	 1826	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1169	 1175	 0.0393	 0.058921	 0.00107	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1169	 1314	 0.043664	 0.034557	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1826	 1169	 0.0111	 0.025386	 0.00062	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1170	 1171	 0.015414	 0.010921	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1172	 1192	 0.0221	 0.019936	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1173	 1192	 0.0169	 0.010943	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1825	 1173	 0.008871	 0.017557	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1174	 1178	 0.028064	 0.018171	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1174	 1179	 0.042329	 0.027407	 0.00052	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1175	 1176	 0.250029	 0.177193	 0.0028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1181	 1182	 0.034243	 0.022171	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1183	 1186	 0.011314	 0.039429	 0.00914	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1184	 1196	 0.063557	 0.045021	 0.00071	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1184	 1827	 0.038357	 0.040964	 0.00086	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1826	 1185	 0.02565	 0.075436	 0.00154	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1185	 1827	 0.016	 0.04815	 0.00094	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1185	 1829	 0.020721	 0.047393	 0.00116	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1186	 1195	 0.009593	 0.025357	 0.00594	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1186	 1827	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1186	 1827	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1187	 1188	 0.02095	 0.014843	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1187	 1829	 0.051893	 0.036757	 0.00058	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1188	 1196	 0.024271	 0.019207	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1189	 1828	 0.005279	 0.013364	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1190	 1828	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1190	 1828	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1191	 1192	 0.003943	 0.008071	 0.0002	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1191	 1193	 0.009029	 0.017879	 0.00026	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1824	 1192	 0.008729	 0.019957	 0.00049	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1193	 1194	 0.011507	 0.00745	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1828	 1193	 0.008514	 0.019464	 0.00048	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1195	 1829	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1195	 1829	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1195	 1857	 0.0053	 0.021221	 0.00535	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1196	 1859	 0.03365	 0.041771	 0.00091	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1197	 1198	 0.089036	 0.156614	 0.00294	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1197	 1206	 0.185421	 0.131379	 0.00208	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1513	 1198	 0.075107	 0.293529	 0.00651	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1198	 1859	 0.443914	 0.314929	 0.00498	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1199	 1205	 0.004293	 0.010879	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1200	 1204	 0.009829	 0.008086	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1484	 1200	 0.007357	 0.013686	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1200	 1855	 0.005064	 0.008086	 0.00019	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1201	 1202	 0.0053	 0.018179	 0.00436	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1201	 1312	 0.003629	 0.009879	 0.00218	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1201	 1857	 0.003657	 0.013893	 0.00389	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1202	 1219	 0.005114	 0.015393	 0.00481	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1483	 1203	 0.002257	 0.005664	 0.00147	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1203	 1830	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1203	 1830	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1203	 1854	 0.002621	 0.006936	 0.00162	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1830	 1204	 0.006279	 0.014236	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1204	 1858	 0.012043	 0.031914	 0.00081	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1204	 1859	 0.119229	 0.0862	 0.00131	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1484	 1205	 0.0055	 0.018793	 0.00041	 80	 84	 88	 0	 0	 1	-30	 30;
	 1206	 1831	 0.081079	 0.066743	 0.00135	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1207	 1220	 0.087821	 0.062214	 0.00099	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1822	 1208	 0.010907	 0.019186	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1830	 1208	 0.005343	 0.015721	 0.00032	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1209	 1831	 0.010829	 0.008571	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1210	 1212	 0.039643	 0.031371	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1211	 1212	 0.009079	 0.023329	 0.00036	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1211	 1229	 0.0213	 0.029036	 0.00064	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1816	 1212	 0.009757	 0.024721	 0.00049	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1213	 1230	 0.231071	 0.149664	 0.00285	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1213	 1243	 0.079964	 0.109014	 0.00242	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1214	 1223	 0.554664	 0.360064	 0.00685	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1215	 1227	 0.001771	 0.004457	 0.00116	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1215	 1831	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1215	 1831	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1216	 1217	 0.033764	 0.026721	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1217	 1218	 0.004686	 0.011871	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1217	 1319	 0.050264	 0.041371	 0.00084	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1218	 1318	 0.122964	 0.079621	 0.00151	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1816	 1218	 0.012057	 0.03055	 0.00061	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1219	 1222	 0.005064	 0.013786	 0.00304	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1219	 1832	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1219	 1832	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1220	 1224	 0.091307	 0.072264	 0.00091	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1220	 1396	 0.241971	 0.156736	 0.00299	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1221	 1224	 0.083671	 0.066214	 0.00084	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1222	 1227	 0.006279	 0.015786	 0.00409	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1223	 1225	 0.041057	 0.074079	 0.00107	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1223	 1399	 0.816571	 0.58145	 0.00919	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1831	 1223	 0.127136	 0.082314	 0.00156	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1223	 1858	 0.076429	 0.193643	 0.00384	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1831	 1224	 0.077779	 0.055093	 0.00087	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1832	 1225	 0.017214	 0.018929	 0.00025	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1225	 1858	 0.045236	 0.119907	 0.00304	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1831	 1226	 0.030564	 0.019786	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1227	 1833	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1227	 1833	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1831	 1228	 0.033186	 0.021486	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1833	 1228	 0.027036	 0.0175	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1229	 1231	 0.062557	 0.044314	 0.0007	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1230	 1240	 0.104393	 0.0942	 0.00158	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1230	 1319	 0.061714	 0.055307	 0.00113	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1231	 1240	 0.098043	 0.063479	 0.00121	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1231	 1241	 0.038664	 0.025029	 0.00048	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1232	 1241	 0.080771	 0.052293	 0.00099	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1233	 1235	 0.023379	 0.016564	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1233	 1840	 0.024836	 0.039843	 0.00074	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1234	 1840	 0.034236	 0.022164	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1235	 1236	 0.021157	 0.0137	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1238	 1842	 0.014521	 0.025543	 0.00048	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1239	 1249	 0.008307	 0.044443	 0.00135	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1498	 1239	 0.012086	 0.086971	 0.00285	 141	 148.05	 155.1	 0	 0	 1	-30	 30;
	 1239	 1834	 0.222479	 0.157657	 0.00249	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1240	 1243	 0.145314	 0.155229	 0.00329	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1816	 1240	 0.107307	 0.146307	 0.00325	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1242	 1249	 0.052286	 0.118614	 0.00236	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1242	 1837	 0.031621	 0.055614	 0.00104	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1243	 1834	 0.0594	 0.235786	 0.00674	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1244	 1388	 0.016243	 0.063221	 0.01689	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1244	 1834	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1244	 1834	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1244	 1838	 0.023314	 0.065421	 0.01685	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1245	 1248	 0.001757	 0.006829	 0.00182	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1245	 1291	 0.001443	 0.005614	 0.0015	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1245	 1835	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1245	 1835	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1246	 1248	 0.0037	 0.009779	 0.00229	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1246	 1290	 0.003407	 0.014164	 0.00331	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1246	 1836	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1246	 1836	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1246	 1838	 0.002829	 0.015693	 0.00477	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1247	 1837	 0.122843	 0.079536	 0.00151	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1248	 1837	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1248	 1837	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1248	 1838	 0.005293	 0.021193	 0.00716	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1249	 1839	 0.0171	 0.052464	 0.00142	 80	 84	 88	 0	 0	 1	-30	 30;
	 1250	 1838	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1839	 1250	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1251	 1268	 0.0106	 0.02665	 0.00691	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1251	 1840	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1251	 1840	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1251	 1857	 0.012836	 0.053	 0.01254	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1840	 1252	 0.023707	 0.01535	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1253	 1259	 0.001286	 0.0039	 0.00086	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1253	 1271	 0.00475	 0.013621	 0.00335	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1253	 1841	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1253	 1841	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1254	 1255	 0.006314	 0.014443	 0.00035	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1254	 1265	 0.01135	 0.019957	 0.00038	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1254	 1299	 0.235014	 0.237486	 0.00314	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1840	 1254	 0.004121	 0.02205	 0.00067	 115	 120.75	 126.5	 0	 0	 1	-30	 30;
	 1255	 1256	 0.006579	 0.007021	 0.00015	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1255	 1294	 0.073471	 0.052043	 0.00082	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1255	 1308	 0.009	 0.025807	 0.0004	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1255	 1309	 0.044686	 0.028929	 0.00055	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1257	 1258	 0.01615	 0.010457	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1257	 1263	 0.013757	 0.024821	 0.00036	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1840	 1257	 0.041036	 0.026571	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1841	 1257	 0.003071	 0.0189	 0.00034	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1259	 1274	 0.001479	 0.005236	 0.00118	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1260	 1292	 0.001271	 0.005257	 0.00124	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1260	 1842	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1260	 1842	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1261	 1263	 0.0154	 0.034929	 0.0007	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1261	 1843	 0.003793	 0.0202	 0.00036	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1262	 1264	 0.00285	 0.013293	 0.00031	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1262	 1846	 0.0047	 0.023321	 0.00056	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1263	 1265	 0.006814	 0.015457	 0.00031	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1264	 1308	 0.00465	 0.018086	 0.0003	 80	 84	 88	 0	 0	 1	-30	 30;
	 1266	 1269	 0.014871	 0.023743	 0.00055	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1266	 1279	 0.008107	 0.016057	 0.00024	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1266	 1282	 0.053879	 0.038164	 0.0006	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1267	 1269	 0.02245	 0.014536	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1268	 1270	 0.001543	 0.006	 0.0016	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1268	 1843	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1268	 1843	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1269	 1296	 0.005043	 0.025021	 0.0006	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1843	 1269	 0.00375	 0.018964	 0.00033	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1270	 1276	 0.003107	 0.010986	 0.00248	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1270	 1289	 0.002	 0.007057	 0.00159	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1270	 1844	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1270	 1844	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1271	 1273	 0.001857	 0.004771	 0.00118	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1271	 1845	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1271	 1845	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1843	 1272	 0.021157	 0.017414	 0.00035	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1272	 1846	 0.008907	 0.010436	 0.00018	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1273	 1274	 0.00175	 0.0045	 0.00111	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1273	 1846	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1273	 1846	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1274	 1291	 0.002229	 0.010621	 0.00252	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1274	 1847	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1274	 1847	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1846	 1275	 0.014857	 0.015007	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1847	 1275	 0.013079	 0.010764	 0.00022	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1276	 1284	 0.002364	 0.008979	 0.00251	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1276	 1289	 0.001686	 0.005879	 0.00136	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1276	 1848	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1276	 1848	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1277	 1278	 0.003193	 0.012243	 0.00034	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1848	 1277	 0.007321	 0.019414	 0.00049	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1277	 1851	 0.019464	 0.034221	 0.00064	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1278	 1279	 0.004836	 0.020657	 0.00046	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1279	 1281	 0.016971	 0.018664	 0.00025	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1848	 1280	 0.0508	 0.040207	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1281	 1282	 0.022307	 0.017657	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1282	 1285	 0.057121	 0.051536	 0.00086	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1282	 1286	 0.023243	 0.0168	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1282	 1287	 0.031671	 0.033821	 0.00071	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1283	 1284	 0.004836	 0.019364	 0.00488	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1283	 1351	 0.020207	 0.07685	 0.02153	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1283	 1849	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1283	 1849	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1285	 1288	 0.0257	 0.041029	 0.00094	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1502	 1287	 0.060007	 0.137257	 0.00335	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1288	 1347	 0.052643	 0.061714	 0.00107	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1288	 1348	 0.164957	 0.130564	 0.00164	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1849	 1288	 0.027036	 0.11285	 0.00326	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1289	 1292	 0.0027	 0.007393	 0.00161	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1289	 1850	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1289	 1850	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1290	 1291	 0.001421	 0.005579	 0.00146	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1290	 1851	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1290	 1851	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1291	 1292	 0.000943	 0.003764	 0.00095	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1292	 1852	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1292	 1852	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1294	 1295	 0.0309	 0.021886	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1294	 1297	 0.017657	 0.03105	 0.00059	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1294	 1300	 0.051514	 0.040771	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1294	 1302	 0.098607	 0.063843	 0.00121	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1295	 1307	 0.03355	 0.023764	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1296	 1297	 0.005957	 0.023179	 0.00039	 80	 84	 88	 0	 0	 1	-30	 30;
	 1298	 1299	 0.039693	 0.102043	 0.00158	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1298	 1347	 0.009621	 0.024379	 0.00049	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1300	 1301	 0.025886	 0.020486	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1301	 1307	 0.043564	 0.0282	 0.00054	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1302	 1306	 0.035421	 0.029157	 0.00059	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1303	 1305	 0.029686	 0.019214	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1303	 1307	 0.027636	 0.017893	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1304	 1305	 0.010157	 0.020107	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1305	 1306	 0.014579	 0.015571	 0.00033	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1310	 1853	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1310	 1856	 0.000207	 0.002214	 0.02308	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1311	 1856	 7.4e-05	 0.005945	 0	 1850	 1850	 1850	 1	 0	 1	-30	 30;
	 1857	 1312	 0.0054	 0.018186	 0.00452	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1312	 1859	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1312	 1859	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1481	 1313	 0.087421	 0.211707	 0.0601	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1313	 1860	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1313	 1860	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1315	 1394	 0.700171	 0.455264	 0.00866	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1860	 1316	 0.745214	 0.530164	 0.00838	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1834	 1317	 0.230936	 0.473643	 0.01169	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1320	 1346	 0.265157	 0.171771	 0.00327	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1500	 1320	 0.139379	 0.250636	 0.0045	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1795	 1321	 0.086071	 0.060971	 0.00096	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1322	 1323	 0.026193	 0.021557	 0.00044	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1322	 1324	 0.1583	 0.102507	 0.00195	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1322	 1345	 0.068479	 0.120443	 0.00226	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1322	 1876	 0.0525	 0.1611	 0.00436	 80	 84	 88	 0	 0	 1	-30	 30;
	 1323	 1326	 0.0149	 0.026207	 0.00049	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1324	 1350	 0.099543	 0.158921	 0.00366	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1325	 1329	 0.068564	 0.044393	 0.00084	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1326	 1862	 0.005807	 0.019836	 0.00043	 80	 84	 88	 0	 0	 1	-30	 30;
	 1327	 1861	 0.016721	 0.037921	 0.00076	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1327	 1862	 0.0267	 0.036429	 0.00065	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1328	 1861	 0.04045	 0.032014	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1329	 1350	 0.106979	 0.108064	 0.00143	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1329	 1861	 0.060164	 0.042614	 0.00067	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1330	 1331	 0.004536	 0.01365	 0.00427	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1330	 1356	 0.011179	 0.040679	 0.01246	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1330	 1861	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1330	 1861	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1331	 1862	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1331	 1862	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1862	 1332	 0.064614	 0.051136	 0.00064	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1333	 1863	 0.04545	 0.032193	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1334	 1863	 0.008771	 0.015421	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1335	 1863	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1335	 1863	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1336	 1337	 0.006036	 0.0252	 0.00073	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1336	 1341	 0.007943	 0.018171	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1863	 1336	 0.0124	 0.025486	 0.00049	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1500	 1337	 0.034786	 0.186871	 0.00444	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1338	 1340	 0.007986	 0.012743	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1863	 1338	 0.006607	 0.016729	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1339	 1340	 0.023293	 0.0165	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1339	 1343	 0.02615	 0.020693	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1340	 1344	 0.017493	 0.025493	 0.00058	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1341	 1344	 0.005857	 0.014836	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1342	 1345	 0.046414	 0.071107	 0.001	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1344	 1345	 0.020914	 0.0428	 0.00105	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1346	 1390	 0.046021	 0.116579	 0.00231	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1347	 1348	 0.0186	 0.042543	 0.00104	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1348	 1389	 0.110414	 0.316857	 0.00488	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1498	 1349	 0.123293	 0.473443	 0.01342	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1350	 1354	 0.10675	 0.084486	 0.00106	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1494	 1350	 0.031007	 0.166557	 0.00396	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1351	 1384	 0.021029	 0.073636	 0.02442	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1352	 1353	 0.074071	 0.124793	 0.00178	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1352	 1389	 0.07885	 0.329493	 0.00952	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1352	 1390	 0.075629	 0.216979	 0.00334	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1494	 1352	 0.072514	 0.323329	 0.00549	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1353	 1354	 0.011629	 0.034193	 0.0007	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1354	 1355	 0.015414	 0.073979	 0.00221	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1494	 1355	 0.016043	 0.097493	 0.0018	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1355	 1864	 0.017286	 0.039529	 0.00096	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1356	 1357	 0.007336	 0.0228	 0.00476	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1356	 1864	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1356	 1864	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1357	 1384	 0.004736	 0.027743	 0.00756	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1357	 1392	 0.02295	 0.055321	 0.01563	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1358	 1361	 0.0021	 0.008164	 0.00218	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1477	 1358	 0.002086	 0.008671	 0.00202	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1494	 1359	 0.029414	 0.077957	 0.00198	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1359	 1865	 0.011843	 0.033971	 0.00052	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1360	 1361	 0.001829	 0.006514	 0.00145	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1360	 1392	 0.016564	 0.043793	 0.01025	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1360	 1865	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1360	 1865	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1361	 1364	 0.00265	 0.0103	 0.00275	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1361	 1866	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1361	 1866	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1362	 1364	 0.001386	 0.005007	 0.00107	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1362	 1365	 0.002321	 0.009029	 0.00241	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1477	 1362	 0.001071	 0.010836	 0.00319	 293	 307.65	 322.3	 0	 0	 1	-30	 30;
	 1362	 1867	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1362	 1867	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1867	 1363	 0.003986	 0.017757	 0.0003	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1363	 1868	 0.020107	 0.032093	 0.00074	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1363	 1871	 0.016893	 0.034707	 0.00066	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1364	 1367	 0.002879	 0.011314	 0.00296	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1365	 1368	 0.003136	 0.010221	 0.00271	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1366	 1369	 0.003036	 0.010414	 0.00249	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1366	 1868	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1366	 1868	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1367	 1382	 0.005486	 0.021979	 0.00554	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1367	 1869	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1367	 1869	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1368	 1383	 0.004979	 0.018936	 0.0053	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1368	 1870	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1368	 1870	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1477	 1369	 0.001779	 0.010214	 0.00289	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1369	 1871	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1369	 1871	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1477	 1370	 0.005786	 0.015536	 0.00352	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1370	 1872	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1370	 1872	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1371	 1374	 0.005907	 0.023636	 0.00596	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1372	 1373	 0.020464	 0.01325	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1373	 1873	 0.017686	 0.018886	 0.0004	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1796	 1374	 0.024521	 0.064836	 0.01518	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1374	 1873	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1374	 1873	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1375	 1393	 0.091136	 0.071436	 0.00091	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1873	 1375	 0.025107	 0.040079	 0.00092	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1376	 1377	 0.016057	 0.015771	 0.00026	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1376	 1379	 0.047914	 0.031021	 0.00059	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1377	 1378	 0.0187	 0.016757	 0.00034	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1873	 1377	 0.005864	 0.015536	 0.00039	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1378	 1379	 0.033757	 0.021857	 0.00041	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1378	 1381	 0.042486	 0.049807	 0.00086	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1379	 1393	 0.09245	 0.065493	 0.00104	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1380	 1381	 0.047907	 0.039436	 0.0008	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1872	 1381	 0.06795	 0.172157	 0.00341	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1382	 1386	 0.002214	 0.007757	 0.00257	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1382	 1874	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1382	 1874	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1383	 1384	 0.003986	 0.015493	 0.00414	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1384	 1385	 0.004064	 0.015807	 0.00422	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1497	 1385	 0.012129	 0.081429	 0.01967	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1385	 1875	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1385	 1875	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1386	 1388	 0.012971	 0.047214	 0.01446	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1875	 1387	 0.125364	 0.081171	 0.00154	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1389	 1391	 0.099264	 0.251557	 0.00499	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1392	 1876	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1392	 1876	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1871	 1394	 0.066764	 0.204893	 0.00555	 80	 84	 88	 0	 0	 1	-30	 30;
	 1395	 1398	 0.0227	 0.061829	 0.01363	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1396	 1397	 0.180021	 0.245557	 0.00545	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1397	 1877	 0.023793	 0.047107	 0.00069	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1488	 1398	 0.0132	 0.030643	 0.00934	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1399	 1877	 0.078371	 0.201514	 0.00312	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1400	 1877	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1400	 1877	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1489	 1401	 0.049343	 0.031943	 0.00061	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1489	 1402	 0.022993	 0.016286	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1403	 1404	 0.007414	 0.011893	 0.00022	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1489	 1403	 0.0065	 0.019121	 0.00039	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1405	 1407	 0.024614	 0.065079	 0.01524	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1405	 1441	 0.016693	 0.059021	 0.01331	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1405	 1878	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1405	 1878	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1406	 1408	 0.111207	 0.100343	 0.00168	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1406	 1879	 0.282314	 0.277564	 0.00469	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1407	 1879	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1407	 1879	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1878	 1408	 0.168186	 0.208879	 0.00455	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1408	 1880	 0.014629	 0.057143	 0.00126	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1409	 1410	 0.018757	 0.013286	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1409	 1880	 0.028864	 0.046064	 0.00106	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1410	 1882	 0.03255	 0.030521	 0.00047	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1411	 1414	 0.005679	 0.017236	 0.00377	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1411	 1422	 0.006379	 0.0195	 0.00421	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1411	 1425	 0.008286	 0.030143	 0.00923	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1411	 1426	 0.014407	 0.033436	 0.01019	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1411	 1441	 0.0216	 0.076371	 0.01722	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1411	 1880	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1411	 1880	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1412	 1413	 0.02495	 0.017671	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1412	 1416	 0.031364	 0.025814	 0.00052	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1412	 1417	 0.037014	 0.023964	 0.00046	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1412	 1881	 0.013829	 0.014771	 0.00031	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1413	 1881	 0.030321	 0.024957	 0.00051	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1414	 1441	 0.017371	 0.054307	 0.01574	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1414	 1881	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1414	 1881	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1415	 1418	 0.060307	 0.042721	 0.00068	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1415	 1419	 0.067664	 0.10145	 0.00184	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1881	 1415	 0.03465	 0.037	 0.00079	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1416	 1417	 0.019864	 0.0178	 0.00036	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1416	 1892	 0.058121	 0.154086	 0.00391	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1881	 1418	 0.029271	 0.043886	 0.0008	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1419	 1421	 0.068386	 0.073036	 0.00154	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1419	 1429	 0.123729	 0.283186	 0.00692	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1419	 1884	 0.190007	 0.150407	 0.00189	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1420	 1882	 0.045464	 0.0322	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1420	 1883	 0.077807	 0.050379	 0.00096	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1880	 1421	 0.067364	 0.05545	 0.00112	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1421	 1882	 0.031986	 0.034164	 0.00072	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1422	 1423	 0.002221	 0.008886	 0.00224	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1422	 1426	 0.007764	 0.02115	 0.00466	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1422	 1882	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1422	 1882	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1423	 1424	 0.005321	 0.019357	 0.00593	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1424	 1425	 0.004614	 0.01905	 0.00451	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1424	 1427	 0.008364	 0.063614	 0.02	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1425	 1883	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1425	 1883	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1426	 1430	 0.028743	 0.098671	 0.02366	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1426	 1884	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1426	 1884	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1427	 1428	 0.013586	 0.077979	 0.02594	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1427	 1446	 0.031029	 0.1244	 0.0314	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1427	 1885	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1427	 1885	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1428	 1431	 0.015843	 0.104429	 0.02622	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1429	 1886	 0.190086	 0.30515	 0.00564	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1429	 1887	 0.118179	 0.1887	 0.00435	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1537	 1430	 0.02055	 0.0748	 0.02291	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1430	 1886	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1430	 1886	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1537	 1431	 0.015586	 0.086557	 0.02634	 205	 215.25	 225.5	 0	 0	 1	-30	 30;
	 1432	 1433	 0.0376	 0.094607	 0.02454	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1432	 1887	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1432	 1887	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1433	 1443	 0.006486	 0.026764	 0.00634	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1433	 1888	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1433	 1888	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1434	 1435	 0.1985	 0.157136	 0.00198	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1888	 1435	 0.038279	 0.098414	 0.00152	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1436	 1439	 0.008771	 0.038193	 0.01089	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1436	 1443	 0.003914	 0.015921	 0.00388	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1436	 1889	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1436	 1889	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1889	 1437	 0.0165	 0.0731	 0.00219	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1437	 1890	 0.011586	 0.0556	 0.00166	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1522	 1438	 0.026529	 0.129457	 0.00224	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1438	 1890	 0.023221	 0.102307	 0.00178	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1439	 1890	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1439	 1890	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1440	 1441	 0.0105	 0.060221	 0.02003	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1440	 1891	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1440	 1891	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1441	 1892	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1441	 1892	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1442	 1444	 0.012993	 0.032907	 0.00065	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1442	 1445	 0.031471	 0.055343	 0.00104	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1444	 1445	 0.018614	 0.0621	 0.00099	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1889	 1444	 0.008521	 0.062293	 0.00115	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1888	 1445	 0.095857	 0.168621	 0.00317	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1892	 1445	 0.015714	 0.084393	 0.00201	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1448	 1450	 0.383421	 0.2824	 0.00413	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1449	 1450	 0.183907	 0.37835	 0.00722	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1450	 1451	 0.0115	 0.029136	 0.00058	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1451	 1453	 0.01925	 0.048764	 0.00096	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1452	 1453	 0.09495	 0.067264	 0.00106	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1454	 1455	 0.0409	 0.123307	 0.03866	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1454	 1893	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1454	 1893	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1455	 1894	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1455	 1894	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1457	 1895	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1457	 1895	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1459	 1462	 0.077771	 0.15985	 0.00305	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1459	 1897	 0.070443	 0.102657	 0.00232	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1460	 1461	 0.007	 0.028029	 0.00706	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1460	 1896	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1460	 1896	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1895	 1462	 0.096686	 0.19875	 0.00379	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1463	 1464	 0.065829	 0.165921	 0.04312	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1463	 1898	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1463	 1898	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1535	 1465	 0.023857	 0.044357	 0.00104	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1898	 1465	 0.076229	 0.156043	 0.00384	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1466	 1467	 8.3e-05	 0.006666	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 1466	 1467	 8.3e-05	 0.006666	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 1467	 1468	 0.000118	 0.009477	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1467	 1468	 0.000118	 0.009477	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1467	 1472	 0.001764	 0.017114	 0.06056	 731	 767.55	 804.1	 0	 0	 1	-30	 30;
	 1468	 1469	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1468	 1469	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1468	 1477	 0.085393	 0.280629	 0.07523	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1468	 1479	 0.048286	 0.131643	 0.02905	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1469	 1476	 0.017993	 0.062993	 0.00174	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1469	 1476	 0.017993	 0.062993	 0.00174	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1469	 1478	 0.018979	 0.066443	 0.00184	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1469	 1478	 0.018979	 0.066443	 0.00184	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1469	 1538	 0.167836	 0.494436	 0.01016	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1469	 1539	 0.165029	 0.486143	 0.00999	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1471	 1487	 0.025671	 0.308343	 0.10919	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1471	 1487	 0.025671	 0.308343	 0.10919	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1472	 1473	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1472	 1473	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1473	 1549	 0.034043	 0.140779	 0.03338	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1475	 1476	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1475	 1476	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1479	 1481	 0.004675	 1e-05	 0	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1480	 1481	 0.000208	 0.015578	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 1480	 1481	 0.000208	 0.015578	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 1481	 1482	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1481	 1482	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1483	 1484	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1483	 1484	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1485	 1739	 0.007779	 0.015993	 0.00031	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1487	 1802	 0.003786	 0.046643	 0.01507	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1487	 1802	 0.003786	 0.046643	 0.01507	 347	 364.35	 381.7	 0	 0	 1	-30	 30;
	 1488	 1489	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1488	 1489	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1489	 1877	 0.009121	 0.024186	 0.00061	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1491	 1840	 0.030864	 0.019986	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1493	 1806	 0.01655	 0.065657	 0.00188	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1494	 1870	 0.017214	 0.085421	 0.00204	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1494	 1874	 0.029614	 0.131243	 0.00394	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1495	 1496	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1495	 1496	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1496	 1743	 0.052943	 0.0419	 0.00053	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1497	 1498	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1497	 1498	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1498	 1834	 0.062793	 0.192707	 0.00522	 80	 84	 88	 0	 0	 1	-30	 30;
	 1499	 1769	 0.100757	 0.187414	 0.00439	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1500	 1536	 0.048864	 0.193929	 0.00554	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1502	 1835	 0.014457	 0.050621	 0.0014	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1502	 1836	 0.010471	 0.021521	 0.00041	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1502	 1837	 0.066379	 0.059886	 0.001	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1502	 1849	 0.089171	 0.089193	 0.00121	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1503	 1894	 0.12005	 0.353357	 0.00725	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1504	 1505	 0.06475	 0.368864	 0.01137	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1508	 1895	 0.315514	 0.532457	 0.00759	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1510	 1513	 0.049214	 0.19225	 0.00426	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1510	 1516	 0.145721	 0.330821	 0.00661	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1511	 1512	 0.052336	 0.203643	 0.0034	 80	 84	 88	 0	 0	 1	-30	 30;
	 1515	 1516	 0.040771	 0.065086	 0.0015	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1527	 1528	 0.025079	 0.076936	 0.00209	 80	 84	 88	 0	 0	 1	-30	 30;
	 1538	 1542	 0.045514	 0.041064	 0.00069	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1538	 1554	 0.026286	 0.048879	 0.00114	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1548	 1549	 0.000123	 0.009866	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 1549	 1550	 0.002371	 0.011307	 0.00269	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1549	 1562	 0.005043	 0.031929	 0.00866	 219	 229.95	 240.9	 0	 0	 1	-30	 30;
	 1550	 1551	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1550	 1564	 0.0031	 0.02195	 0.00602	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1556	 1560	 0.019664	 0.036557	 0.00086	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1556	 1563	 0.011907	 0.039714	 0.00063	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1557	 1563	 0.009157	 0.020936	 0.00051	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1558	 1559	 0.004807	 0.016029	 0.00026	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1559	 1563	 0.017264	 0.0321	 0.00075	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1559	 1578	 0.009364	 0.024814	 0.00063	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1564	 1565	 0.000223	 0.015623	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 1568	 1576	 0.187379	 0.148321	 0.00186	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1570	 1573	 0.081079	 0.057436	 0.00091	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1571	 1572	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1573	 1584	 0.013536	 0.0307	 0.00061	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1574	 1575	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1577	 1578	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1577	 1596	 0.001593	 0.0058	 0.00178	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1581	 1587	 0.015057	 0.043186	 0.00066	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1582	 1781	 0.005943	 0.017043	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1588	 1607	 0.003114	 0.013314	 0.0003	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1590	 1623	 0.006164	 0.018136	 0.00037	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1591	 1593	 0.014343	 0.011807	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1592	 1595	 0.027086	 0.03695	 0.00066	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1595	 1600	 0.010914	 0.02765	 0.00055	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1597	 1676	 0.064007	 0.045343	 0.00071	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1599	 1600	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1600	 1609	 0.032857	 0.094243	 0.00145	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1601	 1623	 0.0058	 0.016629	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1602	 1603	 0.003514	 0.013714	 0.00031	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1604	 1619	 0.005621	 0.016543	 0.00034	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1612	 1719	 0.044729	 0.065179	 0.00147	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1614	 1631	 0.010179	 0.01625	 0.00037	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1615	 1616	 0.028307	 0.020057	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1624	 1625	 0.008614	 0.01515	 0.00029	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1628	 1629	 0.008143	 0.012214	 0.00022	 37	 38.85	 40.7	 0	 0	 1	-30	 30;
	 1628	 1644	 0.017036	 0.0582	 0.00126	 80	 84	 88	 0	 0	 1	-30	 30;
	 1629	 1630	 0.002643	 0.006686	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1632	 1648	 0.011136	 0.037157	 0.00059	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1644	 1646	 0.019836	 0.039271	 0.00058	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1646	 1650	 0.002729	 0.010836	 0.00031	 95	 99.75	 104.5	 0	 0	 1	-30	 30;
	 1647	 1664	 0.008671	 0.033879	 0.00075	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1649	 1662	 0.009207	 0.016193	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1651	 1652	 0.000156	 0.012499	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 1651	 1713	 0.003271	 0.012436	 0.00348	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1652	 1657	 0.004093	 0.013986	 0.00031	 80	 84	 88	 0	 0	 1	-30	 30;
	 1657	 1715	 0.008129	 0.018679	 0.00029	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1659	 1660	 0.02985	 0.023621	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1660	 1666	 0.036593	 0.032786	 0.00067	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1660	 1667	 0.022521	 0.02275	 0.0003	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1661	 1667	 0.006636	 0.015171	 0.00037	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1662	 1668	 0.007629	 0.029243	 0.00083	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1666	 1685	 0.009336	 0.0149	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1666	 1686	 0.009314	 0.014871	 0.00034	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1669	 1714	 0.003571	 0.013679	 0.00039	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1669	 1715	 0.007364	 0.013686	 0.00032	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1670	 1672	 0.021964	 0.019814	 0.00033	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1673	 1680	 0.00555	 0.018964	 0.00041	 80	 84	 88	 0	 0	 1	-30	 30;
	 1675	 1680	 0.0189	 0.043229	 0.00106	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1677	 1678	 0.000119	 0.009523	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 1677	 1678	 0.000119	 0.009523	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 1678	 1679	 8.5e-05	 0.006812	 0	 1600	 1600	 1600	 1	 0	 1	-30	 30;
	 1679	 1680	 0.00013	 0.010416	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 1685	 1689	 0.025636	 0.025893	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1691	 1692	 0.011107	 0.019529	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1691	 1694	 0.030136	 0.021343	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1695	 1697	 0.024357	 0.017257	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1696	 1705	 0.048786	 0.049279	 0.00065	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1696	 1716	 0.024079	 0.017057	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1699	 1700	 0.0292	 0.020686	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1700	 1701	 0.0029	 0.007336	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1701	 1718	 0.012379	 0.036393	 0.00074	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1704	 1705	 0.011536	 0.020293	 0.00038	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1705	 1706	 0.035229	 0.027879	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1705	 1735	 0.0168	 0.04255	 0.00084	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1713	 1714	 0.000196	 0.014705	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1717	 1718	 0.000238	 0.017856	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1719	 1723	 0.040593	 0.102829	 0.00204	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1725	 1726	 0.003129	 0.0096	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 1727	 1729	 0.008086	 0.021421	 0.00054	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1728	 1737	 0.014	 0.024629	 0.00046	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1729	 1732	 0.017607	 0.0114	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1730	 1732	 0.012364	 0.02175	 0.00041	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1733	 1734	 0.000161	 0.012869	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1734	 1735	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1734	 1736	 0.000779	 0.005443	 0.00204	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1735	 1739	 0.017464	 0.046286	 0.00117	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1736	 1737	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1737	 1751	 0.014543	 0.060693	 0.00175	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1739	 1741	 0.023464	 0.016621	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1740	 1741	 0.013657	 0.016014	 0.00028	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1744	 1760	 0.034064	 0.054364	 0.00125	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1745	 1746	 0.028586	 0.022621	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1745	 1750	 0.024093	 0.0156	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1746	 1747	 0.009193	 0.016164	 0.00031	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1747	 1750	 0.004764	 0.014021	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1748	 1749	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1752	 1753	 0.008379	 0.024021	 0.00037	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1754	 1755	 0.004007	 0.012293	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 1755	 1758	 0.004793	 0.0141	 0.00029	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1765	 1769	 0.084964	 0.16825	 0.00247	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1769	 1772	 0.005493	 0.027257	 0.00065	 103	 108.15	 113.3	 0	 0	 1	-30	 30;
	 1777	 1783	 0.0025	 0.009579	 0.00027	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1788	 1798	 0.006921	 0.015821	 0.00039	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1793	 1794	 0.0251	 0.01625	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1804	 1805	 0.073564	 0.132743	 0.00192	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1813	 1857	 0.005121	 0.023486	 0.00601	 175	 183.75	 192.5	 0	 0	 1	-30	 30;
	 1818	 1828	 0.023	 0.020607	 0.00042	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1831	 1832	 0.12165	 0.109021	 0.00223	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1835	 1845	 0.008943	 0.047629	 0.00084	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1838	 1839	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1840	 1842	 0.031214	 0.070807	 0.00141	 59	 61.95	 64.9	 0	 0	 1	-30	 30;
	 1842	 1845	 0.014579	 0.021236	 0.00048	 39	 40.95	 42.9	 0	 0	 1	-30	 30;
	 1842	 1847	 0.019093	 0.015107	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1844	 1845	 0.010743	 0.0189	 0.00036	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1845	 1847	 0.015243	 0.020793	 0.00037	 35	 36.75	 38.5	 0	 0	 1	-30	 30;
	 1845	 1852	 0.0031	 0.015129	 0.00026	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1846	 1847	 0.014893	 0.019571	 0.00027	 33	 34.65	 36.3	 0	 0	 1	-30	 30;
	 1850	 1851	 0.003036	 0.011636	 0.00033	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1853	 1854	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1854	 1855	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1854	 1857	 0.00355	 0.014657	 0.00346	 159	 166.95	 174.9	 0	 0	 1	-30	 30;
	 1856	 1857	 0.000132	 0.010571	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 1857	 1858	 0.000149	 0.011904	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 1866	 1867	 0.008871	 0.020293	 0.00049	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1866	 1872	 0.119886	 0.108179	 0.00181	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1868	 1869	 0.008757	 0.026857	 0.00073	 80	 84	 88	 0	 0	 1	-30	 30;
	 1868	 1870	 0.074821	 0.061586	 0.00125	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1869	 1870	 0.018443	 0.032436	 0.00061	 41	 43.05	 45.1	 0	 0	 1	-30	 30;
	 1874	 1875	 0.057657	 0.118507	 0.00226	 57	 59.85	 62.7	 0	 0	 1	-30	 30;
	 1879	 1885	 0.038843	 0.247757	 0.00604	 119	 124.95	 130.9	 0	 0	 1	-30	 30;
	 1883	 1884	 0.011386	 0.030179	 0.00076	 71	 74.55	 78.1	 0	 0	 1	-30	 30;
	 1890	 1891	 0.021964	 0.0939	 0.00212	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1896	 1897	 0.049129	 0.15075	 0.00409	 80	 84	 88	 0	 0	 1	-30	 30;
];

mpc_regionR10.gencost = [
%	2           startup     shutdown    n           c(n-1)...c0 
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0	 0	 0;
	 2	 0	 0	 3	 0.003	 13.132	 630.66;
	 2	 0	 0	 3	 0.003	 13.132	 630.66;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.007	 13.85	 372.19;
	 2	 0	 0	 3	 0.007	 13.85	 372.19;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.031	 24.524	 247.78;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.021	 23.644	 324.71;
	 2	 0	 0	 3	 0.021	 23.644	 324.71;
	 2	 0	 0	 3	 0.02	 23.548	 338.95;
	 2	 0	 0	 3	 0.008	 14.084	 316.54;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.082	 25.287	 137.65;
	 2	 0	 0	 3	 0.033	 24.719	 230.42;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.026	 11.398	 993.75;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.013	 14.784	 210.69;
	 2	 0	 0	 3	 0.004	 13.43	 500.63;
	 2	 0	 0	 3	 0.005	 13.519	 469.37;
	 2	 0	 0	 3	 0.003	 13.139	 635.09;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.032	 9.547	 2249.86;
	 2	 0	 0	 3	 0.053	 14.879	 51.34;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.009	 18.772	 588.04;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.02	 23.543	 339.2;
	 2	 0	 0	 3	 0.02	 23.543	 339.2;
	 2	 0	 0	 3	 0.013	 22.68	 469.16;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0	 0	 0.38;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.02	 23.551	 338.88;
	 2	 0	 0	 3	 0.02	 23.551	 338.88;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.018	 23.341	 370.53;
	 2	 0	 0	 3	 0.018	 23.341	 370.53;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.021	 14.879	 131.69;
	 2	 0	 0	 3	 0.008	 50.578	 1755.23;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.114	 26.977	 78.78;
	 2	 0	 0	 3	 0.062	 14.88	 43.97;
	 2	 0	 0	 3	 0.062	 14.88	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.062	 14.879	 43.97;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.007	 16.922	 371.49;
	 2	 0	 0	 3	 0.117	 34.849	 138.66;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
	 2	 0	 0	 3	 0.026	 13.537	 318.86;
];


% ---------- Interregional Tie-Line Information ----------
% Each row: {From_Region (string), To_Region (string), Branch_Data (1x13 array)}
% Branch_Data: {fbus, tbus, r, x, b, rateA, rateB, rateC, ratio, angle, status, angmin, angmax}

interregional_tielines_total = {
	{'mpc_regionR2', 'mpc_regionR8', [ 3	 698	 0.000521	 0.006779	 0.43314	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR8', [ 5	 1605	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR8', [ 5	 1605	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR2', [ 1606	 5	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR2', [ 1606	 5	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR8', [ 5	 1613	 0.001386	 0.011571	 0.0361	 635	 666.75	 698.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR8', [ 7	 748	 0.000914	 0.0106	 0.09166	 736	 772.8	 809.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR1', [ 9	 1140	 0.001221	 0.017114	 1.10221	 1813	 1903.65	 1994.3	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR8', [ 10	 745	 0.001607	 0.020279	 1.40893	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR1', 'mpc_regionR2', [ 3	 21	 0.001652	 0.019802	 1.4964	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR1', 'mpc_regionR8', [ 2	 750	 0.000764	 0.012907	 0.13362	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR1', 'mpc_regionR2', [ 4	 989	 0.000264	 0.00325	 0.0521	 1190	 1249.5	 1309	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR8', [ 52	 748	 0.002636	 0.030479	 0.26822	 736	 772.8	 809.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR1', [ 56	 646	 0.002557	 0.017464	 0.03145	 366	 384.3	 402.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR1', 'mpc_regionR8', [ 15	 840	 0.0021	 0.027629	 1.80721	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR1', [ 46	 1192	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR1', [ 46	 1192	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR1', [ 65	 646	 0.0041	 0.027843	 0.05073	 366	 384.3	 402.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR1', [ 48	 648	 0.0008	 0.013264	 0.04898	 1023	 1074.15	 1125.3	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 1	 1647	 0.000513	 0.038441	 0	 450	 450	 450	 1	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 1	 1647	 0.000513	 0.038441	 0	 450	 450	 450	 1	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR8', [ 1340	 698	 0.000243	 0.018209	 0	 950	 950	 950	 1	 0	 0	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR2', [ 1604	 726	 0.02495	 0.057936	 0.01766	 118	 123.9	 129.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR1', 'mpc_regionR8', [ 41	 757	 0.001907	 0.020971	 0.2041	 736	 772.8	 809.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR1', 'mpc_regionR8', [ 49	 732	 0.001171	 0.005714	 0.00158	 185	 194.25	 203.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR8', [ 1184	 748	 0.003707	 0.040914	 0.40059	 736	 772.8	 809.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR1', [ 750	 1565	 0.003443	 0.039179	 0.35914	 736	 772.8	 809.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR1', [ 754	 111	 0.001336	 0.003521	 0.00082	 118	 123.9	 129.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR1', 'mpc_regionR2', [ 645	 994	 0.159964	 0.2977	 0.00697	 57	 59.85	 62.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR1', [ 1927	 650	 0.001379	 0.018557	 0.06553	 871	 914.55	 958.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR1', [ 995	 677	 0.02735	 0.093443	 0.00203	 80	 84	 88	 0	 0	 1	-30	 30]},
	{'mpc_regionR1', 'mpc_regionR8', [ 1192	 872	 0.089521	 0.142914	 0.00329	 41	 43.05	 45.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR1', [ 877	 1530	 0.065664	 0.25555	 0.00427	 80	 84	 88	 0	 0	 1	-30	 30]},
	{'mpc_regionR1', 'mpc_regionR8', [ 1036	 878	 0.007471	 0.04815	 0.01262	 219	 229.95	 240.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR1', 'mpc_regionR2', [ 1144	 1003	 0.016821	 0.0423	 0.01096	 118	 123.9	 129.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR1', [ 1214	 1160	 0.040907	 0.108221	 0.02536	 118	 123.9	 129.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 912	 37	 0.001664	 0.020036	 1.52557	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 1871	 915	 0.0385	 0.219914	 0.06409	 205	 215.25	 225.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 1640	 15	 0.001586	 0.034486	 0.56161	 1737	 1823.85	 1910.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 28	 941	 0.001193	 0.008286	 0.00236	 230	 241.5	 253	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 1640	 31	 0.001421	 0.02365	 0.54086	 1877	 1970.85	 2064.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR10', [ 34	 682	 0.002436	 0.046621	 4.99264	 3180	 3339	 3498	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR10', [ 34	 682	 0.002436	 0.046621	 4.99264	 3180	 3339	 3498	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR10', [ 34	 1470	 7.4e-05	 0.005945	 0	 1850	 1850	 1850	 1	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR10', [ 34	 1470	 7.4e-05	 0.005945	 0	 1850	 1850	 1850	 1	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR7', [ 35	 767	 0.002236	 0.037986	 0.69769	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR10', [ 113	 1454	 0.015221	 0.054179	 0.01205	 142	 149.1	 156.2	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR10', [ 113	 1456	 0.01185	 0.043121	 0.01321	 159	 166.95	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR10', [ 113	 1503	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR10', [ 113	 1503	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR6', [ 5	 1391	 0.00182	 0.05144	 4.892	 3180	 3339	 3498	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 1008	 1137	 0.030293	 0.287579	 0.08819	 284	 298.2	 312.4	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR7', [ 1020	 769	 0.002643	 0.027386	 0.43276	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR7', [ 1020	 769	 0.002643	 0.027386	 0.43276	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR10', [ 126	 35	 0.014486	 0.074029	 0.01864	 185	 194.25	 203.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR10', [ 126	 1505	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR10', [ 126	 1505	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR9', [ 36	 133	 0.025436	 0.167857	 0.04224	 219	 229.95	 240.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR10', [ 1888	 43	 0.002414	 0.0209	 0.0075	 284	 298.2	 312.4	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR9', [ 41	 1958	 0.017393	 0.227471	 0.06622	 347	 364.35	 381.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR9', [ 41	 1958	 0.017393	 0.227471	 0.06622	 347	 364.35	 381.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR7', [ 96	 42	 0.019421	 0.245814	 0.07686	 347	 364.35	 381.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR7', [ 96	 42	 0.019421	 0.245814	 0.07686	 347	 364.35	 381.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR9', [ 97	 130	 0.001093	 0.015179	 0.01046	 614	 644.7	 675.4	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR6', [ 128	 4	 0.0171	 0.164607	 0.04806	 284	 298.2	 312.4	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR6', [ 132	 3	 0.037736	 0.156107	 0.03704	 159	 166.95	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR6', [ 132	 4	 0.011714	 0.055864	 0.01619	 185	 194.25	 203.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR6', [ 132	 1167	 0.007829	 0.09335	 0.02621	 325	 341.25	 357.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR6', [ 133	 4	 0.008136	 0.067743	 0.02053	 261	 274.05	 287.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR7', [ 133	 69	 0.016443	 0.098029	 0.02582	 205	 215.25	 225.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR6', [ 166	 77	 0.00274	 0.05584	 4.268	 2015	 2015	 2015	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR6', [ 166	 77	 0.00274	 0.05584	 4.268	 2015	 2015	 2015	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR6', [ 166	 77	 0.002414	 0.044121	 5.13657	 3180	 3339	 3498	 0	 0	 0	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR6', [ 58	 64	 0.01065	 0.148693	 0.30293	 579	 607.95	 636.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR10', [ 76	 1050	 0.008	 0.037786	 0.01209	 191	 200.55	 210.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR10', [ 77	 1898	 0.0316	 0.1985	 0.00434	 115	 120.75	 126.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR10', [ 921	 1428	 0.010464	 0.130136	 0.05656	 384	 403.2	 422.4	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR10', [ 921	 1446	 0.02305	 0.187757	 0.0601	 261	 274.05	 287.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR6', [ 1447	 2219	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR6', [ 1447	 2219	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 872	 1024	 0.059386	 0.282929	 0.06866	 175	 183.75	 192.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 1266	 1024	 0.0637	 0.165614	 0.05029	 128	 134.4	 140.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR3', [ 580	 2891	 0.072521	 0.32335	 0.00549	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR8', [ 606	 2165	 0.033157	 0.425257	 0.13554	 347	 364.35	 381.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR8', [ 606	 2165	 0.033157	 0.425257	 0.13554	 347	 364.35	 381.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR8', [ 616	 1373	 0.002507	 0.043921	 5.81029	 3180	 3339	 3498	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR3', [ 641	 803	 0.002671	 0.032629	 2.58771	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR2', [ 734	 1092	 0.014729	 0.221579	 0.07509	 399	 418.95	 438.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR3', [ 756	 17	 0.006764	 0.085593	 0.20636	 579	 607.95	 636.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR10', [ 1953	 1451	 0.029386	 0.137021	 0.00315	 96	 100.8	 105.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR9', [ 1454	 1658	 0.029664	 0.118914	 0.03001	 159	 166.95	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR9', [ 1457	 1660	 0.019264	 0.050929	 0.01192	 118	 123.9	 129.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR10', [ 1663	 1458	 0.021836	 0.088929	 0.02169	 159	 166.95	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR9', [ 1461	 1665	 0.006871	 0.021486	 0.00622	 142	 149.1	 156.2	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR9', [ 1461	 1666	 0.003671	 0.014693	 0.0037	 159	 166.95	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR10', [ 1667	 1897	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR10', [ 1667	 1897	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR7', [ 1025	 1088	 0.010964	 0.130471	 0.04558	 347	 364.35	 381.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 1128	 1868	 0.042671	 0.166421	 0.04461	 159	 166.95	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 1128	 2470	 0.076764	 0.264936	 0.06397	 142	 149.1	 156.2	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR9', [ 1088	 1861	 0.038721	 0.254614	 0.06526	 219	 229.95	 240.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 2051	 1862	 0.004814	 0.046064	 0.88479	 1097	 1151.85	 1206.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR8', [ 776	 1136	 0.073686	 0.259914	 0.08704	 159	 166.95	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR7', [ 1958	 776	 0.035793	 0.143564	 0.03626	 159	 166.95	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR5', [ 3	 1569	 0.001307	 0.025893	 2.25243	 2840	 2982	 3124	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR7', [ 65	 1099	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR7', [ 65	 1099	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR4', [ 5	 278	 0.000636	 0.00825	 0.52759	 1725	 1811.25	 1897.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR3', [ 1006	 2809	 0.003257	 0.039686	 0.01312	 347	 364.35	 381.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR3', [ 1006	 2809	 0.003257	 0.039686	 0.01312	 347	 364.35	 381.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 22	 470	 0.050314	 0.222936	 0.00509	 95	 99.75	 104.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR7', [ 70	 805	 0.000186	 0.002257	 0.00424	 528	 554.4	 580.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR7', [ 70	 1101	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR7', [ 70	 1101	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR4', [ 15	 387	 0.016607	 0.068579	 0.01624	 159	 166.95	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR4', [ 2582	 12	 0.007879	 0.053571	 0.09777	 366	 384.3	 402.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR7', [ 34	 838	 0.075707	 0.2227	 0.00456	 72	 72	 72	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR7', [ 34	 838	 0.075707	 0.2227	 0.00456	 72	 72	 72	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR7', [ 34	 1105	 0.144914	 0.33665	 0.00501	 60	 60	 60	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR7', [ 34	 1105	 0.144914	 0.33665	 0.00501	 60	 60	 60	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR4', [ 20	 817	 0.059521	 0.163457	 0.03564	 118	 123.9	 129.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR7', [ 54	 859	 0.05025	 0.304514	 0.00955	 125	 131.25	 137.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR3', [ 1016	 2665	 3.6e-05	 0.001	 0.12046	 4451	 4673.55	 4896.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR7', [ 46	 1102	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR7', [ 46	 1102	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR7', [ 35	 1103	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR7', [ 35	 1103	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 94	 475	 0.018929	 0.074436	 0.01949	 159	 166.95	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR10', [ 2229	 1463	 0.034943	 0.210657	 0.06421	 219	 229.95	 240.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR4', [ 806	 695	 0.016943	 0.142757	 0.04241	 261	 274.05	 287.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR7', [ 1031	 840	 0.0096	 0.059664	 0.01685	 219	 229.95	 240.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR5', [ 67	 67	 0.039429	 0.073314	 0.00171	 57	 59.85	 62.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR3', [ 809	 764	 0.001586	 0.014157	 0.00371	 261	 274.05	 287.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR3', [ 812	 799	 0.023114	 0.070914	 0.00192	 88	 88	 88	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR2', [ 802	 1087	 0.013336	 0.149736	 0.04776	 325	 341.25	 357.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR4', [ 57	 348	 0.017557	 0.0612	 0.0142	 142	 149.1	 156.2	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR5', [ 730	 57	 0.044543	 0.185664	 0.0435	 159	 166.95	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR5', [ 757	 57	 0.029886	 0.137343	 0.03526	 175	 183.75	 192.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR4', [ 1107	 389	 0.024543	 0.179421	 0.00331	 119	 124.95	 130.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR7', [ 2607	 826	 0.007193	 0.028093	 0.00062	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR7', [ 2607	 826	 0.007193	 0.028093	 0.00062	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR4', [ 65	 390	 0.048957	 0.100193	 0.00246	 59	 61.95	 64.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR5', [ 816	 67	 0.045071	 0.223721	 0.00534	 103	 108.15	 113.3	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR4', [ 2582	 392	 0.00345	 0.023014	 0.0434	 366	 384.3	 402.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 180	 1136	 0.002314	 0.011693	 0.0002	 95	 99.75	 104.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 1137	 181	 0.003679	 0.015729	 0.00036	 92	 96.6	 101.2	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 1138	 182	 0.007879	 0.035121	 0.0006	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 182	 1156	 0.001814	 0.011693	 0.00037	 131	 137.55	 144.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 183	 1152	 0.0125	 0.043764	 0.00121	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 183	 1152	 0.0125	 0.043764	 0.00121	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 2832	 225	 0.006714	 0.026236	 0.00058	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 2832	 232	 0.007314	 0.0215	 0.00044	 71	 74.55	 78.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 1144	 236	 0.002186	 0.018136	 0.00044	 141	 148.05	 155.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 237	 1146	 0.0009	 0.003529	 0.00092	 159	 166.95	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 237	 2833	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 237	 2833	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 238	 1267	 0.000429	 0.002943	 0.0053	 366	 384.3	 402.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 238	 2859	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 238	 2859	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 1263	 2273	 0.003857	 0.01135	 0.00024	 71	 74.55	 78.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 1264	 2273	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 1264	 2273	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 1568	 559	 0.000329	 0.005536	 0.53911	 2720	 2856	 2992	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 2170	 2433	 0.022343	 0.208043	 0.00403	 141	 148.05	 155.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 2587	 242	 2.9e-05	 0.000393	 0.00147	 871	 914.55	 958.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 734	 821	 0.113943	 0.445679	 0.0099	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 734	 821	 0.113943	 0.445679	 0.0099	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 429	 880	 0.016336	 0.062107	 0.01739	 159	 166.95	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 744	 881	 0.060521	 0.160307	 0.03762	 118	 123.9	 129.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR3', [ 1087	 2963	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR3', [ 1087	 2963	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR3', [ 1559	 883	 0.021214	 0.165357	 0.00309	 125	 131.25	 137.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR3', [ 1089	 889	 0.016079	 0.130093	 0.00336	 141	 148.05	 155.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 904	 448	 0.0021	 0.005636	 0.00128	 118	 123.9	 129.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 448	 2968	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 448	 2968	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 2968	 450	 0.003829	 0.015314	 0.00032	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 913	 473	 0.010614	 0.049521	 0.01227	 175	 183.75	 192.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 476	 924	 7e-06	 0.00015	 0.01059	 1893	 1987.65	 2082.3	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 925	 478	 0.001179	 0.004607	 0.0001	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 925	 478	 0.001179	 0.004607	 0.0001	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 482	 928	 0.003679	 0.014379	 0.00032	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 482	 928	 0.003679	 0.014379	 0.00032	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 485	 926	 0.001357	 0.00985	 0.00025	 131	 137.55	 144.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 486	 2354	 0.018814	 0.071543	 0.02004	 159	 166.95	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 486	 2975	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 486	 2975	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 944	 487	 0.002929	 0.0122	 0.00381	 175	 183.75	 192.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR7', [ 1037	 836	 0.076579	 0.225279	 0.00462	 71	 74.55	 78.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 2355	 2275	 0.002857	 0.01535	 0.00036	 110	 115.5	 121	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 2356	 2275	 0.003893	 0.017343	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 248	 3157	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 248	 3157	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 2362	 608	 0.009421	 0.019357	 0.00037	 57	 59.85	 62.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 2363	 249	 0.002779	 0.007029	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 250	 2364	 0.011186	 0.010986	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 2364	 2279	 0.01225	 0.037586	 0.00102	 80	 84	 88	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 2587	 263	 0.002107	 0.019479	 0.03666	 435	 456.75	 478.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 611	 3167	 0.005836	 0.015007	 0.00024	 59	 61.95	 64.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 733	 2370	 0.005907	 0.013714	 0.00021	 57	 59.85	 62.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 2228	 2368	 0.002093	 0.008957	 0.0002	 92	 96.6	 101.2	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 3037	 743	 0.00655	 0.026229	 0.00661	 159	 166.95	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 2375	 2368	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 2375	 2368	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 762	 3161	 0.000126	 0.010068	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 762	 3161	 0.000126	 0.010068	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 2379	 763	 0.007093	 0.018236	 0.00029	 59	 61.95	 64.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 2379	 765	 0.005079	 0.010386	 0.00026	 59	 61.95	 64.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 763	 3167	 0.015186	 0.039043	 0.00061	 59	 61.95	 64.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 3168	 767	 0.005357	 0.013879	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 2366	 2392	 0.006143	 0.0246	 0.0062	 159	 166.95	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR2', [ 1109	 1097	 0.027429	 0.147343	 0.0035	 110	 115.5	 121	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR10', [ 1207	 1465	 0.070871	 0.242193	 0.00527	 80	 84	 88	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR6', [ 1114	 1391	 0.00087	 0.0195	 1.648	 3949	 3949	 5153	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 3129	 1482	 0.053129	 0.186064	 0.00515	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 3129	 1482	 0.053129	 0.186064	 0.00515	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR6', [ 1099	 1488	 0.001157	 0.011479	 0.00312	 284	 298.2	 312.4	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR6', [ 844	 2433	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR6', [ 844	 2433	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR7', [ 1502	 856	 0.011436	 0.040036	 0.00111	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR6', [ 1099	 1531	 0.00535	 0.032114	 0.00973	 219	 229.95	 240.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR6', [ 1101	 1532	 0.0195	 0.194129	 0.05306	 284	 298.2	 312.4	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR7', [ 2230	 856	 0.045071	 0.127907	 0.00201	 64	 67.2	 70.4	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR7', [ 1565	 857	 0.0048	 0.060407	 0.01872	 347	 364.35	 381.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR7', [ 1464	 1111	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR7', [ 1464	 1111	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR10', [ 1111	 1465	 0.64935	 0.6583	 0.00873	 28	 29.4	 30.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR6', [ 1099	 1572	 0.000236	 0.003021	 0.0009	 347	 364.35	 381.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR5', [ 570	 2400	 0.001271	 0.014914	 0.03329	 541	 568.05	 595.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR4', [ 2398	 582	 0.025007	 0.043979	 0.00083	 41	 43.05	 45.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 735	 2297	 0.050571	 0.228807	 0.06129	 175	 183.75	 192.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR2', [ 2754	 1100	 0.004379	 0.087914	 0.33731	 1158	 1215.9	 1273.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR2', [ 2806	 1130	 0.028357	 0.361729	 0.11436	 347	 364.35	 381.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR2', [ 2806	 1130	 0.028357	 0.361729	 0.11436	 347	 364.35	 381.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR5', [ 807	 2401	 0.051607	 0.277329	 0.00659	 110	 115.5	 121	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR8', [ 1181	 1614	 0.019564	 0.076143	 0.02035	 159	 166.95	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR1', [ 1613	 1166	 0.004114	 0.037771	 0.1495	 731	 767.55	 804.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR1', 'mpc_regionR2', [ 1171	 1523	 0.002071	 0.0245	 0.00697	 325	 341.25	 357.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR1', 'mpc_regionR2', [ 1190	 1525	 0.538729	 0.349664	 0.00665	 24	 25.2	 26.4	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 1647	 1869	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 1647	 1869	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR2', [ 1914	 1340	 0	 1e-05	 0	 1150	 1437.5	 1725	 0	 0	 1	-30	 30]},
	{'mpc_regionR1', 'mpc_regionR2', [ 1406	 1525	 0.288236	 0.186743	 0.00356	 24	 25.2	 26.4	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR9', [ 1470	 1888	 0.000148	 0.011839	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR9', [ 1470	 1888	 0.000148	 0.011839	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 2228	 3038	 0.004086	 0.014293	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 2228	 3038	 0.004086	 0.014293	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR6', [ 1099	 2230	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR6', [ 1099	 2230	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 2859	 2274	 0.003314	 0.010121	 0.00219	 128	 134.4	 140.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 3156	 2279	 0.016429	 0.06415	 0.00142	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR5', [ 853	 3172	 0.01065	 0.04795	 0.01276	 175	 183.75	 192.5	 0	 0	 1	-30	 30]},
};

