% -------------------------------------------------------------------------
% Partitioned MATPOWER Case File
% Copyright (c) 2025 Milad Hasanzadeh
% Generated on: 2026-06-14
% This file contains partitioned data for 10 regions


% -------------------- mpc_regionR1 --------------------

mpc_regionR1.version = '2';
mpc_regionR1.baseMVA = 100.0000;
mpc_regionR1.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 584	 601	 0.001136	 0.003094	 0.00068	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 585	 587	 0.000797	 0.002735	 0.00066	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 585	 600	 0.001635	 0.004389	 0.00099	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 585	 1305	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 585	 1305	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1305	 586	 0.005444	 0.01439	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 586	 1309	 0.004685	 0.015628	 0.00025	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 587	 588	 0.000883	 0.002559	 0.00062	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 588	 590	 0.001228	 0.003086	 0.0008	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 588	 1306	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 588	 1306	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 589	 1307	 0.006765	 0.005354	 7e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 590	 1307	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 590	 1307	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1276	 591	 0.006689	 0.038024	 0.00069	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 1306	 591	 0.008286	 0.012929	 0.00022	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 592	 1308	 0.013816	 0.010468	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 593	 594	 0.000847	 0.002763	 0.00073	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 593	 595	 0.001663	 0.004464	 0.00101	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 593	 598	 0.002549	 0.006736	 0.00158	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1241	 593	 0.004474	 0.017911	 0.00451	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 1275	 593	 0.00209	 0.008366	 0.00211	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 593	 1308	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 593	 1308	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 594	 598	 0.001474	 0.003827	 0.00093	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 594	 1309	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 594	 1309	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 595	 597	 0.001416	 0.003741	 0.00088	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 596	 597	 0.001258	 0.003324	 0.00078	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 596	 616	 0.001389	 0.003671	 0.00086	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 596	 1310	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 596	 1310	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 597	 1311	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 597	 1311	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 598	 614	 0.001484	 0.004137	 0.00087	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 598	 622	 0.002973	 0.008291	 0.00174	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 599	 613	 0.0047	 0.012082	 0.00019	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 599	 1312	 0.00649	 0.015067	 0.00022	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 600	 611	 0.001468	 0.00381	 0.00092	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 600	 1312	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 600	 1312	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 601	 610	 0.000924	 0.003013	 0.0008	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 601	 1313	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 601	 1313	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 602	 610	 0.00107	 0.003606	 0.0009	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 602	 662	 0.001469	 0.004097	 0.00086	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 603	 672	 0.003196	 0.009166	 0.00014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 603	 1315	 0.001684	 0.008082	 0.00024	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 604	 605	 0.005127	 0.006739	 9e-05	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 604	 671	 0.009241	 0.008512	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 605	 607	 0.001272	 0.003905	 7e-05	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 605	 1315	 0.02209	 0.017315	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 606	 611	 0.001395	 0.004784	 0.00115	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 606	 625	 0.000384	 0.003293	 0.00094	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 606	 653	 0.003582	 0.01056	 0.00246	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 606	 1314	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 606	 1314	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1314	 607	 0.002064	 0.009563	 0.00018	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 608	 609	 0.009292	 0.006015	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 609	 1315	 0.006014	 0.010576	 0.0002	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 610	 655	 0.003575	 0.009596	 0.00217	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 610	 1315	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 610	 1315	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 610	 1323	 0.001906	 0.013787	 0.00742	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 611	 1316	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 611	 1316	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 612	 613	 0.001754	 0.00717	 0.00015	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 612	 623	 0.001819	 0.011184	 0.0002	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 614	 622	 0.001491	 0.003872	 0.00094	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 615	 621	 0.017563	 0.013899	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1311	 615	 0.020452	 0.016031	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 616	 618	 0.001693	 0.004395	 0.00107	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 617	 1317	 0.004997	 0.010667	 0.00024	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 618	 1317	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 618	 1317	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 618	 1325	 0.002387	 0.007962	 0.00202	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1317	 619	 0.010475	 0.008211	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 620	 621	 0.008949	 0.009039	 0.00012	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 621	 1326	 0.006333	 0.021125	 0.00033	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 622	 627	 0.003103	 0.008202	 0.00192	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 622	 1318	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 622	 1318	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 622	 1325	 0.002025	 0.008569	 0.00193	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 623	 624	 0.012277	 0.013111	 0.00028	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 1318	 623	 0.002146	 0.010301	 0.00031	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 625	 626	 0.00036	 0.00309	 0.00088	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 625	 1319	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 625	 1319	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 626	 627	 0.000472	 0.003559	 0.00099	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 626	 1320	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 626	 1320	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 627	 685	 0.001645	 0.004849	 0.00113	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 627	 1321	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 627	 1321	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 627	 1323	 0.000442	 0.004684	 0.00139	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 628	 632	 0.013345	 0.008639	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1321	 628	 0.018581	 0.014704	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 629	 1322	 0.00014	 0.010525	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 630	 636	 0.002918	 0.011351	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 1324	 630	 0.001679	 0.008842	 0.00016	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1240	 631	 0.00205	 0.014318	 0.02458	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1322	 631	 8.4e-05	 0.001119	 0.00239	 579	 608	 636.9	 0	 0	 1	-30	 30;
	 631	 1325	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 631	 1325	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 632	 1326	 0.00547	 0.010476	 0.00016	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1325	 633	 0.001072	 0.003881	 0.00083	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 633	 1326	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 633	 1326	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 634	 635	 0.012501	 0.01375	 0.00018	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 634	 637	 0.008101	 0.014838	 0.00026	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1317	 634	 0.017717	 0.01255	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1326	 634	 0.004267	 0.012109	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 635	 636	 0.003499	 0.011674	 0.00019	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 638	 776	 0.007682	 0.014884	 0.00032	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 638	 1334	 0.014692	 0.034109	 0.00051	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 639	 658	 0.004571	 0.010902	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 639	 1327	 0.004411	 0.014716	 0.00023	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 640	 651	 0.002001	 0.007863	 0.00206	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 640	 801	 0.001302	 0.005064	 0.00135	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 640	 1327	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 640	 1327	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 641	 642	 0.010731	 0.022553	 0.00041	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 641	 1330	 0.008161	 0.023157	 0.00036	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 641	 1331	 0.0076	 0.017998	 0.00033	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 642	 797	 0.006169	 0.014321	 0.00021	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 643	 644	 0.005441	 0.012444	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 643	 646	 0.007006	 0.01373	 0.00021	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 644	 645	 0.004162	 0.013736	 0.00022	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 645	 689	 0.003464	 0.010626	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 645	 800	 0.015525	 0.02773	 0.00041	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 646	 1329	 0.009411	 0.01655	 0.00031	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 647	 649	 0.00089	 0.004938	 0.0015	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 647	 697	 0.001069	 0.004281	 0.00108	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 1323	 647	 0.006648	 0.022805	 0.00546	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 647	 1328	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 647	 1328	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 648	 649	 0.000767	 0.00206	 0.00047	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 648	 1329	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 648	 1329	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 649	 666	 0.000737	 0.002458	 0.00062	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 649	 1330	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 649	 1330	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1330	 650	 0.004339	 0.011469	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 650	 1335	 0.003469	 0.008917	 0.00014	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 651	 652	 0.000537	 0.001842	 0.00044	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 651	 665	 0.001267	 0.00335	 0.00078	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 651	 1331	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 651	 1331	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 652	 653	 0.000579	 0.00195	 0.00048	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 652	 665	 0.001303	 0.004717	 0.00101	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 652	 1332	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 652	 1332	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 653	 654	 0.000561	 0.001653	 0.00038	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 653	 655	 0.000917	 0.002705	 0.00063	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 654	 655	 0.000406	 0.001073	 0.00025	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 655	 661	 0.001403	 0.004812	 0.00115	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 655	 1333	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 655	 1333	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 656	 658	 0.005502	 0.008782	 0.0002	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 656	 659	 0.007331	 0.012893	 0.00024	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1332	 656	 0.0084	 0.019892	 0.00036	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 1327	 657	 0.011388	 0.018177	 0.00042	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1332	 657	 0.007826	 0.013184	 0.00019	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 660	 672	 0.009928	 0.019656	 0.00029	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1333	 660	 0.001221	 0.006347	 0.00014	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 660	 1334	 0.016251	 0.012861	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 661	 1334	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 661	 1334	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 663	 672	 0.004683	 0.006526	 0.00011	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 664	 671	 0.008116	 0.008927	 0.00012	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 665	 669	 0.001124	 0.005156	 0.00132	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 665	 1335	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 665	 1335	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 666	 669	 0.000932	 0.0026	 0.00055	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 667	 668	 0.011289	 0.011046	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1328	 667	 0.005069	 0.016324	 0.00028	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 668	 677	 0.007386	 0.009004	 0.00014	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 669	 685	 0.00215	 0.013001	 0.00332	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 669	 1336	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 669	 1336	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1335	 670	 0.004706	 0.008895	 0.00014	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1335	 671	 0.006251	 0.015835	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 673	 674	 0.006983	 0.012551	 0.00023	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1319	 674	 0.004715	 0.010944	 0.00021	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 1336	 674	 0.025643	 0.02362	 0.00038	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 675	 678	 0.010208	 0.017195	 0.00024	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 676	 683	 0.018426	 0.013052	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 677	 679	 0.012476	 0.009874	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 677	 717	 0.025275	 0.019811	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 677	 1338	 0.008367	 0.037284	 0.00063	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 678	 679	 0.005471	 0.009772	 0.00014	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 678	 683	 0.006799	 0.016876	 0.00028	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 679	 681	 0.011758	 0.012933	 0.00017	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 679	 718	 0.013169	 0.014484	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 680	 681	 0.003398	 0.006659	 0.0001	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 680	 727	 0.013424	 0.009876	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 681	 682	 0.002172	 0.00667	 0.00013	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 1321	 682	 0.004895	 0.019045	 0.00032	 80	 84	 88	 0	 0	 1	-30	 30;
	 683	 1337	 0.005417	 0.018071	 0.00029	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 684	 685	 0.000916	 0.002378	 0.00058	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1325	 684	 0.001957	 0.006593	 0.00164	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 684	 1337	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 684	 1337	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 685	 687	 0.000835	 0.003343	 0.00084	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 1323	 685	 0.000199	 0.003198	 0.00104	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 685	 1338	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 685	 1338	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1338	 686	 0.002616	 0.006725	 0.0001	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 686	 1347	 0.004746	 0.009397	 0.00014	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 687	 729	 0.000812	 0.003436	 0.00077	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 1323	 687	 0.000203	 0.002176	 0.0007	 317	 332.9	 348.7	 0	 0	 1	-30	 30;
	 687	 1339	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 687	 1339	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1130	 688	 0.007437	 0.019117	 0.0003	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 689	 1341	 0.003157	 0.009684	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 690	 1340	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1341	 690	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 690	 1405	 0.000356	 0.00369	 0.00795	 491	 515.5	 540.1	 0	 0	 1	-30	 30;
	 691	 692	 0.006588	 0.015295	 0.00023	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 1341	 691	 0.008189	 0.019011	 0.00028	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 692	 694	 0.015758	 0.012352	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 692	 707	 0.015296	 0.019737	 0.0004	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 693	 708	 0.008607	 0.01547	 0.00028	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 693	 1407	 0.023351	 0.04277	 0.00074	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 694	 707	 0.005676	 0.011237	 0.00016	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 695	 701	 0.004749	 0.010772	 0.00021	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 1341	 695	 0.004287	 0.014302	 0.00023	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 696	 697	 0.000183	 0.002027	 0.00061	 317	 332.9	 348.7	 0	 0	 1	-30	 30;
	 1340	 696	 0.000497	 0.005325	 0.0017	 317	 332.9	 348.7	 0	 0	 1	-30	 30;
	 697	 1342	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 697	 1342	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 698	 716	 0.003351	 0.008881	 0.00023	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 1342	 698	 0.002176	 0.011464	 0.00021	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 699	 700	 0.008038	 0.008754	 0.00012	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1342	 699	 0.006572	 0.014908	 0.0003	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 700	 715	 0.018461	 0.018465	 0.00025	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 701	 702	 0.006577	 0.013823	 0.00025	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 702	 703	 0.005737	 0.010666	 0.00025	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 703	 1344	 0.007202	 0.016547	 0.00025	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 704	 706	 0.006187	 0.011051	 0.00016	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 704	 707	 0.01724	 0.013643	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 705	 706	 0.003113	 0.010384	 0.00016	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 705	 1344	 0.004334	 0.011023	 0.00017	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 706	 1343	 0.00274	 0.010963	 0.00023	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 707	 1351	 0.00903	 0.041925	 0.00114	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 708	 1343	 0.009271	 0.021525	 0.00032	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 709	 1343	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 709	 1343	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 709	 1350	 0.001997	 0.008244	 0.00195	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 709	 1406	 0.004745	 0.018996	 0.00479	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 1343	 710	 0.010784	 0.013387	 0.00029	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 711	 1346	 0.01423	 0.012751	 0.00026	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 712	 713	 0.000781	 0.003128	 0.00079	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 712	 714	 0.001157	 0.003411	 0.00079	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 712	 721	 0.001433	 0.005631	 0.00147	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 713	 714	 0.001383	 0.003475	 0.0009	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 713	 720	 0.000959	 0.003355	 0.00111	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 714	 1344	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 714	 1344	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 715	 716	 0.009888	 0.015783	 0.00036	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1339	 715	 0.069723	 0.075944	 0.00103	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1344	 715	 0.007612	 0.025394	 0.0004	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 716	 717	 0.002724	 0.00953	 0.0002	 80	 84	 88	 0	 0	 1	-30	 30;
	 717	 718	 0.014652	 0.014655	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 718	 719	 0.005857	 0.015056	 0.00023	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 1338	 719	 0.023683	 0.037802	 0.00087	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 719	 1345	 0.006333	 0.021127	 0.00033	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 720	 1345	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 720	 1345	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 721	 1346	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 721	 1346	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 721	 1350	 0.001135	 0.006645	 0.00181	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 722	 739	 0.008022	 0.015722	 0.00024	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1346	 722	 0.003938	 0.012994	 0.00021	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 723	 724	 0.007622	 0.009919	 0.00014	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 724	 725	 0.004399	 0.008709	 0.00013	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1345	 724	 0.005668	 0.014413	 0.00023	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 725	 726	 0.01251	 0.013759	 0.00018	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 726	 1349	 0.007267	 0.016872	 0.00025	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 728	 736	 0.001378	 0.003464	 0.0009	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 728	 1347	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 728	 1347	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 729	 731	 0.000825	 0.00278	 0.00069	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 730	 1348	 0.01825	 0.014443	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 731	 736	 0.001783	 0.004855	 0.00107	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 731	 1348	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 731	 1348	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1348	 732	 0.014168	 0.011212	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 733	 734	 0.005062	 0.009807	 0.00021	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 1348	 733	 0.006095	 0.013062	 0.00023	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 734	 738	 0.003691	 0.010473	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 735	 1349	 0.017999	 0.014244	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 736	 1349	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 736	 1349	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 737	 738	 0.004145	 0.010985	 0.00028	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 737	 739	 0.003245	 0.019953	 0.00036	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1349	 737	 0.021708	 0.02825	 0.0004	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 739	 1351	 0.012479	 0.048546	 0.00081	 80	 84	 88	 0	 0	 1	-30	 30;
	 740	 741	 0.0043	 0.010182	 0.00019	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 740	 1351	 0.011432	 0.023394	 0.00058	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 741	 1351	 0.007306	 0.01878	 0.00029	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 742	 744	 0.015791	 0.012497	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1322	 743	 0.001666	 0.011303	 0.02058	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 743	 1350	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1351	 743	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 743	 1402	 0.003342	 0.030222	 0.0596	 435	 456.8	 478.5	 0	 0	 1	-30	 30;
	 1351	 744	 0.007745	 0.019909	 0.00031	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 745	 747	 0.009388	 0.041835	 0.00071	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1351	 745	 0.016517	 0.036557	 0.0006	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 746	 876	 0.014925	 0.029251	 0.00044	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1351	 746	 0.031751	 0.068042	 0.00119	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 746	 1401	 0.008348	 0.037896	 0.00082	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 747	 751	 0.004759	 0.022379	 0.00042	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 748	 750	 0.00079	 0.003997	 0.00111	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 748	 884	 0.000785	 0.003418	 0.00097	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 749	 1352	 0.009109	 0.018035	 0.00026	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 750	 753	 0.000544	 0.003849	 0.00106	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 750	 1352	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 750	 1352	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1134	 751	 0.023884	 0.079675	 0.00126	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 1352	 751	 0.004892	 0.018086	 0.00033	 80	 84	 88	 0	 0	 1	-30	 30;
	 753	 754	 0.000466	 0.00289	 0.0007	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 753	 1353	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 753	 1353	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 754	 756	 0.000822	 0.004525	 0.00163	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 755	 885	 0.021803	 0.015761	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1353	 755	 0.004684	 0.015625	 0.00025	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 755	 1354	 0.003855	 0.023426	 0.00043	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 756	 886	 0.001465	 0.005179	 0.00117	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 756	 887	 0.001042	 0.006671	 0.00224	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 756	 888	 0.003516	 0.013363	 0.00374	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 756	 1354	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 756	 1354	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1176	 757	 0.016595	 0.017681	 0.00025	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1176	 758	 0.007993	 0.024548	 0.00046	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 1300	 758	 0.005967	 0.014605	 0.00025	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 758	 1355	 0.017085	 0.018792	 0.00025	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 759	 1355	 0.007242	 0.013016	 0.00023	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 760	 770	 0.001944	 0.005047	 0.00123	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 760	 1355	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 760	 1355	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 761	 762	 0.008721	 0.011888	 0.00026	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 1355	 761	 0.007571	 0.011597	 0.00016	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 762	 1356	 0.01308	 0.013211	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 762	 1357	 0.006632	 0.022124	 0.00035	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 763	 765	 0.002096	 0.008392	 0.00211	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 763	 1356	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 763	 1356	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 764	 1357	 0.010648	 0.021082	 0.00031	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 765	 1357	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 765	 1357	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 765	 1366	 0.002796	 0.018726	 0.01177	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 766	 775	 0.001916	 0.005064	 0.00119	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 766	 803	 0.002531	 0.006794	 0.00154	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 766	 1358	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 766	 1358	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 767	 769	 0.019184	 0.015182	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1357	 767	 0.01366	 0.013663	 0.00018	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 768	 803	 0.000651	 0.002234	 0.00054	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 768	 1359	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 768	 1359	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1359	 769	 0.007136	 0.014128	 0.00021	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 770	 1360	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 770	 1360	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 771	 772	 0.014815	 0.011724	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1360	 771	 0.016726	 0.013236	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 772	 774	 0.006476	 0.008828	 0.0002	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 773	 774	 0.007149	 0.01635	 0.0004	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 773	 804	 0.004999	 0.012712	 0.0002	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 1357	 773	 0.062063	 0.049117	 0.00062	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 773	 1373	 0.008132	 0.024974	 0.00047	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 775	 777	 0.001315	 0.004432	 0.0011	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 776	 1361	 0.004242	 0.02047	 0.00036	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 777	 778	 0.000685	 0.002829	 0.00067	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 778	 779	 0.000484	 0.003774	 0.00113	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 778	 1361	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 778	 1361	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 779	 780	 0.000836	 0.003178	 0.00089	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 779	 802	 0.002209	 0.007698	 0.00178	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 779	 1362	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 779	 1362	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 779	 1366	 0.000793	 0.011864	 0.00399	 399	 418.9	 438.9	 0	 0	 1	-30	 30;
	 780	 787	 0.000799	 0.003728	 0.00092	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 780	 1363	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 780	 1363	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 781	 782	 0.007795	 0.009794	 0.00015	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 1363	 781	 0.00601	 0.011778	 0.00018	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 782	 1370	 0.007475	 0.012466	 0.00018	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 783	 797	 0.002503	 0.008943	 0.00018	 80	 84	 88	 0	 0	 1	-30	 30;
	 783	 1369	 0.002993	 0.013337	 0.00023	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 784	 1364	 0.005193	 0.009512	 0.00016	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 784	 1369	 0.003492	 0.007483	 0.00013	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 785	 795	 0.000999	 0.00423	 0.00095	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 785	 801	 0.00137	 0.005487	 0.00138	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 785	 1364	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 785	 1364	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1364	 786	 0.01149	 0.011493	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 786	 1365	 0.005123	 0.012131	 0.00022	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 787	 788	 0.000895	 0.003585	 0.0009	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 787	 824	 0.003916	 0.010066	 0.00249	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 788	 793	 0.000831	 0.004579	 0.00107	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 788	 1365	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 788	 1365	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 789	 853	 0.000107	 0.00167	 0.02839	 1419	 1489.9	 1560.9	 0	 0	 1	-30	 30;
	 789	 1366	 0.000119	 0.009548	 0	 1550	 1550	 1550	 1	 0	 1	-30	 30;
	 790	 852	 0.009319	 0.023955	 0.00037	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 1367	 790	 0.00524	 0.015029	 0.00023	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 791	 854	 0.013681	 0.027997	 0.00069	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 791	 1390	 0.005973	 0.028819	 0.00051	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 792	 854	 0.006704	 0.015401	 0.00023	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 792	 1368	 0.007074	 0.020289	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 793	 794	 0.000658	 0.003021	 0.00077	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 1366	 793	 0.000725	 0.003841	 0.00128	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 793	 1406	 0.002501	 0.018739	 0.00457	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 794	 795	 0.001053	 0.004218	 0.00106	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 1366	 794	 0.001595	 0.007742	 0.00177	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 794	 1368	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 794	 1368	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 795	 1369	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 795	 1369	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 796	 799	 0.012601	 0.012604	 0.00017	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1369	 796	 0.008878	 0.010823	 0.00017	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 797	 798	 0.011105	 0.012214	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1363	 797	 0.064371	 0.041674	 0.00079	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 798	 799	 0.005936	 0.01526	 0.00024	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 799	 800	 0.001964	 0.008754	 0.00015	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 800	 1407	 0.008764	 0.041884	 0.00092	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 801	 1370	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 801	 1370	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 802	 1371	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 802	 1371	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 803	 809	 0.003208	 0.011614	 0.00249	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 803	 1372	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 803	 1372	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 804	 805	 0.003829	 0.009843	 0.00015	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 805	 806	 0.015941	 0.016101	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1188	 805	 0.003272	 0.012728	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 806	 1373	 0.008383	 0.0119	 0.0002	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 807	 810	 0.001169	 0.004011	 0.00096	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 807	 1373	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 807	 1373	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1190	 808	 0.005244	 0.011994	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 808	 1374	 0.003118	 0.010917	 0.0003	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 809	 819	 0.001187	 0.004136	 0.00096	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 809	 1374	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 809	 1374	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 810	 819	 0.001904	 0.006416	 0.00159	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 810	 1375	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 810	 1375	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 811	 812	 0.011152	 0.017082	 0.0003	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 1372	 811	 0.016288	 0.01234	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 812	 813	 0.008365	 0.015094	 0.00022	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 812	 818	 0.017838	 0.012895	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 813	 814	 0.00557	 0.012932	 0.00019	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 814	 815	 0.003189	 0.010639	 0.00017	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 814	 817	 0.021095	 0.021306	 0.00028	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 814	 818	 0.019939	 0.02718	 0.0006	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 1362	 814	 0.002712	 0.01524	 0.00028	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 815	 816	 0.00278	 0.009273	 0.00015	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 816	 823	 0.00247	 0.00961	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 1362	 816	 0.018498	 0.017347	 0.00027	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1375	 818	 0.015465	 0.01551	 0.00025	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 819	 820	 0.001036	 0.004149	 0.00105	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 820	 821	 0.000917	 0.003993	 0.00114	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 821	 824	 0.000739	 0.002876	 0.00077	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 821	 831	 0.000707	 0.004477	 0.00122	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 821	 1376	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 821	 1376	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 822	 823	 0.020016	 0.015165	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 823	 1377	 0.00217	 0.012333	 0.00022	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 824	 825	 0.000686	 0.00485	 0.00133	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 824	 1377	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 824	 1377	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 825	 826	 0.001045	 0.004423	 0.001	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 1366	 825	 0.002419	 0.00815	 0.00203	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 826	 827	 0.001139	 0.004958	 0.00141	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 827	 828	 0.001064	 0.00355	 0.0009	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 827	 849	 0.001133	 0.008277	 0.00213	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 827	 1378	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 827	 1378	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 828	 829	 0.000951	 0.003809	 0.00096	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 829	 830	 0.000699	 0.00443	 0.0012	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 829	 846	 0.000469	 0.004268	 0.00108	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 829	 1379	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 829	 1379	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 830	 831	 0.000407	 0.002387	 0.00065	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 831	 837	 0.00216	 0.008918	 0.00211	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 832	 833	 0.002955	 0.01137	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 1379	 832	 0.003221	 0.011003	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 833	 834	 0.005658	 0.014958	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 834	 835	 0.017324	 0.01371	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1376	 834	 0.00571	 0.025158	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 834	 1380	 0.00689	 0.017858	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1190	 836	 0.004719	 0.024537	 0.00053	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 836	 1380	 0.003447	 0.018982	 0.00043	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 837	 842	 0.001814	 0.007381	 0.0018	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 837	 1380	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 837	 1380	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 838	 839	 0.001186	 0.00466	 0.00122	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 838	 1381	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 838	 1381	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 839	 840	 0.001462	 0.005689	 0.00152	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 839	 1382	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 839	 1382	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 840	 895	 0.000765	 0.004393	 0.00124	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 840	 1383	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 840	 1383	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 841	 842	 0.002009	 0.005308	 0.00124	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 841	 1384	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 841	 1384	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 842	 843	 0.00092	 0.005824	 0.00158	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 842	 1387	 0.001896	 0.011107	 0.00303	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 843	 844	 0.00068	 0.004807	 0.00132	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 843	 896	 0.00501	 0.011629	 0.00354	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 844	 845	 0.000679	 0.003312	 0.00091	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 844	 1385	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 844	 1385	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 845	 848	 0.000353	 0.00266	 0.00074	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 845	 1386	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 845	 1386	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 845	 1387	 0.00096	 0.004542	 0.00109	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 846	 1387	 0.00043	 0.004839	 0.00127	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 847	 1387	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 847	 1387	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1095	 848	 0.00065	 0.005225	 0.00147	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1095	 849	 0.000548	 0.007329	 0.002	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 849	 1388	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 849	 1388	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 850	 917	 0.012625	 0.016593	 0.00023	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 1388	 850	 0.00771	 0.017632	 0.00043	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 851	 852	 0.010166	 0.019924	 0.0003	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1378	 851	 0.031028	 0.0238	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 851	 1421	 0.005765	 0.025688	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1388	 852	 0.009653	 0.047104	 0.00081	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 853	 894	 0.000216	 0.002366	 0.02298	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 853	 1389	 0.000142	 0.011384	 0	 1300	 1300	 1300	 1	 0	 1	-30	 30;
	 855	 871	 0.001567	 0.004369	 0.00092	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 855	 1391	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 855	 1391	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1391	 856	 0.011458	 0.011699	 0.00018	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 857	 1392	 0.023408	 0.016581	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 858	 1392	 0.013898	 0.022184	 0.00051	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 859	 871	 0.00398	 0.010518	 0.00246	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1389	 859	 0.002233	 0.008086	 0.00173	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 859	 1392	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 859	 1392	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 860	 862	 0.001138	 0.00603	 0.00201	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 1389	 860	 0.002745	 0.011331	 0.00268	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 860	 1393	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 860	 1393	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 861	 1394	 0.012828	 0.010152	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 862	 863	 0.000815	 0.006247	 0.00167	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 862	 1394	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 862	 1394	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 863	 864	 0.000458	 0.005333	 0.00157	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 863	 1395	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 863	 1395	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 864	 868	 0.002277	 0.011053	 0.00253	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 864	 891	 0.001871	 0.011145	 0.00293	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 864	 956	 0.001733	 0.012463	 0.0033	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 864	 1396	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 864	 1396	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 864	 1403	 0.00458	 0.035915	 0.01642	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 1396	 865	 0.00628	 0.016144	 0.00025	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 1394	 866	 0.029391	 0.023038	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 866	 1397	 0.009159	 0.018133	 0.00027	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 867	 892	 0.010024	 0.023268	 0.00044	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 867	 1397	 0.004845	 0.014581	 0.00029	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 868	 1397	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 868	 1397	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1394	 869	 0.012502	 0.017423	 0.0003	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 1397	 869	 0.006254	 0.009982	 0.00023	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1397	 870	 0.004578	 0.017808	 0.0003	 80	 84	 88	 0	 0	 1	-30	 30;
	 870	 1398	 0.013082	 0.018231	 0.00031	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 871	 872	 0.000863	 0.005221	 0.00133	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 871	 1398	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 871	 1398	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 872	 873	 0.000734	 0.005282	 0.0014	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 873	 879	 0.000662	 0.004984	 0.00138	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1398	 874	 0.00778	 0.017648	 0.00035	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 875	 877	 0.002257	 0.008172	 0.00175	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 875	 1406	 0.005633	 0.014625	 0.00355	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 877	 878	 0.000879	 0.003956	 0.00105	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 878	 882	 0.000856	 0.005313	 0.00129	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 878	 1399	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 878	 1399	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 879	 881	 0.000948	 0.009098	 0.00265	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 879	 1400	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 879	 1400	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 880	 892	 0.00674	 0.016497	 0.00028	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 881	 883	 0.002085	 0.011982	 0.00339	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 881	 889	 0.001132	 0.011138	 0.0046	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 881	 1403	 0.004465	 0.038293	 0.0109	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 882	 883	 0.00044	 0.003594	 0.00098	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 883	 884	 0.001554	 0.005627	 0.00121	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 884	 1401	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 884	 1401	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 886	 887	 0.001577	 0.006313	 0.00159	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 887	 1467	 0.001466	 0.013797	 0.00418	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 888	 889	 0.000693	 0.007765	 0.00247	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 888	 1467	 0.000877	 0.01142	 0.0033	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 890	 891	 0.002404	 0.015224	 0.00413	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 890	 1403	 0.002765	 0.02151	 0.00559	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1396	 892	 0.01811	 0.060413	 0.00096	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 893	 1402	 0.000104	 0.008333	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 894	 1405	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 895	 901	 0.00077	 0.004512	 0.00123	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 895	 1408	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 895	 1408	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 896	 897	 0.001507	 0.006787	 0.00181	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 896	 901	 0.001721	 0.004468	 0.00108	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 896	 1409	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 896	 1409	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 897	 898	 0.001639	 0.006562	 0.00165	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 897	 1410	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 897	 1410	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 898	 938	 0.00084	 0.006748	 0.0019	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 898	 1411	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 898	 1411	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1411	 899	 0.01404	 0.024691	 0.00046	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 899	 1418	 0.012359	 0.02447	 0.00036	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1410	 900	 0.007347	 0.022115	 0.00043	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 900	 1412	 0.028352	 0.022437	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 901	 902	 0.001043	 0.003515	 0.00087	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 901	 1412	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 901	 1412	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 901	 1416	 0.001924	 0.01036	 0.00285	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 902	 904	 0.000706	 0.002827	 0.00071	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 902	 1413	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 902	 1413	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1413	 903	 0.021263	 0.016667	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 904	 1414	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 904	 1414	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 904	 1416	 0.00101	 0.004899	 0.00112	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 1095	 905	 0.002055	 0.008228	 0.00207	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 905	 1415	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 905	 1415	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 905	 1416	 0.001807	 0.00469	 0.00114	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1414	 906	 0.014078	 0.011141	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1094	 907	 0.000505	 0.004056	 0.00762	 397	 416.8	 436.7	 0	 0	 1	-30	 30;
	 1219	 907	 0.00153	 0.010725	 0.01826	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 907	 1416	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1417	 907	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1417	 908	 0.020576	 0.016283	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 909	 944	 0.004116	 0.013869	 0.00345	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1416	 909	 0.001922	 0.006697	 0.00155	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 909	 1418	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 909	 1418	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1417	 910	 0.01225	 0.023151	 0.00037	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1415	 911	 0.020676	 0.014947	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1095	 912	 0.002202	 0.006594	 0.00149	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 912	 1419	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 912	 1419	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1095	 913	 0.000903	 0.004274	 0.00103	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 913	 1420	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 913	 1420	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 914	 917	 0.002633	 0.014968	 0.00027	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 1420	 914	 0.003653	 0.019617	 0.00047	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 915	 917	 0.003348	 0.014917	 0.00025	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 915	 919	 0.023416	 0.016927	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 915	 920	 0.025679	 0.020322	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 916	 917	 0.008805	 0.017433	 0.00026	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 916	 1421	 0.023495	 0.018594	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1389	 918	 0.003568	 0.010232	 0.00252	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 918	 1421	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 918	 1421	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1393	 919	 0.025034	 0.018097	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 920	 921	 0.004488	 0.014971	 0.00024	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 1393	 920	 0.042526	 0.027531	 0.00052	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 921	 922	 0.002214	 0.01361	 0.00025	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 922	 923	 0.006283	 0.01802	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1395	 922	 0.005145	 0.01838	 0.00036	 80	 84	 88	 0	 0	 1	-30	 30;
	 923	 924	 0.009376	 0.012202	 0.00017	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 923	 928	 0.004925	 0.016253	 0.00026	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 924	 925	 0.024219	 0.02429	 0.00039	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 925	 926	 0.033759	 0.034097	 0.00045	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1396	 925	 0.005501	 0.023625	 0.00043	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 927	 1422	 0.013331	 0.026395	 0.00039	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 927	 1428	 0.005516	 0.018843	 0.00041	 80	 84	 88	 0	 0	 1	-30	 30;
	 928	 1422	 0.006395	 0.024879	 0.00042	 80	 84	 88	 0	 0	 1	-30	 30;
	 929	 930	 0.001023	 0.004161	 0.00101	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 1095	 929	 0.002713	 0.010312	 0.00289	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 929	 1422	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 929	 1422	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 930	 931	 0.001352	 0.004554	 0.00113	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 931	 954	 0.001702	 0.005736	 0.00143	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 932	 950	 0.019698	 0.027962	 0.00046	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 1420	 932	 0.020827	 0.033244	 0.00077	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 933	 934	 0.02488	 0.025129	 0.00033	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 933	 952	 0.024075	 0.047667	 0.0007	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1419	 933	 0.008444	 0.024219	 0.00037	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 934	 935	 0.0198	 0.017742	 0.00036	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 935	 936	 0.007888	 0.016141	 0.0004	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 936	 937	 0.02564	 0.020291	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 936	 1425	 0.006663	 0.021455	 0.00037	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 937	 1423	 0.00676	 0.016779	 0.00028	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 938	 940	 0.000396	 0.003594	 0.00117	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 938	 1423	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 938	 1423	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1423	 939	 0.007214	 0.014138	 0.00021	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 940	 941	 0.000312	 0.003301	 0.00098	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 940	 1424	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 940	 1424	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 941	 942	 0.000257	 0.002884	 0.00092	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 942	 1434	 0.000274	 0.003735	 0.00134	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 943	 1425	 0.010925	 0.020921	 0.00033	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 944	 946	 0.001306	 0.005228	 0.00132	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 944	 1425	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 944	 1425	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 945	 949	 0.006246	 0.016511	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1425	 945	 0.004274	 0.017104	 0.00036	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 946	 947	 0.001903	 0.004783	 0.00124	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 946	 967	 0.001612	 0.006455	 0.00163	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 947	 967	 0.001373	 0.007568	 0.00177	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 1095	 947	 0.009405	 0.028164	 0.00634	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 947	 1426	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 947	 1426	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 948	 951	 0.015431	 0.012212	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1426	 948	 0.004525	 0.015455	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 949	 950	 0.00939	 0.018193	 0.00039	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 951	 952	 0.014942	 0.009674	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 952	 1427	 0.003122	 0.018484	 0.00036	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 953	 961	 0.004603	 0.012532	 0.00276	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 953	 962	 0.00259	 0.00651	 0.00169	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 953	 1427	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 953	 1427	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 954	 955	 0.002299	 0.006076	 0.00142	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 954	 962	 0.000786	 0.00416	 0.00105	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 955	 960	 0.002721	 0.006841	 0.00177	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 955	 1428	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 955	 1428	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 956	 957	 0.001164	 0.008601	 0.00248	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 956	 960	 0.003005	 0.007942	 0.00186	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 956	 961	 0.004868	 0.012236	 0.00317	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 957	 958	 0.000816	 0.006864	 0.00203	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 957	 1429	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 957	 1429	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 958	 980	 0.001218	 0.012085	 0.00329	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1429	 959	 0.007212	 0.028058	 0.00047	 80	 84	 88	 0	 0	 1	-30	 30;
	 959	 1430	 0.016726	 0.035154	 0.00064	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 960	 962	 0.003667	 0.00952	 0.00231	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 960	 1430	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 960	 1430	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 961	 962	 0.001542	 0.005291	 0.00127	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 961	 977	 0.001153	 0.009889	 0.00281	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 961	 1431	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 961	 1431	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 962	 1432	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 962	 1432	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 962	 1435	 0.008701	 0.04118	 0.0099	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 1432	 963	 0.048545	 0.039957	 0.00081	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 963	 1436	 0.009989	 0.036586	 0.00092	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 964	 965	 0.008083	 0.031098	 0.00053	 80	 84	 88	 0	 0	 1	-30	 30;
	 964	 1433	 0.035795	 0.054835	 0.00077	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 964	 1436	 0.036175	 0.083986	 0.00125	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 965	 973	 0.012348	 0.047309	 0.00134	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 966	 967	 0.001146	 0.010153	 0.0027	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 966	 971	 0.000764	 0.007337	 0.00213	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 967	 1433	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 967	 1433	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 968	 969	 0.000188	 0.001788	 0.00318	 435	 456.8	 478.5	 0	 0	 1	-30	 30;
	 1195	 968	 0.001292	 0.018111	 0.03473	 579	 608	 636.9	 0	 0	 1	-30	 30;
	 968	 1434	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 968	 1434	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 969	 970	 0.00019	 0.001867	 0.00398	 473	 496.6	 520.3	 0	 0	 1	-30	 30;
	 970	 1015	 0.000513	 0.00682	 0.01457	 579	 608	 636.9	 0	 0	 1	-30	 30;
	 970	 1435	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 970	 1435	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 971	 972	 0.000444	 0.004526	 0.00117	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 971	 1010	 0.002507	 0.010036	 0.00253	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 972	 1002	 0.003561	 0.013998	 0.00366	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 972	 1009	 0.00119	 0.007538	 0.00205	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 973	 1450	 0.008094	 0.035868	 0.00108	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 974	 975	 0.003521	 0.01831	 0.0004	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 974	 1446	 0.013623	 0.083753	 0.00151	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 975	 1436	 0.017697	 0.054291	 0.00147	 80	 84	 88	 0	 0	 1	-30	 30;
	 976	 977	 0.00135	 0.012959	 0.00377	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 976	 997	 0.001674	 0.017735	 0.00526	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 1403	 977	 0.016572	 0.060015	 0.01288	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 977	 1436	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 977	 1436	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 978	 979	 0.060407	 0.061014	 0.00081	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 979	 1437	 0.007876	 0.018651	 0.00034	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 980	 981	 0.002397	 0.029124	 0.00785	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 980	 1437	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 980	 1437	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 981	 1438	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 981	 1438	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1268	 982	 0.002467	 0.006622	 0.0015	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1270	 982	 0.001243	 0.004978	 0.00125	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 982	 1439	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 982	 1439	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1195	 983	 0.001157	 0.007888	 0.0142	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1219	 983	 0.000425	 0.003602	 0.00702	 417	 437.8	 458.7	 0	 0	 1	-30	 30;
	 983	 1440	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1441	 983	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 984	 986	 0.009434	 0.046038	 0.01272	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 984	 996	 0.028894	 0.078687	 0.01734	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 984	 1054	 0.014712	 0.08547	 0.02013	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 984	 1442	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 984	 1442	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 985	 1055	 0.014489	 0.07675	 0.01946	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 986	 1040	 0.006992	 0.056764	 0.01808	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 986	 1443	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 986	 1443	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 987	 988	 0.000238	 0.003166	 0.05017	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 987	 990	 0.000252	 0.003163	 0.05602	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 989	 1444	 0.00258	 0.023895	 0.01197	 437	 458.9	 480.7	 0	 0	 1	-30	 30;
	 990	 1444	 0.000161	 0.012869	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 991	 993	 0.064321	 0.046498	 0.00071	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1445	 991	 0.01268	 0.0223	 0.00042	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1445	 992	 0.14666	 0.094955	 0.00181	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1056	 994	 0.011776	 0.054031	 0.01384	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 1057	 995	 0.033845	 0.12697	 0.00228	 80	 84	 88	 0	 0	 1	-30	 30;
	 1056	 996	 0.009183	 0.044568	 0.01019	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 1444	 996	 0.012988	 0.053631	 0.01269	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 997	 1002	 0.010746	 0.032632	 0.00715	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 998	 999	 0.001038	 0.014984	 0.00476	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 998	 1037	 0.003027	 0.016611	 0.00439	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 998	 1038	 0.005277	 0.036612	 0.01045	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 999	 1002	 0.001236	 0.013685	 0.00445	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 999	 1446	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 999	 1446	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1000	 1023	 0.001566	 0.013876	 0.00369	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 1000	 1448	 0.00115	 0.008136	 0.00223	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1001	 1447	 0.0001	 0.007999	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 1448	 1002	 0.00351	 0.016369	 0.00405	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 1002	 1450	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1002	 1450	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1003	 1020	 0.001698	 0.009422	 0.00286	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 1448	 1003	 0.002046	 0.013375	 0.0034	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 1004	 1008	 0.001522	 0.007428	 0.00205	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 1448	 1004	 0.001454	 0.008067	 0.00245	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 1004	 1451	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1004	 1451	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1005	 1006	 0.000452	 0.002807	 0.00079	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 1448	 1005	 0.000562	 0.005228	 0.00162	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 1005	 1452	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1005	 1452	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1006	 1007	 0.000472	 0.00241	 0.00066	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 1006	 1453	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1006	 1453	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1007	 1008	 0.001116	 0.006924	 0.00168	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 1007	 1009	 0.000773	 0.003446	 0.00094	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 1007	 1454	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1007	 1454	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1008	 1010	 0.001176	 0.005705	 0.0013	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 1008	 1458	 0.001007	 0.005722	 0.00166	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 1009	 1455	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1009	 1455	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1010	 1012	 0.001596	 0.006067	 0.0017	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 1011	 1012	 0.001189	 0.005352	 0.00142	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 1435	 1011	 0.000669	 0.004954	 0.00254	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 1011	 1458	 0.001512	 0.011782	 0.00352	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1012	 1456	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1012	 1456	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1013	 1014	 0.00103	 0.004049	 0.00106	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 1013	 1458	 0.00093	 0.004942	 0.00115	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 1014	 1017	 0.002301	 0.007893	 0.00189	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1014	 1457	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1014	 1457	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1447	 1015	 0.00044	 0.006582	 0.0154	 647	 679.3	 711.7	 0	 0	 1	-30	 30;
	 1015	 1458	 0.000171	 0.012822	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1459	 1015	 0.000417	 0.033397	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1459	 1016	 0.010687	 0.02718	 0.00043	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 1017	 1018	 0.003241	 0.008332	 0.00206	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1018	 1020	 0.004043	 0.017597	 0.00501	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 1018	 1021	 0.00523	 0.0277	 0.00702	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 1019	 1461	 0.019113	 0.047439	 0.00079	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 1020	 1460	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1020	 1460	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1021	 1461	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1021	 1461	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1022	 1024	 0.00115	 0.005178	 0.00138	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 1023	 1026	 0.001129	 0.009681	 0.00275	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 1023	 1462	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1023	 1462	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1024	 1025	 0.00249	 0.007143	 0.00176	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1024	 1026	 0.002969	 0.009016	 0.00197	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1448	 1024	 0.003773	 0.026175	 0.00747	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1025	 1026	 0.002136	 0.005645	 0.00132	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1025	 1029	 0.00276	 0.011052	 0.00278	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 1026	 1027	 0.001587	 0.011009	 0.00314	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1027	 1033	 0.001688	 0.012839	 0.00403	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 1027	 1463	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1027	 1463	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1028	 1030	 0.053558	 0.12016	 0.00192	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 1463	 1028	 0.011214	 0.04006	 0.0008	 80	 84	 88	 0	 0	 1	-30	 30;
	 1030	 1031	 0.027631	 0.054708	 0.0008	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1030	 1466	 0.028274	 0.15571	 0.00351	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1032	 1042	 0.006694	 0.045957	 0.01341	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1034	 1036	 0.002585	 0.018592	 0.00493	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1034	 1039	 0.005762	 0.036497	 0.00991	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 1069	 1034	 0.011136	 0.081418	 0.02403	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 1035	 1464	 0.010957	 0.028166	 0.00044	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 1036	 1037	 0.00225	 0.012927	 0.00366	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 1036	 1464	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1036	 1464	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1069	 1037	 0.01509	 0.10861	 0.0288	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1448	 1037	 0.004455	 0.032537	 0.00836	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1069	 1039	 0.007837	 0.049641	 0.01347	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 1040	 1465	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1040	 1465	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1465	 1041	 0.17319	 0.12269	 0.00194	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1069	 1042	 0.010573	 0.066978	 0.01818	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 1405	 1043	 0.001678	 0.022851	 0.04651	 579	 608	 636.9	 0	 0	 1	-30	 30;
	 1043	 1467	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1468	 1043	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1043	 1469	 0.000832	 0.007923	 0.02894	 731	 767.5	 804.1	 0	 0	 1	-30	 30;
	 1438	 1044	 0.034843	 0.11499	 0.00186	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 1076	 1045	 0.19464	 0.37291	 0.00587	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1045	 1471	 0.036471	 0.18242	 0.00325	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 1046	 1048	 0.005881	 0.020175	 0.00483	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1046	 1049	 0.005923	 0.020318	 0.00487	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1047	 1048	 0.005507	 0.01889	 0.00453	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1047	 1052	 0.00408	 0.019497	 0.00683	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 1047	 1471	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1047	 1471	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1048	 1051	 0.013466	 0.037554	 0.00788	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1076	 1050	 0.034668	 0.082095	 0.0015	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 1051	 1054	 0.010238	 0.02872	 0.00739	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1052	 1055	 0.00851	 0.052815	 0.0128	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 1053	 1472	 0.092916	 0.23889	 0.0037	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 1054	 1472	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1054	 1472	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1055	 1473	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1055	 1473	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 1056	 1057	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1056	 1057	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1058	 1059	 0.000171	 0.012822	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1058	 1059	 0.000171	 0.012822	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1059	 1060	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1059	 1060	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1060	 1153	 0.34788	 0.27542	 0.00347	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1061	 1062	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1061	 1062	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 1062	 1296	 0.001145	 0.003929	 0.00094	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1064	 1143	 0.004077	 0.016831	 0.00398	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 1065	 1066	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1065	 1066	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1067	 1068	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1067	 1068	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1067	 1091	 0.000191	 0.002544	 0.00543	 579	 608	 636.9	 0	 0	 1	-30	 30;
	 1069	 1070	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1069	 1070	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1071	 1072	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1071	 1072	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1071	 1293	 0.001036	 0.006722	 0.01339	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1072	 1233	 0.002595	 0.013036	 0.00339	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 1072	 1253	 0.000746	 0.007902	 0.00235	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 1072	 1288	 0.000293	 0.004228	 0.00134	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 1073	 1079	 0.000767	 0.003016	 0.00079	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 1074	 1110	 0.002307	 0.020133	 0.00553	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 1075	 1117	 0.04594	 0.13843	 0.04337	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 1075	 1167	 0.014221	 0.038181	 0.00865	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1077	 1078	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1077	 1078	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1077	 1118	 0.000595	 0.003771	 0.0079	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1078	 1120	 0.001594	 0.006748	 0.00152	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 1079	 1112	 0.007041	 0.032301	 0.00828	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 1079	 1117	 0.000613	 0.004638	 0.00228	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 1081	 1082	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1081	 1082	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1081	 1231	 0.000712	 0.004908	 0.00866	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1082	 1234	 0.000841	 0.003305	 0.00086	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 1083	 1084	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1083	 1084	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1084	 1085	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1084	 1085	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1087	 1088	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1087	 1088	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 1089	 1090	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1089	 1090	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1091	 1092	 0.000699	 0.036327	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1091	 1092	 0.000699	 0.036327	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1091	 1293	 0.000262	 0.00205	 0.00352	 383	 402.2	 421.3	 0	 0	 1	-30	 30;
	 1092	 1296	 0.004646	 0.01826	 0.00478	 222	 222	 222	 0	 0	 1	-30	 30;
	 1092	 1296	 0.004646	 0.01826	 0.00478	 222	 222	 222	 0	 0	 1	-30	 30;
	 1092	 1296	 0.004646	 0.01826	 0.00478	 222	 222	 222	 0	 0	 1	-30	 30;
	 1094	 1095	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1094	 1095	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1094	 1405	 0.002313	 0.015778	 0.02841	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 1096	 1106	 0.001156	 0.006888	 0.00181	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 1100	 1102	 0.12377	 0.097955	 0.00123	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1101	 1104	 0.048314	 0.13858	 0.00213	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1102	 1156	 0.21409	 0.13863	 0.00264	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1103	 1127	 0.066973	 0.24768	 0.00459	 80	 84	 88	 0	 0	 1	-30	 30;
	 1106	 1107	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 1108	 1109	 0.029386	 0.16513	 0.00306	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 1113	 1114	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1113	 1116	 0.003544	 0.009367	 0.00219	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1116	 1117	 0.001706	 0.006831	 0.00172	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 1118	 1119	 0.000405	 0.030361	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1118	 1119	 0.000405	 0.030361	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1126	 1127	 0.000196	 0.014705	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1129	 1139	 0.000318	 0.00449	 0.00149	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 1139	 1140	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1139	 1141	 0.00481	 0.012711	 0.00298	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1141	 1142	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1143	 1144	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1145	 1146	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1146	 1148	 0.025632	 0.056731	 0.00093	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 1147	 1149	 0.016112	 0.017206	 0.00036	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 1150	 1151	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1155	 1157	 0.083875	 0.054302	 0.00103	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1159	 1282	 0.071422	 0.052548	 0.00077	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1160	 1287	 0.083399	 0.084238	 0.00112	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 1166	 1173	 0.000274	 0.002134	 0.00765	 635	 666.8	 698.5	 0	 0	 1	-30	 30;
	 1167	 1168	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 1167	 1171	 0.00743	 0.020229	 0.00446	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1171	 1172	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1175	 1176	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1177	 1187	 0.008296	 0.032272	 0.00054	 80	 84	 88	 0	 0	 1	-30	 30;
	 1178	 1180	 0.009747	 0.01642	 0.00023	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 1182	 1183	 0.005449	 0.012518	 0.00019	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 1184	 1185	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1185	 1186	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1188	 1191	 0.009031	 0.04595	 0.00104	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 1193	 1197	 0.010271	 0.030915	 0.0006	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 1195	 1196	 0.000118	 0.009477	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1196	 1197	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1200	 1201	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1203	 1204	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1207	 1208	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1207	 1230	 0.002927	 0.011716	 0.00295	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 1210	 1211	 0.005512	 0.022528	 0.00046	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 1214	 1216	 0.003445	 0.010158	 0.00236	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 1214	 1261	 0.001633	 0.008793	 0.00242	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 1216	 1217	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1218	 1222	 0.004533	 0.016193	 0.00032	 80	 84	 88	 0	 0	 1	-30	 30;
	 1219	 1220	 0.000114	 0.009083	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 1220	 1221	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1223	 1224	 0.003853	 0.020693	 0.00049	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1227	 1229	 0.012214	 0.031654	 0.0006	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1230	 1234	 0.004386	 0.012231	 0.00257	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 1231	 1232	 0.000318	 0.022264	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1240	 1241	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1241	 1242	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1248	 1269	 0.018119	 0.051966	 0.0008	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1251	 1256	 0.016397	 0.025119	 0.00035	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 1254	 1256	 0.003263	 0.015921	 0.00027	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1255	 1256	 0.00152	 0.009238	 0.00017	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1259	 1260	 0.019478	 0.038173	 0.00057	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1267	 1268	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1268	 1269	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1270	 1271	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1275	 1276	 0.000223	 0.015623	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 1277	 1278	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1278	 1280	 0.031342	 0.062055	 0.00091	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1281	 1284	 0.007356	 0.021097	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1282	 1284	 0.017809	 0.023176	 0.00032	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 1283	 1286	 0.005434	 0.030578	 0.00066	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1285	 1286	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1288	 1289	 0.000196	 0.014705	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1288	 1290	 0.001987	 0.007808	 0.00204	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 1293	 1294	 0.000472	 0.003222	 0.0058	 381	 381	 381	 0	 0	 1	-30	 30;
	 1295	 1296	 0.000242	 0.018165	 0	 600	 600	 600	 0.95	 1	 1	-30	 30;
	 1296	 1297	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1302	 1303	 0.00763	 0.013975	 0.00024	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1315	 1316	 0.007026	 0.013911	 0.0002	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1315	 1332	 0.059319	 0.046945	 0.00059	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1320	 1337	 0.004608	 0.022483	 0.00039	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1322	 1323	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1323	 1324	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1328	 1329	 0.002122	 0.012561	 0.00024	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 1339	 1347	 0.003163	 0.015818	 0.00028	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 1340	 1341	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 1350	 1351	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1357	 1358	 0.008993	 0.02066	 0.00031	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 1357	 1360	 0.015526	 0.027906	 0.0005	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1359	 1360	 0.004338	 0.022268	 0.00042	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 1362	 1376	 0.007791	 0.02985	 0.00084	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1364	 1368	 0.008989	 0.025508	 0.0004	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1366	 1367	 0.000156	 0.012499	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 1366	 1389	 0.001515	 0.012991	 0.0037	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 1371	 1372	 0.00859	 0.028656	 0.00045	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 1374	 1375	 0.013994	 0.019865	 0.00033	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 1380	 1381	 0.013286	 0.021778	 0.00038	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 1382	 1384	 0.003287	 0.016022	 0.0003	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 1383	 1384	 0.013475	 0.014821	 0.0002	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 1385	 1415	 0.003783	 0.016756	 0.00038	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 1386	 1415	 0.004269	 0.013556	 0.00024	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 1389	 1390	 0.000196	 0.014705	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 1391	 1392	 0.03881	 0.030713	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1396	 1400	 0.1373	 0.10866	 0.00137	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1399	 1400	 0.021399	 0.042369	 0.00062	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1402	 1403	 0.000161	 0.01211	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 1403	 1404	 0.000238	 0.017856	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 1403	 1470	 0.002905	 0.040965	 0.01401	 388	 407.4	 426.8	 0	 0	 1	-30	 30;
	 1404	 1429	 0.042465	 0.16338	 0.00279	 80	 84	 88	 0	 0	 1	-30	 30;
	 1404	 1437	 0.025758	 0.082601	 0.00204	 80	 84	 88	 0	 0	 1	-30	 30;
	 1404	 1468	 0.076594	 0.17598	 0.00267	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 1405	 1406	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1406	 1407	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1408	 1409	 0.005983	 0.014645	 0.00025	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 1416	 1417	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1425	 1426	 0.011237	 0.031886	 0.0005	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1430	 1431	 0.00675	 0.019359	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 1435	 1458	 0.002693	 0.020182	 0.00492	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 1440	 1441	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 1442	 1465	 0.11071	 0.43094	 0.0072	 80	 84	 88	 0	 0	 1	-30	 30;
	 1443	 1473	 0.22014	 0.43611	 0.0064	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 1444	 1445	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1447	 1448	 0.000153	 0.011473	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 1448	 1449	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 1449	 1460	 0.018589	 0.081442	 0.00175	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1451	 1453	 0.033914	 0.026584	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1452	 1454	 0.00403	 0.018685	 0.00039	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 1453	 1455	 0.004753	 0.019053	 0.00049	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 1456	 1457	 0.028259	 0.022363	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 1458	 1459	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 1467	 1468	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 1469	 1470	 0.000161	 0.01211	 0	 900	 900	 900	 1	 0	 1	-30	 30;
];

mpc_regionR3.gencost = [
%	2           startup     shutdown    n           c(n-1)...c0 
	 2	 0	 0	 3	 0	 6.391497	 0;
	 2	 0	 0	 3	 0	 5.932603	 0;
	 2	 0	 0	 3	 0	 31.068929	 0;
	 2	 0	 0	 3	 0	 20.05698	 0;
	 2	 0	 0	 3	 0	 21.471691	 0;
	 2	 0	 0	 3	 0	 17.262753	 0;
	 2	 0	 0	 3	 0	 7.239955	 0;
	 2	 0	 0	 3	 0	 21.534225	 0;
	 2	 0	 0	 3	 0	 32.140557	 0;
	 2	 0	 0	 3	 0	 28.325907	 0;
	 2	 0	 0	 3	 0	 38.301026	 0;
	 2	 0	 0	 3	 0	 32.477064	 0;
	 2	 0	 0	 3	 0	 33.826441	 0;
	 2	 0	 0	 3	 0	 29.005561	 0;
	 2	 0	 0	 3	 0	 34.681098	 0;
	 2	 0	 0	 3	 0	 111.59509	 0;
	 2	 0	 0	 3	 0	 35.95187	 0;
	 2	 0	 0	 3	 0	 38.658583	 0;
	 2	 0	 0	 3	 0	 23.797017	 0;
	 2	 0	 0	 3	 0	 39.142643	 0;
	 2	 0	 0	 3	 0	 13.98134	 0;
	 2	 0	 0	 3	 0	 27.098947	 0;
	 2	 0	 0	 3	 0	 5.856434	 0;
	 2	 0	 0	 3	 0	 30.865318	 0;
	 2	 0	 0	 3	 0	 39.524302	 0;
	 2	 0	 0	 3	 0	 41.629407	 0;
	 2	 0	 0	 3	 0	 16.469233	 0;
	 2	 0	 0	 3	 0	 60.690162	 0;
	 2	 0	 0	 3	 0	 38.191796	 0;
	 2	 0	 0	 3	 0	 36.139926	 0;
	 2	 0	 0	 3	 0	 33.092585	 0;
	 2	 0	 0	 3	 0	 45.565911	 0;
	 2	 0	 0	 3	 0	 24.911255	 0;
	 2	 0	 0	 3	 0	 19.660146	 0;
	 2	 0	 0	 3	 0	 24.470919	 0;
	 2	 0	 0	 3	 0	 53.544024	 0;
	 2	 0	 0	 3	 0	 41.19074	 0;
	 2	 0	 0	 3	 0	 40.849095	 0;
	 2	 0	 0	 3	 0	 17.242509	 0;
	 2	 0	 0	 3	 0	 34.877731	 0;
	 2	 0	 0	 3	 0	 32.962276	 0;
	 2	 0	 0	 3	 0	 26.997962	 0;
	 2	 0	 0	 3	 0	 8.330397	 0;
	 2	 0	 0	 3	 0	 28.901289	 0;
	 2	 0	 0	 3	 0	 54.356839	 0;
	 2	 0	 0	 3	 0	 32.321064	 0;
	 2	 0	 0	 3	 0	 29.187837	 0;
	 2	 0	 0	 3	 0	 19.34648	 0;
	 2	 0	 0	 3	 0	 39.665864	 0;
	 2	 0	 0	 3	 0	 22.914382	 0;
	 2	 0	 0	 3	 0	 21.082926	 0;
	 2	 0	 0	 3	 0	 26.162344	 0;
	 2	 0	 0	 3	 0	 44.888032	 0;
	 2	 0	 0	 3	 0	 24.439886	 0;
	 2	 0	 0	 3	 0	 35.446729	 0;
	 2	 0	 0	 3	 0	 34.078593	 0;
	 2	 0	 0	 3	 0	 29.860802	 0;
	 2	 0	 0	 3	 0	 36.655361	 0;
	 2	 0	 0	 3	 0	 34.781247	 0;
	 2	 0	 0	 3	 0	 25.327573	 0;
	 2	 0	 0	 3	 0	 50.357297	 0;
	 2	 0	 0	 3	 0	 12.685425	 0;
	 2	 0	 0	 3	 0	 41.969337	 0;
	 2	 0	 0	 3	 0	 28.75083	 0;
	 2	 0	 0	 3	 0	 41.6067	 0;
	 2	 0	 0	 3	 0	 52.285393	 0;
	 2	 0	 0	 3	 0	 12.312322	 0;
	 2	 0	 0	 3	 0	 39.05868	 0;
	 2	 0	 0	 3	 0	 28.580487	 0;
	 2	 0	 0	 3	 0	 41.898016	 0;
	 2	 0	 0	 3	 0	 50.110518	 0;
	 2	 0	 0	 3	 0	 23.114353	 0;
	 2	 0	 0	 3	 0	 26.701211	 0;
	 2	 0	 0	 3	 0	 28.193489	 0;
	 2	 0	 0	 3	 0	 28.041299	 0;
	 2	 0	 0	 3	 0	 30.223945	 0;
	 2	 0	 0	 3	 0	 98.961521	 0;
	 2	 0	 0	 3	 0	 48.554834	 0;
	 2	 0	 0	 3	 0	 31.23745	 0;
	 2	 0	 0	 3	 0	 45.182085	 0;
	 2	 0	 0	 3	 0	 40.585299	 0;
	 2	 0	 0	 3	 0	 9.339388	 0;
	 2	 0	 0	 3	 0	 59.332014	 0;
	 2	 0	 0	 3	 0	 28.260133	 0;
	 2	 0	 0	 3	 0	 2.316713	 0;
	 2	 0	 0	 3	 0	 40.308633	 0;
	 2	 0	 0	 3	 0	 33.612398	 0;
	 2	 0	 0	 3	 0	 19.185698	 0;
	 2	 0	 0	 3	 0	 51.12365	 0;
	 2	 0	 0	 3	 0	 47.093979	 0;
	 2	 0	 0	 3	 0	 92.859266	 0;
	 2	 0	 0	 3	 0	 116.029561	 0;
	 2	 0	 0	 3	 0	 36.321044	 0;
	 2	 0	 0	 3	 0	 55.924423	 0;
	 2	 0	 0	 3	 0	 46.745399	 0;
	 2	 0	 0	 3	 0	 24.815329	 0;
	 2	 0	 0	 3	 0	 120.657173	 0;
	 2	 0	 0	 3	 0	 120.531612	 0;
	 2	 0	 0	 3	 0	 140.957395	 0;
	 2	 0	 0	 3	 0	 47.896885	 0;
	 2	 0	 0	 3	 0	 102.842392	 0;
	 2	 0	 0	 3	 0	 109.402648	 0;
	 2	 0	 0	 3	 0	 29.699321	 0;
	 2	 0	 0	 3	 0	 113.439423	 0;
	 2	 0	 0	 3	 0	 33.503415	 0;
	 2	 0	 0	 3	 0	 48.221043	 0;
	 2	 0	 0	 3	 0	 25.252226	 0;
	 2	 0	 0	 3	 0	 26.85267	 0;
	 2	 0	 0	 3	 0	 22.819441	 0;
	 2	 0	 0	 3	 0	 24.776937	 0;
	 2	 0	 0	 3	 0	 43.301385	 0;
	 2	 0	 0	 3	 0	 42.658033	 0;
	 2	 0	 0	 3	 0	 21.402398	 0;
	 2	 0	 0	 3	 0	 35.571063	 0;
	 2	 0	 0	 3	 0	 40.175438	 0;
	 2	 0	 0	 3	 0	 26.811095	 0;
	 2	 0	 0	 3	 0	 117.169213	 0;
	 2	 0	 0	 3	 0	 121.477804	 0;
	 2	 0	 0	 3	 0	 115.569323	 0;
	 2	 0	 0	 3	 0	 67.05882	 0;
	 2	 0	 0	 3	 0	 104.756768	 0;
	 2	 0	 0	 3	 0	 127.36053	 0;
	 2	 0	 0	 3	 0	 50.236046	 0;
	 2	 0	 0	 3	 0	 26.898893	 0;
	 2	 0	 0	 3	 0	 31.90242	 0;
	 2	 0	 0	 3	 0	 12.849978	 0;
	 2	 0	 0	 3	 0	 21.46377	 0;
	 2	 0	 0	 3	 0	 21.214724	 0;
	 2	 0	 0	 3	 0	 21.489763	 0;
	 2	 0	 0	 3	 0	 32.44836	 0;
	 2	 0	 0	 3	 0	 116.045019	 0;
	 2	 0	 0	 3	 0	 116.979401	 0;
];


% -------------------- mpc_regionR4 --------------------

mpc_regionR4.version = '2';
mpc_regionR4.baseMVA = 100.0000;
mpc_regionR4.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 1	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 2	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 3	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 4	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 5	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 6	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 7	 2	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 8	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 9	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 10	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 11	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 12	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 13	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 14	 2	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 15	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 16	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 17	 2	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 18	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 19	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 20	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 21	 2	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 22	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 23	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 24	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 25	 1	 6.5	 1.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 26	 1	 32.15	 6.11	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 27	 1	 6.95	 1.34	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 28	 1	 13.21	 2.53	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 29	 1	 59.96	 11.47	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 30	 1	 41.05	 7.52	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 31	 1	 64.17	 12.19	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 32	 1	 22.04	 4.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 33	 1	 16.59	 3.03	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 34	 1	 8.79	 1.63	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 35	 1	 7.9	 1.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 36	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 37	 1	 32.75	 6.16	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 38	 1	 12.97	 2.48	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 39	 1	 5.47	 1.06	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 40	 1	 8	 1.54	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 41	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 42	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 43	 1	 12.76	 5.62	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 44	 1	 11.14	 5.85	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 45	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 46	 1	 8.89	 4.41	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 47	 1	 3.51	 1.79	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 48	 1	 5.96	 2.78	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 49	 1	 10.67	 5.09	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 50	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 51	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 52	 1	 4.81	 1.84	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 53	 1	 5.32	 2.91	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 54	 1	 13.62	 6.59	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 55	 1	 4.34	 1.85	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 56	 1	 13.62	 4.49	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 57	 1	 11.48	 5.4	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 58	 1	 5.87	 2.82	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 59	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 60	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 61	 1	 8.7	 1.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 62	 1	 2.92	 1.14	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 63	 1	 9.51	 1.83	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 64	 1	 5.75	 2.61	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 65	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 66	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 67	 1	 8.89	 1.71	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 68	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 69	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 70	 1	 11.95	 5.25	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 71	 1	 6.11	 3.2	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 72	 1	 15.52	 6.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 73	 1	 12.64	 5.84	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 74	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 75	 1	 8.38	 3.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 76	 1	 53.97	 14.88	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 77	 1	 53.68	 26.02	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 78	 1	 25.22	 12.5	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 79	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 80	 1	 20.54	 9.29	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 81	 1	 12.46	 5.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 82	 1	 13.93	 6.41	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 83	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 84	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 85	 1	 5.1	 2.55	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 86	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 87	 1	 5.84	 2.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 88	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 89	 1	 5.91	 2.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 90	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 91	 1	 23.08	 9.78	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 92	 1	 16.51	 7.5	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 93	 1	 9.34	 4.04	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 94	 1	 31.01	 11.62	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 95	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 96	 1	 5.6	 2.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 97	 1	 6.5	 2.89	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 98	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 99	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 100	 1	 13.83	 4.77	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 101	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 102	 1	 3.96	 1.59	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 103	 1	 7.29	 3.41	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 104	 1	 8.68	 3.58	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 105	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 106	 1	 6.62	 2.64	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 107	 1	 4.41	 2.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 108	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 109	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 110	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 111	 1	 6.41	 2.81	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 112	 1	 9.39	 4.09	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 113	 1	 7.89	 3.98	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 114	 1	 5.13	 2.4	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 115	 1	 3.04	 1.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 116	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 117	 1	 18.31	 6.23	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 118	 1	 28.34	 9.63	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 119	 1	 6.28	 2.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 120	 1	 17.91	 8.51	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 121	 1	 12.85	 5.57	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 122	 1	 3.96	 1.89	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 123	 1	 2.93	 1.26	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 124	 1	 10.04	 4.19	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 125	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 126	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 127	 1	 4.06	 1.98	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 128	 1	 6.11	 2.76	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 129	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 130	 1	 27.96	 9.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 131	 1	 1.79	 0.94	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 132	 1	 6.7	 3.44	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 133	 1	 4.33	 2.09	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 134	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 135	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 136	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 137	 1	 5.09	 2.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 138	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 139	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 140	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 141	 1	 2.44	 1.05	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 142	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 143	 1	 10.17	 4.22	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 144	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 145	 1	 61.81	 23.24	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 146	 1	 4.21	 1.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 147	 1	 2.08	 0.89	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 148	 1	 3.53	 1.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 149	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 150	 1	 4.64	 2.45	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 151	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 152	 1	 9.24	 3.6	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 153	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 154	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 155	 1	 89.51	 31.98	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 156	 1	 5.04	 2.41	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 157	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 158	 1	 6.29	 2.97	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 159	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 160	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 161	 1	 4.29	 1.71	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 162	 1	 0.62	 0.29	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 163	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 164	 1	 10.46	 4.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 165	 1	 153	 53.52	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 166	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 167	 1	 4.4	 1.96	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 168	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 169	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 170	 1	 6.05	 1.98	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 171	 1	 4.56	 2.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 172	 1	 11.82	 4.79	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 173	 1	 8.68	 4.12	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 174	 1	 12.58	 5.46	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 175	 1	 9.77	 4.34	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 176	 1	 25.61	 10.99	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 177	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 178	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 179	 1	 17.1	 7.53	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 180	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 181	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 182	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 183	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 184	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 185	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 186	 1	 22.17	 9.41	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 187	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 188	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 189	 1	 6.52	 1.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 190	 1	 20.42	 3.93	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 191	 1	 9.83	 4.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 192	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 193	 1	 4.48	 2.02	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 194	 1	 10.23	 4.26	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 195	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 196	 1	 9.37	 4.6	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 197	 1	 13.62	 5.46	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 198	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 199	 1	 7.73	 1.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 200	 1	 2.87	 1.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 201	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 202	 1	 3.22	 1.71	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 203	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 204	 1	 13.75	 5.71	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 205	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 206	 1	 20.56	 8.23	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 207	 1	 10.2	 4.37	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 208	 1	 3.76	 1.61	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 209	 1	 7.22	 3.38	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 210	 1	 15.49	 4.63	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 211	 1	 6	 2.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 212	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 213	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 214	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 215	 1	 3.04	 1.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 216	 1	 8.78	 4.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 217	 1	 6.19	 2.79	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 218	 1	 10.28	 4.1	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 219	 1	 3.52	 1.7	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 220	 1	 16.28	 7.47	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 221	 1	 46.83	 18.64	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 222	 1	 19.91	 8.51	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 223	 1	 13.37	 5.37	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 224	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 225	 1	 22.53	 10.37	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 226	 1	 14.28	 6.41	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 227	 1	 8.29	 3.91	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 228	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 229	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 230	 1	 4.79	 2.37	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 231	 1	 4.98	 2.44	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 232	 1	 19.14	 7.1	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 233	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 234	 1	 19.8	 7.48	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 235	 1	 3.36	 0.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 236	 1	 18	 4.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 237	 1	 8.31	 1.6	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 238	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 239	 1	 4.48	 1.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 240	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 241	 1	 12.02	 5.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 242	 1	 14.87	 6.84	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 243	 1	 6.79	 3.36	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 244	 1	 6.35	 2.91	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 245	 1	 4.2	 1.78	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 246	 1	 4.23	 0.81	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 247	 1	 3.57	 1.71	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 248	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 249	 1	 10.09	 4.76	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 250	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 251	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 252	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 253	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 254	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 255	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 256	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 257	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 258	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 259	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 260	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 261	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 262	 1	 2.26	 1.02	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 263	 2	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 264	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 265	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 266	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 267	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 268	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 269	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 270	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 271	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 272	 2	 5.03	 2.31	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 273	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 274	 2	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 275	 1	 15.01	 2.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 276	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 277	 1	 102.07	 38.75	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 278	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 279	 1	 288.14	 88.2	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 280	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 281	 1	 275.57	 86.98	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 282	 1	 25.7	 11.79	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 283	 1	 34.02	 13.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 284	 1	 18.83	 9.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 285	 1	 27.32	 9.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 286	 1	 11.85	 4.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 287	 1	 11.25	 2.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 288	 1	 2.7	 1.2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 289	 1	 13.28	 5.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 290	 1	 85.19	 20.65	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 291	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 292	 1	 25.88	 8.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 293	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 294	 1	 339.42	 103.9	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 295	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 296	 1	 13.45	 7.22	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 297	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 298	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 299	 1	 12.68	 5.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 300	 1	 10.33	 4.57	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 301	 1	 8.16	 4.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 302	 1	 11.74	 5.73	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 303	 1	 15.52	 4.62	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 304	 1	 12.81	 4.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 305	 1	 55.76	 12.51	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 306	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 307	 1	 5.2	 2.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 308	 1	 8.93	 3.56	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 309	 1	 9	 4.24	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 310	 1	 13.28	 6.56	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 311	 1	 2.99	 1.34	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 312	 1	 7.7	 3.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 313	 1	 12.54	 4.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 314	 1	 26.03	 10.51	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 315	 1	 8.53	 3.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 316	 1	 13.14	 5.75	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 317	 1	 6.5	 2.37	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 318	 1	 29.74	 7.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 319	 1	 9.92	 5.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 320	 1	 270.84	 100.07	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 321	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 322	 1	 9.18	 3.71	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 323	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 324	 1	 197.88	 61.8	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 325	 1	 18	 6.84	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 326	 1	 3.58	 1.71	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 327	 1	 15.7	 6.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 328	 1	 101.06	 31.76	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 329	 1	 9.86	 4.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 330	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 331	 1	 6	 2.61	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 332	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 333	 1	 600.31	 172.88	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 334	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 335	 1	 18.66	 7.55	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 336	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 337	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 338	 1	 101.35	 34.77	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 339	 1	 374.8	 122.1	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 340	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 341	 1	 31.27	 11.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 342	 1	 3.82	 1.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 343	 1	 3.4	 1.53	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 344	 1	 11.29	 5.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 345	 1	 52.69	 15.39	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 346	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 347	 1	 9.52	 4.02	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 348	 1	 27.51	 10.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 349	 1	 15.11	 5.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 350	 1	 20.41	 7.4	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 351	 1	 20.78	 4	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 352	 1	 14.16	 2.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 353	 1	 14.38	 6.71	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 354	 1	 143.3	 49.64	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 355	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 356	 1	 31.09	 11.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 357	 1	 16.32	 3.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 358	 1	 27.53	 7.48	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 359	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 360	 1	 17.09	 8.6	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 361	 1	 226.11	 74.71	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 362	 1	 29.21	 8.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 363	 1	 32.15	 13.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 364	 1	 13.87	 5.48	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 365	 1	 10.73	 5.12	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 366	 1	 25.13	 9.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 367	 1	 3.77	 1.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 368	 1	 17.5	 6.78	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 369	 1	 5.72	 2.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 370	 1	 4.58	 1.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 371	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 372	 1	 16.78	 7.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 373	 1	 6.4	 2.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 374	 1	 3.99	 1.61	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 375	 1	 9.81	 4.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
];

mpc_regionR4.gen = [
%	bus         Pg          Qg          Qmax        Qmin        Vg          mBase       status      Pmax        Pmin        Pc1         Pc2         Qc1min      Qc1max      Qc2min      Qc2max      ramp_agc    ramp_10     ramp_30     ramp_q      apf         
	 1	 69.75	 6.45	 370.5	-357.6	 1	 100	 1	 107	 32.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 765;
	 1	 147.25	 6.45	 370.5	-357.6	 1	 100	 1	 262	 32.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 765;
	 2	 158.0625	 29.475	 177.95	-119	 1	 100	 1	 238	 78.125	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 300.55;
	 2	 136.5625	 38.875	 177.95	-100.2	 1	 100	 1	 195	 78.125	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 300.55;
	 3	 60.5	 34.3	 148.4	-79.8	 1	 100	 1	 96	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 239.4;
	 3	 132.5	 14.2	 148.4	-120	 1	 100	 1	 240	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 239.4;
	 3	 178.75	 69.05	 335.3	-197.2	 1	 100	 1	 265	 92.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 591.6;
	 3	 84.75	 55.25	 268.3	-157.8	 1	 100	 1	 142	 27.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 473.4;
	 3	 67.75	 59.25	 287.6	-169.1	 1	 100	 1	 108	 27.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 507.4;
	 4	 23.75	 0	 211.2	-211.2	 1	 100	 1	 35	 12.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 275;
	 4	 6	 0	 222	-222	 1	 100	 1	 10	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 210;
	 4	 7	 0	 223.2	-223.2	 1	 100	 1	 12	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 214.8;
	 4	 6	 0	 223.2	-223.2	 1	 100	 1	 10	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 214.8;
	 5	 177.25	 0	 159	-159	 1	 100	 1	 317	 37.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 159.5;
	 5	 95.75	 10.9	 98.8	-77	 1	 100	 1	 154	 37.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 159.5;
	 5	 159.25	 0	 141	-141	 1	 100	 1	 281	 37.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 159.5;
	 5	 117.25	 0	 99	-99	 1	 100	 1	 197	 37.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 159.5;
	 5	 67.75	 28.5	 123.3	-66.3	 1	 100	 1	 98	 37.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 198.9;
	 5	 143.75	 0	 125	-125	 1	 100	 1	 250	 37.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 198.9;
	 5	 127.25	 7.15	 123.3	-109	 1	 100	 1	 217	 37.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 198.9;
	 5	 57.25	 28.5	 123.3	-66.3	 1	 100	 1	 77	 37.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 198.9;
	 6	 213	 0	 312	-312	 1	 100	 1	 361	 65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 178.5;
	 6	 144	 0	 312	-312	 1	 100	 1	 223	 65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 178.5;
	 6	 109	 0	 312	-312	 1	 100	 1	 183	 35	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 178.5;
	 7	 27.535	 0	 26.4	-26.4	 1	 100	 1	 50	 5.07	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 21.3;
	 7	 5.25	-2.45	 25.1	-30	 1	 100	 1	 9	 1.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40.5;
	 7	 9.75	 0	 30	-30	 1	 100	 1	 18	 1.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25.5;
	 7	 8.33	 0	 26.4	-26.4	 1	 100	 1	 15	 1.66	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28.225;
	 7	 9.33	 0	 26.4	-26.4	 1	 100	 1	 17	 1.66	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28.225;
	 7	 5.33	 0	 26.4	-26.4	 1	 100	 1	 9	 1.66	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28.225;
	 7	 6.83	 0	 26.4	-26.4	 1	 100	 1	 12	 1.66	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28.225;
	 9	 57	-2	 53.6	-57.6	 1	 100	 1	 93	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 86.5;
	 9	 58.5	-2	 53.6	-57.6	 1	 100	 1	 96	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 86.5;
	 10	 161.5	 0	 151	-151	 1	 100	 1	 302	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 85;
	 10	 68	 0	 138	-138	 1	 100	 1	 115	 21	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 85;
	 11	 27.5925	 0	 25.2	-25.2	 1	 100	 1	 50	 5.185	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 19.2333;
	 11	 29.0925	 0	 27	-27	 1	 100	 1	 53	 5.185	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 19.2333;
	 11	 8.5925	 0	 25.2	-25.2	 1	 100	 1	 12	 5.185	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 19.2333;
	 11	 35.575	 0	 32	-32	 1	 100	 1	 63	 8.15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 32.6;
	 12	 50.75	 0	 44	-44	 1	 100	 1	 88	 13.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 41.6;
	 12	 56.25	 0	 50	-50	 1	 100	 1	 99	 13.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 41.6;
	 13	 56	 0	 48	-48	 1	 100	 1	 96	 16	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40.5;
	 13	 70.5	 0	 63	-63	 1	 100	 1	 125	 16	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40.5;
	 14	 55.25	 0	 49	-49	 1	 100	 1	 98	 12.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 39.7;
	 14	 32.75	 0	 33.6	-33.6	 1	 100	 1	 53	 12.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 39.7;
	 14	 45.25	 0	 39	-39	 1	 100	 1	 78	 12.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 39.7;
	 14	 64	 4.65	 61.3	-52	 1	 100	 1	 103	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 98.9;
	 14	 76.5	 22.25	 101.5	-57	 1	 100	 1	 113	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 163.8;
	 15	 31.5	 0	 34.8	-34.8	 1	 100	 1	 54	 9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38.6;
	 15	 112.5	 0	 90	-90	 1	 100	 1	 180	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 163;
	 15	 150	 0	 128	-128	 1	 100	 1	 255	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 163;
	 15	 75.5	 0	 53	-53	 1	 100	 1	 106	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 163;
	 16	 10	 0	 38.4	-38.4	 1	 100	 1	 15	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38.6;
	 16	 12	 0	 38.4	-38.4	 1	 100	 1	 19	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38.6;
	 17	 45.5	 0	 41	-41	 1	 100	 1	 81	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38.4;
	 19	 31.25	 0	 25	-25	 1	 100	 1	 49	 13.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 37.4;
	 19	 48.75	 0	 42	-42	 1	 100	 1	 84	 13.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 37.4;
	 19	 8.25	-1.6	 19.6	-22.8	 1	 100	 1	 13	 3.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 31.7;
	 20	 8.5	 0	 8.5	-8.5	 1	 100	 1	 12	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 26;
	 20	 29	 0	 27	-27	 1	 100	 1	 53	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 26;
	 21	 7.6625	 0	 7	-7	 1	 100	 1	 14	 1.325	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.2125;
	 21	 5.1625	 0	 6	-6	 1	 100	 1	 9	 1.325	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.2125;
	 21	 4.1625	 0	 6	-6	 1	 100	 1	 7	 1.325	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.2125;
	 21	 5.6625	 0	 6	-6	 1	 100	 1	 10	 1.325	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.2125;
	 21	 3.6625	 0	 6	-6	 1	 100	 1	 6	 1.325	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.2125;
	 21	 5.1625	 0	 6	-6	 1	 100	 1	 9	 1.325	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.2125;
	 21	 7.6625	 0	 7	-7	 1	 100	 1	 14	 1.325	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.2125;
	 21	 2.1625	 0	 6	-6	 1	 100	 1	 3	 1.325	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 3.2125;
	 22	 22	 0	 73.2	-73.2	 1	 100	 1	 35	 9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 36.5;
	 22	 25	 0	 73.2	-73.2	 1	 100	 1	 41	 9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 36.5;
	 22	 23	 0	 72	-72	 1	 100	 1	 38	 8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24.2;
	 22	 25	 0	 72	-72	 1	 100	 1	 42	 8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24.2;
	 22	 29	 0	 72	-72	 1	 100	 1	 50	 8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24.2;
	 22	 20.5	 0	 72	-72	 1	 100	 1	 33	 8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24.2;
	 263	 33.25	 0	 25	-25	 1	 100	 1	 50	 16.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 37.6;
	 263	 35.5	 0	 31	-31	 1	 100	 1	 62	 9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20.5;
	 263	 124.5	 0	 107	-107	 1	 100	 1	 214	 35	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 78.2;
	 263	 83.6625	 0	 73	-73	 1	 100	 1	 145	 22.325	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50.85;
	 263	 36.1625	 0.375	 27.15	-26.4	 1	 100	 1	 50	 22.325	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 50.85;
	 272	 30.75	 0	 36	-36	 1	 100	 1	 48	 13.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38;
	 274	 3.5	 0	 7.2	-7.2	 1	 100	 1	 6	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5;
	 274	 3	 0	 7.2	-7.2	 1	 100	 1	 5	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5;
	 274	 3	 0	 7.2	-7.2	 1	 100	 1	 5	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5;
	 274	 2	 0	 7.2	-7.2	 1	 100	 1	 3	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 5;
];

mpc_regionR4.branch = [
%	fbus        tbus        r           x           b           rateA       rateB       rateC       ratio       angle       status      angmin      angmax      
	 1	 6	 9e-06	 9.7e-05	 0.00152	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 1	 84	 2e-05	 0.00028	 0.00453	 1306	 1371.3	 1436.6	 0	 0	 1	-30	 30;
	 1	 90	 0.00042	 0.00364	 0.06814	 1072	 1072	 1072	 0	 0	 1	-30	 30;
	 1	 254	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1	 254	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 2	 205	 3.6e-05	 0.000509	 0.00486	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 2	 255	 0.00019	 0.014284	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 2	 255	 0.00019	 0.014284	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 3	 142	 0.000494	 0.007116	 0.06529	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 3	 153	 9.5e-05	 0.002383	 0.03921	 1940	 2037	 2134	 0	 0	 1	-30	 30;
	 3	 224	 0.000114	 0.001909	 0.03511	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 3	 256	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 3	 256	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 257	 3	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 257	 3	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 4	 6	 0.00033	 0.0029	 0.05377	 1072	 1072	 1072	 0	 0	 1	-30	 30;
	 4	 42	 0.000189	 0.002072	 0.02013	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 4	 86	 0.000144	 0.001916	 0.03037	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 4	 182	 0.00052	 0.006715	 0.11271	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 4	 258	 0.000157	 0.011764	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 4	 258	 0.000157	 0.011764	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 259	 4	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 259	 4	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 5	 160	 0.0005	 0.011609	 0.21913	 1921	 2017	 2113.1	 0	 0	 1	-30	 30;
	 5	 203	 0.000248	 0.003497	 0.05649	 1306	 1371.3	 1436.6	 0	 0	 1	-30	 30;
	 5	 260	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 5	 260	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 88	 6	 0.00034	 0.00363	 0.06182	 1088	 1088	 1088	 0	 0	 1	-30	 30;
	 7	 262	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 7	 262	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 7	 263	 0.000249	 0.002294	 0.00562	 473	 496.6	 520.3	 0	 0	 1	-30	 30;
	 7	 323	 0.0006	 0.004192	 0.0072	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 8	 134	 5.2e-05	 0.000594	 0.00536	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 8	 142	 0.000192	 0.002218	 0.01945	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 8	 168	 0.000865	 0.009805	 0.08928	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 8	 263	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 8	 263	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 9	 51	 0.003079	 0.029565	 0.0086	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 9	 54	 0.002479	 0.018757	 0.00921	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 9	 56	 0.006661	 0.025321	 0.00709	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 9	 57	 0.004198	 0.016805	 0.00423	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 9	 264	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 9	 264	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 10	 172	 0.005853	 0.035401	 0.00903	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 10	 173	 0.00268	 0.020531	 0.0055	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 10	 176	 0.007654	 0.031146	 0.00759	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 10	 228	 0.011943	 0.065847	 0.01539	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 10	 265	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 10	 265	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 11	 56	 0.002304	 0.019165	 0.0058	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 11	 99	 0.006364	 0.03391	 0.00952	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 11	 305	 0.004282	 0.022197	 0.00542	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 12	 320	 6.9e-05	 0.000611	 0.00034	 437	 458.9	 480.7	 0	 0	 1	-30	 30;
	 12	 365	 0.001526	 0.023431	 0.00656	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 13	 201	 0.026691	 0.10691	 0.02695	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 13	 266	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 13	 266	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 14	 79	 5e-05	 0.000608	 0.00118	 528	 554.4	 580.8	 0	 0	 1	-30	 30;
	 14	 267	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 14	 267	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 268	 14	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 268	 14	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 14	 297	 0.00065	 0.006928	 0.01255	 473	 496.6	 520.3	 0	 0	 1	-30	 30;
	 15	 160	 0.000244	 0.002714	 0.0256	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 15	 169	 0.000133	 0.001512	 0.01365	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 15	 269	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 15	 269	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 16	 152	 0.000787	 0.003329	 0.00075	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 16	 155	 0.000948	 0.003793	 0.00128	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 17	 321	 0.006218	 0.014435	 0.00021	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 17	 327	 0.009674	 0.024867	 0.00038	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 18	 153	 3.1e-05	 0.000506	 0.0051	 970	 1018.5	 1067	 0	 0	 1	-30	 30;
	 18	 154	 4.8e-05	 0.00079	 0.00775	 970	 1018.5	 1067	 0	 0	 1	-30	 30;
	 18	 272	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 18	 272	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 19	 208	 0.005604	 0.019223	 0.00461	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 19	 361	 0.000342	 0.004455	 0.00129	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 19	 365	 0.000764	 0.008279	 0.00508	 501	 526	 551.1	 0	 0	 1	-30	 30;
	 20	 92	 0.002011	 0.012734	 0.00346	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 20	 94	 0.01118	 0.052918	 0.01273	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 20	 240	 0.009006	 0.065782	 0.01691	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 21	 293	 0.016953	 0.043113	 0.00068	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 267	 22	 0.000738	 0.003443	 0.00085	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 22	 273	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 22	 273	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 22	 294	 0.000329	 0.003756	 0.00115	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 22	 302	 0.001534	 0.005119	 0.0013	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 23	 44	 0.009825	 0.074024	 0.02055	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 23	 120	 0.001488	 0.016667	 0.0053	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 23	 274	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 23	 274	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 23	 338	 0.00684	 0.027387	 0.0069	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 24	 27	 0.001679	 0.02374	 0.00786	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 24	 275	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 24	 275	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 275	 25	 0.12998	 0.14159	 0.00193	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 26	 31	 0.001904	 0.007238	 0.00203	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 26	 38	 0.005829	 0.023337	 0.00588	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 27	 29	 0.000947	 0.006854	 0.00369	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 27	 277	 0.010516	 0.048247	 0.01236	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 28	 35	 0.031768	 0.05732	 0.00083	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 28	 278	 0.036605	 0.086683	 0.00158	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 29	 31	 0.002982	 0.01368	 0.0035	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 29	 276	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 29	 276	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 29	 277	 0.007474	 0.040245	 0.01106	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 276	 30	 0.010853	 0.035814	 0.00058	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 32	 33	 0.013463	 0.028743	 0.00065	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 276	 32	 0.008035	 0.026805	 0.00042	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 276	 34	 0.016732	 0.033128	 0.00049	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 36	 233	 0.000842	 0.009372	 0.08839	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 36	 277	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 278	 37	 0.042462	 0.10799	 0.00171	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 38	 40	 0.008	 0.043003	 0.01058	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 38	 198	 0.007529	 0.056422	 0.01376	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 39	 40	 0.007341	 0.038242	 0.01003	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 39	 247	 0.01072	 0.051099	 0.0148	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 41	 181	 0.00117	 0.014123	 0.02973	 541	 568.1	 595.1	 0	 0	 1	-30	 30;
	 258	 41	 0.001462	 0.009492	 0.01891	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 41	 279	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 280	 41	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 42	 281	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 42	 281	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 43	 350	 0.062264	 0.13294	 0.003	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 44	 282	 0.006265	 0.047196	 0.0131	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 281	 45	 0.002098	 0.023983	 0.05646	 541	 568.1	 595.1	 0	 0	 1	-30	 30;
	 45	 282	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 45	 282	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 45	 339	 0.00276	 0.035656	 0.08084	 579	 608	 636.9	 0	 0	 1	-30	 30;
	 46	 47	 0.00571	 0.060522	 0.01797	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 282	 46	 0.004207	 0.044586	 0.01324	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 47	 48	 0.000171	 0.001842	 0.00053	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 49	 51	 0.005051	 0.043755	 0.01571	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 49	 177	 0.005148	 0.043299	 0.01283	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 50	 283	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 50	 283	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 50	 338	 0.010804	 0.042465	 0.01111	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 51	 284	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 51	 284	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 284	 52	 0.05519	 0.043677	 0.00055	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 264	 53	 0.057535	 0.045533	 0.00057	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 54	 55	 0.004556	 0.015628	 0.00374	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 54	 101	 0.001097	 0.015518	 0.00514	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 55	 56	 0.003054	 0.027782	 0.00701	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 55	 217	 0.004499	 0.020638	 0.00529	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 57	 58	 0.002877	 0.013199	 0.00338	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 58	 59	 0.003766	 0.01639	 0.00467	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 59	 248	 0.026268	 0.10522	 0.02653	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 59	 285	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 59	 285	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 59	 305	 0.004845	 0.030103	 0.0085	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 60	 65	 0.001127	 0.006213	 0.00145	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 60	 68	 0.004996	 0.020331	 0.00495	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 60	 286	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 60	 286	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 61	 351	 0.012262	 0.024278	 0.00036	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 62	 63	 0.005842	 0.012279	 0.00022	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 62	 288	 0.004546	 0.010555	 0.00016	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 63	 351	 0.018764	 0.028744	 0.0004	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 64	 66	 0.001287	 0.008931	 0.00255	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 64	 188	 0.001398	 0.009698	 0.00277	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 65	 66	 0.000864	 0.004413	 0.00111	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 65	 287	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 65	 287	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 66	 187	 0.00414	 0.010407	 0.0027	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 66	 288	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 66	 288	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 67	 352	 0.042652	 0.084449	 0.00124	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 68	 289	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 68	 289	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 68	 290	 0.005229	 0.020936	 0.00527	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 69	 181	 0.000671	 0.006705	 0.01387	 473	 496.6	 520.3	 0	 0	 1	-30	 30;
	 69	 290	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 291	 69	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 70	 71	 0.002646	 0.011915	 0.00317	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 290	 70	 0.003666	 0.015955	 0.00455	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 72	 73	 0.018204	 0.060726	 0.00096	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 291	 72	 0.010484	 0.049302	 0.00092	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 73	 75	 0.019967	 0.051328	 0.00079	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 73	 293	 0.06636	 0.083386	 0.00126	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 74	 80	 0.004038	 0.015869	 0.00415	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 74	 292	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 74	 292	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 268	 75	 0.036916	 0.073091	 0.00107	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 292	 75	 0.020774	 0.038049	 0.00066	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 76	 77	 0.002333	 0.009631	 0.00228	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 279	 76	 0.005984	 0.026047	 0.00742	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 76	 293	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 76	 293	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 77	 80	 0.001786	 0.01064	 0.0028	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 259	 77	 0.001422	 0.015068	 0.00447	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 78	 80	 0.000996	 0.008082	 0.00257	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 79	 294	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 79	 294	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 267	 80	 0.000817	 0.004682	 0.00156	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 81	 82	 0.007038	 0.020186	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 273	 81	 0.007706	 0.011805	 0.00017	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 82	 296	 0.003427	 0.020825	 0.00038	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 258	 83	 0.00033	 0.003987	 0.00839	 541	 568.1	 595.1	 0	 0	 1	-30	 30;
	 83	 295	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 296	 83	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 84	 86	 5.3e-05	 0.000863	 0.00841	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 84	 297	 7.8e-05	 0.006249	 0	 1600	 1600	 1600	 1	 0	 1	-30	 30;
	 299	 85	 0.021698	 0.017859	 0.00036	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 85	 301	 0.026076	 0.019185	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 86	 88	 2.8e-05	 0.000528	 0.00934	 1624	 1705.2	 1786.4	 0	 0	 1	-30	 30;
	 86	 300	 0.000282	 0.019731	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 87	 89	 0.004506	 0.01146	 0.00018	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 301	 87	 0.004677	 0.019114	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 88	 90	 2.8e-05	 0.000555	 0.0089	 1624	 1705.2	 1786.4	 0	 0	 1	-30	 30;
	 89	 303	 0.018481	 0.02013	 0.00027	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 90	 302	 0.000282	 0.021141	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 254	 91	 0.01875	 0.053779	 0.00083	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 92	 93	 0.004726	 0.027101	 0.00901	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 93	 95	 0.003106	 0.01645	 0.00417	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 94	 95	 0.002458	 0.010405	 0.00234	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 95	 304	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 95	 304	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 95	 305	 0.024276	 0.12866	 0.03264	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 96	 97	 0.044565	 0.11456	 0.00177	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 304	 96	 0.028264	 0.15181	 0.0036	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 96	 373	 0.044806	 0.19245	 0.00352	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 97	 202	 0.029445	 0.11683	 0.00334	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 97	 358	 0.037811	 0.2128	 0.0046	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 98	 305	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 306	 98	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 98	 359	 0.002867	 0.023148	 0.04303	 397	 416.8	 436.7	 0	 0	 1	-30	 30;
	 99	 307	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 99	 307	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 99	 360	 0.011634	 0.040711	 0.01349	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 100	 308	 0.006345	 0.024683	 0.00041	 80	 84	 88	 0	 0	 1	-30	 30;
	 100	 341	 0.088074	 0.12017	 0.00215	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 101	 103	 0.000997	 0.009071	 0.00229	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 101	 308	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 101	 308	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 102	 113	 0.011876	 0.031394	 0.00057	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 308	 102	 0.009083	 0.042091	 0.00081	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 103	 108	 0.000631	 0.005504	 0.00151	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 104	 108	 0.000777	 0.004922	 0.00134	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 104	 311	 0.001245	 0.007733	 0.00218	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 105	 118	 0.001299	 0.00919	 0.00252	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 105	 309	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 105	 309	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 105	 311	 0.000978	 0.005267	 0.00145	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 106	 110	 0.000467	 0.004757	 0.00123	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 106	 117	 0.000933	 0.008961	 0.00261	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 107	 310	 0.04515	 0.035731	 0.00045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 108	 116	 0.00339	 0.012276	 0.00263	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 108	 310	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 108	 310	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 269	 109	 0.000812	 0.011167	 0.02225	 579	 608	 636.9	 0	 0	 1	-30	 30;
	 109	 311	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 109	 311	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 109	 337	 0.000567	 0.007074	 0.02514	 834	 875.7	 917.4	 0	 0	 1	-30	 30;
	 311	 110	 0.000557	 0.004636	 0.0014	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 110	 312	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 110	 312	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 111	 112	 0.013563	 0.014918	 0.0002	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 112	 113	 0.008778	 0.012233	 0.00021	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 112	 313	 0.009658	 0.022189	 0.00034	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 114	 218	 0.002504	 0.013045	 0.00342	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 114	 340	 0.001601	 0.008101	 0.00226	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 115	 341	 0.032129	 0.023638	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 116	 313	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 116	 313	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 116	 340	 0.001123	 0.005539	 0.0015	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 117	 124	 0.001305	 0.004549	 0.00105	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 117	 340	 0.000618	 0.005303	 0.00151	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 118	 125	 0.002387	 0.009382	 0.00245	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 118	 340	 0.000974	 0.010776	 0.00323	 317	 332.9	 348.7	 0	 0	 1	-30	 30;
	 309	 119	 0.016582	 0.018238	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 120	 125	 0.000781	 0.009091	 0.00267	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 121	 122	 0.000761	 0.003046	 0.00077	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 270	 121	 0.000567	 0.003208	 0.0008	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 122	 123	 0.000602	 0.002098	 0.00049	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 123	 124	 0.001252	 0.004295	 0.00103	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 125	 126	 0.000569	 0.005561	 0.00156	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 125	 314	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 125	 314	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 126	 128	 0.000471	 0.003707	 0.00108	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 126	 315	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 126	 315	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 271	 127	 0.00357	 0.017713	 0.00042	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 315	 127	 0.002337	 0.011216	 0.00034	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 128	 316	 0.000447	 0.003804	 0.00095	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 269	 129	 0.00038	 0.002538	 0.00478	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 129	 316	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 129	 316	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 129	 332	 0.000634	 0.0043	 0.00783	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 130	 318	 0.009039	 0.023236	 0.00036	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 131	 318	 0.016199	 0.01171	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 132	 133	 0.000628	 0.003272	 0.00086	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 132	 136	 0.00079	 0.004117	 0.00108	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 133	 138	 0.000612	 0.003468	 0.00086	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 134	 135	 4.7e-05	 0.000526	 0.00492	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 135	 317	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 135	 317	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 136	 140	 0.00115	 0.003593	 0.00104	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 136	 170	 0.000243	 0.002721	 0.00086	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 262	 136	 0.000884	 0.004759	 0.00131	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 136	 318	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 136	 318	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 136	 320	 0.001738	 0.01875	 0.00537	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 318	 137	 0.018044	 0.01367	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 138	 151	 0.001556	 0.008244	 0.00275	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 138	 319	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 138	 319	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 255	 139	 0.000849	 0.011224	 0.04088	 871	 914.6	 958.1	 0	 0	 1	-30	 30;
	 256	 139	 0.00086	 0.007665	 0.01347	 417	 437.8	 458.7	 0	 0	 1	-30	 30;
	 139	 320	 0.000161	 0.01211	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 321	 139	 0.000417	 0.033397	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 139	 330	 0.000621	 0.008351	 0.0174	 579	 608	 636.9	 0	 0	 1	-30	 30;
	 140	 141	 0.001442	 0.00381	 0.00089	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 140	 322	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 140	 322	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 141	 144	 0.00266	 0.007029	 0.00165	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 142	 157	 0.000278	 0.003101	 0.02924	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 142	 160	 0.00048	 0.005271	 0.0512	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 142	 323	 9.3e-05	 0.007407	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 324	 142	 0.000232	 0.01741	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 143	 325	 0.009527	 0.024228	 0.00038	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 143	 329	 0.028216	 0.020759	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 144	 155	 0.001788	 0.007381	 0.00175	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 144	 325	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 144	 325	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 145	 163	 0.004432	 0.021509	 0.00492	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 324	 145	 0.001656	 0.010276	 0.00249	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 319	 146	 0.023843	 0.018869	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 319	 147	 0.016771	 0.013145	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 322	 148	 0.002767	 0.014744	 0.00026	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 148	 326	 0.004701	 0.022949	 0.00048	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 149	 150	 0.001202	 0.004814	 0.00121	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 149	 152	 0.001117	 0.00447	 0.00113	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 149	 326	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 149	 326	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 150	 151	 0.001137	 0.004812	 0.00108	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 320	 151	 0.000375	 0.004202	 0.00134	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 151	 327	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 151	 327	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 153	 328	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 153	 328	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 154	 157	 2.4e-05	 0.000404	 0.00378	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 272	 155	 0.001152	 0.004689	 0.00114	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 328	 155	 0.001544	 0.007493	 0.00171	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 156	 158	 0.000798	 0.004136	 0.00101	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 272	 156	 0.001776	 0.011246	 0.00305	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 156	 329	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 156	 329	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 157	 160	 0.000169	 0.002227	 0.03567	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 157	 330	 0.000179	 0.012499	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 157	 330	 0.000179	 0.012499	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 158	 162	 0.002776	 0.010552	 0.00295	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 158	 331	 0.001983	 0.004985	 0.00129	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 330	 159	 8.4e-05	 0.001146	 0.00233	 579	 608	 636.9	 0	 0	 1	-30	 30;
	 159	 331	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 159	 331	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 159	 332	 0.000417	 0.005155	 0.01034	 541	 568.1	 595.1	 0	 0	 1	-30	 30;
	 160	 166	 0.000602	 0.007963	 0.12756	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 160	 332	 6.8e-05	 0.005405	 0	 1850	 1850	 1850	 1	 0	 1	-30	 30;
	 161	 162	 0.000826	 0.003495	 0.00079	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 316	 161	 0.004134	 0.014181	 0.0034	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 333	 161	 0.00216	 0.00543	 0.00141	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 333	 161	 0.00216	 0.00543	 0.00141	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 163	 165	 0.002568	 0.013377	 0.00351	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 163	 335	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 163	 335	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 164	 336	 0.053681	 0.094408	 0.00177	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 333	 165	 0.001768	 0.02741	 0.00773	 388	 407.4	 426.8	 0	 0	 1	-30	 30;
	 165	 336	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 165	 336	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 165	 338	 0.008893	 0.047277	 0.01097	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 166	 185	 0.000783	 0.012492	 0.12631	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 166	 337	 9.3e-05	 0.007407	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 338	 166	 0.000232	 0.01741	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 274	 167	 0.2321	 0.18372	 0.00231	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 168	 339	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 168	 339	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 169	 340	 0.000282	 0.019731	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 317	 170	 0.000241	 0.002306	 0.00076	 293	 307.6	 322.3	 0	 0	 1	-30	 30;
	 329	 171	 0.035944	 0.02327	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 172	 194	 0.00412	 0.020313	 0.00549	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 173	 174	 0.004417	 0.035489	 0.00998	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 174	 180	 0.012293	 0.042844	 0.00994	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 174	 192	 0.003477	 0.018429	 0.00615	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 175	 176	 0.006331	 0.03409	 0.00937	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 175	 179	 0.008392	 0.039142	 0.0097	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 176	 177	 0.010573	 0.038285	 0.00821	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 176	 226	 0.007674	 0.073693	 0.02144	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 177	 342	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 177	 342	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 178	 179	 0.008709	 0.034871	 0.00879	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 178	 184	 0.018015	 0.047614	 0.01115	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 178	 343	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 178	 343	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 179	 180	 0.007347	 0.025205	 0.00604	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 179	 345	 0.009529	 0.046247	 0.01057	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 180	 344	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 180	 344	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 181	 345	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 181	 345	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 181	 346	 0.000611	 0.009742	 0.02	 647	 679.3	 711.7	 0	 0	 1	-30	 30;
	 182	 183	 0.000218	 0.003421	 0.03565	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 182	 346	 0.0001	 0.007999	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 347	 182	 0.000282	 0.019731	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 183	 185	 0.000391	 0.006411	 0.06294	 970	 1018.5	 1067	 0	 0	 1	-30	 30;
	 183	 348	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 183	 348	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 184	 349	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 184	 349	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 185	 350	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 185	 350	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 186	 190	 0.045815	 0.10849	 0.00198	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 186	 355	 0.01536	 0.093352	 0.00172	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 187	 351	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 187	 351	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 188	 193	 0.002115	 0.015213	 0.00403	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 188	 352	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 188	 352	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 189	 190	 0.022345	 0.052912	 0.00097	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 189	 191	 0.017756	 0.045157	 0.00071	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 352	 190	 0.037679	 0.086566	 0.00131	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 191	 355	 0.033608	 0.11212	 0.00178	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 192	 193	 0.001622	 0.012217	 0.00339	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 192	 194	 0.005689	 0.024078	 0.00542	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 192	 353	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 192	 353	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 194	 354	 0.007437	 0.028269	 0.00791	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 354	 195	 0.003643	 0.02577	 0.00707	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 195	 356	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 195	 356	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 356	 196	 0.021985	 0.043086	 0.00065	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 197	 242	 0.003698	 0.037051	 0.01233	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 354	 197	 0.001672	 0.017372	 0.00537	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 198	 357	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 198	 357	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 357	 199	 0.1115	 0.152	 0.00337	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 266	 200	 0.26558	 0.21022	 0.00265	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 201	 358	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 201	 358	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 307	 202	 0.037868	 0.20179	 0.00354	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 203	 233	 0.004493	 0.049239	 0.48627	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 203	 359	 0.000157	 0.011764	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 360	 203	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 204	 209	 0.001652	 0.006613	 0.00167	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 204	 210	 0.002835	 0.011706	 0.00277	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 205	 224	 0.000117	 0.00211	 0.0333	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 205	 361	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 205	 361	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 206	 209	 0.003176	 0.009877	 0.00206	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 361	 206	 0.002136	 0.005368	 0.00139	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 207	 363	 0.038135	 0.075505	 0.00111	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 208	 209	 0.002086	 0.005415	 0.00131	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 208	 213	 0.002244	 0.008528	 0.00239	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 361	 208	 0.005502	 0.014542	 0.0034	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 260	 210	 0.005573	 0.032369	 0.00762	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 261	 211	 0.059573	 0.049034	 0.00099	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 212	 214	 0.001632	 0.017886	 0.00496	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 260	 212	 0.002049	 0.022951	 0.0073	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 212	 362	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 212	 362	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 260	 213	 0.00442	 0.032659	 0.00943	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 213	 363	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 213	 363	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 214	 219	 0.002354	 0.017735	 0.00492	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 214	 222	 0.00674	 0.031435	 0.00779	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 214	 364	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 214	 364	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 362	 215	 0.13444	 0.10538	 0.00135	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 364	 216	 0.060556	 0.1199	 0.00176	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 217	 218	 0.004367	 0.018484	 0.00416	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 218	 220	 0.004204	 0.02149	 0.00586	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 218	 221	 0.004719	 0.012132	 0.003	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 219	 220	 0.001885	 0.01171	 0.0033	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 220	 222	 0.004963	 0.015072	 0.0033	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 257	 221	 0.00395	 0.024746	 0.01782	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 270	 221	 0.001539	 0.012579	 0.00341	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 257	 222	 0.005255	 0.017141	 0.00455	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 328	 222	 0.004403	 0.019822	 0.00527	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 257	 223	 0.000841	 0.002027	 0.00057	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 224	 365	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 224	 365	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 225	 241	 0.049475	 0.11485	 0.00219	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 225	 366	 0.018721	 0.095262	 0.00216	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 226	 234	 0.005075	 0.03179	 0.0229	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 226	 251	 0.01876	 0.063218	 0.01571	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 227	 228	 0.002589	 0.022202	 0.00632	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 227	 230	 0.001987	 0.017335	 0.00476	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 228	 366	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 228	 366	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 229	 230	 0.001479	 0.013457	 0.0034	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 229	 243	 0.005385	 0.038412	 0.01191	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 229	 367	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 229	 367	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 230	 231	 0.006106	 0.028013	 0.00718	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 230	 232	 0.001749	 0.025249	 0.00802	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 232	 368	 0.003729	 0.052132	 0.01768	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 233	 368	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 233	 368	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 368	 234	 0.003838	 0.054275	 0.01798	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 235	 237	 0.13685	 0.21849	 0.00503	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 235	 245	 0.09781	 0.25148	 0.00389	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 236	 237	 0.075271	 0.17294	 0.00263	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 266	 236	 0.068737	 0.39092	 0.00708	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 236	 370	 0.054595	 0.18214	 0.00289	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 238	 240	 0.008674	 0.059551	 0.01737	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 238	 369	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 238	 369	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 369	 239	 0.01502	 0.03981	 0.00101	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 240	 370	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 240	 370	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 265	 241	 0.047632	 0.10943	 0.00166	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 242	 243	 0.004745	 0.031792	 0.00974	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 242	 253	 0.024908	 0.062623	 0.01623	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 367	 244	 0.067335	 0.17311	 0.00268	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 244	 375	 0.083522	 0.13874	 0.00294	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 371	 245	 0.068251	 0.22771	 0.00361	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 278	 246	 0.26707	 0.2114	 0.00266	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 247	 249	 0.01066	 0.051738	 0.01183	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 248	 249	 0.002396	 0.009749	 0.00238	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 248	 372	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 248	 372	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 250	 251	 0.018856	 0.064696	 0.0155	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 305	 250	 0.020644	 0.087399	 0.01967	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 250	 373	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 250	 373	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 251	 374	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 251	 374	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 252	 253	 0.01109	 0.044405	 0.01119	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 252	 375	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 252	 375	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 255	 359	 0.0031	 0.028527	 0.0543	 435	 456.8	 478.5	 0	 0	 1	-30	 30;
	 256	 257	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 256	 257	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 258	 259	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 258	 259	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 258	 297	 0.000281	 0.002756	 0.00945	 731	 767.5	 804.1	 0	 0	 1	-30	 30;
	 260	 261	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 260	 261	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 260	 360	 0.002585	 0.026133	 0.00768	 293	 307.6	 322.3	 0	 0	 1	-30	 30;
	 262	 317	 0.001285	 0.00433	 0.00108	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 264	 285	 0.073636	 0.18931	 0.00293	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 267	 268	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 267	 268	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 269	 270	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 269	 270	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 270	 271	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 270	 271	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 277	 278	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 277	 368	 0.003632	 0.038208	 0.02147	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 279	 280	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 279	 347	 0.002829	 0.02716	 0.0079	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 280	 348	 0.046221	 0.1579	 0.00343	 80	 84	 88	 0	 0	 1	-30	 30;
	 280	 348	 0.046221	 0.1579	 0.00343	 80	 84	 88	 0	 0	 1	-30	 30;
	 281	 297	 0.00115	 0.007672	 0.01446	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 283	 349	 0.03066	 0.16886	 0.00381	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 287	 351	 0.039677	 0.054132	 0.00097	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 289	 344	 0.0191	 0.11743	 0.00212	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 290	 291	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 290	 354	 0.012763	 0.10952	 0.03119	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 295	 296	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 295	 298	 0.001646	 0.005492	 0.00139	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 295	 300	 0.001786	 0.005377	 0.00168	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 297	 298	 0.000124	 0.009908	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 298	 299	 0.000196	 0.014705	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 300	 301	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 300	 302	 0.001206	 0.008369	 0.00239	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 302	 303	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 305	 306	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 306	 307	 0.047405	 0.09386	 0.00138	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 309	 312	 0.019803	 0.015523	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 314	 334	 0.020356	 0.090707	 0.00154	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 320	 321	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 323	 324	 0.000136	 0.010899	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 323	 330	 0.00104	 0.006587	 0.01379	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 323	 339	 0.002119	 0.017661	 0.0551	 635	 666.8	 698.5	 0	 0	 1	-30	 30;
	 332	 333	 9.7e-05	 0.007785	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 333	 334	 0.000149	 0.011904	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 334	 335	 0.012792	 0.064707	 0.00113	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 337	 338	 0.00013	 0.01038	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 337	 346	 0.002995	 0.046747	 0.10055	 647	 679.3	 711.7	 0	 0	 1	-30	 30;
	 340	 341	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 342	 343	 0.031087	 0.19114	 0.00345	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 346	 347	 0.000153	 0.011473	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 349	 350	 0.032697	 0.14571	 0.00247	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 353	 355	 0.096473	 0.18235	 0.00295	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 354	 355	 0.000196	 0.014705	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 359	 360	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 372	 374	 0.034754	 0.14205	 0.00287	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
];

mpc_regionR4.gencost = [
%	2           startup     shutdown    n           c(n-1)...c0 
	 2	 0	 0	 3	 0	 28.140568	 0;
	 2	 0	 0	 3	 0	 29.889146	 0;
	 2	 0	 0	 3	 0	 45.2498	 0;
	 2	 0	 0	 3	 0	 29.383191	 0;
	 2	 0	 0	 3	 0	 41.798488	 0;
	 2	 0	 0	 3	 0	 60.217045	 0;
	 2	 0	 0	 3	 0	 35.934141	 0;
	 2	 0	 0	 3	 0	 32.064141	 0;
	 2	 0	 0	 3	 0	 37.488096	 0;
	 2	 0	 0	 3	 0	 43.995921	 0;
	 2	 0	 0	 3	 0	 40.105197	 0;
	 2	 0	 0	 3	 0	 29.736906	 0;
	 2	 0	 0	 3	 0	 34.075395	 0;
	 2	 0	 0	 3	 0	 21.576455	 0;
	 2	 0	 0	 3	 0	 52.215549	 0;
	 2	 0	 0	 3	 0	 44.385411	 0;
	 2	 0	 0	 3	 0	 38.419123	 0;
	 2	 0	 0	 3	 0	 36.282278	 0;
	 2	 0	 0	 3	 0	 33.305202	 0;
	 2	 0	 0	 3	 0	 30.817858	 0;
	 2	 0	 0	 3	 0	 20.188363	 0;
	 2	 0	 0	 3	 0	 34.367624	 0;
	 2	 0	 0	 3	 0	 24.637916	 0;
	 2	 0	 0	 3	 0	 45.832324	 0;
	 2	 0	 0	 3	 0	 6.08452	 0;
	 2	 0	 0	 3	 0	 20.970859	 0;
	 2	 0	 0	 3	 0	 38.363949	 0;
	 2	 0	 0	 3	 0	 61.637824	 0;
	 2	 0	 0	 3	 0	 18.162843	 0;
	 2	 0	 0	 3	 0	 43.02983	 0;
	 2	 0	 0	 3	 0	 14.793116	 0;
	 2	 0	 0	 3	 0	 29.700036	 0;
	 2	 0	 0	 3	 0	 25.578329	 0;
	 2	 0	 0	 3	 0	 42.566228	 0;
	 2	 0	 0	 3	 0	 26.669473	 0;
	 2	 0	 0	 3	 0	 25.62276	 0;
	 2	 0	 0	 3	 0	 29.720589	 0;
	 2	 0	 0	 3	 0	 23.516331	 0;
	 2	 0	 0	 3	 0	 24.664415	 0;
	 2	 0	 0	 3	 0	 55.21669	 0;
	 2	 0	 0	 3	 0	 22.63792	 0;
	 2	 0	 0	 3	 0	 40.626066	 0;
	 2	 0	 0	 3	 0	 27.913646	 0;
	 2	 0	 0	 3	 0	 29.246838	 0;
	 2	 0	 0	 3	 0	 18.580028	 0;
	 2	 0	 0	 3	 0	 37.302197	 0;
	 2	 0	 0	 3	 0	 34.636097	 0;
	 2	 0	 0	 3	 0	 53.484035	 0;
	 2	 0	 0	 3	 0	 47.292377	 0;
	 2	 0	 0	 3	 0	 30.267109	 0;
	 2	 0	 0	 3	 0	 20.607622	 0;
	 2	 0	 0	 3	 0	 28.738267	 0;
	 2	 0	 0	 3	 0	 24.734444	 0;
	 2	 0	 0	 3	 0	 31.203628	 0;
	 2	 0	 0	 3	 0	 20.804969	 0;
	 2	 0	 0	 3	 0	 30.111363	 0;
	 2	 0	 0	 3	 0	 102.296353	 0;
	 2	 0	 0	 3	 0	 28.13369	 0;
	 2	 0	 0	 3	 0	 110.862357	 0;
	 2	 0	 0	 3	 0	 89.685717	 0;
	 2	 0	 0	 3	 0	 107.82222	 0;
	 2	 0	 0	 3	 0	 31.117313	 0;
	 2	 0	 0	 3	 0	 126.950673	 0;
	 2	 0	 0	 3	 0	 115.467418	 0;
	 2	 0	 0	 3	 0	 35.87782	 0;
	 2	 0	 0	 3	 0	 30.840433	 0;
	 2	 0	 0	 3	 0	 116.353935	 0;
	 2	 0	 0	 3	 0	 26.094813	 0;
	 2	 0	 0	 3	 0	 38.892117	 0;
	 2	 0	 0	 3	 0	 102.995856	 0;
	 2	 0	 0	 3	 0	 104.170598	 0;
	 2	 0	 0	 3	 0	 1.444875	 0;
	 2	 0	 0	 3	 0	 107.039482	 0;
	 2	 0	 0	 3	 0	 13.59812	 0;
	 2	 0	 0	 3	 0	 93.233733	 0;
	 2	 0	 0	 3	 0	 25.455872	 0;
	 2	 0	 0	 3	 0	 109.17754	 0;
	 2	 0	 0	 3	 0	 17.012177	 0;
	 2	 0	 0	 3	 0	 26.506552	 0;
	 2	 0	 0	 3	 0	 26.629731	 0;
	 2	 0	 0	 3	 0	 110.642012	 0;
	 2	 0	 0	 3	 0	 106.553164	 0;
	 2	 0	 0	 3	 0	 15.291009	 0;
	 2	 0	 0	 3	 0	 26.459368	 0;
];


% -------------------- mpc_regionR5 --------------------

mpc_regionR5.version = '2';
mpc_regionR5.baseMVA = 100.0000;
mpc_regionR5.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 1	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 2	 2	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 3	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 4	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 5	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 6	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 7	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 8	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 9	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 10	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 11	 2	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 12	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 13	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 14	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 15	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 16	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 17	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 18	 2	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 19	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 20	 1	 10.86	 4.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 21	 1	 7.28	 3.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 22	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 23	 1	 11.27	 4.84	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 24	 1	 17.83	 5.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 25	 1	 3.97	 1.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 26	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 27	 1	 18.35	 7.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 28	 1	 10.46	 3.7	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 29	 1	 21.28	 4.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 30	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 31	 1	 10.2	 1.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 32	 1	 32.72	 5.99	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 33	 1	 8.24	 1.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 34	 1	 3.93	 0.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 35	 1	 13.12	 2.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 36	 1	 14.88	 2.59	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 37	 1	 14.56	 2.56	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 38	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 39	 1	 14.04	 2.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 40	 1	 29.82	 5.48	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 41	 1	 9.43	 1.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 42	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 43	 1	 11.1	 2.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 44	 1	 2.92	 0.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 45	 1	 13.28	 5.87	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 46	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 47	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 48	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 49	 1	 6.95	 3.09	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 50	 1	 6.88	 3.65	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 51	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 52	 1	 57.84	 18.18	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 53	 1	 4.11	 1.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 54	 1	 2.82	 1.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 55	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 56	 1	 10.26	 3.62	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 57	 1	 11.97	 5.03	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 58	 1	 13.24	 5.44	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 59	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 60	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 61	 1	 10.31	 4.37	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 62	 1	 15.65	 6.53	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 63	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 64	 1	 9.36	 4.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 65	 1	 10.91	 4.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 66	 1	 5.67	 2.58	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 67	 1	 5.24	 1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 68	 1	 5.99	 2.48	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 69	 1	 13.34	 4.46	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 70	 1	 2.07	 0.85	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 71	 1	 4.34	 1.71	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 72	 1	 3.11	 1.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 73	 1	 3.81	 1.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 74	 1	 4.1	 1.72	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 75	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 76	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 77	 1	 3.36	 1.41	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 78	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 79	 1	 8.56	 3.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 80	 1	 6.63	 2.65	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 81	 1	 5.68	 2.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 82	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 83	 1	 4.1	 2.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 84	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 85	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 86	 1	 1.87	 0.97	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 87	 1	 5.9	 2.9	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 88	 1	 11.1	 5.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 89	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 90	 1	 4.96	 1.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 91	 1	 4.52	 2.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 92	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 93	 1	 10.43	 3.28	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 94	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 95	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 96	 1	 6.16	 2.7	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 97	 1	 8.36	 1.57	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 98	 1	 14.67	 4.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 99	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 100	 1	 1.96	 0.89	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 101	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 102	 1	 8.24	 3.03	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 103	 1	 8.71	 3.58	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 104	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 105	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 106	 1	 20.67	 7.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 107	 1	 22.04	 4.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 108	 1	 7.44	 3.52	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 109	 1	 7.69	 3.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 110	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 111	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 112	 1	 5.94	 2.55	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 113	 1	 21.37	 8.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 114	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 115	 1	 10.35	 5.02	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 116	 1	 4.08	 1.74	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 117	 1	 7.41	 3.16	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 118	 1	 6.5	 2.82	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 119	 1	 9.37	 3.79	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 120	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 121	 1	 8.5	 3.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 122	 1	 9.19	 4.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 123	 1	 98.29	 39.43	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 124	 1	 4.81	 1.89	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 125	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 126	 1	 4.83	 2.3	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 127	 1	 10.81	 5.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 128	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 129	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 130	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 131	 1	 42.89	 14.77	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 132	 1	 7	 2.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 133	 1	 47.74	 18.99	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 134	 1	 45.31	 21.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 135	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 136	 1	 18.13	 7.95	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 137	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 138	 1	 9.56	 3.83	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 139	 1	 91.41	 17.45	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 140	 1	 6.3	 3.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 141	 1	 36.03	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 142	 1	 10.2	 4.79	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 143	 1	 23.55	 9.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 144	 1	 24.77	 7.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 145	 1	 18.59	 7.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 146	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 147	 1	 11.55	 5.52	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 148	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 149	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 150	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 151	 1	 7.84	 3.48	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 152	 1	 10.11	 4.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 153	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 154	 1	 7.49	 3.62	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 155	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 156	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 157	 1	 4.32	 2.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 158	 1	 5.52	 2.86	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 159	 1	 7.98	 3.22	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 160	 1	 6.64	 3.04	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 161	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 162	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 163	 1	 3.3	 1.48	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 164	 1	 3.16	 1.62	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 165	 1	 14.82	 5.94	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 166	 1	 11.78	 4.98	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 167	 1	 10.63	 5.08	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 168	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 169	 1	 12.25	 2.39	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 170	 1	 4.58	 2.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 171	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 172	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 173	 1	 7.22	 2.86	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 174	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 175	 1	 10.89	 4.76	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 176	 1	 13.39	 5.48	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 177	 1	 9.72	 4.81	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 178	 1	 4.63	 2.46	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 179	 1	 18.93	 3.56	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 180	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 181	 1	 5.31	 2.14	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 182	 1	 7.18	 2.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 183	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 184	 1	 7.18	 2.65	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 185	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 186	 1	 6.47	 2.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 187	 1	 4.4	 1.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 188	 1	 4.84	 2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 189	 1	 17.49	 8.08	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 190	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 191	 1	 9.45	 4.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 192	 1	 18.3	 7.77	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 193	 1	 4.95	 2.14	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 194	 1	 7.34	 3.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 195	 1	 7.4	 3.14	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 196	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 197	 1	 11.81	 4.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 198	 1	 41.46	 14.44	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 199	 1	 8.16	 1.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 200	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 201	 1	 7.4	 3.02	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 202	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 203	 1	 3.58	 0.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 204	 1	 9.91	 4.41	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 205	 1	 8.72	 3.81	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 206	 1	 17.32	 7.67	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 207	 1	 10.83	 2.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 208	 1	 3.8	 1.51	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 209	 1	 7.05	 3.3	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 210	 1	 11.93	 5.94	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 211	 1	 3.46	 0.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 212	 1	 13.29	 2.69	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 213	 1	 5.18	 2.57	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 214	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 215	 1	 17.6	 8.13	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 216	 1	 23.07	 10.94	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 217	 1	 12.2	 5.37	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 218	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 219	 1	 7.86	 3.4	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 220	 1	 5.65	 2.83	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 221	 1	 9.04	 4.39	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 222	 1	 6.53	 3.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 223	 1	 39.25	 10.36	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 224	 1	 42.26	 13.04	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 225	 1	 16.39	 7.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 226	 1	 11.65	 4.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 227	 1	 6.54	 3.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 228	 1	 12.4	 5.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 229	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 230	 1	 5.08	 1.6	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 231	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 232	 1	 4.21	 1.99	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 233	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 234	 1	 4.83	 2.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 235	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 236	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 237	 1	 3.56	 1.49	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 238	 1	 3.93	 1.67	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 239	 1	 4.44	 2.1	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 240	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 241	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 242	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 243	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 244	 1	 8.21	 2.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 245	 1	 9.01	 3.61	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 246	 1	 6.63	 2.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 247	 1	 21.93	 7.76	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 248	 1	 10.64	 4.76	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 249	 1	 5.9	 1.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 250	 1	 6.02	 1.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 251	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 252	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 253	 1	 15.24	 2.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 254	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 255	 1	 9.63	 1.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 256	 1	 11.61	 5.27	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 257	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 258	 1	 7.26	 2.77	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 259	 1	 5.18	 2.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 260	 1	 5.7	 2.65	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 261	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 262	 1	 14.31	 6.73	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 263	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 264	 1	 5.82	 2.72	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 265	 1	 10.52	 1.96	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 266	 1	 10.72	 4.83	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 267	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 268	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 269	 1	 3.3	 1.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 270	 1	 3.11	 1.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 271	 1	 10.62	 5.36	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 272	 1	 7.91	 3.1	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 273	 1	 5.35	 1.95	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 274	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 275	 1	 3.29	 1.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 276	 1	 3.23	 1.53	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 277	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 278	 1	 8.52	 3.56	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 279	 1	 4.11	 2.02	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 280	 1	 34.92	 12.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 281	 1	 9.66	 4.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 282	 1	 22.12	 11.34	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 283	 1	 5.76	 2.69	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 284	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 285	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 286	 1	 6.52	 3.33	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 287	 1	 11.44	 5.61	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 288	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 289	 1	 5.78	 2.32	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 290	 1	 3.66	 1.9	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 291	 1	 17.15	 7.74	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 292	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 293	 1	 6.3	 2.87	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 294	 1	 62.49	 23.63	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 295	 1	 4.06	 1.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 296	 1	 12.57	 2.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 297	 1	 5.25	 1.02	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 298	 1	 2.59	 1.32	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 299	 1	 35.38	 8.68	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 300	 1	 10.72	 2.08	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 301	 1	 7.43	 2.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 302	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 303	 1	 12.23	 2.37	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 304	 1	 10.23	 4.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 305	 1	 7.25	 2.95	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 306	 1	 7.57	 1.49	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 307	 1	 8.39	 1.63	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 308	 1	 7.32	 1.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 309	 1	 9.06	 1.77	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 310	 1	 4.97	 0.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 311	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 312	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 313	 1	 7.84	 3.52	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 314	 1	 33.23	 12.66	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 315	 1	 24.22	 6.87	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 316	 1	 28.71	 11.7	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 317	 1	 8.81	 1.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 318	 1	 42.73	 17.8	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 319	 1	 36.21	 16.05	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 320	 1	 14.68	 6.65	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 321	 1	 13.7	 2.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 322	 1	 7.98	 1.55	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 323	 1	 20.85	 4.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 324	 1	 6.8	 1.32	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 325	 1	 8.08	 1.57	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 326	 1	 12.41	 2.4	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 327	 1	 8.09	 1.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 328	 1	 9.08	 1.77	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 329	 1	 9.7	 1.88	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 330	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 331	 1	 10.06	 1.95	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 332	 1	 10.64	 4.34	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 333	 1	 5.79	 2.86	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 334	 1	 7.23	 2.92	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 335	 1	 9.18	 3.6	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 336	 1	 0.81	 0.16	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 337	 1	 2.52	 1.01	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 338	 1	 3.35	 1.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 339	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 340	 1	 7.31	 3.88	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 341	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 342	 1	 14.3	 6.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 343	 1	 2.1	 1.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 344	 1	 9.25	 3.93	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 345	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 346	 1	 3.36	 1.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 347	 1	 6.22	 2.96	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 348	 1	 5.53	 2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 349	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 350	 1	 5.9	 3.09	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 351	 1	 13.11	 5.5	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 352	 1	 18.11	 6.12	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 353	 1	 11.19	 4.6	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 354	 1	 7	 2.65	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 355	 1	 6.13	 3.07	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 356	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 357	 1	 8.48	 2.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 358	 1	 6.05	 2.71	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 359	 1	 8.42	 3.88	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 360	 1	 6.58	 2.71	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 361	 1	 12.49	 2.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 362	 1	 7.05	 1.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 363	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 364	 1	 8.65	 1.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 365	 1	 9.37	 1.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 366	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 367	 1	 5.39	 2.28	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 368	 1	 10.09	 5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 369	 1	 9.8	 4.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 370	 1	 8.72	 3.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 371	 1	 5.87	 2.71	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 372	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 373	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 374	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 375	 1	 8.55	 4.15	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 376	 1	 4.44	 2.02	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 377	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 378	 1	 8.25	 3.95	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 379	 1	 8.09	 3.59	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 380	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 381	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 382	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 383	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 384	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 385	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 386	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 387	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 388	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 389	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 390	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 391	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 392	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 393	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 394	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 395	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 396	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 397	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 398	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 399	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 400	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 401	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 402	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 403	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 404	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 405	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 406	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 407	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 408	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 409	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 410	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 411	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 412	 2	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 413	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 414	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 415	 1	 11.21	 4.52	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 416	 1	 11.53	 5.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 417	 1	 33.19	 15.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 418	 1	 41.41	 7.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 419	 1	 160.17	 57.11	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 420	 1	 31.9	 13.27	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 421	 1	 7.46	 3.32	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 422	 1	 2.94	 1.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 423	 1	 18.45	 7.1	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 424	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 425	 1	 22.56	 7.83	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 426	 1	 16.84	 8.48	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 427	 1	 15.47	 7.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 428	 1	 29.17	 7.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 429	 1	 6.19	 2.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 430	 1	 22.21	 6.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 431	 1	 11.32	 4.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 432	 1	 10.27	 5.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 433	 1	 2.94	 1.47	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 434	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 435	 1	 21.98	 10.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 436	 1	 7.92	 4.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 437	 1	 11.7	 5.14	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 438	 1	 3.53	 1.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 439	 1	 28.9	 10.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 440	 1	 6.79	 3.01	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 441	 1	 5.41	 2.53	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 442	 1	 15	 4.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 443	 1	 26.69	 11.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 444	 1	 18.13	 7.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 445	 1	 10.47	 4.6	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 446	 1	 11.37	 5.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 447	 1	 11.85	 4.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 448	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 449	 1	 30.12	 11.16	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 450	 1	 122.15	 43.83	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 451	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 452	 1	 18.86	 7.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 453	 1	 17.79	 5.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 454	 1	 16.49	 7.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 455	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 456	 1	 70.63	 27.86	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 457	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 458	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 459	 1	 22.93	 9.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 460	 1	 13.21	 6.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 461	 1	 10.7	 4.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 462	 1	 132.13	 47.37	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 463	 1	 9.14	 4.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 464	 1	 13.68	 5.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 465	 1	 10.32	 3.56	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 466	 1	 7.32	 3.73	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 467	 1	 6.68	 3.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 468	 1	 21.4	 6.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 469	 1	 6.3	 3.19	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 470	 1	 8.87	 3.39	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 471	 1	 18.34	 6.78	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 472	 1	 2.5	 1.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 473	 1	 22.64	 7.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 474	 1	 18.87	 6.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 475	 1	 19.82	 7.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 476	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 477	 1	 32.98	 12.28	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 478	 1	 7.57	 3.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 479	 1	 7.64	 3.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 480	 1	 90.98	 21.12	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 481	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 482	 1	 7.58	 3.49	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 483	 1	 14.37	 6.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 484	 1	 12.69	 5.79	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 485	 1	 34.86	 15.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 486	 1	 3.21	 1.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 487	 1	 4.57	 1.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 488	 1	 6.06	 2.86	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 489	 1	 10.14	 3.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 490	 1	 10.02	 4.6	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 491	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 492	 1	 72.72	 31.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 493	 1	 10.63	 2.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 494	 1	 33.31	 6.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 495	 1	 29.05	 5.53	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 496	 1	 17.8	 7.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 497	 1	 10.84	 4.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 498	 1	 28.86	 13.09	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 499	 1	 27.35	 10.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 500	 1	 79.25	 27.92	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 501	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 502	 1	 13.52	 4.53	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 503	 1	 15.06	 6.54	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 504	 1	 2.66	 1.31	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 505	 1	 49.4	 11.28	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 506	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 507	 1	 4.56	 2	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 508	 1	 14.45	 6.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 509	 1	 46.47	 13.09	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 510	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 511	 1	 12.83	 5.61	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 512	 1	 13	 5.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 513	 1	 25.59	 5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 514	 1	 36.98	 16.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 515	 1	 17.68	 6.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 516	 1	 6.12	 2.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 517	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 518	 1	 11.91	 5.97	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 519	 1	 8.89	 3.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 520	 1	 13.04	 2.56	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 521	 1	 9.99	 5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 522	 1	 16.38	 7.94	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 523	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 524	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 525	 1	 19.35	 6.02	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 526	 1	 6.56	 2.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 527	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 528	 1	 11.94	 6.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 529	 1	 20.24	 6.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 530	 1	 13.63	 5.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
];

mpc_regionR5.gen = [
%	bus         Pg          Qg          Qmax        Qmin        Vg          mBase       status      Pmax        Pmin        Pc1         Pc2         Qc1min      Qc1max      Qc2min      Qc2max      ramp_agc    ramp_10     ramp_30     ramp_q      apf         
	 1	 667	 0	 483	-483	 1	 100	 1	 965	 369	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 793.2;
	 1	 0	 0	 296	-296	 1	 100	 0	 592	 369	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 793.2;
	 1	 0	 0	 260.7	-260.7	 1	 100	 0	 80	 734	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 793.2;
	 2	 434.5	 7.1	 349.2	-335	 1	 100	 1	 669	 200	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 721;
	 3	 295	 29.7	 287.4	-228	 1	 100	 1	 455	 135	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 593.4;
	 3	 653	 0	 586	-586	 1	 100	 1	 1171	 135	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 593.4;
	 4	 552.5	 0	 374	-374	 1	 100	 1	 747	 358	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 793.2;
	 4	 499.5	 0	 369	-369	 1	 100	 1	 738	 261	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 593.4;
	 4	 435.5	 0	 305	-305	 1	 100	 1	 610	 261	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 593.4;
	 5	 126	 42.15	 270.3	-186	 1	 100	 1	 177	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 558;
	 5	 169.5	 42.15	 270.3	-186	 1	 100	 1	 264	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 558;
	 5	 303.5	 2.15	 270.3	-266	 1	 100	 1	 532	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 558;
	 6	 176.75	 11.15	 148.3	-126	 1	 100	 1	 252	 101.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 239.3;
	 7	 158.25	 0	 156	-156	 1	 100	 1	 311	 5.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 198.9;
	 7	 202	 43.8	 281.1	-193.5	 1	 100	 1	 369	 35	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 580.5;
	 7	 43.75	 29.9	 191.8	-132	 1	 100	 1	 78	 9.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 396;
	 8	 177	 0	 155	-155	 1	 100	 1	 309	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 183.2;
	 8	 92	 9.35	 88.7	-70	 1	 100	 1	 139	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 183.2;
	 8	 173.5	 0	 151	-151	 1	 100	 1	 302	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 183.2;
	 8	 150	 29.45	 188.9	-130	 1	 100	 1	 205	 95	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 390;
	 9	 41.5	 25.8	 111.6	-60	 1	 100	 1	 68	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 180;
	 9	 37.5	 26.5	 170	-117	 1	 100	 1	 55	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 351;
	 9	 83.5	 26.5	 170	-117	 1	 100	 1	 147	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 351;
	 10	 298.5	 0	 261	-261	 1	 100	 1	 522	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 176.8;
	 10	 554	 0	 441	-441	 1	 100	 1	 882	 226	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 526.6;
	 11	 149.5	 0	 125	-125	 1	 100	 1	 249	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 171.7;
	 11	 77.5	 25.2	 109.1	-58.7	 1	 100	 1	 105	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 176;
	 11	 129.5	 2.05	 109.1	-105	 1	 100	 1	 209	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 176;
	 11	 111	 11.55	 109.1	-86	 1	 100	 1	 172	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 176;
	 11	 97.75	 22.3	 126.6	-82	 1	 100	 1	 163	 32.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 204.3;
	 11	 68.25	 29.25	 126.6	-68.1	 1	 100	 1	 104	 32.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 204.3;
	 12	 100.5	 14.7	 105.4	-76	 1	 100	 1	 151	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 170;
	 12	 145.5	 0	 121	-121	 1	 100	 1	 241	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 170;
	 12	 25.5	 13.75	 79.1	-51.6	 1	 100	 1	 42	 9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 127.7;
	 13	 157	 0	 132	-132	 1	 100	 1	 264	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 170;
	 13	 217.5	 0	 193	-193	 1	 100	 1	 385	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 170;
	 13	 79	 32.9	 142.5	-76.7	 1	 100	 1	 133	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 230;
	 14	 110	 5.15	 103.3	-93	 1	 100	 1	 185	 35	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 166.7;
	 14	 56	 8.45	 103.3	-86.4	 1	 100	 1	 77	 35	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 166.7;
	 14	 84.5	 8.45	 103.3	-86.4	 1	 100	 1	 134	 35	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 166.7;
	 14	 83.5	 8.45	 103.3	-86.4	 1	 100	 1	 132	 35	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 166.7;
	 14	 69.5	 12.8	 114.4	-88.8	 1	 100	 1	 114	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 184.6;
	 14	 105	 10.7	 114.4	-93	 1	 100	 1	 185	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 184.6;
	 15	 62.5	 0.7	 54.4	-53	 1	 100	 1	 105	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 87.8;
	 15	 30.5	 12.55	 54.4	-29.3	 1	 100	 1	 41	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 87.8;
	 15	 18	 12.9	 55.8	-30	 1	 100	 1	 26	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 90;
	 17	 20.5	 0	 33.6	-33.6	 1	 100	 1	 36	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38;
	 17	 17.5	 0	 33.6	-33.6	 1	 100	 1	 30	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38;
	 17	 23	 4.95	 55.5	-45.6	 1	 100	 1	 36	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 74;
	 17	 41.25	 26.5	 170	-117	 1	 100	 1	 65	 17.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 351;
	 18	 5	 0	 15.6	-15.6	 1	 100	 1	 7	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 18	 6	 0	 15.6	-15.6	 1	 100	 1	 9	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 18	 7.5	 0	 15.6	-15.6	 1	 100	 1	 12	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 8.4;
	 18	 37.75	 0	 35	-35	 1	 100	 1	 69	 6.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 43.2;
	 18	 9.5	-0.65	 15.5	-16.8	 1	 100	 1	 14	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 19	 10.25	 0	 38.4	-38.4	 1	 100	 1	 18	 2.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 19	 12.75	 0	 42	-42	 1	 100	 1	 23	 2.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40;
	 412	 17.75	 0	 38.4	-38.4	 1	 100	 1	 28	 7.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40;
];

mpc_regionR5.branch = [
%	fbus        tbus        r           x           b           rateA       rateB       rateC       ratio       angle       status      angmin      angmax      
	 1	 10	 0.00165	 0.016335	 0.2799	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 1	 10	 0.00165	 0.016335	 0.2799	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 1	 17	 0.000543	 0.00596	 0.05789	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1	 128	 0.000778	 0.011209	 0.10286	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 1	 150	 0.000757	 0.008578	 0.07811	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 1	 284	 0.000435	 0.007897	 0.07895	 1046	 1098.3	 1150.6	 0	 0	 1	-30	 30;
	 1	 383	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 1	 383	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 2	 42	 0.009086	 0.10323	 0.2078	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 2	 385	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2	 385	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 386	 2	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 386	 2	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 2	 462	 0.000191	 0.003046	 0.00625	 647	 679.3	 711.7	 0	 0	 1	-30	 30;
	 3	 14	 0.000358	 0.00413	 0.03621	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 3	 85	 0.000243	 0.002655	 0.02606	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 3	 229	 0.001563	 0.019809	 0.34648	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 3	 387	 0.00019	 0.014284	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 3	 387	 0.00019	 0.014284	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 4	 5	 0.000239	 0.005615	 0.10648	 1940	 2037	 2134	 0	 0	 1	-30	 30;
	 4	 51	 0.000336	 0.005288	 0.05511	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 4	 82	 0.000483	 0.006538	 0.11518	 1306	 1371.3	 1436.6	 0	 0	 1	-30	 30;
	 4	 174	 0.001675	 0.016591	 0.28429	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 4	 174	 0.001675	 0.016591	 0.28429	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 4	 372	 0.000442	 0.008673	 0.13901	 1624	 1705.2	 1786.4	 0	 0	 1	-30	 30;
	 4	 390	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 4	 390	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 5	 51	 0.000337	 0.004239	 0.06461	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 5	 243	 0.000288	 0.003908	 0.05954	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 5	 392	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 5	 392	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 6	 161	 0.004931	 0.036952	 0.00901	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 6	 163	 0.003581	 0.014338	 0.00361	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 6	 165	 0.0046	 0.01808	 0.00473	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 6	 215	 0.009891	 0.084274	 0.02104	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 6	 260	 0.010119	 0.026014	 0.00644	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 6	 393	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 6	 393	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 7	 394	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 7	 394	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 395	 7	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 395	 7	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 8	 284	 0.000241	 0.004146	 0.04093	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30;
	 8	 396	 0.000282	 0.021141	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 8	 396	 0.000282	 0.021141	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 9	 58	 0.00059	 0.006474	 0.06289	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 9	 150	 0.001738	 0.0197	 0.1795	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 9	 398	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 9	 398	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 399	 9	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 399	 9	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 10	 241	 0.005642	 0.060259	 0.91358	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 10	 241	 0.005642	 0.060259	 0.91358	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 10	 400	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 10	 400	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 11	 403	 0.000195	 0.013624	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 11	 403	 0.000195	 0.013624	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 404	 11	 0.000495	 0.037108	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 404	 11	 0.000495	 0.037108	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 11	 523	 0.011334	 0.075725	 0.1431	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 12	 128	 0.000188	 0.002171	 0.01903	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 12	 349	 0.00144	 0.015718	 0.1544	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 12	 405	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 12	 405	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 406	 12	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 406	 12	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 13	 150	 0.000263	 0.002929	 0.02762	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 13	 407	 0.000222	 0.016665	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 13	 407	 0.000222	 0.016665	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 408	 13	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 408	 13	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 14	 85	 0.000304	 0.003538	 0.03058	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 14	 409	 0.00019	 0.014284	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 14	 409	 0.00019	 0.014284	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 410	 14	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 410	 14	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 15	 216	 0.002491	 0.029586	 0.01031	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 15	 217	 0.009285	 0.042596	 0.01091	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 15	 223	 0.000136	 0.001716	 0.00053	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 15	 411	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 15	 411	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 16	 58	 0.000393	 0.004857	 0.07699	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 16	 349	 0.000603	 0.006619	 0.0643	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 16	 412	 0.00019	 0.014284	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 16	 412	 0.00019	 0.014284	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 17	 137	 0.000534	 0.008893	 0.09394	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30;
	 17	 413	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 17	 413	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 414	 17	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 414	 17	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 18	 188	 0.02446	 0.12447	 0.00282	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 18	 189	 0.014361	 0.047907	 0.00076	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 18	 193	 0.031723	 0.024866	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 18	 194	 0.00724	 0.040681	 0.00075	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 19	 40	 0.005296	 0.032908	 0.00929	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 19	 52	 0.006273	 0.028779	 0.00737	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 20	 61	 0.031261	 0.14192	 0.00308	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 20	 417	 0.1001	 0.28412	 0.00447	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 21	 27	 0.11888	 0.08747	 0.00128	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 21	 415	 0.060999	 0.097371	 0.00224	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 388	 22	 0.01026	 0.034569	 0.00859	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 22	 415	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 22	 415	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 23	 24	 0.026591	 0.052647	 0.00077	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 24	 25	 0.011824	 0.031256	 0.00057	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 24	 27	 0.028873	 0.059088	 0.00145	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 24	 416	 0.021374	 0.054943	 0.00085	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 24	 417	 0.13689	 0.21856	 0.00504	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 25	 416	 0.008249	 0.022536	 0.00038	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 26	 28	 0.006846	 0.026906	 0.00704	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 26	 30	 0.029579	 0.078192	 0.01831	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 26	 416	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 26	 416	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 415	 27	 0.27649	 0.21678	 0.00278	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 28	 30	 0.034106	 0.09017	 0.02111	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 28	 66	 0.018562	 0.085183	 0.02183	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 29	 179	 0.028112	 0.12458	 0.00374	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 389	 29	 0.30303	 0.59454	 0.00892	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 416	 29	 0.024925	 0.15148	 0.00279	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 30	 63	 0.018113	 0.13238	 0.03406	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 30	 163	 0.024939	 0.073542	 0.01711	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 388	 30	 0.0229	 0.061489	 0.01394	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 30	 417	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 30	 417	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 31	 35	 0.009221	 0.018256	 0.00027	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 32	 38	 0.00567	 0.020531	 0.0044	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 32	 40	 0.001383	 0.008909	 0.00234	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 33	 36	 0.01626	 0.032194	 0.00047	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 34	 36	 0.027693	 0.017929	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 35	 36	 0.010745	 0.027622	 0.00043	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 36	 418	 0.009428	 0.03301	 0.00091	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 37	 418	 0.01868	 0.044235	 0.00081	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 38	 40	 0.00612	 0.024904	 0.00607	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 38	 418	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 38	 418	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 38	 419	 0.005372	 0.040258	 0.00982	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 418	 39	 0.015134	 0.03513	 0.00067	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 418	 41	 0.033186	 0.058362	 0.0011	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 42	 47	 0.004538	 0.03063	 0.05642	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 42	 419	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 42	 419	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 43	 44	 0.084258	 0.066682	 0.00084	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 43	 424	 0.10802	 0.22203	 0.00423	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 44	 53	 0.31573	 0.20449	 0.00389	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 45	 48	 0.008917	 0.042203	 0.01015	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 45	 420	 0.005455	 0.025439	 0.0063	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 46	 47	 0.00274	 0.017786	 0.03543	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 46	 420	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 46	 420	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 47	 421	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 47	 421	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 48	 242	 0.01094	 0.048755	 0.01325	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 48	 422	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 48	 422	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 49	 50	 0.00949	 0.033075	 0.00767	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 49	 350	 0.005987	 0.032238	 0.00886	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 49	 423	 0.00237	 0.013151	 0.004	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 390	 50	 0.005654	 0.025937	 0.00664	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 50	 423	 0.002934	 0.02075	 0.00569	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 50	 433	 0.00263	 0.02649	 0.01625	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 51	 423	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 51	 423	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 52	 55	 0.005102	 0.017782	 0.00412	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 399	 52	 0.033202	 0.13719	 0.03249	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 52	 424	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 52	 424	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 53	 490	 0.21243	 0.27928	 0.00383	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 424	 54	 0.029305	 0.022478	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 55	 57	 0.011885	 0.049483	 0.01543	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 420	 55	 0.032458	 0.12347	 0.0346	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 421	 55	 0.041107	 0.16011	 0.04283	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 55	 425	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 55	 425	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 56	 237	 0.077774	 0.21546	 0.00356	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 425	 56	 0.050519	 0.1449	 0.00223	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 399	 57	 0.0134	 0.058333	 0.01662	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 58	 243	 0.000509	 0.00567	 0.05347	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 59	 288	 0.001498	 0.014974	 0.03097	 473	 496.6	 520.3	 0	 0	 1	-30	 30;
	 400	 59	 0.001022	 0.0109	 0.01975	 473	 496.6	 520.3	 0	 0	 1	-30	 30;
	 59	 426	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 59	 426	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 60	 63	 0.007116	 0.028491	 0.00718	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 60	 335	 0.006289	 0.02885	 0.00739	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 60	 427	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 60	 427	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 61	 428	 0.013181	 0.080106	 0.00148	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 62	 65	 0.011451	 0.044546	 0.00074	 80	 84	 88	 0	 0	 1	-30	 30;
	 62	 428	 0.014705	 0.03414	 0.00051	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 401	 63	 0.013928	 0.073781	 0.01871	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 63	 428	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 63	 428	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 64	 65	 0.008081	 0.039434	 0.00068	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 426	 64	 0.026344	 0.12646	 0.00378	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 65	 67	 0.15149	 0.1199	 0.00151	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 66	 68	 0.002098	 0.014554	 0.00415	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 66	 69	 0.005583	 0.037411	 0.01146	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 401	 68	 0.006614	 0.046781	 0.01284	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 69	 70	 0.008403	 0.040781	 0.00932	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 69	 184	 0.010657	 0.07668	 0.02033	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 401	 69	 0.00697	 0.079699	 0.02432	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 71	 72	 0.015895	 0.041195	 0.00078	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 71	 483	 0.077745	 0.17863	 0.00271	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 72	 170	 0.053783	 0.17079	 0.00299	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 73	 77	 0.025052	 0.12431	 0.00296	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 73	 81	 0.18008	 0.21957	 0.00352	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 73	 483	 0.039869	 0.24515	 0.00442	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 74	 75	 0.008234	 0.027743	 0.0069	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 74	 76	 0.009298	 0.03367	 0.00722	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 74	 78	 0.014119	 0.037906	 0.00859	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 395	 74	 0.001554	 0.013238	 0.0033	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 75	 76	 0.003058	 0.010491	 0.00251	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 75	 429	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 75	 429	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 76	 223	 0.02027	 0.14595	 0.03873	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 76	 430	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 76	 430	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 77	 431	 0.031485	 0.16777	 0.00294	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 78	 80	 0.007521	 0.038448	 0.01048	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 78	 218	 0.017712	 0.13282	 0.03243	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 78	 431	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 78	 431	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 79	 187	 0.027693	 0.13514	 0.00233	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 431	 79	 0.025056	 0.10241	 0.00207	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 82	 177	 0.000493	 0.006672	 0.11755	 1306	 1371.3	 1436.6	 0	 0	 1	-30	 30;
	 82	 432	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 82	 432	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 432	 83	 0.075662	 0.059308	 0.00076	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 412	 84	 0.003139	 0.043827	 0.08485	 579	 608	 636.9	 0	 0	 1	-30	 30;
	 84	 433	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 84	 433	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 84	 523	 0.000615	 0.007355	 0.01453	 528	 554.4	 580.8	 0	 0	 1	-30	 30;
	 85	 434	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 86	 87	 0.001186	 0.004508	 0.00126	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 434	 86	 0.006448	 0.025344	 0.00663	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 87	 89	 0.009821	 0.038602	 0.0101	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 88	 234	 0.031345	 0.1782	 0.00322	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 435	 88	 0.0326	 0.20045	 0.00361	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 381	 89	 0.012354	 0.050276	 0.01225	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 89	 436	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 89	 436	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 436	 90	 0.080559	 0.063147	 0.00081	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 91	 228	 0.063004	 0.19351	 0.00363	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 415	 91	 0.034004	 0.16594	 0.00286	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 92	 101	 0.000283	 0.00327	 0.02866	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 92	 437	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 92	 437	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 93	 111	 0.010066	 0.0303	 0.00948	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 395	 93	 0.002268	 0.015187	 0.00955	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 94	 438	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 94	 438	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 94	 441	 0.007014	 0.018537	 0.00434	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 95	 96	 0.004202	 0.016823	 0.00424	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 95	 104	 0.005847	 0.0176	 0.00551	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 95	 105	 0.011589	 0.031553	 0.00695	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 403	 95	 0.024098	 0.18284	 0.09016	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 95	 439	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 95	 439	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 439	 97	 0.048772	 0.17067	 0.00354	 80	 84	 88	 0	 0	 1	-30	 30;
	 98	 440	 0.011516	 0.030522	 0.00077	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 98	 442	 0.084133	 0.054469	 0.00104	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 99	 100	 0.002063	 0.005186	 0.00134	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 99	 440	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 99	 440	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 100	 102	 0.001806	 0.004917	 0.00108	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 100	 441	 0.005129	 0.013964	 0.00308	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 101	 441	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 101	 441	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 102	 103	 0.003486	 0.009722	 0.00204	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 441	 102	 0.003898	 0.010871	 0.00228	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 103	 104	 0.003406	 0.009002	 0.00211	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 104	 105	 0.004282	 0.012824	 0.00289	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 104	 442	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 104	 442	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 105	 110	 0.003367	 0.011552	 0.00277	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 105	 443	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 105	 443	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 106	 109	 0.083053	 0.087383	 0.00128	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 439	 106	 0.046051	 0.13209	 0.00203	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 439	 107	 0.093451	 0.24027	 0.00372	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 108	 109	 0.010561	 0.01779	 0.00025	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 109	 445	 0.016804	 0.044422	 0.00081	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 395	 110	 0.012236	 0.050523	 0.01196	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 441	 110	 0.005502	 0.018875	 0.00452	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 110	 444	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 110	 444	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 441	 111	 0.004201	 0.029715	 0.00815	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 111	 445	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 111	 445	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 112	 113	 0.036336	 0.034075	 0.00053	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 443	 113	 0.011513	 0.049446	 0.0009	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 445	 113	 0.009608	 0.024901	 0.00047	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 114	 116	 0.002509	 0.009085	 0.00195	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 114	 125	 0.005421	 0.016858	 0.00352	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 114	 446	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 114	 446	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 115	 117	 0.000687	 0.003697	 0.00102	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 115	 125	 0.001423	 0.007894	 0.0024	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 116	 120	 0.002154	 0.00739	 0.00177	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 116	 130	 0.005525	 0.014602	 0.00342	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 117	 118	 0.001103	 0.004592	 0.00143	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 118	 119	 0.000855	 0.004451	 0.00117	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 118	 120	 0.002636	 0.007076	 0.0016	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 118	 355	 0.014107	 0.036265	 0.00898	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 119	 123	 0.001454	 0.006055	 0.00189	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 120	 130	 0.006626	 0.017788	 0.00403	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 120	 447	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 120	 447	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 121	 122	 0.009857	 0.017716	 0.00032	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 121	 132	 0.023164	 0.028754	 0.00063	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 447	 121	 0.009682	 0.02489	 0.00039	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 123	 131	 0.009361	 0.032626	 0.00757	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 123	 133	 0.003125	 0.01251	 0.00315	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 123	 448	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 123	 448	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 123	 450	 0.001254	 0.014334	 0.00437	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 124	 449	 0.022487	 0.016545	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 125	 126	 0.000364	 0.004417	 0.00119	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 125	 449	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 125	 449	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 406	 126	 0.002133	 0.010406	 0.00287	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 126	 451	 0.000753	 0.004484	 0.00118	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 127	 452	 0.014376	 0.023878	 0.00051	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 128	 137	 0.000347	 0.004398	 0.07679	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 128	 450	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 128	 450	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 405	 129	 0.000393	 0.002492	 0.00522	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 407	 129	 0.002738	 0.025056	 0.04824	 435	 456.8	 478.5	 0	 0	 1	-30	 30;
	 413	 129	 0.001645	 0.010678	 0.02127	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 129	 451	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 452	 129	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 129	 455	 0.001152	 0.014873	 0.0337	 579	 608	 636.9	 0	 0	 1	-30	 30;
	 129	 517	 0.005095	 0.034759	 0.06262	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 130	 355	 0.008387	 0.022165	 0.00519	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 130	 453	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 130	 453	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 131	 133	 0.005626	 0.0193	 0.00462	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 131	 354	 0.004958	 0.017009	 0.00407	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 133	 354	 0.007227	 0.028405	 0.00743	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 450	 133	 0.003651	 0.025331	 0.00723	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 134	 457	 0.012929	 0.039664	 0.00107	 80	 84	 88	 0	 0	 1	-30	 30;
	 414	 135	 0.00532	 0.021301	 0.00537	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 450	 135	 0.004403	 0.015343	 0.00356	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 451	 135	 0.007017	 0.018218	 0.00442	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 135	 454	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 135	 454	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 450	 136	 0.004691	 0.026172	 0.00668	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 136	 456	 0.002879	 0.011528	 0.0029	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 137	 455	 0.000114	 0.00909	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 137	 455	 0.000114	 0.00909	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 138	 279	 0.10915	 0.086384	 0.00109	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 454	 138	 0.00976	 0.025088	 0.00039	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 408	 139	 0.023731	 0.096607	 0.02355	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 139	 458	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 139	 458	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 140	 460	 0.1464	 0.1312	 0.00268	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 458	 141	 0.032619	 0.11653	 0.00231	 80	 84	 88	 0	 0	 1	-30	 30;
	 142	 151	 0.013	 0.034902	 0.00791	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 142	 238	 0.012107	 0.037846	 0.01096	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 143	 144	 0.036876	 0.08472	 0.00129	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 143	 147	 0.007972	 0.027893	 0.00058	 80	 84	 88	 0	 0	 1	-30	 30;
	 144	 145	 0.069545	 0.069562	 0.00094	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 144	 237	 0.16433	 0.29659	 0.00429	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 386	 144	 0.043134	 0.1763	 0.00357	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 145	 459	 0.021537	 0.049256	 0.0012	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 146	 148	 0.002983	 0.013683	 0.00351	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 385	 146	 0.003336	 0.021131	 0.00574	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 146	 459	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 146	 459	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 147	 460	 0.008572	 0.040966	 0.0009	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 408	 148	 0.008099	 0.032425	 0.00817	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 148	 460	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 148	 460	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 149	 151	 0.007949	 0.022166	 0.00465	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 385	 149	 0.002551	 0.025994	 0.0067	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 406	 149	 0.003902	 0.024712	 0.00671	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 149	 461	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 149	 461	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 150	 462	 0.000242	 0.01818	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 150	 462	 0.000242	 0.01818	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 446	 152	 0.008437	 0.037595	 0.00064	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 461	 152	 0.018487	 0.081922	 0.00246	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 153	 154	 0.005637	 0.029856	 0.00757	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 153	 316	 0.004728	 0.024169	 0.00659	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 153	 330	 0.00805	 0.049471	 0.01809	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 153	 463	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 153	 463	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 154	 155	 0.008116	 0.041056	 0.01143	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 155	 168	 0.00304	 0.017803	 0.00485	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 155	 464	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 155	 464	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 156	 166	 0.006853	 0.018112	 0.00424	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 156	 167	 0.003631	 0.013149	 0.00282	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 156	 465	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 156	 465	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 157	 467	 0.1324	 0.10479	 0.00132	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 158	 159	 0.000986	 0.005774	 0.00157	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 158	 162	 0.00223	 0.012677	 0.00367	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 159	 215	 0.005943	 0.030959	 0.00812	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 160	 161	 0.006007	 0.035183	 0.00958	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 160	 215	 0.005868	 0.023492	 0.00592	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 160	 256	 0.00938	 0.037556	 0.00946	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 161	 466	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 161	 466	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 162	 164	 0.002869	 0.014943	 0.00392	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 162	 467	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 162	 467	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 410	 163	 0.023895	 0.063161	 0.01479	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 164	 165	 0.004531	 0.023604	 0.00619	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 165	 166	 0.00621	 0.016412	 0.00384	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 165	 168	 0.014116	 0.048428	 0.0116	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 167	 168	 0.002	 0.008258	 0.00195	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 168	 468	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 168	 468	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 169	 325	 0.038944	 0.17355	 0.00295	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 464	 169	 0.058275	 0.15104	 0.00286	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 170	 470	 0.035914	 0.13473	 0.00242	 80	 84	 88	 0	 0	 1	-30	 30;
	 171	 174	 0.000487	 0.005152	 0.07705	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 171	 174	 0.000487	 0.005152	 0.07705	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 171	 192	 0.000433	 0.004586	 0.06858	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 171	 192	 0.000433	 0.004586	 0.06858	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 171	 469	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 171	 469	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 172	 175	 0.000148	 0.002005	 0.03055	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 172	 177	 0.000321	 0.004524	 0.07307	 1306	 1371.3	 1436.6	 0	 0	 1	-30	 30;
	 172	 470	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 172	 470	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 173	 178	 0.004968	 0.028543	 0.00809	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 173	 471	 0.000983	 0.006598	 0.00159	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 174	 175	 0.0001	 0.001272	 0.02222	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 174	 176	 0.000167	 0.001855	 0.01749	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 174	 471	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 174	 471	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 175	 176	 0.000103	 0.001191	 0.01044	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 178	 527	 0.006605	 0.033613	 0.01219	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 179	 181	 0.08668	 0.19187	 0.00315	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 180	 185	 0.009317	 0.049346	 0.01251	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 180	 472	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 180	 472	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 180	 484	 0.012552	 0.057589	 0.01476	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 181	 182	 0.008747	 0.020096	 0.00031	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 182	 473	 0.034586	 0.07946	 0.00121	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 183	 184	 0.015369	 0.055922	 0.01712	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 381	 183	 0.063995	 0.21393	 0.0544	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 183	 473	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 183	 473	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 184	 345	 0.013757	 0.085511	 0.02414	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 185	 366	 0.0103	 0.053656	 0.01407	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 185	 474	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 185	 474	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 186	 187	 0.019916	 0.10134	 0.0023	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 186	 191	 0.01287	 0.061779	 0.00185	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 403	 190	 0.023166	 0.1272	 0.03366	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 469	 190	 0.007301	 0.040513	 0.01232	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 190	 475	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 190	 475	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 475	 191	 0.002396	 0.017511	 0.00032	 119	 125	 130.9	 0	 0	 1	-30	 30;
	 192	 196	 0.000368	 0.003713	 0.06111	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 192	 196	 0.000368	 0.003713	 0.06111	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 194	 195	 0.006119	 0.034785	 0.00063	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 195	 197	 0.005236	 0.024277	 0.0005	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 196	 198	 0.000295	 0.002975	 0.04896	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 196	 198	 0.000295	 0.002975	 0.04896	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 196	 201	 0.000334	 0.003932	 0.06868	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 196	 476	 0.000137	 0.010962	 0	 1350	 1350	 1350	 1	 0	 1	-30	 30;
	 477	 197	 0.013073	 0.069657	 0.00122	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 199	 205	 0.025243	 0.1277	 0.00222	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 199	 478	 0.012571	 0.069228	 0.00156	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 200	 201	 0.000351	 0.003713	 0.05553	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 200	 201	 0.000351	 0.003713	 0.05553	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 200	 277	 0.00032	 0.00323	 0.05316	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 200	 277	 0.00032	 0.00323	 0.05316	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 200	 478	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 200	 478	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 201	 202	 0.0001	 0.00179	 0.03484	 1877	 1970.8	 2064.7	 0	 0	 1	-30	 30;
	 202	 272	 0.000327	 0.005724	 0.11651	 1877	 1970.8	 2064.7	 0	 0	 1	-30	 30;
	 202	 479	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 202	 479	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 479	 203	 0.10055	 0.079574	 0.001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 204	 205	 0.008439	 0.032959	 0.00073	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 204	 481	 0.010935	 0.036479	 0.00058	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 206	 359	 0.002419	 0.033821	 0.01147	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 480	 206	 0.001625	 0.022984	 0.00761	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 206	 503	 0.014793	 0.059233	 0.01493	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 481	 207	 0.048702	 0.087538	 0.00157	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 208	 209	 0.003481	 0.021599	 0.00523	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 208	 213	 0.005546	 0.021083	 0.0059	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 208	 363	 0.016247	 0.11694	 0.03101	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 480	 209	 0.006474	 0.035523	 0.00939	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 210	 214	 0.002943	 0.030573	 0.00945	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 211	 212	 0.039929	 0.031299	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 481	 212	 0.074439	 0.17283	 0.00257	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 212	 482	 0.021724	 0.11297	 0.00245	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 213	 215	 0.007329	 0.028807	 0.00754	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 214	 215	 0.002046	 0.0286	 0.0097	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 214	 482	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 214	 482	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 403	 218	 0.003954	 0.027434	 0.00783	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 218	 483	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 218	 483	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 219	 226	 0.054813	 0.079874	 0.00181	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 220	 227	 0.022219	 0.022442	 0.0003	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 411	 221	 0.037472	 0.074193	 0.00109	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 411	 222	 0.017575	 0.017946	 0.00028	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 223	 224	 0.003352	 0.013419	 0.00338	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 403	 224	 0.000773	 0.008071	 0.00222	 293	 307.6	 322.3	 0	 0	 1	-30	 30;
	 225	 227	 0.013417	 0.034489	 0.00053	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 404	 225	 0.005087	 0.026112	 0.00049	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 411	 226	 0.043505	 0.11184	 0.00173	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 382	 228	 0.079388	 0.30551	 0.00522	 80	 84	 88	 0	 0	 1	-30	 30;
	 472	 228	 0.066036	 0.32251	 0.00676	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 229	 484	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 229	 484	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 230	 485	 0.07202	 0.16473	 0.00402	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 231	 232	 0.002417	 0.009678	 0.00244	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 231	 485	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 231	 485	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 232	 233	 0.001448	 0.007671	 0.00194	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 232	 264	 0.014699	 0.05886	 0.01483	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 233	 235	 0.00934	 0.047749	 0.01302	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 233	 486	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 233	 486	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 485	 234	 0.025816	 0.066364	 0.00103	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 486	 234	 0.012198	 0.022341	 0.00039	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 234	 487	 0.060547	 0.17807	 0.00365	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 381	 235	 0.005528	 0.033968	 0.01242	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 235	 487	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 235	 487	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 235	 488	 0.014277	 0.060434	 0.0136	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 236	 261	 0.010029	 0.066128	 0.12821	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 236	 488	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 236	 488	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 237	 489	 0.12554	 0.15029	 0.0025	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 399	 238	 0.006503	 0.022664	 0.00526	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 398	 239	 0.001375	 0.010356	 0.02217	 397	 416.8	 436.7	 0	 0	 1	-30	 30;
	 412	 239	 0.002453	 0.016735	 0.03014	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 239	 517	 0.001315	 0.011277	 0.02476	 435	 456.8	 478.5	 0	 0	 1	-30	 30;
	 399	 240	 0.02117	 0.055957	 0.0131	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 240	 489	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 240	 489	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 392	 242	 0.003947	 0.044215	 0.01406	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 242	 490	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 242	 490	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 243	 491	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 492	 244	 0.01336	 0.019467	 0.00044	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 245	 248	 0.003467	 0.028843	 0.00873	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 245	 290	 0.003703	 0.034478	 0.01068	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 245	 292	 0.009623	 0.037824	 0.0099	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 246	 253	 0.043502	 0.1975	 0.00428	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 402	 246	 0.051549	 0.23907	 0.00497	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 247	 252	 0.002215	 0.023479	 0.00697	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 248	 251	 0.002538	 0.024795	 0.00696	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 249	 494	 0.031108	 0.03142	 0.00042	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 250	 493	 0.026988	 0.029683	 0.0004	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 251	 252	 0.000593	 0.00539	 0.00136	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 251	 493	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 251	 493	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 252	 254	 0.001529	 0.013544	 0.00361	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 396	 252	 0.00638	 0.099331	 0.03083	 399	 418.9	 438.9	 0	 0	 1	-30	 30;
	 252	 494	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 252	 494	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 253	 495	 0.011159	 0.020749	 0.00049	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 254	 495	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 254	 495	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 493	 255	 0.018082	 0.035801	 0.00053	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 256	 257	 0.007773	 0.0329	 0.0074	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 257	 496	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 257	 496	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 497	 258	 0.084557	 0.15489	 0.00267	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 259	 262	 0.008403	 0.012245	 0.00028	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 496	 259	 0.036665	 0.061765	 0.00088	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 410	 260	 0.025143	 0.064645	 0.01601	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 387	 261	 0.002154	 0.029332	 0.05971	 579	 608	 636.9	 0	 0	 1	-30	 30;
	 409	 261	 0.001661	 0.016548	 0.05523	 731	 767.5	 804.1	 0	 0	 1	-30	 30;
	 262	 498	 0.032398	 0.091939	 0.00144	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 263	 264	 0.009878	 0.035937	 0.011	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 263	 498	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 263	 498	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 265	 499	 0.073842	 0.13526	 0.00234	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 384	 266	 0.056061	 0.10736	 0.00169	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 267	 291	 0.012561	 0.067528	 0.01662	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 267	 499	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 267	 499	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 267	 500	 0.003348	 0.017743	 0.00592	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 268	 285	 0.005988	 0.040423	 0.07448	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 407	 268	 0.003396	 0.025583	 0.05479	 397	 416.8	 436.7	 0	 0	 1	-30	 30;
	 268	 500	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 501	 268	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 397	 269	 0.16249	 0.11956	 0.00175	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 501	 270	 0.20237	 0.13596	 0.0024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 271	 272	 0.000216	 0.003687	 0.07899	 1877	 1970.8	 2064.7	 0	 0	 1	-30	 30;
	 271	 374	 0.000337	 0.005679	 0.12519	 1877	 1970.8	 2064.7	 0	 0	 1	-30	 30;
	 422	 273	 0.29214	 0.38038	 0.00532	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 273	 502	 0.2057	 0.21921	 0.00313	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 274	 339	 0.029006	 0.12283	 0.02766	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 274	 502	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 274	 502	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 275	 337	 0.063163	 0.19014	 0.00372	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 502	 275	 0.072803	 0.20883	 0.00321	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 502	 276	 0.06263	 0.2067	 0.00335	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 277	 503	 0.000264	 0.018498	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 277	 503	 0.000264	 0.018498	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 383	 278	 0.005426	 0.019649	 0.00422	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 414	 278	 0.005654	 0.019394	 0.00465	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 457	 280	 0.019519	 0.04964	 0.00078	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 281	 506	 0.085233	 0.16705	 0.0025	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 282	 504	 0.001911	 0.021138	 0.00634	 317	 332.9	 348.7	 0	 0	 1	-30	 30;
	 282	 505	 0.001903	 0.014584	 0.00391	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 283	 506	 0.073191	 0.068637	 0.00106	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 284	 504	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 284	 504	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 285	 286	 0.000292	 0.003185	 0.00618	 491	 515.5	 540.1	 0	 0	 1	-30	 30;
	 285	 505	 0.000161	 0.01211	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 506	 285	 0.000405	 0.030361	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 286	 288	 0.00069	 0.010631	 0.02342	 647	 679.3	 711.7	 0	 0	 1	-30	 30;
	 455	 286	 0.002141	 0.02363	 0.04984	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 506	 287	 0.018741	 0.04351	 0.00065	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 288	 507	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 288	 507	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 402	 289	 0.14261	 0.14405	 0.00191	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 396	 290	 0.003441	 0.028938	 0.00857	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 401	 290	 0.022803	 0.086707	 0.02428	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 291	 293	 0.006336	 0.028233	 0.00767	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 396	 292	 0.015111	 0.068048	 0.01811	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 292	 508	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 292	 508	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 293	 294	 0.002698	 0.010802	 0.00272	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 396	 294	 0.013721	 0.11547	 0.03424	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 508	 295	 0.038141	 0.18311	 0.00547	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 296	 297	 0.036425	 0.023582	 0.00045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 296	 300	 0.008624	 0.017075	 0.00025	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 296	 303	 0.01546	 0.039742	 0.00062	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 296	 317	 0.017475	 0.032008	 0.00055	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 296	 510	 0.011139	 0.049078	 0.00085	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 298	 301	 0.02452	 0.01922	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 299	 315	 0.004264	 0.021067	 0.00615	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 299	 320	 0.004856	 0.0244	 0.00635	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 299	 509	 0.001551	 0.006095	 0.00159	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 301	 510	 0.012447	 0.024644	 0.00036	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 409	 302	 0.008083	 0.063011	 0.22663	 635	 666.8	 698.5	 0	 0	 1	-30	 30;
	 455	 302	 0.002103	 0.031462	 0.07364	 647	 679.3	 711.7	 0	 0	 1	-30	 30;
	 302	 509	 0.000153	 0.011473	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 510	 302	 0.000371	 0.027831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 304	 306	 0.014745	 0.022584	 0.00039	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 304	 328	 0.016283	 0.0422	 0.0008	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 510	 304	 0.006754	 0.03296	 0.00057	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 510	 305	 0.014146	 0.020976	 0.00032	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 307	 308	 0.005271	 0.012481	 0.00023	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 307	 309	 0.006088	 0.01452	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 308	 327	 0.017995	 0.019792	 0.00026	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 308	 328	 0.004239	 0.01414	 0.00022	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 309	 310	 0.024064	 0.019044	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 510	 309	 0.007922	 0.035301	 0.0006	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 311	 312	 0.008258	 0.033606	 0.00819	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 311	 363	 0.009968	 0.031159	 0.00903	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 311	 511	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 311	 511	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 312	 315	 0.004971	 0.017054	 0.00409	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 312	 363	 0.010537	 0.062781	 0.01652	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 509	 312	 0.00785	 0.043079	 0.01139	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 312	 512	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 312	 512	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 512	 313	 0.026849	 0.10445	 0.00174	 80	 84	 88	 0	 0	 1	-30	 30;
	 313	 529	 0.028424	 0.14217	 0.00253	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 314	 318	 0.005034	 0.02793	 0.00849	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 390	 314	 0.019892	 0.16	 0.04505	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 316	 330	 0.008024	 0.036128	 0.00961	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 509	 316	 0.009642	 0.033076	 0.00792	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 317	 336	 0.048088	 0.037693	 0.00048	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 509	 318	 0.006575	 0.023241	 0.00524	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 319	 320	 0.004317	 0.031057	 0.00823	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 319	 334	 0.009586	 0.034711	 0.00745	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 319	 380	 0.037955	 0.13753	 0.02954	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 456	 319	 0.003474	 0.041256	 0.01437	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 509	 320	 0.004242	 0.018461	 0.00526	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 321	 327	 0.008002	 0.020569	 0.00032	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 510	 321	 0.02393	 0.056666	 0.00104	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 322	 328	 0.011656	 0.021032	 0.0003	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 323	 324	 0.007949	 0.042849	 0.00086	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 323	 326	 0.097693	 0.1284	 0.00176	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 323	 329	 0.022913	 0.044906	 0.00067	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 510	 323	 0.018662	 0.10608	 0.00192	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 324	 325	 0.022809	 0.075271	 0.00122	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 463	 325	 0.033634	 0.086462	 0.00134	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 427	 326	 0.023049	 0.10271	 0.00174	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 328	 329	 0.004409	 0.021515	 0.00037	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 330	 332	 0.003568	 0.013563	 0.0038	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 507	 330	 0.011276	 0.078251	 0.02234	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 509	 330	 0.006635	 0.024138	 0.00739	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 330	 513	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 330	 513	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 513	 331	 0.029859	 0.059119	 0.00087	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 332	 334	 0.004796	 0.024982	 0.00655	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 332	 335	 0.005056	 0.0136	 0.00381	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 333	 334	 0.006675	 0.022492	 0.00559	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 333	 335	 0.005333	 0.032773	 0.01198	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 507	 333	 0.005479	 0.03148	 0.00892	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 337	 514	 0.040165	 0.12335	 0.00231	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 391	 338	 0.1235	 0.097738	 0.00123	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 339	 341	 0.003731	 0.014663	 0.00384	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 390	 339	 0.010525	 0.041369	 0.01082	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 339	 514	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 339	 514	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 340	 341	 0.001959	 0.019197	 0.00601	 293	 307.6	 322.3	 0	 0	 1	-30	 30;
	 392	 340	 0.001951	 0.02292	 0.00608	 317	 332.9	 348.7	 0	 0	 1	-30	 30;
	 390	 341	 0.007663	 0.030119	 0.00788	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 341	 515	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 341	 515	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 515	 342	 0.012531	 0.032213	 0.0005	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 343	 344	 0.030954	 0.02004	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 515	 344	 0.014671	 0.023417	 0.00054	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 345	 516	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 345	 516	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 346	 348	 0.016995	 0.086479	 0.00196	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 473	 346	 0.079886	 0.28546	 0.00567	 80	 84	 88	 0	 0	 1	-30	 30;
	 516	 346	 0.067582	 0.15527	 0.00236	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 347	 348	 0.012205	 0.059558	 0.00103	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 347	 521	 0.037554	 0.14667	 0.00325	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 349	 517	 0.000157	 0.011764	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 518	 349	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 350	 351	 0.007624	 0.036087	 0.00868	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 351	 352	 0.002829	 0.01112	 0.00291	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 351	 353	 0.007189	 0.032979	 0.00845	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 351	 355	 0.012755	 0.046187	 0.00991	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 352	 355	 0.014304	 0.037804	 0.00885	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 423	 352	 0.013291	 0.075279	 0.01867	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 353	 354	 0.008807	 0.035839	 0.00873	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 353	 377	 0.006561	 0.046407	 0.01274	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 353	 378	 0.010797	 0.043228	 0.01089	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 518	 355	 0.003668	 0.041934	 0.01279	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 356	 358	 0.002199	 0.035755	 0.01014	 399	 418.9	 438.9	 0	 0	 1	-30	 30;
	 356	 363	 0.01161	 0.042041	 0.00902	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 356	 379	 0.008656	 0.058005	 0.01777	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 356	 380	 0.00458	 0.052362	 0.01597	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 356	 519	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 356	 519	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 357	 375	 0.023612	 0.1398	 0.00272	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 519	 357	 0.004016	 0.019575	 0.00037	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 358	 359	 0.005852	 0.041395	 0.01136	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 358	 360	 0.002903	 0.021	 0.0113	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 359	 360	 0.00091	 0.010287	 0.00396	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 361	 362	 0.046931	 0.071894	 0.00101	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 519	 361	 0.055844	 0.12668	 0.00253	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 361	 520	 0.13639	 0.14857	 0.00202	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 363	 520	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 363	 520	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 520	 364	 0.07428	 0.1404	 0.00227	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 465	 365	 0.14958	 0.29623	 0.00435	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 366	 521	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 366	 521	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 367	 368	 0.019529	 0.10406	 0.00183	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 521	 367	 0.018521	 0.10529	 0.0019	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 368	 369	 0.017646	 0.028167	 0.00065	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 522	 368	 0.006148	 0.023652	 0.0004	 80	 84	 88	 0	 0	 1	-30	 30;
	 522	 370	 0.013882	 0.026586	 0.00042	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 371	 525	 0.095223	 0.095249	 0.00129	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 372	 374	 0.000363	 0.006953	 0.1173	 1624	 1705.2	 1786.4	 0	 0	 1	-30	 30;
	 372	 523	 0.000109	 0.008695	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 373	 378	 0.013299	 0.045624	 0.01093	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 373	 379	 0.003579	 0.034366	 0.01	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 524	 373	 0.004022	 0.046808	 0.01376	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 373	 526	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 373	 526	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 373	 527	 0.008316	 0.04251	 0.01159	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 374	 527	 0.000208	 0.015578	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 528	 375	 0.024482	 0.15052	 0.00271	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 526	 376	 0.098541	 0.077986	 0.00098	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 377	 378	 0.006326	 0.024611	 0.00657	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 377	 379	 0.00632	 0.044706	 0.01227	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 377	 529	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 377	 529	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 379	 380	 0.000655	 0.00706	 0.00202	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 380	 530	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 380	 530	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 381	 382	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 381	 382	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 381	 484	 0.018062	 0.10081	 0.02576	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 382	 485	 0.097222	 0.3119	 0.00772	 80	 84	 88	 0	 0	 1	-30	 30;
	 383	 384	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 383	 384	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 383	 505	 0.003611	 0.050488	 0.01712	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 385	 386	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 385	 386	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 386	 449	 0.034945	 0.19246	 0.00434	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 387	 388	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 387	 388	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 388	 389	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 388	 389	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 388	 434	 0.006487	 0.015634	 0.00441	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 390	 391	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 390	 391	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 393	 468	 0.21758	 0.23243	 0.00492	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 394	 395	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 394	 395	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 394	 437	 0.000763	 0.008567	 0.01568	 491	 515.5	 540.1	 0	 0	 1	-30	 30;
	 395	 441	 0.008297	 0.04301	 0.0105	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 396	 397	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 396	 397	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 396	 504	 0.001606	 0.023986	 0.0071	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 398	 399	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 398	 399	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 400	 401	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 400	 401	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 401	 402	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 401	 402	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 401	 505	 0.011119	 0.078665	 0.02159	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 403	 404	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 403	 404	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 403	 476	 0.014936	 0.13857	 0.06956	 437	 458.9	 480.7	 0	 0	 1	-30	 30;
	 405	 406	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 405	 406	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 407	 408	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 407	 408	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 409	 410	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 409	 410	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 410	 434	 0.005175	 0.020338	 0.00532	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 412	 491	 0.00138	 0.009204	 0.01735	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 413	 414	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 413	 414	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 413	 462	 0.001603	 0.014024	 0.02557	 417	 437.8	 458.7	 0	 0	 1	-30	 30;
	 419	 420	 0.003685	 0.032152	 0.00883	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 429	 431	 0.10215	 0.080839	 0.00102	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 430	 431	 0.077897	 0.11933	 0.00168	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 433	 527	 0.006868	 0.070655	 0.02004	 293	 307.6	 322.3	 0	 0	 1	-30	 30;
	 434	 435	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 444	 445	 0.016359	 0.054571	 0.00086	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 447	 448	 0.032169	 0.063693	 0.00093	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 449	 453	 0.1434	 0.14485	 0.00192	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 450	 451	 0.001055	 0.007586	 0.00201	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 451	 452	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 455	 456	 8.3e-05	 0.006605	 0	 1650	 1650	 1650	 1	 0	 1	-30	 30;
	 455	 523	 0.010047	 0.068625	 0.12382	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 456	 457	 0.000125	 0.009999	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 466	 467	 0.093555	 0.094496	 0.00125	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 469	 471	 0.001586	 0.027117	 0.0147	 650	 682.5	 715	 0	 0	 1	-30	 30;
	 473	 474	 0.041241	 0.25068	 0.00463	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 476	 477	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 476	 503	 0.007067	 0.071444	 0.02101	 293	 307.6	 322.3	 0	 0	 1	-30	 30;
	 480	 481	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 491	 492	 0.000417	 0.033397	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 496	 497	 0.023376	 0.103	 0.00179	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 500	 501	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 504	 505	 0.005137	 0.036332	 0.00997	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 505	 506	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 505	 507	 0.005373	 0.037277	 0.01064	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 509	 510	 0.000238	 0.016665	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 511	 530	 0.023815	 0.141	 0.00274	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 517	 518	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 523	 524	 0.000161	 0.01211	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 524	 525	 0.000238	 0.017856	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 525	 529	 0.069312	 0.30376	 0.00653	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 527	 528	 0.000238	 0.017856	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 529	 530	 0.031377	 0.19293	 0.00348	 110	 115.5	 121	 0	 0	 1	-30	 30;
];

mpc_regionR5.gencost = [
%	2           startup     shutdown    n           c(n-1)...c0 
	 2	 0	 0	 3	 0	 31.175899	 0;
	 2	 0	 0	 3	 0	 28.025584	 0;
	 2	 0	 0	 3	 0	 15.448532	 0;
	 2	 0	 0	 3	 0	 13.733906	 0;
	 2	 0	 0	 3	 0	 27.584764	 0;
	 2	 0	 0	 3	 0	 34.110899	 0;
	 2	 0	 0	 3	 0	 23.985626	 0;
	 2	 0	 0	 3	 0	 25.026491	 0;
	 2	 0	 0	 3	 0	 18.543166	 0;
	 2	 0	 0	 3	 0	 32.537324	 0;
	 2	 0	 0	 3	 0	 43.051292	 0;
	 2	 0	 0	 3	 0	 21.914252	 0;
	 2	 0	 0	 3	 0	 54.927706	 0;
	 2	 0	 0	 3	 0	 35.861427	 0;
	 2	 0	 0	 3	 0	 30.985618	 0;
	 2	 0	 0	 3	 0	 39.95207	 0;
	 2	 0	 0	 3	 0	 27.666797	 0;
	 2	 0	 0	 3	 0	 116.600624	 0;
	 2	 0	 0	 3	 0	 17.680884	 0;
	 2	 0	 0	 3	 0	 25.074715	 0;
	 2	 0	 0	 3	 0	 30.168344	 0;
	 2	 0	 0	 3	 0	 26.789521	 0;
	 2	 0	 0	 3	 0	 48.496203	 0;
	 2	 0	 0	 3	 0	 25.033227	 0;
	 2	 0	 0	 3	 0	 15.836904	 0;
	 2	 0	 0	 3	 0	 43.497964	 0;
	 2	 0	 0	 3	 0	 35.109866	 0;
	 2	 0	 0	 3	 0	 44.749499	 0;
	 2	 0	 0	 3	 0	 49.287267	 0;
	 2	 0	 0	 3	 0	 38.084873	 0;
	 2	 0	 0	 3	 0	 46.108742	 0;
	 2	 0	 0	 3	 0	 30.643555	 0;
	 2	 0	 0	 3	 0	 25.545334	 0;
	 2	 0	 0	 3	 0	 23.708609	 0;
	 2	 0	 0	 3	 0	 17.362573	 0;
	 2	 0	 0	 3	 0	 26.642989	 0;
	 2	 0	 0	 3	 0	 53.598331	 0;
	 2	 0	 0	 3	 0	 29.357262	 0;
	 2	 0	 0	 3	 0	 56.936863	 0;
	 2	 0	 0	 3	 0	 35.556609	 0;
	 2	 0	 0	 3	 0	 24.070714	 0;
	 2	 0	 0	 3	 0	 51.865893	 0;
	 2	 0	 0	 3	 0	 33.388217	 0;
	 2	 0	 0	 3	 0	 27.961818	 0;
	 2	 0	 0	 3	 0	 18.317405	 0;
	 2	 0	 0	 3	 0	 53.803018	 0;
	 2	 0	 0	 3	 0	 28.819342	 0;
	 2	 0	 0	 3	 0	 35.065854	 0;
	 2	 0	 0	 3	 0	 113.62614	 0;
	 2	 0	 0	 3	 0	 34.577937	 0;
	 2	 0	 0	 3	 0	 32.345669	 0;
	 2	 0	 0	 3	 0	 46.497843	 0;
	 2	 0	 0	 3	 0	 36.577936	 0;
	 2	 0	 0	 3	 0	 31.363592	 0;
	 2	 0	 0	 3	 0	 29.522181	 0;
	 2	 0	 0	 3	 0	 126.634393	 0;
	 2	 0	 0	 3	 0	 30.201938	 0;
	 2	 0	 0	 3	 0	 12.581968	 0;
];


% -------------------- mpc_regionR6 --------------------

mpc_regionR6.version = '2';
mpc_regionR6.baseMVA = 100.0000;
mpc_regionR6.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 1	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 2	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 3	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 4	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 5	 2	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 6	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 7	 2	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 8	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 9	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 10	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 11	 2	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 12	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 13	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 14	 2	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 15	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 16	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 17	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 18	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 19	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 20	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 21	 1	 24.34	 8.59	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 22	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 23	 1	 5.75	 2.91	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 24	 1	 7.62	 3.88	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 25	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 26	 1	 24.22	 7.95	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 27	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 28	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 29	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 30	 1	 18.54	 8.03	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 31	 1	 9.28	 4.06	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 32	 1	 7.81	 3.41	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 33	 1	 7.38	 2.96	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 34	 1	 8.6	 4.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 35	 1	 8.84	 4.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 36	 1	 14.48	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 37	 1	 7.6	 1.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 38	 1	 10.26	 1.96	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 39	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 40	 1	 105.58	 19.94	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 41	 1	 6.06	 1.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 42	 1	 5.95	 1.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 43	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 44	 1	 3.67	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 45	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 46	 1	 10.34	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 47	 1	 5.05	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 48	 1	 11.25	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 49	 1	 8.35	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 50	 1	 6.04	 1.14	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 51	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 52	 1	 12.95	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 53	 1	 5.07	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 54	 1	 2.83	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 55	 1	 9.76	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 56	 1	 4.61	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 57	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 58	 1	 10.31	 1.93	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 59	 1	 2.99	 0.56	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 60	 1	 14.28	 2.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 61	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 62	 1	 7.78	 1.49	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 63	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 64	 1	 10.54	 2.02	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 65	 1	 10.72	 2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 66	 1	 6.7	 1.28	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 67	 1	 6.59	 1.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 68	 1	 5.25	 1.01	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 69	 1	 4.79	 0.91	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 70	 1	 11.65	 2.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 71	 1	 7.4	 1.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 72	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 73	 1	 5.25	 1.01	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 74	 1	 7.02	 3.25	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 75	 1	 9.65	 3.78	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 76	 1	 3.3	 1.44	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 77	 1	 4.5	 1.99	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 78	 1	 17.07	 6.37	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 79	 1	 5.13	 0.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 80	 1	 4.25	 0.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 81	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 82	 1	 12.85	 6.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 83	 1	 7.35	 3.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 84	 1	 4.67	 1.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 85	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 86	 1	 12.82	 2.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 87	 1	 9.7	 3.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 88	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 89	 1	 3.21	 1.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 90	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 91	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 92	 1	 5.76	 1.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 93	 1	 9.51	 4.27	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 94	 1	 8.19	 1.57	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 95	 1	 8.88	 3.51	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 96	 1	 4.43	 1.74	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 97	 1	 9.86	 1.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 98	 1	 0.37	 0.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 99	 1	 0.59	 0.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 100	 1	 0.81	 0.16	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 101	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 102	 1	 9.23	 3.4	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 103	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 104	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 105	 1	 2.6	 1.41	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 106	 1	 11.56	 4.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 107	 1	 50.7	 16.45	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 108	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 109	 1	 9.1	 4.57	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 110	 1	 8.24	 4.13	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 111	 1	 8.29	 3.55	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 112	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 113	 1	 5.67	 2.68	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 114	 1	 12.54	 6.49	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 115	 1	 24.14	 8.55	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 116	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 117	 1	 10.28	 5.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 118	 1	 5.88	 2.87	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 119	 1	 4.8	 2.24	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 120	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 121	 1	 4.93	 2.54	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 122	 1	 6.68	 2.9	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 123	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 124	 1	 4.43	 2.39	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 125	 1	 4.1	 1.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 126	 1	 8.29	 3.98	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 127	 1	 3.93	 1.95	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 128	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 129	 1	 7.9	 3.57	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 130	 1	 2.83	 1.16	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 131	 1	 11.68	 5.03	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 132	 1	 6.22	 2.83	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 133	 1	 12.86	 6.42	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 134	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 135	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 136	 1	 7.03	 3.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 137	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 138	 1	 6.27	 2.95	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 139	 1	 4.58	 2.26	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 140	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 141	 1	 6.23	 2.71	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 142	 1	 2.52	 1.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 143	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 144	 1	 0.81	 0.37	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 145	 1	 3.71	 1.51	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 146	 1	 9.62	 4.44	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 147	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 148	 1	 8.75	 3.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 149	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 150	 1	 9.87	 4.26	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 151	 1	 5.06	 1.9	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 152	 1	 25.88	 7.9	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 153	 1	 7.15	 3.06	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 154	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 155	 1	 7.12	 3.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 156	 1	 27.28	 11.72	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 157	 1	 12.72	 5.73	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 158	 1	 9.56	 1.78	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 159	 1	 5	 0.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 160	 1	 11.68	 2.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 161	 1	 5.81	 1.08	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 162	 1	 5.93	 1.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 163	 1	 13.66	 2.61	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 164	 1	 13.98	 5.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 165	 1	 6.23	 1.15	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 166	 1	 13.4	 5.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 167	 1	 10.69	 4.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 168	 1	 11.43	 2.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 169	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 170	 1	 3.58	 0.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 171	 1	 5.33	 0.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 172	 1	 7.21	 1.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 173	 1	 5.71	 1.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 174	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 175	 1	 22.65	 7.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 176	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 177	 1	 10.54	 2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 178	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 179	 1	 11.15	 3.67	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 180	 1	 6.1	 2.35	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 181	 1	 6.27	 1.2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 182	 1	 5.13	 0.98	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 183	 1	 3.53	 1.76	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 184	 1	 3.59	 0.69	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 185	 1	 5.6	 1.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 186	 1	 6.35	 1.22	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 187	 1	 5.79	 1.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 188	 1	 4.95	 0.95	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 189	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 190	 1	 7.22	 1.39	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 191	 1	 3.17	 0.6	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 192	 1	 10.32	 1.98	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 193	 1	 0.85	 0.36	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 194	 1	 3.51	 0.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 195	 1	 5.65	 1.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 196	 1	 6.51	 1.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 197	 1	 5.93	 1.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 198	 1	 4.92	 0.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 199	 1	 6.39	 1.22	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 200	 1	 3.97	 1.88	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 201	 1	 9.02	 3.75	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 202	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 203	 1	 6	 2.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 204	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 205	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 206	 1	 2.78	 1.32	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 207	 1	 5.52	 2.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 208	 1	 8.94	 1.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 209	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 210	 1	 11.91	 5.61	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 211	 1	 3.5	 1.47	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 212	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 213	 1	 3.68	 1.84	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 214	 1	 5.93	 2.64	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 215	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 216	 1	 9.45	 4.39	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 217	 1	 14.79	 4.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 218	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 219	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 220	 1	 23.49	 8.3	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 221	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 222	 1	 9.45	 3.97	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 223	 1	 3.98	 1.57	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 224	 1	 6.57	 1.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 225	 1	 11.73	 2.22	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 226	 1	 8.88	 1.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 227	 1	 7.98	 1.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 228	 1	 3.95	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 229	 1	 9	 1.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 230	 1	 6.7	 1.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 231	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 232	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 233	 1	 9.54	 4.46	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 234	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 235	 1	 13.37	 5.75	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 236	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 237	 1	 6.19	 2.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 238	 1	 12.33	 5.77	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 239	 1	 7.1	 3.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 240	 1	 4.87	 2.32	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 241	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 242	 1	 4.63	 2.02	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 243	 1	 9.41	 3.44	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 244	 1	 6.91	 3.28	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 245	 1	 7.34	 3.95	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 246	 1	 8.14	 3.32	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 247	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 248	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 249	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 250	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 251	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 252	 1	 4.62	 2.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 253	 1	 5.32	 2.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 254	 1	 10.85	 5.48	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 255	 1	 4.57	 2.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 256	 1	 8.61	 1.63	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 257	 1	 16.21	 3.08	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 258	 1	 6.25	 1.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 259	 1	 10.5	 1.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 260	 1	 10.27	 1.95	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 261	 1	 12	 2.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 262	 1	 3.56	 1.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 263	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 264	 1	 3.51	 0.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 265	 1	 9.57	 4.64	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 266	 1	 3.99	 0.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 267	 1	 3.11	 1.27	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 268	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 269	 1	 6.91	 1.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 270	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 271	 1	 17.89	 6.03	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 272	 1	 46.69	 20.8	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 273	 1	 7.68	 1.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 274	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 275	 1	 7.21	 1.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 276	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 277	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 278	 1	 6.77	 2.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 279	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 280	 1	 4.1	 1.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 281	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 282	 1	 5.95	 2.39	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 283	 1	 8.16	 3.16	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 284	 1	 5.58	 2.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 285	 1	 4.77	 2.15	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 286	 1	 5.79	 1.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 287	 1	 3.3	 0.63	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 288	 1	 11.42	 2.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 289	 1	 6.41	 2.82	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 290	 1	 4.6	 1.82	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 291	 1	 3.71	 1.48	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 292	 1	 4.74	 2.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 293	 1	 8.36	 3.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 294	 1	 26.22	 11.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 295	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 296	 1	 10.57	 4.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 297	 1	 9.66	 4.6	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 298	 1	 18.43	 7.27	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 299	 1	 20.27	 6.85	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 300	 1	 8.76	 1.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 301	 1	 9.34	 1.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 302	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 303	 1	 11.55	 5.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 304	 1	 5.62	 2.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 305	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 306	 1	 1	 0.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 307	 1	 5.12	 2.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 308	 1	 4.84	 2.21	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 309	 1	 3.73	 1.65	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 310	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 311	 1	 3.76	 0.71	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 312	 1	 6.64	 2.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 313	 1	 5.33	 1.01	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 314	 1	 6.63	 2.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 315	 1	 3.52	 0.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 316	 1	 12.33	 5.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 317	 1	 12.62	 4.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 318	 1	 12.24	 2.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 319	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 320	 1	 8.37	 3.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 321	 1	 3.23	 1.62	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 322	 1	 2.58	 1.16	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 323	 1	 8	 4.24	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 324	 1	 4.73	 2.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 325	 1	 114.67	 53.64	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 326	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 327	 1	 5.85	 2.73	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 328	 1	 6.3	 2.99	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 329	 1	 7.23	 2.94	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 330	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 331	 1	 5.64	 2.59	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 332	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 333	 1	 3.64	 1.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 334	 1	 4.26	 1.77	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 335	 1	 4.84	 2.03	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 336	 1	 2.04	 1.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 337	 1	 5.48	 2.15	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 338	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 339	 1	 6.62	 2.95	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 340	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 341	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 342	 1	 9.79	 4.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 343	 1	 10.91	 4.52	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 344	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 345	 1	 4.48	 2.09	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 346	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 347	 1	 2.75	 1.21	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 348	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 349	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 350	 1	 4.77	 1.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 351	 1	 21.2	 10	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 352	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 353	 1	 4.25	 2.15	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 354	 1	 5.93	 2.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 355	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 356	 1	 4.19	 1.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 357	 1	 3.19	 1.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 358	 1	 4.56	 2.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 359	 1	 3.39	 1.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 360	 1	 2.56	 1.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 361	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 362	 1	 13.85	 4.97	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 363	 1	 19.21	 7.64	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 364	 1	 6.25	 2.84	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 365	 1	 9.2	 3.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 366	 1	 6.07	 2.94	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 367	 1	 6.39	 2.78	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 368	 1	 6.1	 2.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 369	 1	 2.89	 1.32	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 370	 1	 5.98	 2.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 371	 1	 5.18	 2.53	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 372	 1	 11.81	 4.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 373	 1	 6.81	 2.95	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 374	 1	 4.75	 2.08	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 375	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 376	 1	 6.01	 2.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 377	 1	 9.34	 3.98	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 378	 1	 4.93	 2.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 379	 1	 8.75	 3.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 380	 1	 9.11	 4.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 381	 1	 7.12	 2.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 382	 1	 8.76	 4.15	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 383	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 384	 1	 13.61	 5.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 385	 1	 7.74	 3.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 386	 1	 6.37	 1.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 387	 1	 9.35	 1.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 388	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 389	 1	 5.89	 2.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 390	 1	 7.91	 3.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 391	 1	 8.56	 3.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 392	 1	 9.58	 4.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 393	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 394	 1	 3.69	 1.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 395	 1	 5.49	 2.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 396	 1	 9.04	 4.02	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 397	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 398	 1	 6.88	 2.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 399	 1	 5.59	 2.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 400	 1	 2.31	 0.95	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 401	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 402	 1	 8.77	 3.88	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 403	 1	 7.1	 1.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 404	 1	 19.38	 3.63	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 405	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 406	 1	 10.68	 1.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 407	 1	 6.82	 2.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 408	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 409	 1	 5.46	 1.01	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 410	 1	 6.27	 2.2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 411	 1	 12.11	 2.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 412	 1	 10.89	 4.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 413	 1	 6.34	 2.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 414	 1	 4.96	 1.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 415	 1	 7.02	 3.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 416	 1	 5.48	 1.02	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 417	 1	 7.63	 1.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 418	 1	 8.21	 1.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 419	 1	 2.69	 1.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 420	 1	 5.91	 2.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 421	 1	 6.79	 1.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 422	 1	 8.25	 1.57	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 423	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 424	 1	 6.02	 2.92	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 425	 1	 11.24	 5.75	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 426	 1	 8.3	 3.75	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 427	 1	 7.03	 2.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 428	 1	 5.04	 2.4	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 429	 1	 11.04	 4.84	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 430	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 431	 1	 13.56	 4.53	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 432	 1	 9.33	 3.57	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 433	 1	 5.49	 2.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 434	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 435	 1	 9.17	 4.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 436	 1	 9.06	 4.37	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 437	 1	 10.35	 4.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 438	 1	 2.07	 1.01	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 439	 1	 3.93	 1.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 440	 1	 5.93	 2.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 441	 1	 6.57	 2.73	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 442	 1	 3.99	 1.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 443	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 444	 1	 43.04	 18.4	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 445	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 446	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 447	 1	 13.16	 4.95	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 448	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 449	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 450	 1	 3.28	 1.32	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 451	 1	 4.79	 1.88	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 452	 1	 5.33	 2.24	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 453	 1	 3.04	 1.15	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 454	 1	 10.5	 4.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 455	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 456	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 457	 1	 7.08	 3.39	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 458	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 459	 1	 4.29	 2.08	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 460	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 461	 1	 21.88	 9.49	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 462	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 463	 1	 17.85	 5.63	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 464	 1	 24.36	 10.73	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 465	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 466	 1	 5.02	 2.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 467	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 468	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 469	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 470	 1	 33.32	 9.09	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 471	 1	 9.41	 3.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 472	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 473	 1	 9.48	 3.49	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 474	 1	 3.97	 1.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 475	 1	 6.59	 2.69	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 476	 1	 5.81	 2.41	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 477	 1	 7.18	 2.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 478	 1	 7.58	 3.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 479	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 480	 1	 5.62	 2.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 481	 1	 3.14	 1.49	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 482	 1	 10.34	 4.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 483	 1	 3.82	 1.51	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 484	 1	 5.58	 2.53	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 485	 1	 7.27	 3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 486	 1	 6.06	 2.55	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 487	 1	 3.83	 1.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 488	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 489	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 490	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 491	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 492	 1	 5.78	 2.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 493	 1	 5.77	 2.39	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 494	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 495	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 496	 1	 4.67	 2.3	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 497	 1	 9.01	 3.59	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 498	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 499	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 500	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 501	 1	 15.03	 6.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 502	 1	 4.93	 1.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 503	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 504	 1	 1.27	 0.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 505	 1	 4.96	 2.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 506	 1	 6.7	 2.81	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 507	 1	 24.7	 7.39	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 508	 1	 9.49	 4.17	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 509	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 510	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 511	 1	 10.96	 4.93	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 512	 1	 3.92	 1.84	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 513	 1	 6.12	 2.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 514	 1	 6.59	 3.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 515	 1	 8.91	 4	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 516	 1	 2.32	 1.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 517	 1	 12.51	 5.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 518	 1	 14.97	 4.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 519	 1	 8.06	 3.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 520	 1	 4.61	 1.78	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 521	 1	 4.5	 2.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 522	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 523	 1	 6.91	 3.14	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 524	 1	 5.32	 2.59	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 525	 1	 5.46	 2.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 526	 1	 18.2	 7.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 527	 1	 7.86	 3.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 528	 1	 6.43	 2.71	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 529	 1	 4.04	 1.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 530	 1	 3.53	 1.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 531	 1	 10.31	 4.51	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 532	 1	 12.17	 4.62	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 533	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 534	 1	 4.95	 2.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 535	 1	 4.09	 1.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 536	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 537	 1	 13.38	 4.93	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 538	 1	 9.36	 4.21	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 539	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 540	 1	 11.45	 5.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 541	 1	 18.92	 8.01	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 542	 1	 12	 5.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 543	 1	 8.5	 3.83	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 544	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 545	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 546	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 547	 1	 29.19	 10.98	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 548	 1	 12.31	 5.22	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 549	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 550	 1	 4.77	 2.16	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 551	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 552	 1	 24.78	 9.08	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 553	 1	 21.42	 8.22	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 554	 1	 11.25	 5.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 555	 1	 8.24	 3.77	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 556	 1	 5.96	 2.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 557	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 558	 1	 5.79	 2.83	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 559	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 560	 1	 5.98	 1.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 561	 1	 6.57	 1.24	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 562	 1	 7.86	 3.49	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 563	 1	 9.64	 1.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 564	 1	 10.03	 4.38	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 565	 1	 9.13	 4.49	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 566	 1	 3.89	 1.71	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 567	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 568	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 569	 1	 3.8	 1.55	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 570	 1	 7.92	 3.08	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 571	 1	 9.92	 3.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 572	 1	 7.95	 1.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 573	 1	 5.91	 1.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 574	 1	 6.69	 3.16	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 575	 1	 9	 1.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 576	 1	 12.82	 2.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 577	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 578	 1	 8.04	 1.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 579	 1	 9.13	 3.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 580	 1	 9	 1.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 581	 1	 12.53	 5.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 582	 1	 6.68	 1.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 583	 1	 11.97	 2.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 584	 1	 2.49	 0.48	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 585	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 586	 1	 3.8	 0.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 587	 1	 6.98	 1.32	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 588	 1	 5.54	 1.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 589	 1	 10.75	 2.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 590	 1	 8.85	 1.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 591	 1	 9.34	 1.77	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 592	 1	 3.37	 1.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 593	 1	 5.46	 1.98	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 594	 1	 16.61	 6.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 595	 1	 12.33	 4.55	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 596	 1	 9.91	 4.62	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 597	 1	 6.75	 3.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 598	 1	 8.91	 3.52	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 599	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 600	 1	 11.15	 5.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 601	 1	 15.25	 5.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 602	 1	 6.95	 3.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 603	 1	 11.56	 5.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 604	 1	 4.85	 1.83	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 605	 1	 8	 3.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 606	 1	 8.67	 3.32	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 607	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 608	 1	 12.28	 4.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 609	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 610	 1	 10.1	 1.91	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 611	 1	 8.1	 3.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 612	 1	 10.32	 4.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 613	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 614	 1	 9.45	 4.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 615	 1	 5.07	 2.28	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 616	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 617	 1	 8.68	 3.98	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 618	 1	 8.44	 3.98	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 619	 1	 14.07	 5.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 620	 1	 20.36	 7.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 621	 1	 8.39	 2.91	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 622	 1	 8.2	 3.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 623	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 624	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 625	 1	 14.12	 6.27	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 626	 1	 12.92	 3.69	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 627	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 628	 1	 3.41	 1.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 629	 1	 4.27	 2.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 630	 1	 7.4	 2.81	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 631	 1	 7.61	 1.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 632	 1	 12.7	 6.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 633	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 634	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 635	 1	 9.04	 3.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 636	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 637	 1	 10.7	 5.02	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 638	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 639	 1	 3.6	 1.59	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 640	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 641	 1	 12.03	 5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 642	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 643	 1	 4.98	 1.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 644	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 645	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 646	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 647	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 648	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 649	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 650	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 651	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 652	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 653	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 654	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 655	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 656	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 657	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 658	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 659	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 660	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 661	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 662	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 663	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 664	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 665	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 666	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 667	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 668	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 669	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 670	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 671	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 672	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 673	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 674	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 675	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 676	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 677	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 678	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 679	 1	 34.7	 14.01	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 680	 1	 17.19	 5.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 681	 1	 11.72	 4.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 682	 1	 19.81	 9.95	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 683	 1	 16.01	 8.14	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 684	 1	 10.98	 2.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 685	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 686	 1	 18.03	 3.37	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 687	 1	 16.61	 3.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 688	 1	 19.55	 3.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 689	 1	 25.79	 4.88	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 690	 1	 16.17	 3.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 691	 1	 12.81	 2.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 692	 1	 8.27	 1.59	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 693	 1	 9.65	 1.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 694	 1	 12.92	 5.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 695	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 696	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 697	 1	 17.36	 8.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 698	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 699	 1	 27.26	 5.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 700	 1	 3.47	 1.51	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 701	 1	 11.19	 4.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 702	 1	 19.39	 9.07	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 703	 1	 7.61	 3.67	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 704	 1	 9.82	 5.12	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 705	 1	 11.84	 5.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 706	 1	 14.25	 6.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 707	 1	 6.94	 3.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 708	 1	 8.26	 3.71	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 709	 1	 11.25	 4.69	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 710	 1	 3.12	 1.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 711	 1	 7.37	 3.61	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 712	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 713	 1	 16.09	 8.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 714	 1	 13.8	 5.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 715	 1	 10.73	 5.48	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 716	 1	 14.67	 6.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 717	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 718	 1	 22.87	 9.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 719	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 720	 1	 8.1	 3.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 721	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 722	 1	 34.39	 14.2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 723	 1	 5.53	 2.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 724	 1	 4.32	 1.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 725	 1	 16.21	 3.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 726	 1	 3.93	 0.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 727	 1	 12.4	 5.96	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 728	 1	 8.02	 3.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 729	 1	 14.09	 5.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 730	 1	 43.89	 12.22	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 731	 1	 6.31	 3.08	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 732	 1	 23.4	 10.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 733	 1	 9.2	 4.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 734	 1	 19.69	 7.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 735	 1	 13.68	 5.88	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 736	 1	 11.49	 5.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 737	 1	 47.17	 14.92	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 738	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 739	 1	 15.39	 5.77	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 740	 1	 15.34	 6.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 741	 1	 11.35	 2.2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 742	 1	 20.91	 6.11	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 743	 1	 14.66	 6.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 744	 1	 45.49	 16.03	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 745	 1	 11.49	 5.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 746	 1	 6.8	 2.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 747	 1	 8.79	 3.48	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 748	 1	 32.82	 6.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 749	 1	 21.94	 4.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 750	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 751	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 752	 1	 8.04	 3.88	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 753	 1	 30.48	 10.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 754	 1	 12.11	 4.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 755	 1	 11.37	 4.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 756	 1	 9.59	 4.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 757	 1	 165.08	 50.31	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 758	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 759	 1	 18.74	 6.78	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 760	 1	 35.37	 12.94	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 761	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 762	 1	 7.92	 3.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 763	 1	 19.55	 7.77	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 764	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 765	 1	 6.93	 3.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 766	 1	 6.89	 2.96	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 767	 1	 6.3	 2.49	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 768	 1	 7.46	 2.84	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 769	 1	 8.38	 3.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 770	 1	 14.64	 5.84	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 771	 1	 9.3	 4.63	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 772	 1	 3.81	 1.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 773	 1	 2.9	 1.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 774	 1	 2.83	 1.16	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 775	 1	 22.82	 9.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 776	 1	 12.03	 4.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 777	 1	 8.99	 4.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 778	 1	 8.15	 3.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 779	 1	 30.3	 5.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 780	 1	 14.42	 5.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 781	 1	 8.94	 3.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 782	 1	 18.82	 6.49	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 783	 1	 20.36	 3.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 784	 1	 9.7	 1.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 785	 1	 15.25	 6.73	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 786	 1	 16.62	 5.53	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 787	 1	 20.51	 8.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 788	 1	 16.92	 6.41	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 789	 1	 16.61	 5.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 790	 1	 5.98	 2.73	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 791	 1	 10.87	 4.69	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 792	 1	 24.43	 11.32	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 793	 1	 33.72	 11.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 794	 1	 9.85	 4.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 795	 1	 9.33	 4.55	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 796	 1	 43.57	 18.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 797	 1	 37.33	 13.48	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 798	 1	 6.68	 2.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 799	 1	 43.93	 14.88	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 800	 1	 1.61	 0.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 801	 1	 5.43	 2.37	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 802	 1	 8.03	 3.94	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 803	 1	 14.24	 5.24	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 804	 1	 15.46	 6.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 805	 1	 11.9	 2.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 806	 1	 10.28	 3.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 807	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 808	 1	 5.64	 2.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 809	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 810	 1	 8.47	 3.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 811	 1	 22.03	 8.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 812	 1	 5.96	 2.56	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 813	 1	 45.83	 21.26	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 814	 1	 13.55	 5.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 815	 1	 2.65	 1.1	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 816	 1	 33.37	 13.4	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 817	 1	 11.07	 5.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 818	 1	 24.59	 7.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 819	 1	 28.67	 12.32	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 820	 1	 7.11	 3.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 821	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 822	 1	 33.96	 13.24	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 823	 1	 3.27	 1.57	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 824	 1	 16.05	 7.77	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 825	 1	 20.66	 9.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 826	 1	 23.08	 8.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 827	 1	 6.65	 3.37	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 828	 1	 9.94	 4.41	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 829	 1	 3.91	 1.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 830	 1	 7.95	 3.59	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 831	 1	 11.18	 2.14	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 832	 1	 14.26	 2.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 833	 1	 6.53	 2.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 834	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 835	 1	 14.25	 7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 836	 1	 13.5	 5.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 837	 1	 25.75	 10.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 838	 1	 5.38	 2.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 839	 1	 5.91	 2.16	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 840	 1	 7.43	 3.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 841	 1	 8.24	 3.08	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 842	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 843	 1	 18.35	 7.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 844	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 845	 1	 18.71	 7.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 846	 1	 13.76	 5.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 847	 1	 12.18	 4.93	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 848	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 849	 1	 48.87	 16.53	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 850	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 851	 1	 4.72	 1.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 852	 1	 5.73	 2.58	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
];

mpc_regionR6.gen = [
%	bus         Pg          Qg          Qmax        Qmin        Vg          mBase       status      Pmax        Pmin        Pc1         Pc2         Qc1min      Qc1max      Qc2min      Qc2max      ramp_agc    ramp_10     ramp_30     ramp_q      apf         
	 1	 449	 0	 362	-362	 1	 100	 1	 724	 174	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 916.8;
	 2	 430	 5.2	 320.4	-310	 1	 100	 1	 620	 240	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 661.5;
	 3	 469	 0	 334	-334	 1	 100	 1	 668	 270	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 590.6;
	 4	 662.5	 0	 618	-618	 1	 100	 1	 1235	 90	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 460;
	 4	 571.5	 0	 532	-532	 1	 100	 1	 1063	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 615;
	 4	 841.5	 0	 802	-802	 1	 100	 1	 1603	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 615;
	 5	 149.75	 33.65	 216	-148.7	 1	 100	 1	 252	 47.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 446;
	 6	 335	 0	 298	-298	 1	 100	 1	 595	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 241.7;
	 6	 138.5	 24.4	 149.8	-101	 1	 100	 1	 202	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 241.7;
	 6	 153.5	 20.35	 156.7	-116	 1	 100	 1	 232	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 252.8;
	 6	 119	 36.2	 156.7	-84.3	 1	 100	 1	 163	 75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 252.8;
	 7	 45.75	 0	 42	-42	 1	 100	 1	 84	 7.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 51.4;
	 7	 27	 0	 38.4	-38.4	 1	 100	 1	 48	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 51.4;
	 7	 33	 0	 43.2	-43.2	 1	 100	 1	 60	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 51.4;
	 7	 38	 0	 43.2	-43.2	 1	 100	 1	 70	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 51.4;
	 7	 17	 0	 43.2	-43.2	 1	 100	 1	 28	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 51.4;
	 7	 14.5	 0	 43.2	-43.2	 1	 100	 1	 23	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 51.4;
	 7	 80	 28.35	 122.7	-66	 1	 100	 1	 114	 46	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 198;
	 7	 89.75	 20.9	 117.8	-76	 1	 100	 1	 152	 27.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 190;
	 8	 142.5	 0	 117	-117	 1	 100	 1	 234	 51	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 195.5;
	 8	 170.5	 0	 145	-145	 1	 100	 1	 290	 51	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 195.5;
	 8	 124	 8.7	 126.4	-109	 1	 100	 1	 218	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 204;
	 9	 126.5	 31.6	 150.2	-87	 1	 100	 1	 173	 80	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 242.3;
	 9	 81	 26.95	 116.6	-62.7	 1	 100	 1	 123	 39	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 188.2;
	 9	 83.5	 26.3	 116.6	-64	 1	 100	 1	 128	 39	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 188.2;
	 10	 94.75	 6.8	 84.6	-71	 1	 100	 1	 142	 47.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 174.6;
	 10	 94.25	 6.8	 84.6	-71	 1	 100	 1	 141	 47.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 174.6;
	 11	 114.5	 2.7	 95.4	-90	 1	 100	 1	 179	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 154;
	 11	 86	 15.3	 95.4	-64.8	 1	 100	 1	 122	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 154;
	 11	 113	 3.7	 95.4	-88	 1	 100	 1	 176	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 154;
	 11	 82.25	 35.8	 154.9	-83.3	 1	 100	 1	 132	 32.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 250;
	 11	 80.25	 0	 64	-64	 1	 100	 1	 128	 32.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 95;
	 12	 20.4675	 0	 42	-42	 1	 100	 1	 32	 8.935	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38.125;
	 12	 28.9675	 0	 42	-42	 1	 100	 1	 49	 8.935	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38.125;
	 12	 36.4675	 0	 42	-42	 1	 100	 1	 64	 8.935	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38.125;
	 12	 27.9675	 0	 42	-42	 1	 100	 1	 47	 8.935	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 38.125;
	 12	 26.25	 0	 42	-42	 1	 100	 1	 42	 10.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 34.4;
	 12	 81.75	 0	 76	-76	 1	 100	 1	 152	 11.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 48.5;
	 12	 48.625	 0	 46	-46	 1	 100	 1	 91	 6.25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28.8;
	 12	 37.75	 0	 39.6	-39.6	 1	 100	 1	 70	 5.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 27.2;
	 13	 239.5	 0	 234	-234	 1	 100	 1	 468	 11	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 136;
	 13	 134	 0	 129	-129	 1	 100	 1	 257	 11	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 136;
	 13	 220.5	 0	 206	-206	 1	 100	 1	 411	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 351;
	 14	 126	 10.15	 146.3	-126	 1	 100	 1	 252	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 236;
	 14	 137.1725	 0	 132	-132	 1	 100	 1	 263	 11.345	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 79.6;
	 16	 36.75	 0	 34	-34	 1	 100	 1	 68	 5.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 18.3;
	 16	 55.75	 0	 53	-53	 1	 100	 1	 106	 5.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 18.3;
	 16	 87.75	 0	 85	-85	 1	 100	 1	 170	 5.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 18.3;
	 17	 190.25	 0	 178	-178	 1	 100	 1	 356	 24.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 51.5;
	 17	 104.25	 0	 92	-92	 1	 100	 1	 184	 24.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 51.5;
	 17	 100.25	 0	 88	-88	 1	 100	 1	 176	 24.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 51.5;
	 17	 135.75	 0	 124	-124	 1	 100	 1	 247	 24.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 51.5;
	 17	 124.5	 30.6	 196.2	-135	 1	 100	 1	 224	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 405;
	 17	 103.5	 45.95	 198.9	-107	 1	 100	 1	 182	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 321;
	 18	 29.5	 1.7	 30.4	-27	 1	 100	 1	 53	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.1;
	 18	 14.5	 7	 30.4	-16.4	 1	 100	 1	 23	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49.1;
	 18	 23.5	 7.95	 50.9	-35	 1	 100	 1	 41	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 105;
	 19	 124.25	 0	 122	-122	 1	 100	 1	 244	 4.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 19.8;
	 19	 61.75	 0	 60	-60	 1	 100	 1	 119	 4.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 19.8;
	 20	 55.75	 0	 55	-55	 1	 100	 1	 109	 2.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22;
	 20	 72.5	 0	 70	-70	 1	 100	 1	 139	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 54;
	 20	 35.25	 0	 54	-54	 1	 100	 1	 68	 2.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 24;
	 20	 77.75	 0	 77	-77	 1	 100	 1	 153	 2.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 25;
	 675	 30.25	 3.15	 37.5	-31.2	 1	 100	 1	 54	 6.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 675	 32.25	 3.15	 37.5	-31.2	 1	 100	 1	 58	 6.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 675	 67.25	 0	 64	-64	 1	 100	 1	 128	 6.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 675	 61.75	 0	 59	-59	 1	 100	 1	 117	 6.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
];

mpc_regionR6.branch = [
%	fbus        tbus        r           x           b           rateA       rateB       rateC       ratio       angle       status      angmin      angmax      
	 1	 137	 0.00173	 0.022367	 0.37617	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 1	 645	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 1	 645	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 2	 3	 1.3e-05	 0.000145	 0.00141	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 2	 649	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 2	 649	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 3	 564	 0.001876	 0.023341	 0.23477	 812	 852.6	 893.2	 0	 0	 1	-30	 30;
	 3	 652	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 3	 652	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 4	 22	 0.000994	 0.016192	 0.25297	 1419	 1489.9	 1560.9	 0	 0	 1	-30	 30;
	 4	 503	 0.003446	 0.039861	 0.35064	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 4	 655	 0.00014	 0.010525	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 4	 655	 0.00014	 0.010525	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 5	 154	 0.000576	 0.004041	 0.00688	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 5	 659	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 5	 659	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 660	 5	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 660	 5	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 5	 834	 0.008341	 0.05664	 0.10327	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 6	 174	 0.000277	 0.003919	 0.03738	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 6	 661	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 6	 661	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 7	 491	 0.001555	 0.010711	 0.01891	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 7	 536	 0.000912	 0.009233	 0.01858	 473	 496.6	 520.3	 0	 0	 1	-30	 30;
	 7	 664	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 7	 664	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 665	 7	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 665	 7	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 8	 13	 9e-06	 0.000107	 0.00097	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 8	 503	 0.001356	 0.015102	 0.14248	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 8	 666	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 8	 666	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 9	 17	 0.000693	 0.00785	 0.07148	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 9	 174	 0.002467	 0.02851	 0.25036	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 9	 503	 0.00059	 0.00647	 0.06285	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 9	 669	 0.002529	 0.098634	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 9	 669	 0.002529	 0.098634	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 10	 40	 0.013858	 0.14702	 0.04371	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 10	 321	 0.003399	 0.01361	 0.00343	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 10	 325	 0.005094	 0.048654	 0.01786	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 10	 671	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 10	 671	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 10	 744	 0.022788	 0.12723	 0.03253	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 11	 295	 0.003052	 0.031168	 0.09904	 731	 767.5	 804.1	 0	 0	 1	-30	 30;
	 12	 337	 0.000784	 0.002689	 0.00064	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 12	 339	 0.000801	 0.002749	 0.00066	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 12	 340	 8.6e-05	 0.000574	 0.00018	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 12	 362	 0.004885	 0.01134	 0.00345	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 12	 672	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 12	 672	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 13	 22	 0.003939	 0.043353	 0.42302	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 13	 673	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 13	 673	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 14	 274	 0.001084	 0.011239	 0.02158	 473	 496.6	 520.3	 0	 0	 1	-30	 30;
	 14	 674	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 14	 674	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 15	 247	 0.001801	 0.012632	 0.02151	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 655	 15	 0.003699	 0.025941	 0.04418	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 15	 675	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 15	 675	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 16	 151	 0.014369	 0.060823	 0.01369	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 16	 153	 0.011272	 0.043853	 0.01171	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 16	 251	 0.015682	 0.066383	 0.01494	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 16	 254	 0.002922	 0.026579	 0.00671	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 16	 676	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 16	 676	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 17	 498	 5.2e-05	 0.000634	 0.01016	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 17	 503	 0.000123	 0.001368	 0.0129	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 17	 677	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 17	 677	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 18	 107	 0.001749	 0.017816	 0.00459	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 18	 704	 0.001705	 0.016713	 0.00524	 293	 307.6	 322.3	 0	 0	 1	-30	 30;
	 19	 156	 0.002732	 0.009373	 0.00225	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 19	 157	 0.002787	 0.014515	 0.00381	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 20	 112	 0.001293	 0.003251	 0.00084	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 20	 115	 0.000511	 0.001391	 0.00031	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 20	 116	 0.001562	 0.006355	 0.00155	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 21	 22	 0.000354	 0.004167	 0.07279	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 21	 546	 0.000345	 0.004243	 0.06797	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 22	 678	 0.000176	 0.014094	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 23	 206	 0.016803	 0.057649	 0.01381	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 23	 553	 0.013722	 0.047828	 0.01109	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 656	 23	 0.022077	 0.073665	 0.01869	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 678	 23	 0.010553	 0.066855	 0.01815	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 24	 25	 0.004514	 0.034	 0.00943	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 24	 549	 0.021456	 0.056711	 0.01328	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 24	 552	 0.00454	 0.035319	 0.00918	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 25	 680	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 25	 680	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 26	 27	 0.007825	 0.024333	 0.00508	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 667	 26	 0.012397	 0.040436	 0.01074	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 27	 460	 0.006915	 0.0233	 0.00579	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 27	 681	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 27	 681	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 28	 539	 0.031448	 0.083136	 0.01947	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 667	 28	 0.011707	 0.041384	 0.00933	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 673	 28	 0.011666	 0.042246	 0.00906	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 28	 682	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 28	 682	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 29	 32	 0.017023	 0.045704	 0.01036	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 667	 29	 0.005963	 0.01576	 0.00369	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 673	 29	 0.005808	 0.0146	 0.00378	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 29	 683	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 29	 683	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 668	 30	 0.031251	 0.080335	 0.00124	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 31	 245	 0.019597	 0.082965	 0.01867	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 673	 31	 0.00601	 0.025437	 0.00572	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 32	 33	 0.007429	 0.019097	 0.00473	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 675	 32	 0.024064	 0.062483	 0.01517	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 675	 33	 0.017777	 0.042844	 0.0121	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 682	 34	 0.056136	 0.11115	 0.00163	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 34	 823	 0.31868	 0.25228	 0.00318	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 35	 158	 0.077826	 0.1807	 0.00269	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 682	 35	 0.049592	 0.12853	 0.00243	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 36	 197	 0.051671	 0.17238	 0.00273	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 36	 686	 0.047913	 0.1075	 0.00171	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 37	 60	 0.016213	 0.0465	 0.00072	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 37	 684	 0.021654	 0.05507	 0.00087	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 38	 39	 0.005372	 0.029477	 0.00779	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 38	 298	 0.005958	 0.041338	 0.0118	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 39	 50	 0.0018	 0.006841	 0.00192	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 39	 684	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 39	 684	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 40	 45	 0.005376	 0.014992	 0.00315	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 40	 685	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 40	 685	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 41	 686	 0.050146	 0.046661	 0.00088	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 42	 686	 0.015024	 0.014089	 0.00022	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 43	 45	 0.001861	 0.004919	 0.00115	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 43	 51	 0.003836	 0.0103	 0.00233	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 43	 686	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 43	 686	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 44	 687	 0.015873	 0.012561	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 45	 51	 0.001969	 0.006754	 0.00162	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 45	 687	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 45	 687	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 46	 47	 0.020929	 0.034955	 0.00059	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 46	 48	 0.03152	 0.062408	 0.00092	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 47	 55	 0.027159	 0.041605	 0.00058	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 47	 56	 0.023829	 0.05346	 0.00085	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 687	 48	 0.009008	 0.023156	 0.00036	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 49	 54	 0.011813	 0.027425	 0.00041	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 49	 688	 0.006419	 0.017779	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 50	 51	 0.001239	 0.00504	 0.00123	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 51	 57	 0.006287	 0.030514	 0.00698	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 51	 688	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 51	 688	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 52	 54	 0.009482	 0.021785	 0.00033	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 52	 55	 0.02552	 0.050527	 0.00074	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 52	 689	 0.012242	 0.068884	 0.00149	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 53	 54	 0.005207	 0.012331	 0.00023	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 53	 55	 0.007873	 0.014205	 0.00021	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 56	 94	 0.053182	 0.098889	 0.00231	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 57	 61	 0.003767	 0.030267	 0.00851	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 57	 95	 0.004195	 0.019245	 0.00493	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 650	 57	 0.03993	 0.15552	 0.0416	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 57	 689	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 57	 689	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 58	 60	 0.026202	 0.040139	 0.00056	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 689	 58	 0.019872	 0.047399	 0.00106	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 59	 60	 0.029328	 0.02222	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 689	 60	 0.025418	 0.074745	 0.00153	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 61	 63	 0.002004	 0.018862	 0.00571	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 61	 690	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 61	 690	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 62	 691	 0.013736	 0.023139	 0.00033	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 63	 75	 0.000557	 0.006367	 0.00194	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 63	 691	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 63	 691	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 691	 64	 0.014073	 0.027864	 0.00041	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 690	 65	 0.034082	 0.054402	 0.00125	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 66	 67	 0.004504	 0.011024	 0.00019	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 66	 79	 0.006728	 0.017831	 0.00045	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 67	 70	 0.015765	 0.024151	 0.00034	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 67	 92	 0.013424	 0.014765	 0.0002	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 68	 69	 0.014483	 0.011352	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 68	 70	 0.007577	 0.015001	 0.00022	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 70	 71	 0.013377	 0.01825	 0.00033	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 70	 699	 0.014204	 0.080743	 0.00146	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 71	 692	 0.009724	 0.016241	 0.00028	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 72	 76	 0.000346	 0.002711	 0.00124	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 72	 77	 0.000456	 0.003447	 0.00169	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 72	 692	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 72	 692	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 691	 73	 0.035302	 0.027938	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 74	 75	 0.000309	 0.002235	 0.0012	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 74	 76	 0.000349	 0.002637	 0.00129	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 75	 78	 0.000883	 0.008036	 0.00203	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 77	 81	 0.000409	 0.002876	 0.00163	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 78	 696	 0.001789	 0.016243	 0.00529	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 79	 97	 0.002903	 0.011291	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 80	 97	 0.013076	 0.010348	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 81	 91	 0.000289	 0.004042	 0.00137	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 81	 693	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 81	 693	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 82	 87	 0.00804	 0.012833	 0.0003	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 82	 697	 0.014984	 0.038518	 0.0006	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 83	 84	 0.002678	 0.010303	 0.00018	 80	 84	 88	 0	 0	 1	-30	 30;
	 83	 84	 0.002678	 0.010303	 0.00018	 80	 84	 88	 0	 0	 1	-30	 30;
	 83	 697	 0.004935	 0.019198	 0.00032	 80	 84	 88	 0	 0	 1	-30	 30;
	 83	 697	 0.004935	 0.019198	 0.00032	 80	 84	 88	 0	 0	 1	-30	 30;
	 84	 700	 0.00274	 0.010658	 0.00018	 80	 84	 88	 0	 0	 1	-30	 30;
	 84	 700	 0.00274	 0.010658	 0.00018	 80	 84	 88	 0	 0	 1	-30	 30;
	 85	 93	 0.000578	 0.008649	 0.02023	 647	 679.3	 711.7	 0	 0	 1	-30	 30;
	 85	 694	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 85	 694	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 85	 695	 0.000191	 0.002853	 0.00667	 647	 679.3	 711.7	 0	 0	 1	-30	 30;
	 86	 192	 0.044728	 0.084537	 0.00137	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 86	 699	 0.01394	 0.035835	 0.00055	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 86	 741	 0.11971	 0.1834	 0.00258	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 88	 90	 7.5e-05	 0.001175	 0.01238	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 88	 559	 0.001129	 0.014928	 0.2393	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 88	 695	 0.00014	 0.010525	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 89	 700	 0.015354	 0.012151	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 90	 698	 0.000282	 0.019731	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 91	 183	 0.002579	 0.010033	 0.00268	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 698	 91	 0.000365	 0.005367	 0.00164	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 91	 700	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 91	 700	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 92	 100	 0.063205	 0.05002	 0.00063	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 93	 567	 0.000965	 0.015047	 0.03233	 647	 679.3	 711.7	 0	 0	 1	-30	 30;
	 94	 317	 0.096069	 0.37389	 0.00624	 80	 84	 88	 0	 0	 1	-30	 30;
	 95	 96	 0.005255	 0.021029	 0.0071	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 96	 642	 0.00664	 0.030462	 0.0078	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 693	 97	 0.006735	 0.012335	 0.00021	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 699	 97	 0.007664	 0.040833	 0.00072	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 98	 99	 0.042016	 0.033251	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 694	 99	 0.049441	 0.038754	 0.0005	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 659	 101	 0.024501	 0.063619	 0.01544	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 101	 701	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 101	 701	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 701	 102	 0.10706	 0.27527	 0.00426	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 103	 104	 0.001757	 0.012266	 0.02106	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 103	 108	 0.000603	 0.006247	 0.01199	 473	 496.6	 520.3	 0	 0	 1	-30	 30;
	 645	 103	 0.00495	 0.044783	 0.08836	 435	 456.8	 478.5	 0	 0	 1	-30	 30;
	 103	 702	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 103	 702	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 104	 210	 0.001086	 0.01198	 0.02276	 491	 515.5	 540.1	 0	 0	 1	-30	 30;
	 104	 249	 0.004377	 0.044271	 0.10055	 491	 515.5	 540.1	 0	 0	 1	-30	 30;
	 104	 703	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 104	 703	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 105	 323	 0.022898	 0.077171	 0.01918	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 702	 105	 0.011057	 0.036066	 0.00958	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 106	 705	 0.0127	 0.029178	 0.00044	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 107	 112	 0.005173	 0.020331	 0.00532	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 107	 145	 0.009899	 0.040285	 0.00982	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 108	 704	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 108	 704	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 109	 113	 0.000959	 0.003993	 0.00125	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 704	 109	 0.001629	 0.009359	 0.00265	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 110	 111	 0.000562	 0.004042	 0.00107	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 704	 110	 0.000897	 0.006759	 0.00188	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 111	 112	 0.000714	 0.004319	 0.0011	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 112	 115	 0.001773	 0.004943	 0.00104	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 112	 705	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 112	 705	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 113	 114	 0.00086	 0.003442	 0.00087	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 114	 115	 0.001327	 0.004689	 0.00106	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 114	 131	 0.001003	 0.0054	 0.00148	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 704	 114	 0.002088	 0.012831	 0.00469	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 115	 116	 0.001146	 0.005422	 0.0013	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 116	 121	 0.000784	 0.003051	 0.00081	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 116	 140	 0.0034	 0.009537	 0.00245	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 116	 706	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 116	 706	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 706	 117	 0.009777	 0.015605	 0.00036	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 118	 120	 0.001164	 0.003994	 0.00096	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 118	 131	 0.001246	 0.006048	 0.00138	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 118	 132	 0.005565	 0.014707	 0.00344	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 119	 707	 0.017161	 0.013581	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 120	 126	 0.00149	 0.004635	 0.00097	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 120	 143	 0.00162	 0.003761	 0.00115	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 120	 707	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 120	 707	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 121	 143	 0.000904	 0.0031	 0.00074	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 122	 124	 0.001007	 0.003133	 0.00065	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 122	 143	 0.000971	 0.003166	 0.00084	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 123	 124	 0.001006	 0.002804	 0.00059	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 123	 128	 0.00179	 0.004806	 0.00109	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 123	 708	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 123	 708	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 708	 125	 0.016307	 0.012905	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 126	 128	 0.003242	 0.008568	 0.00201	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 127	 709	 0.026647	 0.020439	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 128	 132	 0.00238	 0.007018	 0.00163	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 128	 134	 0.001702	 0.005678	 0.00144	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 128	 709	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 128	 709	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 128	 712	 0.005994	 0.015841	 0.00371	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 709	 129	 0.008544	 0.016917	 0.00025	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 129	 710	 0.023679	 0.018739	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 130	 710	 0.018057	 0.013285	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 132	 133	 0.002789	 0.009398	 0.00234	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 132	 712	 0.005634	 0.014626	 0.00355	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 703	 133	 0.004415	 0.031761	 0.00842	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 133	 712	 0.003813	 0.013081	 0.00313	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 134	 135	 0.001282	 0.003389	 0.00079	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 134	 710	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 134	 710	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 135	 711	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 135	 711	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 711	 136	 0.012524	 0.019186	 0.00027	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 137	 138	 0.000194	 0.003589	 0.03448	 1046	 1098.3	 1150.6	 0	 0	 1	-30	 30;
	 137	 712	 0.000123	 0.009866	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 138	 139	 0.000202	 0.003415	 0.03497	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30;
	 139	 209	 0.000528	 0.008926	 0.09143	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30;
	 712	 140	 0.010693	 0.02776	 0.00674	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 140	 714	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 140	 714	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 141	 142	 0.076205	 0.060309	 0.00076	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 141	 148	 0.14866	 0.16352	 0.00218	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 710	 141	 0.015008	 0.038579	 0.0006	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 143	 715	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 143	 715	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 714	 144	 0.033926	 0.024961	 0.00037	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 145	 147	 0.007878	 0.031543	 0.00795	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 146	 147	 0.005178	 0.017447	 0.00434	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 146	 246	 0.022589	 0.058554	 0.01772	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 650	 147	 0.026491	 0.089285	 0.0222	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 147	 716	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 147	 716	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 716	 148	 0.21083	 0.25709	 0.00412	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 649	 149	 0.006864	 0.045806	 0.08641	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 658	 149	 0.007963	 0.053776	 0.09914	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 149	 717	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 718	 149	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 150	 152	 0.015267	 0.060014	 0.0157	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 150	 243	 0.009804	 0.064118	 0.01631	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 150	 568	 0.013423	 0.043784	 0.01163	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 151	 244	 0.011044	 0.04422	 0.01114	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 152	 153	 0.004239	 0.016112	 0.00451	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 152	 156	 0.010188	 0.051193	 0.01332	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 154	 719	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 720	 154	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 720	 155	 0.048644	 0.069055	 0.00114	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 659	 156	 0.004252	 0.027388	 0.00718	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 157	 405	 0.010986	 0.05332	 0.01219	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 158	 162	 0.048525	 0.07071	 0.0016	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 159	 160	 0.1141	 0.076647	 0.00135	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 160	 161	 0.021209	 0.040617	 0.00064	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 160	 163	 0.023696	 0.12483	 0.00224	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 161	 162	 0.025971	 0.034134	 0.00047	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 163	 731	 0.043939	 0.11295	 0.00175	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 163	 734	 0.066008	 0.16969	 0.00263	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 164	 165	 0.35905	 0.23258	 0.00443	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 679	 164	 0.086474	 0.21466	 0.00357	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 166	 168	 0.072348	 0.16233	 0.00259	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 166	 729	 0.081669	 0.17439	 0.00394	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 657	 167	 0.13691	 0.27113	 0.00398	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 661	 169	 0.002337	 0.015939	 0.0287	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 169	 721	 0.001263	 0.008422	 0.01587	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 170	 173	 0.074482	 0.058945	 0.00074	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 171	 172	 0.11211	 0.088722	 0.00112	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 172	 173	 0.059578	 0.10913	 0.00188	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 172	 175	 0.053625	 0.13786	 0.00213	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 174	 721	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 663	 175	 0.015899	 0.096626	 0.00178	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 176	 178	 0.005459	 0.015224	 0.0032	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 176	 723	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 176	 723	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 177	 725	 0.027102	 0.05366	 0.00079	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 178	 179	 0.004873	 0.022354	 0.00573	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 178	 180	 0.004452	 0.019839	 0.00539	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 178	 299	 0.020705	 0.074988	 0.01609	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 178	 725	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 178	 725	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 180	 193	 0.009333	 0.045295	 0.01036	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 181	 182	 0.023843	 0.018689	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 181	 184	 0.053668	 0.03605	 0.00064	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 699	 181	 0.020188	 0.046861	 0.00089	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 183	 189	 0.013276	 0.030819	 0.00939	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 183	 193	 0.00705	 0.034213	 0.00782	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 698	 183	 0.000791	 0.004496	 0.0013	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 185	 192	 0.019283	 0.014187	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 186	 187	 0.010459	 0.058851	 0.00127	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 186	 188	 0.004865	 0.017379	 0.00035	 80	 84	 88	 0	 0	 1	-30	 30;
	 186	 192	 0.013687	 0.039256	 0.0006	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 724	 187	 0.039241	 0.18839	 0.00563	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 188	 726	 0.005135	 0.019754	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 189	 241	 0.003514	 0.014067	 0.00354	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 189	 726	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 189	 726	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 190	 192	 0.021199	 0.03825	 0.00055	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 726	 190	 0.012544	 0.029123	 0.00043	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 191	 192	 0.028686	 0.022702	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 194	 197	 0.049983	 0.12849	 0.00199	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 194	 297	 0.037893	 0.14012	 0.00259	 80	 84	 88	 0	 0	 1	-30	 30;
	 195	 196	 0.036536	 0.035748	 0.00051	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 196	 197	 0.080247	 0.19005	 0.00348	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 196	 199	 0.032639	 0.083904	 0.0013	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 197	 198	 0.051963	 0.13358	 0.00207	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 198	 311	 0.083988	 0.15618	 0.00366	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 199	 745	 0.1201	 0.2725	 0.00544	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 200	 743	 0.307	 0.22595	 0.0033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 201	 202	 0.007483	 0.019776	 0.00463	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 656	 201	 0.01568	 0.040711	 0.00988	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 675	 201	 0.00826	 0.029908	 0.00642	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 202	 204	 0.028011	 0.076279	 0.01681	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 656	 202	 0.013006	 0.03627	 0.00761	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 675	 202	 0.012805	 0.044629	 0.01035	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 202	 727	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 202	 727	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 727	 203	 0.10573	 0.1068	 0.00141	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 204	 205	 0.024234	 0.062926	 0.01528	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 204	 728	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 204	 728	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 656	 205	 0.017272	 0.05926	 0.0142	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 205	 729	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 205	 729	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 656	 206	 0.005299	 0.018179	 0.00435	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 207	 208	 0.17872	 0.19834	 0.00387	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 728	 207	 0.038931	 0.17349	 0.00295	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 209	 730	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 209	 730	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 658	 210	 0.000426	 0.004199	 0.00895	 473	 496.6	 520.3	 0	 0	 1	-30	 30;
	 211	 555	 0.006115	 0.031116	 0.01128	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 730	 211	 0.002051	 0.012729	 0.00308	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 212	 213	 0.010474	 0.030043	 0.00739	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 212	 219	 0.005119	 0.015919	 0.00332	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 212	 731	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 212	 731	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 214	 215	 0.000858	 0.002943	 0.00071	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 214	 216	 0.003183	 0.008263	 0.00201	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 214	 220	 0.0031	 0.013122	 0.00295	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 215	 218	 0.003643	 0.012498	 0.00299	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 215	 234	 0.010243	 0.035699	 0.00828	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 662	 215	 0.003613	 0.030984	 0.00882	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 215	 732	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 215	 732	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 216	 218	 0.00383	 0.011972	 0.00347	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 216	 220	 0.00494	 0.016947	 0.00406	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 732	 217	 0.033679	 0.066681	 0.00098	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 217	 733	 0.029764	 0.021516	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 218	 223	 0.006882	 0.018737	 0.00413	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 218	 234	 0.006608	 0.022264	 0.00553	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 218	 733	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 218	 733	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 219	 220	 0.001551	 0.007926	 0.00216	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 662	 219	 0.001481	 0.012702	 0.00361	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 219	 734	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 219	 734	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 220	 221	 0.003794	 0.019063	 0.00496	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 662	 220	 0.002494	 0.01764	 0.00484	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 221	 222	 0.007285	 0.019559	 0.00443	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 221	 735	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 221	 735	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 222	 223	 0.005014	 0.013651	 0.00301	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 223	 233	 0.003785	 0.012754	 0.00317	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 224	 225	 0.063841	 0.12641	 0.00186	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 224	 228	 0.19072	 0.15095	 0.0019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 735	 225	 0.061215	 0.14211	 0.00271	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 226	 227	 0.04779	 0.086231	 0.00125	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 226	 230	 0.028715	 0.082358	 0.00127	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 226	 736	 0.015971	 0.065275	 0.00132	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 229	 230	 0.05104	 0.1185	 0.00176	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 229	 406	 0.05322	 0.12356	 0.00184	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 231	 472	 0.012517	 0.040828	 0.01084	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 231	 736	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 231	 736	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 231	 737	 0.002448	 0.015508	 0.00421	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 232	 536	 0.003301	 0.021427	 0.04269	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 661	 232	 0.002965	 0.031048	 0.05843	 473	 496.6	 520.3	 0	 0	 1	-30	 30;
	 666	 232	 0.008776	 0.059918	 0.10806	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 721	 232	 0.00514	 0.033622	 0.066	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 232	 737	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 738	 232	 0.000495	 0.037108	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 737	 233	 0.007966	 0.021387	 0.00485	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 234	 235	 0.005916	 0.020619	 0.00478	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 234	 539	 0.01368	 0.035457	 0.01073	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 234	 739	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 234	 739	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 235	 236	 0.005306	 0.013775	 0.00334	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 236	 539	 0.005962	 0.015325	 0.00379	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 236	 740	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 236	 740	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 237	 238	 0.020569	 0.018431	 0.00038	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 739	 238	 0.021544	 0.050009	 0.00095	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 239	 303	 0.2495	 0.19749	 0.00249	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 240	 242	 0.005692	 0.038137	 0.01168	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 241	 243	 0.011394	 0.043313	 0.01213	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 241	 741	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 241	 741	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 242	 243	 0.00228	 0.017088	 0.00417	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 243	 244	 0.002115	 0.008228	 0.0022	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 653	 245	 0.008378	 0.037723	 0.01004	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 246	 248	 0.013683	 0.042553	 0.00888	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 649	 247	 0.004684	 0.043118	 0.08211	 435	 456.8	 478.5	 0	 0	 1	-30	 30;
	 652	 247	 0.004119	 0.040585	 0.08656	 473	 496.6	 520.3	 0	 0	 1	-30	 30;
	 666	 247	 0.003491	 0.024052	 0.04247	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 247	 742	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 247	 742	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 667	 248	 0.021084	 0.073797	 0.02447	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 675	 248	 0.016971	 0.044854	 0.0105	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 717	 248	 0.037545	 0.10226	 0.02254	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 730	 248	 0.08532	 0.19852	 0.06064	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 742	 248	 0.008622	 0.023147	 0.00525	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 248	 743	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 248	 743	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 648	 249	 0.002284	 0.017449	 0.06487	 635	 666.8	 698.5	 0	 0	 1	-30	 30;
	 249	 744	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 249	 744	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 250	 290	 0.014588	 0.057345	 0.015	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 250	 745	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 250	 745	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 251	 746	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 251	 746	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 746	 252	 0.22344	 0.17686	 0.00223	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 660	 253	 0.052507	 0.041554	 0.00052	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 719	 254	 0.004354	 0.028046	 0.00735	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 676	 255	 0.03476	 0.022504	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 256	 259	 0.020392	 0.015003	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 256	 266	 0.022595	 0.017711	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 257	 258	 0.022801	 0.014762	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 257	 259	 0.009958	 0.023114	 0.00044	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 257	 273	 0.025673	 0.020123	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 257	 750	 0.00664	 0.033785	 0.00077	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 258	 269	 0.014931	 0.019431	 0.00027	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 259	 260	 0.026272	 0.020593	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 260	 261	 0.009265	 0.018345	 0.00027	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 261	 262	 0.004548	 0.010768	 0.0002	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 261	 264	 0.007588	 0.012111	 0.00028	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 261	 760	 0.011096	 0.037016	 0.00059	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 262	 754	 0.005269	 0.013079	 0.00022	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 263	 265	 0.000805	 0.003276	 0.0008	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 263	 277	 0.001626	 0.006509	 0.00164	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 263	 747	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 263	 747	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 264	 266	 0.007281	 0.012265	 0.00017	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 265	 267	 0.001498	 0.003959	 0.00093	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 265	 283	 0.001519	 0.006082	 0.00153	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 267	 268	 0.003136	 0.007557	 0.00213	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 268	 270	 0.002292	 0.007126	 0.00149	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 268	 748	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 268	 748	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 748	 269	 0.013003	 0.033068	 0.00052	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 270	 271	 0.002112	 0.008939	 0.00201	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 270	 749	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 270	 749	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 271	 272	 0.005866	 0.015228	 0.0037	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 271	 289	 0.006305	 0.025241	 0.00636	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 272	 750	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 272	 750	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 273	 275	 0.045566	 0.03606	 0.00045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 274	 295	 0.001524	 0.009894	 0.01971	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 274	 751	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 752	 274	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 275	 760	 0.017222	 0.033752	 0.00051	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 276	 277	 0.000968	 0.003998	 0.00095	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 276	 305	 0.001447	 0.005628	 0.0015	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 276	 753	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 276	 753	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 277	 754	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 277	 754	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 278	 755	 0.015058	 0.01979	 0.00027	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 279	 281	 0.002453	 0.009324	 0.00261	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 279	 755	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 279	 755	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 279	 757	 0.002251	 0.00901	 0.00227	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 280	 284	 0.093824	 0.073545	 0.00094	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 280	 758	 0.013705	 0.026859	 0.0004	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 281	 283	 0.00137	 0.005797	 0.0013	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 281	 756	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 281	 756	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 747	 282	 0.008435	 0.016531	 0.00025	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 756	 282	 0.008342	 0.017072	 0.00042	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 283	 285	 0.000846	 0.0068	 0.00191	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 285	 302	 0.001705	 0.013698	 0.00385	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 286	 287	 0.031218	 0.024706	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 286	 288	 0.010291	 0.040037	 0.00067	 80	 84	 88	 0	 0	 1	-30	 30;
	 749	 286	 0.019822	 0.050955	 0.00079	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 288	 304	 0.037329	 0.098682	 0.00179	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 288	 759	 0.044136	 0.11439	 0.00216	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 289	 290	 0.009917	 0.038979	 0.0102	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 290	 291	 0.002786	 0.028385	 0.00732	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 674	 291	 0.000871	 0.008362	 0.00243	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 752	 292	 0.09342	 0.073229	 0.00094	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 293	 294	 0.023589	 0.046704	 0.00069	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 294	 758	 0.018411	 0.047327	 0.00073	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 695	 295	 0.009384	 0.065602	 0.11282	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 295	 757	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 758	 295	 0.000495	 0.037108	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 296	 297	 0.017239	 0.067063	 0.00112	 80	 84	 88	 0	 0	 1	-30	 30;
	 758	 296	 0.009374	 0.032019	 0.0007	 80	 84	 88	 0	 0	 1	-30	 30;
	 757	 298	 0.004448	 0.044071	 0.0135	 293	 307.6	 322.3	 0	 0	 1	-30	 30;
	 757	 299	 0.016749	 0.045603	 0.01005	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 300	 301	 0.25272	 0.20004	 0.00252	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 723	 300	 0.10954	 0.2169	 0.00318	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 301	 759	 0.05754	 0.10342	 0.00186	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 302	 759	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 302	 759	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 303	 304	 0.052615	 0.13526	 0.00209	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 751	 305	 0.00299	 0.014509	 0.00332	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 757	 305	 0.005554	 0.019053	 0.00456	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 305	 760	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 305	 760	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 759	 306	 0.036087	 0.026087	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 307	 762	 0.24649	 0.19325	 0.00248	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 308	 544	 0.006352	 0.055429	 0.01522	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 308	 761	 0.001991	 0.019115	 0.00556	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 744	 309	 0.005944	 0.067959	 0.02073	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 309	 761	 0.003782	 0.037666	 0.01399	 317	 332.9	 348.7	 0	 0	 1	-30	 30;
	 310	 761	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 311	 313	 0.052932	 0.12161	 0.00185	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 312	 316	 0.086618	 0.10369	 0.00173	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 313	 314	 0.045928	 0.085399	 0.002	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 313	 315	 0.2348	 0.17279	 0.00253	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 314	 316	 0.049388	 0.15152	 0.0041	 80	 84	 88	 0	 0	 1	-30	 30;
	 651	 316	 0.017373	 0.10681	 0.00193	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 654	 317	 0.013285	 0.075517	 0.00137	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 318	 763	 0.026363	 0.067768	 0.00105	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 730	 319	 0.005711	 0.074343	 0.02149	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 319	 763	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 319	 763	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 763	 320	 0.027196	 0.051399	 0.00083	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 646	 321	 0.011019	 0.044118	 0.01112	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 671	 322	 0.15774	 0.11606	 0.0017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 646	 323	 0.00626	 0.025065	 0.00631	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 324	 764	 0.17254	 0.13525	 0.00174	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 702	 325	 0.029959	 0.083565	 0.01754	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 704	 325	 0.023047	 0.077673	 0.01931	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 325	 764	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 325	 764	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 326	 329	 0.001773	 0.005226	 0.00122	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 326	 361	 0.002768	 0.007536	 0.00166	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 326	 765	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 326	 765	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 327	 378	 0.042774	 0.033851	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 765	 327	 0.007502	 0.011975	 0.00028	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 328	 329	 0.000613	 0.002596	 0.00058	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 328	 334	 0.000652	 0.002759	 0.00062	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 329	 341	 0.001693	 0.004721	 0.00099	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 330	 334	 0.001469	 0.003694	 0.00096	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 330	 362	 0.001135	 0.004313	 0.00121	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 330	 364	 0.000655	 0.003007	 0.00077	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 330	 766	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 330	 766	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 765	 331	 0.003033	 0.010117	 0.00016	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 766	 331	 0.002246	 0.00864	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 332	 334	 0.001045	 0.003145	 0.00098	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 332	 339	 0.000929	 0.00282	 0.00062	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 332	 767	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 332	 767	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 767	 333	 0.004763	 0.011056	 0.00021	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 333	 806	 0.004985	 0.010201	 0.00025	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 335	 488	 0.001297	 0.005194	 0.00131	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 335	 493	 0.002142	 0.008577	 0.00216	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 335	 768	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 335	 768	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 768	 336	 0.017153	 0.013446	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 337	 338	 0.001021	 0.002625	 0.00065	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 337	 346	 0.001343	 0.003657	 0.00081	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 338	 349	 0.002769	 0.007318	 0.00171	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 338	 769	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 338	 769	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 340	 341	 0.000598	 0.002325	 0.00062	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 340	 770	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 340	 770	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 341	 352	 0.001212	 0.005774	 0.00167	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 341	 771	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 341	 771	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 342	 365	 0.008267	 0.026249	 0.00046	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 342	 368	 0.007481	 0.013499	 0.0002	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 770	 342	 0.001827	 0.00914	 0.00016	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 672	 343	 0.006175	 0.012226	 0.00018	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 344	 349	 0.000683	 0.004003	 0.00109	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 344	 494	 0.000643	 0.00482	 0.00118	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 344	 772	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 344	 772	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 345	 492	 0.010314	 0.018539	 0.00033	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 772	 345	 0.014002	 0.011081	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 346	 347	 0.000759	 0.002117	 0.00044	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 346	 773	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 346	 773	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 347	 348	 0.000531	 0.001425	 0.00032	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 348	 774	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 348	 774	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 349	 355	 0.002129	 0.009768	 0.0025	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 349	 775	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 349	 775	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 350	 505	 0.009154	 0.01203	 0.00016	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 775	 350	 0.006314	 0.010487	 0.00022	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 672	 351	 0.003667	 0.021385	 0.00043	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 351	 776	 0.016041	 0.019554	 0.00031	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 352	 353	 0.001475	 0.004273	 0.00103	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 352	 776	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 352	 776	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 353	 355	 0.000867	 0.00302	 0.0007	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 353	 393	 0.003668	 0.016827	 0.00431	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 354	 471	 0.013962	 0.013965	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 355	 777	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 355	 777	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 356	 486	 0.004451	 0.011442	 0.00018	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 356	 507	 0.00709	 0.018226	 0.00028	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 357	 507	 0.014719	 0.011648	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 358	 359	 0.007529	 0.009013	 0.00015	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 777	 358	 0.010454	 0.010559	 0.00014	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 359	 512	 0.007372	 0.014595	 0.00021	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 360	 512	 0.010517	 0.008323	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 361	 778	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 361	 778	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 362	 429	 0.001322	 0.004456	 0.00111	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 362	 488	 0.001071	 0.004211	 0.0011	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 363	 364	 0.00068	 0.003061	 0.00081	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 363	 434	 0.001893	 0.007363	 0.00197	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 365	 367	 0.012651	 0.019378	 0.00034	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 365	 475	 0.022546	 0.051562	 0.00126	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 365	 481	 0.014156	 0.036001	 0.00057	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 366	 369	 0.00363	 0.00933	 0.00014	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 771	 366	 0.004833	 0.012425	 0.00019	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 367	 369	 0.004927	 0.012665	 0.0002	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 367	 476	 0.032207	 0.03253	 0.00043	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 776	 368	 0.007915	 0.01392	 0.00026	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 370	 372	 0.029989	 0.030289	 0.0004	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 371	 372	 0.007595	 0.015038	 0.00022	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 371	 396	 0.00735	 0.018894	 0.00029	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 372	 431	 0.005941	 0.013792	 0.00021	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 373	 483	 0.012201	 0.012458	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 373	 782	 0.030605	 0.023187	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 374	 520	 0.012155	 0.010891	 0.00022	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 374	 782	 0.013547	 0.01888	 0.00032	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 375	 401	 0.008019	 0.024937	 0.0052	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 375	 585	 0.008279	 0.02188	 0.00512	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 375	 779	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 375	 779	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 375	 795	 0.008276	 0.028392	 0.0068	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 376	 398	 0.02975	 0.030378	 0.00047	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 377	 431	 0.021149	 0.035271	 0.00051	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 778	 377	 0.010315	 0.017772	 0.00028	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 379	 396	 0.006552	 0.015515	 0.00028	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 379	 400	 0.005677	 0.010204	 0.00018	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 380	 381	 0.005817	 0.014954	 0.00023	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 380	 529	 0.017566	 0.019321	 0.00026	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 380	 782	 0.01205	 0.030976	 0.00048	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 381	 414	 0.021341	 0.016889	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 382	 785	 0.023412	 0.045883	 0.00069	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 383	 408	 0.002114	 0.007122	 0.00177	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 383	 780	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 383	 780	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 384	 392	 0.02206	 0.022065	 0.0003	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 384	 415	 0.007295	 0.018753	 0.00029	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 780	 384	 0.005329	 0.018204	 0.0004	 80	 84	 88	 0	 0	 1	-30	 30;
	 384	 782	 0.021482	 0.0406	 0.00066	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 385	 391	 0.040562	 0.0321	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 385	 415	 0.009708	 0.01745	 0.00031	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 386	 387	 0.02968	 0.051137	 0.00081	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 386	 418	 0.035663	 0.060077	 0.00086	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 387	 416	 0.015433	 0.028267	 0.00049	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 387	 805	 0.026483	 0.088348	 0.0014	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 388	 397	 5.8e-05	 0.000837	 0.00768	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 388	 423	 6.5e-05	 0.000901	 0.00899	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 388	 781	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 388	 781	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 389	 390	 0.010362	 0.014441	 0.00025	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 389	 391	 0.025613	 0.02027	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 390	 526	 0.010543	 0.025807	 0.00044	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 391	 412	 0.017643	 0.019405	 0.00026	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 392	 478	 0.007299	 0.014452	 0.00021	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 392	 782	 0.009256	 0.024468	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 393	 479	 0.009627	 0.027883	 0.00673	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 737	 393	 0.012211	 0.046419	 0.013	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 393	 782	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 393	 782	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 394	 395	 0.013908	 0.011007	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 778	 395	 0.007517	 0.014882	 0.00022	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 396	 796	 0.005641	 0.018616	 0.0003	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 397	 456	 6.2e-05	 0.000892	 0.00818	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 398	 400	 0.011429	 0.020622	 0.0003	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 398	 420	 0.009458	 0.027128	 0.00042	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 398	 542	 0.015435	 0.024083	 0.0004	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 399	 542	 0.025337	 0.019196	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 401	 783	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 401	 783	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 402	 475	 0.024043	 0.043381	 0.00063	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 779	 402	 0.071859	 0.073377	 0.00114	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 403	 417	 0.048158	 0.05978	 0.0013	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 779	 404	 0.021744	 0.055894	 0.00087	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 405	 577	 0.011274	 0.030696	 0.00676	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 405	 784	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 405	 784	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 406	 411	 0.024251	 0.057426	 0.00105	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 780	 407	 0.020339	 0.04027	 0.00059	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 407	 804	 0.057409	 0.038563	 0.00068	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 737	 408	 0.008473	 0.033922	 0.00855	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 408	 785	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 408	 785	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 409	 416	 0.029839	 0.023614	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 410	 412	 0.035888	 0.023234	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 410	 519	 0.035643	 0.027939	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 783	 411	 0.024008	 0.0934	 0.00156	 80	 84	 88	 0	 0	 1	-30	 30;
	 736	 412	 0.013517	 0.07202	 0.00126	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 736	 413	 0.027716	 0.054877	 0.00081	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 785	 413	 0.026966	 0.035441	 0.00049	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 414	 415	 0.017404	 0.012328	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 417	 418	 0.018297	 0.049987	 0.00085	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 784	 417	 0.024744	 0.11026	 0.00187	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 419	 420	 0.004817	 0.009857	 0.00024	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 419	 594	 0.004345	 0.008929	 0.00017	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 783	 421	 0.012525	 0.041783	 0.00066	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 421	 805	 0.009997	 0.033348	 0.00053	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 422	 805	 0.026996	 0.053449	 0.00078	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 423	 599	 5.6e-05	 0.000737	 0.00808	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 424	 786	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 424	 786	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 424	 795	 0.004621	 0.01437	 0.003	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 425	 426	 0.000943	 0.004104	 0.00117	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 425	 429	 0.000896	 0.004033	 0.00107	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 425	 430	 0.001742	 0.005046	 0.00122	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 426	 432	 0.000756	 0.003122	 0.00074	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 427	 433	 0.010174	 0.012179	 0.0002	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 427	 787	 0.007385	 0.014621	 0.00021	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 428	 429	 0.000504	 0.003195	 0.00087	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 428	 812	 0.000535	 0.003388	 0.00092	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 430	 444	 0.002642	 0.006983	 0.00163	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 430	 787	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 430	 787	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 431	 788	 0.00794	 0.02041	 0.00032	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 432	 434	 0.000936	 0.003808	 0.00093	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 433	 788	 0.015327	 0.013734	 0.00028	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 434	 788	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 434	 788	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 434	 795	 0.000575	 0.005977	 0.00185	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 788	 435	 0.00645	 0.011593	 0.00021	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 436	 437	 0.007286	 0.011051	 0.00016	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 436	 450	 0.010642	 0.015955	 0.00029	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 437	 789	 0.005462	 0.012549	 0.00019	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 438	 442	 0.01654	 0.013089	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 439	 452	 0.01884	 0.01491	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 439	 794	 0.025837	 0.020447	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 440	 441	 0.002615	 0.011652	 0.0002	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 440	 453	 0.007456	 0.017655	 0.00032	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 781	 440	 0.002806	 0.01369	 0.00024	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 441	 457	 0.002338	 0.011409	 0.0002	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 442	 789	 0.012628	 0.021272	 0.0003	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 442	 790	 0.00735	 0.011148	 0.00016	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 443	 444	 0.001074	 0.005397	 0.0014	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 443	 445	 0.001854	 0.007846	 0.00177	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 443	 789	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 443	 789	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 444	 813	 0.001106	 0.011717	 0.00348	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 445	 446	 0.001278	 0.005408	 0.00122	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 445	 790	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 445	 790	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 446	 448	 0.003686	 0.00957	 0.00232	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 446	 455	 0.002151	 0.006231	 0.0015	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 446	 791	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 446	 791	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 447	 466	 0.01631	 0.029429	 0.00043	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 791	 447	 0.017953	 0.030244	 0.00043	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 447	 792	 0.032238	 0.02527	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 448	 449	 0.002947	 0.00993	 0.00247	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 448	 468	 0.00182	 0.007155	 0.00187	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 448	 792	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 448	 792	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 449	 462	 0.002919	 0.011879	 0.00289	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 449	 793	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 449	 793	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 450	 451	 0.004549	 0.009006	 0.00013	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 451	 452	 0.006084	 0.012045	 0.00018	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 451	 796	 0.007212	 0.017653	 0.0003	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 453	 470	 0.007371	 0.015083	 0.00037	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 454	 457	 0.008493	 0.019264	 0.00038	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 454	 803	 0.020369	 0.014429	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 455	 469	 0.001046	 0.004187	 0.00105	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 455	 794	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 455	 794	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 455	 795	 0.00301	 0.01205	 0.00304	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 456	 498	 0.000315	 0.005215	 0.04888	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 456	 795	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 796	 457	 0.005706	 0.024148	 0.00046	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 458	 459	 0.001103	 0.00449	 0.00109	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 458	 462	 0.012468	 0.036759	 0.00855	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 458	 613	 0.002464	 0.011305	 0.0029	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 458	 797	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 458	 797	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 459	 469	 0.000842	 0.003369	 0.00085	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 460	 465	 0.008328	 0.021408	 0.0053	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 460	 798	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 460	 798	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 461	 464	 0.036218	 0.039835	 0.00053	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 461	 802	 0.011672	 0.030005	 0.00046	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 667	 462	 0.03838	 0.10148	 0.02376	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 462	 799	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 462	 799	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 462	 813	 0.002993	 0.019568	 0.00498	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 463	 466	 0.01355	 0.020757	 0.00029	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 797	 463	 0.011239	 0.022253	 0.00033	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 799	 464	 0.054339	 0.099529	 0.00172	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 464	 800	 0.016775	 0.05596	 0.00089	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 465	 468	 0.009905	 0.026967	 0.00594	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 465	 624	 0.008081	 0.021356	 0.005	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 465	 800	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 465	 800	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 466	 801	 0.005644	 0.014508	 0.00022	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 467	 468	 0.001062	 0.004253	 0.00107	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 467	 613	 0.001821	 0.00729	 0.00184	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 467	 801	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 467	 801	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 468	 802	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 468	 802	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 469	 803	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 469	 803	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 797	 470	 0.011219	 0.020861	 0.00049	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 471	 474	 0.007767	 0.010208	 0.00014	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 471	 485	 0.023002	 0.018203	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 471	 507	 0.016119	 0.041434	 0.00064	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 472	 479	 0.003272	 0.008648	 0.00202	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 472	 804	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 472	 804	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 473	 474	 0.019402	 0.019596	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 473	 482	 0.003473	 0.007878	 0.00016	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 477	 478	 0.020853	 0.019208	 0.00031	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 477	 480	 0.03156	 0.024976	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 479	 805	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 479	 805	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 480	 481	 0.01459	 0.028888	 0.00042	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 776	 482	 0.013499	 0.034701	 0.00054	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 483	 484	 0.00644	 0.010756	 0.00018	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 483	 486	 0.009093	 0.015165	 0.00022	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 484	 518	 0.005648	 0.014518	 0.00022	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 485	 486	 0.004724	 0.007889	 0.00013	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 487	 806	 0.002203	 0.008571	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 487	 808	 0.002353	 0.010485	 0.00018	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 488	 806	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 488	 806	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 489	 490	 5.3e-05	 0.000595	 0.00556	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 489	 807	 0.000357	 0.024997	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 490	 500	 0.00013	 0.001501	 0.01316	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 490	 809	 0.000242	 0.01818	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 490	 809	 0.000242	 0.01818	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 809	 491	 0.000186	 0.001224	 0.00237	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 491	 815	 0.000353	 0.002473	 0.00421	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 492	 810	 0.005997	 0.014885	 0.00025	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 493	 494	 0.002045	 0.005703	 0.0012	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 493	 810	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 493	 810	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 493	 816	 0.000797	 0.006792	 0.00169	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 494	 508	 0.00177	 0.008254	 0.00204	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 494	 510	 0.004303	 0.015581	 0.00334	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 494	 811	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 494	 811	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 494	 816	 0.002708	 0.010292	 0.00288	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 807	 495	 0.000152	 0.000989	 0.00197	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 809	 495	 0.000148	 0.001817	 0.00369	 541	 568.1	 595.1	 0	 0	 1	-30	 30;
	 495	 812	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 495	 812	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 495	 834	 0.001675	 0.018966	 0.03798	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 496	 497	 0.001622	 0.004212	 0.00102	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 812	 496	 0.001024	 0.002707	 0.00063	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 812	 497	 0.002621	 0.00731	 0.00153	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 497	 813	 0.002021	 0.006592	 0.00175	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 498	 813	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 498	 813	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 664	 499	 0.003175	 0.010891	 0.00261	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 499	 814	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 499	 814	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 500	 503	 7.9e-05	 0.001243	 0.01296	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 500	 815	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 816	 500	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 501	 502	 0.026629	 0.066095	 0.0011	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 681	 501	 0.049341	 0.1037	 0.00189	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 814	 502	 0.019106	 0.058612	 0.00159	 80	 84	 88	 0	 0	 1	-30	 30;
	 677	 504	 0.038355	 0.027727	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 505	 513	 0.010875	 0.008951	 0.00018	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 506	 507	 0.002495	 0.012175	 0.00021	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 506	 818	 0.003277	 0.014603	 0.00025	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 777	 507	 0.006523	 0.020011	 0.00054	 80	 84	 88	 0	 0	 1	-30	 30;
	 507	 819	 0.009567	 0.027148	 0.00043	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 664	 508	 0.002652	 0.014044	 0.00356	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 509	 543	 0.003374	 0.011574	 0.00277	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 509	 817	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 509	 817	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 510	 818	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 510	 818	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 510	 821	 0.001881	 0.007149	 0.002	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 511	 515	 0.00418	 0.010632	 0.00017	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 818	 511	 0.012524	 0.0121	 0.00018	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 512	 513	 0.001531	 0.005891	 0.0001	 80	 84	 88	 0	 0	 1	-30	 30;
	 818	 513	 0.003328	 0.01624	 0.00028	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 514	 515	 0.002179	 0.011022	 0.00019	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 811	 514	 0.028674	 0.024506	 0.00046	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 817	 514	 0.004557	 0.015954	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 665	 516	 0.04632	 0.034079	 0.0005	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 517	 518	 0.0068	 0.015784	 0.0003	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 517	 520	 0.027374	 0.021664	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 517	 521	 0.013362	 0.013496	 0.00018	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 518	 819	 0.00233	 0.012831	 0.00029	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 519	 526	 0.0202	 0.036306	 0.00065	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 520	 521	 0.010057	 0.007959	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 522	 819	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 522	 819	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 522	 821	 0.001539	 0.007869	 0.00214	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 523	 524	 0.002299	 0.013068	 0.00024	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 523	 525	 0.003712	 0.008616	 0.00016	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 819	 523	 0.008075	 0.015645	 0.00034	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 524	 822	 0.003371	 0.020727	 0.00037	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 525	 532	 0.004805	 0.01222	 0.00019	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 526	 528	 0.027274	 0.017657	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 526	 530	 0.004879	 0.019053	 0.00042	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 738	 526	 0.02943	 0.14362	 0.00248	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 527	 529	 0.00676	 0.017378	 0.00027	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 527	 532	 0.008301	 0.016986	 0.00042	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 528	 529	 0.022336	 0.01446	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 530	 534	 0.016219	 0.01521	 0.00023	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 530	 820	 0.005655	 0.029407	 0.00064	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 531	 535	 0.032441	 0.032767	 0.00043	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 531	 537	 0.050176	 0.039709	 0.0005	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 531	 820	 0.015099	 0.035053	 0.00052	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 532	 534	 0.00984	 0.015707	 0.00036	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 532	 535	 0.014354	 0.011815	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 819	 532	 0.012264	 0.027818	 0.00055	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 533	 539	 0.005249	 0.017685	 0.0044	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 533	 820	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 533	 820	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 809	 536	 0.001641	 0.010648	 0.02121	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 536	 821	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 822	 536	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 537	 541	 0.017796	 0.058726	 0.00095	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 664	 538	 0.003832	 0.011298	 0.00263	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 669	 538	 0.004071	 0.013718	 0.00341	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 539	 823	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 539	 823	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 540	 541	 0.017787	 0.059336	 0.00094	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 670	 540	 0.012639	 0.071015	 0.00132	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 665	 541	 0.039112	 0.13048	 0.00207	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 796	 542	 0.016636	 0.042765	 0.00066	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 664	 543	 0.003444	 0.014015	 0.00341	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 544	 545	 0.007356	 0.042725	 0.01006	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 544	 824	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 544	 824	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 547	 548	 0.003365	 0.013694	 0.00334	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 730	 547	 0.009854	 0.078684	 0.0194	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 548	 549	 0.005501	 0.022026	 0.00555	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 549	 555	 0.015193	 0.053707	 0.0121	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 730	 549	 0.010323	 0.061507	 0.01619	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 549	 825	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 549	 825	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 550	 826	 0.16127	 0.12763	 0.00161	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 551	 553	 0.00305	 0.018951	 0.00535	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 717	 551	 0.00688	 0.059014	 0.0168	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 551	 826	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 551	 826	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 552	 553	 0.003439	 0.015482	 0.00412	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 552	 555	 0.015704	 0.045488	 0.01097	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 656	 552	 0.033497	 0.11497	 0.02756	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 718	 554	 0.036177	 0.15468	 0.00349	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 826	 554	 0.02584	 0.074113	 0.00114	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 556	 562	 0.035783	 0.065541	 0.00113	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 556	 569	 0.055472	 0.0439	 0.00055	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 557	 644	 0.00077	 0.005768	 0.02232	 635	 666.8	 698.5	 0	 0	 1	-30	 30;
	 557	 827	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 557	 827	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 557	 828	 0.000249	 0.001904	 0.00708	 635	 666.8	 698.5	 0	 0	 1	-30	 30;
	 827	 558	 0.041302	 0.041716	 0.00055	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 559	 564	 6.8e-05	 0.000962	 0.00918	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 559	 828	 0.000192	 0.015383	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 559	 828	 0.000192	 0.015383	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 560	 563	 0.049735	 0.045811	 0.00073	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 561	 610	 0.039598	 0.035483	 0.00073	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 562	 565	 0.00522	 0.020306	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 562	 566	 0.010106	 0.033714	 0.00053	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 563	 570	 0.055628	 0.15787	 0.00248	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 563	 610	 0.038075	 0.084273	 0.00138	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 564	 633	 0.000156	 0.001728	 0.01645	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 564	 634	 0.00019	 0.003183	 0.03005	 970	 1018.5	 1067	 0	 0	 1	-30	 30;
	 565	 843	 0.007893	 0.024213	 0.00066	 80	 84	 88	 0	 0	 1	-30	 30;
	 827	 566	 0.011503	 0.032992	 0.00051	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 567	 644	 0.000767	 0.00574	 0.02221	 635	 666.8	 698.5	 0	 0	 1	-30	 30;
	 567	 829	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 567	 829	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 568	 830	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 568	 830	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 829	 570	 0.022427	 0.11217	 0.002	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 830	 570	 0.054294	 0.10641	 0.0016	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 830	 571	 0.017873	 0.079202	 0.00238	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 571	 831	 0.019591	 0.0784	 0.00166	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 572	 584	 0.029539	 0.049761	 0.00071	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 572	 610	 0.023257	 0.053987	 0.00103	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 573	 578	 0.025337	 0.025591	 0.00034	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 574	 579	 0.009803	 0.025199	 0.00039	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 574	 605	 0.006816	 0.017333	 0.00027	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 575	 591	 0.013418	 0.050336	 0.0009	 80	 84	 88	 0	 0	 1	-30	 30;
	 575	 831	 0.005203	 0.029575	 0.00054	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 576	 580	 0.007733	 0.015892	 0.0003	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 576	 583	 0.016854	 0.03337	 0.00049	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 576	 832	 0.006134	 0.022465	 0.00057	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 576	 835	 0.015719	 0.061151	 0.00102	 80	 84	 88	 0	 0	 1	-30	 30;
	 577	 831	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 577	 831	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 578	 580	 0.008213	 0.023556	 0.00036	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 578	 836	 0.013415	 0.052188	 0.00087	 80	 84	 88	 0	 0	 1	-30	 30;
	 579	 581	 0.010278	 0.020349	 0.0003	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 579	 590	 0.015248	 0.037846	 0.00063	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 581	 594	 0.016363	 0.037989	 0.00056	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 582	 583	 0.017242	 0.018413	 0.00039	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 831	 583	 0.030653	 0.08491	 0.0014	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 584	 588	 0.009674	 0.015568	 0.00024	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 585	 832	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 585	 832	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 586	 588	 0.01555	 0.012306	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 586	 591	 0.022027	 0.017432	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 587	 591	 0.023942	 0.03047	 0.00045	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 588	 590	 0.015207	 0.022799	 0.00041	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 832	 589	 0.008185	 0.013064	 0.0003	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 832	 591	 0.014473	 0.028041	 0.0006	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 592	 596	 0.025184	 0.01974	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 593	 596	 0.042453	 0.027484	 0.00052	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 594	 595	 0.005181	 0.010888	 0.0002	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 786	 594	 0.016787	 0.040041	 0.0009	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 595	 596	 0.007617	 0.017685	 0.00026	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 786	 595	 0.010783	 0.035583	 0.00058	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 596	 597	 0.017185	 0.022365	 0.00031	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 596	 605	 0.012891	 0.032784	 0.00052	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 786	 598	 0.00951	 0.017418	 0.0003	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 599	 607	 0.000138	 0.001589	 0.01393	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 599	 640	 0.000368	 0.005131	 0.05024	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 599	 833	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 599	 833	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 600	 601	 0.00842	 0.02415	 0.00037	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 600	 604	 0.008283	 0.021066	 0.00033	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 797	 601	 0.008745	 0.022666	 0.00043	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 602	 608	 0.012256	 0.013088	 0.00028	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 603	 604	 0.004692	 0.012435	 0.00032	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 603	 608	 0.011711	 0.028666	 0.00049	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 604	 835	 0.004858	 0.0189	 0.00032	 80	 84	 88	 0	 0	 1	-30	 30;
	 605	 835	 0.003931	 0.022346	 0.0004	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 606	 835	 0.009394	 0.01652	 0.00031	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 607	 834	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 608	 846	 0.003606	 0.018994	 0.00034	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 609	 836	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 609	 836	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 609	 849	 0.003993	 0.014457	 0.0031	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 836	 610	 0.025952	 0.066712	 0.00103	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 836	 611	 0.017778	 0.025905	 0.00059	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 612	 614	 0.001962	 0.008744	 0.00015	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 612	 846	 0.003421	 0.014692	 0.00027	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 613	 616	 0.00046	 0.003237	 0.00184	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 613	 837	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 613	 837	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 614	 838	 0.004534	 0.012018	 0.0003	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 615	 617	 0.010979	 0.018494	 0.00026	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 615	 619	 0.017511	 0.026821	 0.00047	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 616	 638	 0.000579	 0.006624	 0.00202	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 616	 838	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 616	 838	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 617	 641	 0.01169	 0.03005	 0.00047	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 837	 617	 0.007745	 0.022214	 0.00034	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 618	 632	 0.01592	 0.03696	 0.00055	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 618	 643	 0.035011	 0.081284	 0.00121	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 619	 621	 0.019211	 0.038037	 0.00056	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 619	 622	 0.034886	 0.035236	 0.00047	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 619	 850	 0.024911	 0.076502	 0.00144	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 620	 631	 0.12178	 0.17264	 0.00353	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 620	 839	 0.04884	 0.096702	 0.00142	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 620	 850	 0.04383	 0.10024	 0.00245	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 622	 840	 0.031573	 0.033717	 0.00071	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 623	 624	 0.005488	 0.018827	 0.00451	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 623	 626	 0.004709	 0.016155	 0.00387	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 623	 627	 0.004183	 0.010516	 0.00272	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 623	 839	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 623	 839	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 624	 840	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 624	 840	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 625	 626	 0.003087	 0.021419	 0.00611	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 653	 625	 0.006957	 0.055894	 0.01571	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 626	 627	 0.002114	 0.00725	 0.00174	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 627	 841	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 627	 841	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 628	 629	 0.017975	 0.011637	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 841	 629	 0.013719	 0.018701	 0.00041	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 841	 630	 0.023312	 0.034568	 0.00052	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 632	 845	 0.009919	 0.033089	 0.00052	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 633	 842	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 634	 640	 0.000139	 0.00219	 0.02282	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 634	 844	 0.000242	 0.01818	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 635	 847	 0.009559	 0.01681	 0.00032	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 636	 846	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 636	 846	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 636	 849	 0.002382	 0.009693	 0.00236	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 637	 850	 0.013109	 0.023562	 0.00042	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 638	 847	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 638	 847	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 638	 849	 0.000495	 0.005873	 0.00205	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 639	 850	 0.04647	 0.036425	 0.00047	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 640	 848	 8.9e-05	 0.007142	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30;
	 847	 641	 0.009224	 0.018877	 0.00046	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 642	 851	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 642	 851	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 642	 852	 0.004399	 0.017614	 0.00444	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 851	 643	 0.05161	 0.10848	 0.00198	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 644	 852	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 644	 852	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 645	 646	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 645	 646	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 646	 647	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 646	 647	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 647	 671	 0.088353	 0.22715	 0.00352	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 648	 658	 0.006305	 0.062943	 0.21072	 731	 767.5	 804.1	 0	 0	 1	-30	 30;
	 649	 650	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 649	 650	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 650	 651	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 650	 651	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 650	 653	 0.000176	 0.000938	 0.00022	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 652	 653	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 652	 653	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 652	 848	 0.00485	 0.050332	 0.10854	 491	 515.5	 540.1	 0	 0	 1	-30	 30;
	 653	 654	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 653	 654	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 655	 656	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 655	 656	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 656	 657	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 656	 657	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 659	 660	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 659	 660	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 661	 662	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 661	 662	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 662	 663	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 662	 663	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 664	 665	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 664	 665	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 664	 816	 0.006647	 0.021679	 0.00576	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 666	 667	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 666	 667	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 667	 668	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 667	 668	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 667	 673	 0.000114	 0.000662	 0.00016	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 669	 670	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 669	 670	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 678	 679	 0.000238	 0.017856	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 680	 825	 0.078742	 0.20244	 0.00313	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 683	 728	 0.61605	 0.48817	 0.00615	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 684	 685	 0.037193	 0.0507	 0.00112	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 685	 686	 0.032082	 0.042166	 0.00058	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 695	 696	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 696	 697	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 698	 699	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 702	 703	 0.012547	 0.032576	 0.00791	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 711	 713	 0.067533	 0.053445	 0.00067	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 712	 713	 0.000175	 0.013157	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 712	 730	 0.0116	 0.074266	 0.025	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 714	 715	 0.032107	 0.020786	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 717	 718	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 719	 720	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 721	 722	 0.000371	 0.027831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 737	 738	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 738	 740	 0.16968	 0.12485	 0.00183	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 748	 750	 0.061727	 0.080332	 0.00112	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 749	 750	 0.04952	 0.059281	 0.00099	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 751	 752	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 753	 758	 0.033978	 0.066592	 0.001	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 757	 758	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 761	 762	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 769	 773	 0.013711	 0.01085	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 774	 775	 0.005613	 0.011114	 0.00016	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 775	 818	 0.064557	 0.046668	 0.00071	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 781	 786	 0.00175	 0.013635	 0.00025	 125	 131.3	 137.5	 0	 0	 1	-30	 30;
	 782	 804	 0.086874	 0.095553	 0.00128	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 786	 833	 0.004819	 0.026538	 0.0006	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 791	 793	 0.061027	 0.040994	 0.00072	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 792	 803	 0.064068	 0.049145	 0.00066	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 795	 796	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 798	 839	 0.17656	 0.19423	 0.00259	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 807	 808	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 813	 816	 0.000893	 0.010207	 0.00311	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 815	 816	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 817	 822	 0.025095	 0.043808	 0.00068	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 821	 822	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 828	 842	 0.000558	 0.005313	 0.00944	 435	 456.8	 478.5	 0	 0	 1	-30	 30;
	 828	 848	 0.000865	 0.010041	 0.03569	 794	 833.7	 873.4	 0	 0	 1	-30	 30;
	 834	 835	 0.000371	 0.027831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 834	 848	 0.000733	 0.007205	 0.02471	 731	 767.5	 804.1	 0	 0	 1	-30	 30;
	 842	 843	 0.000417	 0.033397	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 842	 844	 0.000288	 0.00367	 0.00694	 541	 568.1	 595.1	 0	 0	 1	-30	 30;
	 844	 845	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 848	 849	 0.00013	 0.01038	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 849	 850	 0.000223	 0.015623	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 849	 852	 0.013014	 0.062038	 0.01798	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
];

mpc_regionR6.gencost = [
%	2           startup     shutdown    n           c(n-1)...c0 
	 2	 0	 0	 3	 0	 9.225452	 0;
	 2	 0	 0	 3	 0	 33.029544	 0;
	 2	 0	 0	 3	 0	 39.993325	 0;
	 2	 0	 0	 3	 0	 22.902363	 0;
	 2	 0	 0	 3	 0	 29.447883	 0;
	 2	 0	 0	 3	 0	 14.329123	 0;
	 2	 0	 0	 3	 0	 44.985894	 0;
	 2	 0	 0	 3	 0	 25.839365	 0;
	 2	 0	 0	 3	 0	 47.054995	 0;
	 2	 0	 0	 3	 0	 33.276283	 0;
	 2	 0	 0	 3	 0	 27.205622	 0;
	 2	 0	 0	 3	 0	 41.360803	 0;
	 2	 0	 0	 3	 0	 38.624396	 0;
	 2	 0	 0	 3	 0	 46.4379	 0;
	 2	 0	 0	 3	 0	 32.167961	 0;
	 2	 0	 0	 3	 0	 27.852733	 0;
	 2	 0	 0	 3	 0	 33.84318	 0;
	 2	 0	 0	 3	 0	 31.483315	 0;
	 2	 0	 0	 3	 0	 43.998165	 0;
	 2	 0	 0	 3	 0	 15.318127	 0;
	 2	 0	 0	 3	 0	 37.097038	 0;
	 2	 0	 0	 3	 0	 45.635578	 0;
	 2	 0	 0	 3	 0	 27.395057	 0;
	 2	 0	 0	 3	 0	 42.725326	 0;
	 2	 0	 0	 3	 0	 44.705192	 0;
	 2	 0	 0	 3	 0	 24.119898	 0;
	 2	 0	 0	 3	 0	 47.472418	 0;
	 2	 0	 0	 3	 0	 32.477438	 0;
	 2	 0	 0	 3	 0	 33.752825	 0;
	 2	 0	 0	 3	 0	 32.383324	 0;
	 2	 0	 0	 3	 0	 35.918085	 0;
	 2	 0	 0	 3	 0	 51.355577	 0;
	 2	 0	 0	 3	 0	 35.274605	 0;
	 2	 0	 0	 3	 0	 42.1047	 0;
	 2	 0	 0	 3	 0	 114.299524	 0;
	 2	 0	 0	 3	 0	 43.144848	 0;
	 2	 0	 0	 3	 0	 116.419884	 0;
	 2	 0	 0	 3	 0	 25.825301	 0;
	 2	 0	 0	 3	 0	 115.522875	 0;
	 2	 0	 0	 3	 0	 24.45174	 0;
	 2	 0	 0	 3	 0	 8.758583	 0;
	 2	 0	 0	 3	 0	 57.878355	 0;
	 2	 0	 0	 3	 0	 26.883906	 0;
	 2	 0	 0	 3	 0	 18.229134	 0;
	 2	 0	 0	 3	 0	 37.708599	 0;
	 2	 0	 0	 3	 0	 106.984035	 0;
	 2	 0	 0	 3	 0	 133.483167	 0;
	 2	 0	 0	 3	 0	 110.883612	 0;
	 2	 0	 0	 3	 0	 35.762687	 0;
	 2	 0	 0	 3	 0	 15.183726	 0;
	 2	 0	 0	 3	 0	 24.171123	 0;
	 2	 0	 0	 3	 0	 27.049757	 0;
	 2	 0	 0	 3	 0	 30.544216	 0;
	 2	 0	 0	 3	 0	 16.377513	 0;
	 2	 0	 0	 3	 0	 33.911736	 0;
	 2	 0	 0	 3	 0	 31.667166	 0;
	 2	 0	 0	 3	 0	 28.709813	 0;
	 2	 0	 0	 3	 0	 48.590045	 0;
	 2	 0	 0	 3	 0	 106.741317	 0;
	 2	 0	 0	 3	 0	 44.035321	 0;
	 2	 0	 0	 3	 0	 40.921504	 0;
	 2	 0	 0	 3	 0	 97.607294	 0;
	 2	 0	 0	 3	 0	 113.786949	 0;
	 2	 0	 0	 3	 0	 45.357844	 0;
	 2	 0	 0	 3	 0	 37.012495	 0;
	 2	 0	 0	 3	 0	 25.316861	 0;
	 2	 0	 0	 3	 0	 31.025922	 0;
];


% -------------------- mpc_regionR7 --------------------

mpc_regionR7.version = '2';
mpc_regionR7.baseMVA = 100.0000;
mpc_regionR7.bus = [
