% -------------------------------------------------------------------------
% Partitioned MATPOWER Case File
% Copyright (c) 2025 Milad Hasanzadeh
% Generated on: 2026-06-14
% This file contains partitioned data for 10 regions


% -------------------- mpc_regionR1 --------------------

mpc_regionR1.version = '2';
mpc_regionR1.baseMVA = 100.0000;
mpc_regionR1.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 1	 2	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 2	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 3	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 4	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 5	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 6	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 7	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 8	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 9	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 10	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 11	 2	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 12	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 13	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 14	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 15	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 16	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 17	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 18	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 19	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 20	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 21	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 22	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 23	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 24	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 25	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 26	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 27	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 28	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 29	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 30	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 31	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 32	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 33	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 34	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 35	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 36	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 37	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 38	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 39	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 40	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 41	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 42	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 43	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 44	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 45	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 46	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 47	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 48	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 49	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 50	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 51	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 52	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 53	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 54	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 55	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 56	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 57	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 58	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 59	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 60	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 61	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 62	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 63	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 64	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 65	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 66	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 67	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 68	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 69	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 70	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 71	 2	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 72	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 73	 2	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 74	 2	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 75	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 76	 2	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 77	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 78	 2	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 79	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 80	 2	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 81	 2	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 82	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 83	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 84	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 85	 1	 8.12	 3.09	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 86	 1	 5.43	 2.56	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 87	 1	 6.82	 1.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 88	 1	 9.4	 3.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 89	 1	 11.61	 5.01	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 90	 1	 4.29	 1.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 91	 1	 24.84	 10.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 92	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 93	 1	 0.76	 0.41	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 94	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 95	 1	 14.31	 2.74	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 96	 1	 3.54	 1.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 97	 1	 2.41	 1.03	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 98	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 99	 1	 4.16	 1.84	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 100	 1	 3.48	 1.6	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 101	 1	 6	 2.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 102	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 103	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 104	 1	 5.75	 2.88	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 105	 1	 7.22	 3.12	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 106	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 107	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 108	 1	 8.31	 3.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 109	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 110	 1	 7.64	 3.7	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 111	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 112	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 113	 1	 39.7	 10.29	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 114	 1	 1.51	 0.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 115	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 116	 1	 9.53	 3.69	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 117	 1	 5.35	 2.52	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 118	 1	 10.14	 4.56	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 119	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 120	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 121	 1	 2.81	 1.24	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 122	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 123	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 124	 1	 3.29	 1.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 125	 1	 4.95	 2.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 126	 1	 8.1	 1.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 127	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 128	 1	 7.56	 3.02	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 129	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 130	 1	 3.22	 1.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 131	 1	 7.91	 1.54	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 132	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 133	 1	 2.2	 1.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 134	 1	 15.23	 6.42	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 135	 1	 14.76	 5.76	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 136	 1	 5.09	 2.4	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 137	 1	 5.02	 2.24	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 138	 1	 1.77	 0.77	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 139	 1	 17.26	 8.17	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 140	 1	 11.13	 4.59	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 141	 1	 9.85	 3.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 142	 1	 5.38	 2.09	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 143	 1	 5.81	 2.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 144	 1	 7.46	 3.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 145	 1	 9.42	 4.03	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 146	 1	 7.21	 3.28	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 147	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 148	 1	 47.63	 16.38	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 149	 1	 5.35	 2.69	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 150	 1	 3.66	 0.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 151	 1	 3.56	 0.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 152	 1	 9.3	 4.21	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 153	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 154	 1	 18.19	 8.84	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 155	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 156	 1	 5.88	 2.53	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 157	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 158	 1	 14.54	 6.37	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 159	 1	 4.89	 2.62	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 160	 1	 6.53	 3.02	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 161	 1	 6.86	 3.7	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 162	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 163	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 164	 1	 7.6	 3.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 165	 1	 11.24	 5.57	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 166	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 167	 1	 9.54	 4.89	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 168	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 169	 1	 15.06	 6.76	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 170	 1	 10.43	 4.98	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 171	 1	 8.82	 3.86	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 172	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 173	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 174	 1	 24.58	 8.45	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 175	 1	 9.85	 4.26	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 176	 1	 4.51	 2.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 177	 1	 7.15	 3.23	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 178	 1	 11.72	 5.12	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 179	 1	 25.53	 10.3	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 180	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 181	 1	 17.74	 6.89	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 182	 1	 4.84	 2.45	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 183	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 184	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 185	 1	 5.27	 2.6	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 186	 1	 10.35	 4.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 187	 1	 9.82	 4.78	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 188	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 189	 1	 13.99	 6.72	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 190	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 191	 1	 3.79	 1.51	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 192	 1	 2.32	 1.14	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 193	 1	 7.06	 2.47	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 194	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 195	 1	 15.88	 7.8	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 196	 1	 3.22	 1.67	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 197	 1	 9.79	 4.61	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 198	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 199	 1	 11.01	 4.16	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 200	 1	 13.34	 5.5	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 201	 1	 8.35	 3.88	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 202	 1	 111.15	 38.51	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 203	 1	 5.16	 2.13	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 204	 1	 9.06	 3.83	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 205	 1	 3.31	 1.41	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 206	 1	 5.04	 2.09	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 207	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 208	 1	 2.79	 1.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 209	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 210	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 211	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 212	 1	 9.77	 4.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 213	 1	 12.76	 5.51	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 214	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 215	 1	 5.27	 2.12	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 216	 1	 2.93	 1.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 217	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 218	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 219	 1	 3.57	 1.71	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 220	 1	 6.13	 2.78	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 221	 1	 5.53	 2.19	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 222	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 223	 1	 11.07	 4.55	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 224	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 225	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 226	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 227	 1	 3.92	 1.71	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 228	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 229	 1	 2.6	 1.27	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 230	 1	 16.28	 5.77	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 231	 1	 8.39	 4.02	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 232	 1	 18.24	 8.11	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 233	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 234	 1	 2.36	 1.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 235	 1	 10.6	 3.93	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 236	 1	 59.87	 19.43	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 237	 1	 2.42	 1.09	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 238	 1	 2.69	 1.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 239	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 240	 1	 6.43	 3.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 241	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 242	 1	 3.98	 1.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 243	 1	 7.43	 3.13	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 244	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 245	 1	 6.08	 2.63	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 246	 1	 6.37	 3.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 247	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 248	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 249	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 250	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 251	 1	 25.97	 10.73	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 252	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 253	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 254	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 255	 1	 8.49	 4.36	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 256	 1	 5.19	 2.38	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 257	 1	 4.66	 1.78	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 258	 1	 7.41	 3.12	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 259	 1	 8.66	 4.03	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 260	 1	 2.58	 1.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 261	 1	 5.08	 2.34	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 262	 1	 1.56	 0.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 263	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 264	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 265	 1	 7.79	 3.25	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 266	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 267	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 268	 1	 7.21	 2.93	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 269	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 270	 1	 9.57	 1.69	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 271	 1	 3.48	 0.61	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 272	 1	 5.01	 1.92	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 273	 1	 7.85	 2.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 274	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 275	 1	 4.92	 2.09	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 276	 1	 10.41	 4.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 277	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 278	 1	 5.73	 2.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 279	 1	 6.25	 2.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 280	 1	 10.5	 4.69	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 281	 1	 16.37	 6.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 282	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 283	 1	 3.74	 1.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 284	 1	 1.08	 0.49	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 285	 1	 4.61	 1.77	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 286	 1	 8.77	 3.71	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 287	 1	 16.35	 6.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 288	 1	 8.79	 3.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 289	 1	 6.18	 2.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 290	 1	 8.67	 3.98	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 291	 1	 7.83	 3.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 292	 1	 3.36	 1.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 293	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 294	 1	 6.42	 2.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 295	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 296	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 297	 1	 9.95	 4.03	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 298	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 299	 1	 5.66	 2.24	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 300	 1	 4.9	 2.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 301	 1	 6.24	 2.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 302	 1	 6.51	 2.73	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 303	 1	 6.42	 2.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 304	 1	 5.61	 2.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 305	 1	 11.73	 4.69	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 306	 1	 8.2	 3.24	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 307	 1	 8.16	 3.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 308	 1	 6.92	 2.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 309	 1	 5.65	 2.24	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 310	 1	 11.77	 4.28	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 311	 1	 8.1	 3.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 312	 1	 6.66	 2.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 313	 1	 5.49	 2.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 314	 1	 7.95	 3.63	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 315	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 316	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 317	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 318	 1	 2.38	 1.15	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 319	 1	 5.38	 2.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 320	 1	 24.55	 7.73	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 321	 1	 5.58	 2.47	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 322	 1	 6.17	 2.43	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 323	 1	 3.69	 1.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 324	 1	 7.48	 3.48	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 325	 1	 4.91	 2.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 326	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 327	 1	 9.99	 4.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 328	 1	 13.03	 5.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 329	 1	 14.41	 2.69	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 330	 1	 3.71	 1.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 331	 1	 6.59	 3.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 332	 1	 6.01	 2.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 333	 1	 7.93	 2.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 334	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 335	 1	 3.27	 1.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 336	 1	 2.52	 0.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 337	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 338	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 339	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 340	 1	 0.81	 0.32	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 341	 1	 4.31	 2.06	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 342	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 343	 1	 2.81	 1.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 344	 1	 20.42	 3.97	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 345	 1	 5.36	 1.04	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 346	 1	 2.81	 0.55	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 347	 1	 10.54	 3.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 348	 1	 4.91	 2.03	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 349	 1	 2.59	 0.49	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 350	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 351	 1	 6.33	 2.61	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 352	 1	 7.25	 2.91	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 353	 1	 12.36	 5.02	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 354	 1	 6.58	 3.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 355	 1	 5.09	 2.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 356	 1	 8.78	 3.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 357	 1	 6.71	 2.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 358	 1	 4.91	 2.39	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 359	 1	 8.1	 3.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 360	 1	 14.96	 5.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 361	 1	 5.87	 2.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 362	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 363	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 364	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 365	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 366	 1	 5.68	 2.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 367	 1	 7.6	 3.48	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 368	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 369	 1	 8.02	 3.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 370	 1	 8.54	 4.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 371	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 372	 1	 4.03	 1.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 373	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 374	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 375	 1	 64.51	 23.12	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 376	 1	 152.05	 53.07	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 377	 1	 11.74	 4.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 378	 1	 3.79	 1.2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 379	 1	 4.06	 2.02	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 380	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 381	 1	 11.19	 5.51	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 382	 1	 2.88	 1.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 383	 1	 23.34	 9.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 384	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 385	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 386	 1	 8.07	 4.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 387	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 388	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 389	 1	 7.31	 3.24	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 390	 1	 10.43	 4.17	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 391	 1	 8.32	 3.49	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 392	 1	 25.71	 9.71	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 393	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 394	 1	 8.19	 1.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 395	 1	 8.5	 1.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 396	 1	 3.45	 1.63	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 397	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 398	 1	 5.32	 2.59	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 399	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 400	 1	 2.09	 1.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 401	 1	 8.47	 2.97	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 402	 1	 3.7	 1.55	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 403	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 404	 1	 12.98	 5.03	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 405	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 406	 1	 7.11	 1.32	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 407	 1	 9.91	 1.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 408	 1	 64.38	 22.56	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 409	 1	 2.32	 1.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 410	 1	 2.75	 1.37	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 411	 1	 7.16	 2.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 412	 1	 7.66	 3.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 413	 1	 8.26	 3.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 414	 1	 5.52	 2.24	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 415	 1	 3.16	 1.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 416	 1	 5.37	 2.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 417	 1	 6.65	 2.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 418	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 419	 1	 6.08	 2.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 420	 1	 3.83	 1.57	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 421	 1	 4.29	 1.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 422	 1	 10.87	 4.2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 423	 1	 3.88	 1.71	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 424	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 425	 1	 2.02	 0.99	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 426	 1	 2.36	 1.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 427	 1	 7.51	 3.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 428	 1	 99.53	 42.91	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 429	 1	 5.26	 2.29	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 430	 1	 7.31	 2.59	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 431	 1	 66.15	 18.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 432	 1	 79.02	 27.13	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 433	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 434	 1	 7.92	 3.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 435	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 436	 1	 11.58	 4.36	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 437	 1	 8.72	 4.41	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 438	 1	 3.93	 1.93	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 439	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 440	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 441	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 442	 1	 10.9	 4.04	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 443	 1	 9.83	 1.85	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 444	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 445	 1	 4.08	 1.52	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 446	 1	 2.37	 1.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 447	 1	 3.04	 1.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 448	 1	 4.75	 2.39	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 449	 1	 4.62	 1.98	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 450	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 451	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 452	 1	 6.13	 3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 453	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 454	 1	 4.04	 1.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 455	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 456	 1	 7.93	 3.02	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 457	 1	 6.59	 3.02	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 458	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 459	 1	 4.33	 1.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 460	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 461	 1	 4.35	 1.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 462	 1	 7.33	 3.23	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 463	 1	 8.29	 3.98	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 464	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 465	 1	 8.59	 3.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 466	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 467	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 468	 1	 7.85	 3.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 469	 1	 7.29	 3.52	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 470	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 471	 1	 10.95	 4.3	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 472	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 473	 1	 23.84	 10.29	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 474	 1	 13.86	 5.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 475	 1	 2.06	 0.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 476	 1	 7.48	 2.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 477	 1	 4.38	 1.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 478	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 479	 1	 5.35	 2.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 480	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 481	 1	 14.76	 6.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 482	 1	 19.58	 8.47	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 483	 1	 5.23	 1.85	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 484	 1	 11.78	 5.07	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 485	 1	 23.85	 11.7	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 486	 1	 6.77	 3.2	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 487	 1	 6.04	 3.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 488	 1	 6.98	 3.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 489	 1	 5.94	 2.89	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 490	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 491	 1	 3.39	 1.55	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 492	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 493	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 494	 1	 4.03	 1.72	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 495	 1	 7.04	 3.29	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 496	 1	 3.17	 1.29	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 497	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 498	 1	 8.43	 3.55	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 499	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 500	 1	 2.52	 1.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 501	 1	 5.6	 2.28	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 502	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 503	 1	 5.18	 2.62	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 504	 1	 2.93	 1.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 505	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 506	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 507	 1	 4.54	 1.93	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 508	 1	 5.6	 2.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 509	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 510	 1	 3.46	 1.88	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 511	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 512	 1	 3.82	 1.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 513	 1	 4.48	 2.03	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 514	 1	 11.89	 5.41	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 515	 1	 0.56	 0.29	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 516	 1	 7.51	 2.39	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 517	 1	 6.97	 3.54	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 518	 1	 40.7	 19.36	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 519	 1	 5.99	 2.6	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 520	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 521	 1	 12.57	 6.2	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 522	 1	 5.72	 2.76	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 523	 1	 6.63	 2.64	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 524	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 525	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 526	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 527	 1	 18.25	 5.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 528	 1	 14.18	 4.67	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 529	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 530	 1	 18.91	 7.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 531	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 532	 1	 10.06	 4.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 533	 1	 13.52	 5.18	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 534	 1	 4.45	 2.21	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 535	 1	 6.04	 2.84	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 536	 1	 9.05	 1.69	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 537	 1	 9.8	 1.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 538	 1	 13.03	 4.69	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 539	 1	 3.93	 1.49	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 540	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 541	 1	 5.71	 1.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 542	 1	 47.06	 9.18	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 543	 1	 11.9	 2.32	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 544	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 545	 1	 6.92	 1.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 546	 1	 7.1	 1.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 547	 1	 4.52	 0.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 548	 1	 12.02	 2.33	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 549	 1	 12.07	 2.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 550	 1	 8.09	 1.56	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 551	 1	 9.66	 1.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 552	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 553	 1	 8.71	 1.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 554	 1	 8.78	 1.7	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 555	 1	 9.04	 1.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 556	 1	 9.54	 1.81	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 557	 1	 12.75	 2.47	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 558	 1	 4.98	 1.9	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 559	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 560	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 561	 1	 6.57	 1.28	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 562	 1	 10.74	 2.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 563	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 564	 1	 4.05	 0.77	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 565	 1	 22.67	 4.39	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 566	 1	 10.76	 4.55	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 567	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 568	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 569	 1	 14.39	 5.88	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 570	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 571	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 572	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 573	 1	 6.54	 1.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 574	 1	 11.47	 4.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 575	 1	 4.11	 1.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 576	 1	 3.27	 1.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 577	 1	 4.96	 1.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 578	 1	 3.11	 1.22	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 579	 1	 4.32	 1.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 580	 1	 2.5	 1.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 581	 1	 11.87	 5.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 582	 1	 48.49	 18.19	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 583	 1	 4.74	 2.33	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 584	 1	 21.2	 3.96	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 585	 1	 3.87	 1.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 586	 1	 13.05	 2.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 587	 1	 8.96	 3.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 588	 1	 4.78	 2.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 589	 1	 5.62	 2.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 590	 1	 5.33	 2.09	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 591	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 592	 1	 4.55	 2.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 593	 1	 8.42	 3.24	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 594	 1	 8.73	 4.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 595	 1	 37.18	 13.4	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 596	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 597	 1	 3.65	 1.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 598	 1	 23.61	 9.33	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 599	 1	 17.6	 5.41	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 600	 1	 4.08	 1.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 601	 1	 50.84	 14.77	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 602	 1	 14.33	 6.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 603	 1	 1.64	 0.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 604	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 605	 1	 9.49	 3.74	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 606	 1	 22.75	 7.01	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 607	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 608	 1	 3.33	 1.59	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 609	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 610	 1	 0.4	 0.15	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 611	 1	 6.45	 2.48	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 612	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 613	 1	 9.59	 4.62	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 614	 1	 5.3	 2.22	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 615	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 616	 1	 4.23	 1.91	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 617	 1	 53.92	 26.04	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 618	 1	 13.08	 5.62	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 619	 1	 11.78	 5.75	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 620	 1	 10.93	 5.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 621	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 622	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 623	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 624	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 625	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 626	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 627	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 628	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 629	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 630	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 631	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 632	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 633	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 634	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 635	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 636	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 637	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 638	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 639	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 640	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 641	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 642	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 643	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 644	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 645	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 646	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 647	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 648	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 649	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 650	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 651	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 652	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 653	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 654	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 655	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 656	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 657	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 658	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 659	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 660	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 661	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 662	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 663	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 664	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 665	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 666	 2	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 667	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 668	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 669	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 670	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 671	 2	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 672	 2	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 673	 2	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 674	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 675	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 676	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 677	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 678	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 679	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 680	 1	 57.08	 27.7	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 681	 1	 10.33	 4.48	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 682	 1	 9.62	 3.61	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 683	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 684	 1	 10.18	 4.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 685	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 686	 1	 5.27	 2.49	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 687	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 688	 1	 7.4	 3.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 689	 1	 55.6	 18.73	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 690	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 691	 1	 6.94	 3.63	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 692	 1	 6.88	 3.2	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 693	 1	 7.9	 4.18	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 694	 1	 27.34	 10.6	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 695	 1	 32.26	 8.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 696	 1	 6.81	 3.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 697	 1	 10.76	 4.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 698	 1	 3.18	 1.53	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 699	 1	 15.31	 5.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 700	 1	 9.12	 4.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 701	 1	 9.39	 3.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 702	 1	 12.13	 4.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 703	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 704	 1	 16.09	 6.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 705	 1	 2.9	 1.44	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 706	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 707	 1	 50.64	 19.72	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 708	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 709	 1	 28.9	 11.77	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 710	 1	 9.31	 3.98	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 711	 1	 8.36	 3.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 712	 1	 15.1	 7.08	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 713	 1	 18.87	 7.84	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 714	 1	 54.08	 17.93	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 715	 1	 7.1	 3.32	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 716	 1	 210.15	 82.38	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 717	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 718	 1	 16.93	 7.91	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 719	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 720	 1	 24.6	 8.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 721	 1	 17.26	 4.98	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 722	 1	 5.35	 2.4	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 723	 1	 29.59	 14.52	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 724	 1	 5.83	 2.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 725	 1	 14.1	 5.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 726	 1	 8.08	 3.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 727	 1	 13.03	 5.22	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 728	 1	 58.47	 23.66	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 729	 1	 36.99	 13.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 730	 1	 5.82	 2.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 731	 1	 16.41	 6.91	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 732	 1	 31.28	 11.28	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 733	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 734	 1	 15.78	 6.14	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 735	 1	 7.57	 3.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 736	 1	 24.75	 10.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 737	 1	 12.2	 5.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 738	 1	 8.44	 4.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 739	 1	 7.46	 3.37	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 740	 1	 20.42	 8.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 741	 1	 35	 16.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 742	 1	 7.8	 4.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 743	 1	 9.41	 4.22	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 744	 1	 9.93	 4.91	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 745	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 746	 1	 162.48	 57.45	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 747	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 748	 1	 9.93	 3.61	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 749	 1	 87.86	 39.49	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 750	 1	 6.05	 2.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 751	 1	 4.64	 1.77	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 752	 1	 9.68	 4.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 753	 1	 2.66	 1.28	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 754	 1	 7.89	 3.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 755	 1	 28.82	 7.61	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 756	 1	 23.57	 10.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 757	 1	 21.63	 7.83	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 758	 1	 3.83	 1.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 759	 1	 13.45	 6.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 760	 1	 12.28	 4.61	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 761	 1	 12.75	 4.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 762	 1	 7.89	 3.51	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 763	 1	 15.75	 6.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 764	 1	 56.76	 15.93	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 765	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 766	 1	 26.49	 7.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 767	 1	 18.23	 8.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 768	 1	 4.62	 2.08	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 769	 1	 10.47	 4.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 770	 1	 9.12	 4.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 771	 1	 4.8	 2.14	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 772	 1	 4.64	 0.88	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 773	 1	 9.97	 4.6	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 774	 1	 8.25	 3.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 775	 1	 10.56	 5.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 776	 1	 12.3	 4.98	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 777	 1	 9.95	 4.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 778	 1	 5.23	 2.6	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 779	 1	 32.27	 11.84	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 780	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 781	 1	 20.68	 7.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 782	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 783	 1	 6.24	 2.39	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 784	 1	 145.7	 41.64	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 785	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 786	 1	 13.29	 5.48	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 787	 1	 3.06	 1.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 788	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 789	 1	 48.35	 16.08	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 790	 1	 17.18	 6.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 791	 1	 5.24	 2.06	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 792	 1	 13.12	 6.09	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 793	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 794	 1	 16.62	 5.19	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 795	 1	 6.01	 2.81	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 796	 1	 47.27	 16.8	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 797	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 798	 1	 60.25	 25.43	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 799	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 800	 1	 16.72	 7.22	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 801	 1	 7.66	 2.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 802	 1	 18.92	 8.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 803	 1	 16.46	 7.03	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 804	 1	 3.77	 1.65	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 805	 1	 7.9	 3.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 806	 1	 33.09	 13.55	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 807	 1	 4.12	 1.96	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 808	 1	 16.16	 5.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 809	 1	 10.34	 4.55	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 810	 1	 8.38	 3.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 811	 1	 7.84	 3.62	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 812	 1	 6.08	 2.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 813	 1	 8.97	 3.93	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 814	 1	 4.72	 2.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 815	 1	 30.96	 8.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 816	 1	 36	 12.63	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 817	 1	 15.05	 6.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 818	 1	 55.87	 25.03	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 819	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 820	 1	 11.19	 4.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 821	 1	 6.62	 2.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 822	 1	 14.28	 7.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 823	 1	 3	 1.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 824	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 825	 1	 3.18	 1.32	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 826	 1	 5.62	 2.93	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 827	 1	 21.61	 8.89	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 828	 1	 10.79	 4.47	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 829	 1	 13.16	 6.02	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 830	 1	 8.53	 4.45	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 831	 1	 7.67	 3.33	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 832	 1	 9.54	 3.78	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 833	 1	 85.39	 40.6	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 834	 1	 2.69	 1.4	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 835	 1	 35.52	 12.84	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 836	 1	 5.67	 2.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 837	 1	 29.21	 12.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 838	 1	 9.87	 1.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 839	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 840	 1	 26.1	 5.01	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 841	 1	 10.78	 2.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 842	 1	 26.85	 5.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 843	 1	 6.77	 1.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 844	 1	 13.44	 2.6	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 845	 1	 5.61	 2.47	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 846	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 847	 1	 7.93	 3.42	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 848	 1	 16.09	 7.4	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 849	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 850	 1	 11.42	 4.39	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 851	 1	 11.13	 4.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 852	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 853	 1	 50.75	 24.1	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 854	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 855	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 856	 1	 29.62	 8.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 857	 1	 17.15	 6.84	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 858	 1	 36.77	 12.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 859	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 860	 1	 17.14	 5.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
];

mpc_regionR7.gen = [
%	bus         Pg          Qg          Qmax        Qmin        Vg          mBase       status      Pmax        Pmin        Pc1         Pc2         Qc1min      Qc1max      Qc2min      Qc2max      ramp_agc    ramp_10     ramp_30     ramp_q      apf         
	 1	 440.25	 0	 387	-387	 1	 100	 1	 773	 107.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 720;
	 2	 141.25	 42.85	 275	-189.3	 1	 100	 1	 190	 92.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 567.9;
	 2	 164.75	 42.85	 275	-189.3	 1	 100	 1	 237	 92.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 567.9;
	 3	 335.25	 0	 295	-295	 1	 100	 1	 589	 81.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 360;
	 3	 148.75	 27.2	 174.4	-120	 1	 100	 1	 216	 81.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 360;
	 3	 170.25	 22.2	 174.4	-130	 1	 100	 1	 259	 81.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 360;
	 4	 12.525	 20.95	 134.6	-92.7	 1	 100	 1	 18	 7.05	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 5	 0.5	 18.8	 120.6	-83	 1	 100	 1	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 6	 215.25	 0	 165	-165	 1	 100	 1	 329	 101.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 247.7;
	 6	 313.25	 0	 226	-226	 1	 100	 1	 451	 175.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 387;
	 7	 62	 18.7	 119.9	-82.5	 1	 100	 1	 96	 28	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 247.5;
	 7	 92.5	 18.7	 119.9	-82.5	 1	 100	 1	 157	 28	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 247.5;
	 8	 2	 18.2	 116.7	-80.3	 1	 100	 1	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 10	 2.025	 16.1	 103.2	-71	 1	 100	 1	 4	 0.05	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 10	 2.025	 16.85	 108.2	-74.5	 1	 100	 1	 4	 0.05	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 10	 0.525	 22.55	 144.8	-99.7	 1	 100	 1	 1	 0.05	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 11	 0.5	 15.75	 101.2	-69.7	 1	 100	 1	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 12	 117.5	 0	 105	-105	 1	 100	 1	 210	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 13	 64	 15.1	 96.9	-66.7	 1	 100	 1	 103	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 14	 2	 15.05	 96.6	-66.5	 1	 100	 1	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 15	 1	 14.85	 95.4	-65.7	 1	 100	 1	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 17	 302.5	 0	 275	-275	 1	 100	 1	 550	 55	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 176;
	 17	 93.5	 20.05	 109.1	-69	 1	 100	 1	 138	 49	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 176;
	 17	 187.5	 0	 165	-165	 1	 100	 1	 330	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 176;
	 17	 116	 7.55	 109.1	-94	 1	 100	 1	 187	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 176;
	 17	 142	 5.55	 139.1	-128	 1	 100	 1	 256	 28	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 224.4;
	 17	 63	 32.15	 139.1	-74.8	 1	 100	 1	 98	 28	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 224.4;
	 18	 87.75	 12.3	 83.6	-59	 1	 100	 1	 118	 57.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 172.6;
	 18	 78	 13.15	 84.4	-58.1	 1	 100	 1	 111	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 174.2;
	 18	 69	 13.15	 84.4	-58.1	 1	 100	 1	 93	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 174.2;
	 19	 0.5	 12.85	 82.4	-56.7	 1	 100	 1	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 20	 68.5	 12.8	 82.3	-56.7	 1	 100	 1	 92	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 170;
	 20	 87.5	 8.65	 82.3	-65	 1	 100	 1	 130	 45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 170;
	 21	 0.5	 12.8	 82.1	-56.5	 1	 100	 1	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 22	 2	 0	 73	-73	 1	 100	 1	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 23	 135.75	 0	 136	-136	 1	 100	 1	 271	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 24	 13.6	 0	 70.5	-70.5	 1	 100	 1	 22	 5.2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 28	 271.5	 0	 272	-272	 1	 100	 1	 543	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 29	 389.5	 0	 390	-390	 1	 100	 1	 779	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 30	 0.5	 0	 59.5	-59.5	 1	 100	 1	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 31	 2	 0	 57.5	-57.5	 1	 100	 1	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 32	 1	 0	 55.8	-55.8	 1	 100	 1	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 33	 1	 0	 54.8	-54.8	 1	 100	 1	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 34	 49.25	 0	 53.7	-53.7	 1	 100	 1	 98	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 35	 0.5	 0	 53.2	-53.2	 1	 100	 1	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 37	 1.5	 0	 52.9	-52.9	 1	 100	 1	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 38	 2	 0	 52.9	-52.9	 1	 100	 1	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 39	 140	 0	 120	-120	 1	 100	 1	 240	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 117;
	 39	 125	 0	 105	-105	 1	 100	 1	 210	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 126.9;
	 40	 0.5	 0	 50.9	-50.9	 1	 100	 1	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 41	 14.925	 0	 50.3	-50.3	 1	 100	 1	 27	 2.85	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 42	 14.425	 0	 50.3	-50.3	 1	 100	 1	 26	 2.85	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 43	 79.75	 18.7	 119.9	-82.5	 1	 100	 1	 147	 12.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 247.5;
	 43	 80.25	 0	 74	-74	 1	 100	 1	 148	 12.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 113.6;
	 43	 97.5	 0	 93	-93	 1	 100	 1	 186	 9	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 113.6;
	 44	 24.225	 14.05	 90.1	-62	 1	 100	 1	 41	 7.45	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 44	 19.375	 16.2	 103.9	-71.5	 1	 100	 1	 35	 3.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 44	 27.375	 0	 65.9	-65.9	 1	 100	 1	 44	 10.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 44	 5.4	 0	 49.6	-49.6	 1	 100	 1	 8	 2.8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 46	 22.855	 3.5	 25	-18	 1	 100	 1	 35	 10.71	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 45;
	 46	 45.1175	 9.95	 52.9	-33	 1	 100	 1	 64	 26.235	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 99;
	 46	 84.1175	 0	 71	-71	 1	 100	 1	 142	 26.235	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 99;
	 47	 1	 0	 40.3	-40.3	 1	 100	 1	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 48	 137.5	 0	 138	-138	 1	 100	 1	 275	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 49	 65.65	 19.9	 96.6	-56.8	 1	 100	 1	 110	 21.3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 170.4;
	 49	 101.55	 39.05	 250.6	-172.5	 1	 100	 1	 141	 62.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 517.5;
	 49	 102.5	 0	 88	-88	 1	 100	 1	 175	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.4;
	 49	 45.5	 6.15	 43.3	-31	 1	 100	 1	 61	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.4;
	 49	 68.5	 0	 54	-54	 1	 100	 1	 107	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.4;
	 49	 167	 0	 152	-152	 1	 100	 1	 304	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.4;
	 49	 82.5	 0	 68	-68	 1	 100	 1	 135	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.4;
	 49	 46.5	 5.65	 43.3	-32	 1	 100	 1	 63	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.4;
	 50	 6.55	 0	 37	-37	 1	 100	 1	 11	 2.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 51	 5.025	 0	 36.4	-36.4	 1	 100	 1	 8	 2.05	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 52	 0.5	 0	 31.8	-31.8	 1	 100	 1	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 54	 9.625	 0	 31.5	-31.5	 1	 100	 1	 19	 0.25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 55	 68.5	 0	 68	-68	 1	 100	 1	 135	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 56	 26.5	 0	 30.8	-30.8	 1	 100	 1	 49	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 56	 19.5	 0	 36.2	-36.2	 1	 100	 1	 35	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 57	 80.75	 0	 70	-70	 1	 100	 1	 139	 22.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 77.5;
	 57	 83.25	 0	 72	-72	 1	 100	 1	 144	 22.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 77.5;
	 57	 90	 0	 80	-80	 1	 100	 1	 160	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 58	 4.925	 0	 29.6	-29.6	 1	 100	 1	 8	 1.85	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 59	 100.25	 0	 87	-87	 1	 100	 1	 173	 27.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 59	 74.75	 0	 61	-61	 1	 100	 1	 122	 27.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 59	 58.5	 8.25	 60.5	-44	 1	 100	 1	 88	 29	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 125;
	 59	 46	 9.4	 60.5	-41.7	 1	 100	 1	 63	 29	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 125;
	 59	 122.25	 0	 109	-109	 1	 100	 1	 217	 27.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 86.5;
	 59	 112.25	 0	 99	-99	 1	 100	 1	 197	 27.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 86.5;
	 60	 2	 0	 29.6	-29.6	 1	 100	 1	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 60	 1.5	 0	 29.6	-29.6	 1	 100	 1	 3	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 62	 35.5	 15.1	 96.9	-66.7	 1	 100	 1	 51	 20	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 200;
	 62	 58.5	 6.5	 62	-49	 1	 100	 1	 98	 19	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 100;
	 62	 45	 0.45	 40.9	-40	 1	 100	 1	 80	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 66;
	 63	 1.525	 0	 4.8	-4.8	 1	 100	 1	 3	 0.05	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 64	 26.5	 6.75	 37.5	-24	 1	 100	 1	 47	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 64	 19.5	 8.65	 37.5	-20.2	 1	 100	 1	 33	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 60.5;
	 64	 5	 4.7	 20.4	-11	 1	 100	 1	 8	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 32.9;
	 65	 34.5	 0	 32	-32	 1	 100	 1	 63	 6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 66	 1.025	 0	 23.7	-23.7	 1	 100	 1	 2	 0.05	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 66	 1.025	 0	 40.8	-40.8	 1	 100	 1	 2	 0.05	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 68	 88.025	 0	 88	-88	 1	 100	 1	 176	 0.05	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 71	 41.4925	 0	 38	-38	 1	 100	 1	 76	 6.985	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 49;
	 72	 42.75	 27.25	 118	-63.5	 1	 100	 1	 58	 27.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 190.4;
	 72	 55.25	 0	 50	-50	 1	 100	 1	 100	 10.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 48;
	 72	 63.25	 9.25	 73.5	-55	 1	 100	 1	 109	 17.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 98;
	 72	 38.75	 19.75	 73.5	-34	 1	 100	 1	 67	 10.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 98;
	 73	 7.125	 0	 17.1	-17.1	 1	 100	 1	 13	 1.25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 37.5;
	 74	 2	 0	 14.8	-14.8	 1	 100	 1	 4	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 75	 109.85	 0	 108	-108	 1	 100	 1	 216	 3.7	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 37;
	 76	 103.5	 0	 104	-104	 1	 100	 1	 207	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 78	 50.075	 0	 47	-47	 1	 100	 1	 94	 6.15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 28.6;
	 79	 29	 0	 27	-27	 1	 100	 1	 53	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 23.4;
	 80	 107	 0	 107	-107	 1	 100	 1	 214	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.5;
	 80	 32	 0	 32	-32	 1	 100	 1	 64	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 11.5;
	 80	 77	 0	 70	-70	 1	 100	 1	 139	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 40;
	 80	 80	 0	 78	-78	 1	 100	 1	 155	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22;
	 80	 45	 0	 43	-43	 1	 100	 1	 85	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22;
	 81	 97.75	 0	 97	-97	 1	 100	 1	 193	 2.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20;
	 82	 32	 0	 32	-32	 1	 100	 1	 63	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20;
	 82	 62.5	 0	 62	-62	 1	 100	 1	 124	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20;
	 82	 35	 0	 35	-35	 1	 100	 1	 69	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20;
	 82	 42	 0	 42	-42	 1	 100	 1	 83	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20;
	 634	 0.5	 17.55	 112.6	-77.5	 1	 100	 1	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 643	 1.25	 13.6	 87.2	-60	 1	 100	 1	 2	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 653	 1	 0	 66.1	-66.1	 1	 100	 1	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 654	 0.5	 0	 66.1	-66.1	 1	 100	 1	 1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 656	 2.05	 0	 66.1	-66.1	 1	 100	 1	 4	 0.1	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 658	 64.5	 0	 65	-65	 1	 100	 1	 129	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 661	 4.75	 0	 44.6	-44.6	 1	 100	 1	 9	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 666	 57.8	 0	 57	-57	 1	 100	 1	 113	 2.6	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 670	 1.25	 0	 27.5	-27.5	 1	 100	 1	 2	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 670	 4.25	 0	 31.6	-31.6	 1	 100	 1	 8	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 671	 49.5	 0	 50	-50	 1	 100	 1	 99	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 672	 19	 0	 15	-15	 1	 100	 1	 30	 8	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 22;
	 672	 37.2125	 0	 34	-34	 1	 100	 1	 68	 6.425	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 17.6667;
	 672	 19.2125	 0	 16	-16	 1	 100	 1	 32	 6.425	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 17.6667;
	 672	 24.2125	 0	 21	-21	 1	 100	 1	 42	 6.425	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 17.6667;
	 673	 76.875	 0	 65	-65	 1	 100	 1	 129	 24.75	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 677	 73.75	 0	 67	-67	 1	 100	 1	 133	 14.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 33;
	 677	 151.25	 0	 145	-145	 1	 100	 1	 289	 13.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 33;
];

mpc_regionR7.branch = [
%	fbus        tbus        r           x           b           rateA       rateB       rateC       ratio       angle       status      angmin      angmax      
	 1	 609	 0.002064	 0.031797	 0.0701	 647	 679.3	 711.7	 0	 0	 1	-30	 30;
	 1	 622	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 1	 622	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 623	 1	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 623	 1	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2	 72	 0.000525	 0.006098	 0.05856	 768	 806.4	 844.8	 0	 0	 1	-30	 30;
	 2	 403	 0.002033	 0.022328	 0.21713	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 2	 472	 0.004796	 0.052871	 0.51706	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 2	 624	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 2	 624	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 3	 43	 4.2e-05	 0.000661	 0.00674	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 3	 252	 0.001932	 0.021208	 0.20622	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 3	 384	 0.002229	 0.025276	 0.23043	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 3	 626	 0.000242	 0.01818	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 3	 626	 0.000242	 0.01818	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 4	 58	 0.000297	 0.003307	 0.03118	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 4	 571	 0.002806	 0.030834	 0.30019	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 4	 629	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 4	 629	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 5	 10	 0.002658	 0.030155	 0.27509	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 5	 388	 0.001395	 0.016106	 0.14127	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 5	 631	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 5	 631	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 6	 604	 0.003493	 0.039663	 0.36238	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 6	 619	 0.00034	 0.003735	 0.03628	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 6	 621	 9.5e-05	 0.001595	 0.02893	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 6	 632	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 6	 632	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 7	 317	 0.000263	 0.003022	 0.02961	 768	 806.4	 844.8	 0	 0	 1	-30	 30;
	 7	 633	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 7	 633	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 8	 32	 0.014601	 0.037909	 0.0092	 132	 132	 132	 0	 0	 1	-30	 30;
	 8	 392	 0.003236	 0.025998	 0.00731	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 8	 636	 0.01282	 0.11365	 0.03028	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 9	 10	 0.000605	 0.006979	 0.06119	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 9	 634	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 9	 634	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 10	 19	 0.000189	 0.00245	 0.05481	 1646	 1728.3	 1810.6	 0	 0	 1	-30	 30;
	 10	 49	 0.003051	 0.034623	 0.31606	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 10	 123	 0.002304	 0.023283	 0.38404	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 10	 123	 0.002304	 0.023283	 0.38404	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 10	 635	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 10	 635	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 635	 11	 0.005367	 0.05571	 0.12017	 491	 515.5	 540.1	 0	 0	 1	-30	 30;
	 11	 638	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 11	 638	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 11	 788	 0.002199	 0.030254	 0.06031	 579	 608	 636.9	 0	 0	 1	-30	 30;
	 12	 254	 0.000181	 0.004496	 0.07362	 1921	 2017	 2113.1	 0	 0	 1	-30	 30;
	 12	 486	 0.000226	 0.005236	 0.0988	 1921	 2017	 2113.1	 0	 0	 1	-30	 30;
	 12	 639	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 12	 639	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 13	 109	 0.0004	 0.006082	 0.10899	 1419	 1489.9	 1560.9	 0	 0	 1	-30	 30;
	 13	 255	 6.2e-05	 0.001509	 0.02574	 1921	 2017	 2113.1	 0	 0	 1	-30	 30;
	 13	 505	 0.000138	 0.002339	 0.05082	 1877	 1970.8	 2064.7	 0	 0	 1	-30	 30;
	 13	 528	 6.1e-05	 0.001015	 0.01868	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 13	 640	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 13	 640	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 14	 44	 0.000721	 0.00806	 0.07531	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 14	 157	 0.003942	 0.050834	 0.48099	 812	 852.6	 893.2	 0	 0	 1	-30	 30;
	 14	 491	 0.000724	 0.008203	 0.07469	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 14	 641	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 14	 641	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 642	 14	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 642	 14	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 15	 390	 0.002396	 0.036796	 0.0103	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 15	 485	 0.025091	 0.066323	 0.01553	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 638	 15	 0.005525	 0.022813	 0.0054	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 16	 26	 0.004005	 0.044731	 0.42379	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 16	 317	 0.002658	 0.029209	 0.2843	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 16	 643	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 16	 643	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 17	 59	 4.1e-05	 0.000468	 0.0041	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 17	 162	 0.00018	 0.002829	 0.02949	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 17	 645	 0.000219	 0.016443	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 17	 645	 0.000219	 0.016443	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 18	 83	 0.001528	 0.022134	 0.34062	 1306	 1371.3	 1436.6	 0	 0	 1	-30	 30;
	 18	 317	 0.00396	 0.045172	 0.4098	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 18	 646	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 18	 646	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 19	 35	 0.000139	 0.001374	 0.02352	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 19	 35	 0.000139	 0.001374	 0.02352	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 20	 198	 0.020061	 0.082849	 0.01961	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 20	 326	 0.062283	 0.25415	 0.06216	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 20	 617	 0.002579	 0.016863	 0.00429	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 646	 20	 6.2e-05	 0.000605	 0.00019	 293	 307.6	 322.3	 0	 0	 1	-30	 30;
	 21	 392	 0.010793	 0.041993	 0.01122	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 21	 478	 0.016657	 0.13533	 0.04314	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 636	 21	 0.010943	 0.048767	 0.01325	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 21	 648	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 21	 648	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 22	 486	 9.3e-05	 0.002315	 0.03791	 1921	 2017	 2113.1	 0	 0	 1	-30	 30;
	 22	 490	 0.001722	 0.017056	 0.29228	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 22	 490	 0.001722	 0.017056	 0.29228	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 22	 649	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 22	 649	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 23	 214	 0.00483	 0.054032	 0.51303	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 23	 225	 0.002489	 0.028226	 0.25743	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 23	 650	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 23	 650	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 24	 50	 0.005446	 0.018348	 0.00456	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 24	 64	 0.018252	 0.07429	 0.01811	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 24	 482	 0.023443	 0.08044	 0.01928	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 24	 652	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 24	 652	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 24	 654	 0.041062	 0.22161	 0.06108	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 25	 653	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 25	 653	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 25	 788	 0.000799	 0.006419	 0.01392	 417	 437.8	 458.7	 0	 0	 1	-30	 30;
	 26	 214	 0.00292	 0.036383	 0.36668	 812	 852.6	 893.2	 0	 0	 1	-30	 30;
	 26	 654	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 26	 654	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 27	 166	 0.004343	 0.050308	 0.44347	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 27	 568	 0.004837	 0.067606	 1.1674	 1306	 1371.3	 1436.6	 0	 0	 1	-30	 30;
	 27	 656	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 27	 656	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 28	 405	 0.005332	 0.061889	 0.54713	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 28	 493	 0.002488	 0.028217	 0.25734	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 28	 657	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 28	 657	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 29	 201	 0.020254	 0.073353	 0.01574	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 29	 245	 0.004062	 0.018943	 0.00469	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 29	 375	 0.011906	 0.082604	 0.04847	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 30	 392	 0.001865	 0.009049	 0.00207	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 634	 30	 0.011129	 0.061353	 0.01434	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 31	 64	 0.004803	 0.012695	 0.00297	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 31	 381	 0.022976	 0.080422	 0.02666	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 31	 483	 0.00488	 0.019537	 0.00492	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 31	 484	 0.004505	 0.0157	 0.00364	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 32	 381	 0.01973	 0.049601	 0.01285	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 638	 32	 0.005145	 0.021243	 0.00503	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 33	 48	 0.007186	 0.026021	 0.00558	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 33	 245	 0.025621	 0.071459	 0.015	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 642	 33	 0.002729	 0.026666	 0.00748	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 34	 57	 0.009468	 0.037909	 0.00955	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 34	 68	 0.002461	 0.006388	 0.00155	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 34	 245	 0.001514	 0.012591	 0.00381	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 34	 664	 0.050168	 0.13269	 0.03109	 128	 128	 128	 0	 0	 1	-30	 30;
	 35	 41	 0.000144	 0.00161	 0.01504	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 35	 525	 0.000747	 0.007715	 0.12125	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 35	 525	 0.000747	 0.007715	 0.12125	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 36	 374	 0.003332	 0.030832	 0.05803	 435	 456.8	 478.5	 0	 0	 1	-30	 30;
	 36	 658	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 36	 658	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 659	 36	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 659	 36	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 36	 788	 0.020061	 0.13616	 0.25284	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 37	 485	 0.007081	 0.028814	 0.00702	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 631	 37	 0.011631	 0.049229	 0.01108	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 38	 621	 0.00039	 0.007036	 0.11105	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 39	 247	 0.002055	 0.020939	 0.0054	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 39	 249	 0.001474	 0.00767	 0.00226	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 39	 251	 0.004538	 0.015566	 0.00373	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 40	 48	 0.003922	 0.014909	 0.00417	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 40	 201	 0.010666	 0.056494	 0.01432	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 642	 40	 0.004265	 0.040766	 0.01344	 293	 307.6	 322.3	 0	 0	 1	-30	 30;
	 41	 533	 0.00039	 0.004341	 0.04094	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 42	 54	 0.009112	 0.024081	 0.00564	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 42	 222	 0.018334	 0.042562	 0.01297	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 43	 472	 0.000563	 0.0064	 0.0578	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 43	 660	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 43	 660	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 44	 61	 0.00041	 0.00406	 0.06949	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 44	 61	 0.00041	 0.00406	 0.06949	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 45	 388	 0.000315	 0.00557	 0.09149	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 45	 533	 0.000211	 0.003212	 0.05755	 1419	 1489.9	 1560.9	 0	 0	 1	-30	 30;
	 45	 661	 0.000282	 0.019731	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 45	 661	 0.000282	 0.019731	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 46	 192	 0.003906	 0.041399	 0.01229	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 46	 389	 0.003183	 0.008875	 0.00186	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 46	 390	 0.003258	 0.015421	 0.00371	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 653	 46	 0.013966	 0.035903	 0.00889	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 46	 789	 0.001568	 0.016113	 0.0051	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 47	 392	 0.002482	 0.026776	 0.00766	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 47	 662	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 47	 662	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 47	 676	 0.000533	 0.005612	 0.00315	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 47	 789	 0.011282	 0.033786	 0.00761	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 49	 388	 0.00217	 0.023831	 0.2318	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 49	 663	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 49	 663	 0.000296	 0.02222	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 50	 93	 0.018015	 0.0701	 0.01873	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 50	 200	 0.018585	 0.075643	 0.01843	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 50	 483	 0.016469	 0.057637	 0.01911	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 656	 51	 0.007831	 0.050447	 0.01323	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 51	 798	 0.003846	 0.015396	 0.00388	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 52	 392	 0.00301	 0.013101	 0.00373	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 53	 55	 0.021106	 0.06354	 0.01988	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 53	 202	 0.01299	 0.097889	 0.02718	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 53	 251	 0.017919	 0.061479	 0.01473	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 53	 666	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 53	 666	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 54	 247	 0.049517	 0.20994	 0.04735	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 54	 667	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 54	 667	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 55	 113	 0.004651	 0.016209	 0.00376	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 56	 408	 0.019852	 0.11022	 0.03353	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 56	 798	 0.012031	 0.055198	 0.01414	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 57	 236	 0.00783	 0.039611	 0.01103	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 57	 239	 0.005811	 0.019935	 0.00478	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 57	 241	 0.001566	 0.005696	 0.00174	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 58	 405	 0.000625	 0.007429	 0.06821	 768	 806.4	 844.8	 0	 0	 1	-30	 30;
	 59	 668	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 59	 668	 0.00025	 0.019998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 669	 59	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 669	 59	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 60	 381	 0.006915	 0.027688	 0.00698	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 638	 60	 0.002626	 0.018732	 0.00581	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 61	 106	 0.005328	 0.05684	 0.86042	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 61	 106	 0.005328	 0.05684	 0.86042	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 61	 388	 0.002661	 0.02924	 0.2846	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 61	 491	 0.001049	 0.011511	 0.11184	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 61	 670	 0.000176	 0.014094	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 61	 670	 0.000176	 0.014094	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 62	 397	 0.000444	 0.004695	 0.07021	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 62	 397	 0.000444	 0.004695	 0.07021	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 62	 398	 0.000143	 0.00217	 0.03888	 1419	 1489.9	 1560.9	 0	 0	 1	-30	 30;
	 63	 193	 0.006951	 0.084483	 0.02277	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 63	 482	 0.015501	 0.041619	 0.00943	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 63	 485	 0.00672	 0.036184	 0.00994	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 64	 484	 0.004168	 0.014525	 0.00337	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 631	 64	 0.008884	 0.078733	 0.02097	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 65	 185	 0.025761	 0.062092	 0.01753	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 65	 703	 0.020138	 0.079171	 0.02072	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 65	 719	 0.011263	 0.065982	 0.01798	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 66	 83	 0.001004	 0.012718	 0.22223	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 66	 173	 0.000615	 0.007939	 0.13327	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 66	 615	 0.000815	 0.008063	 0.13805	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 66	 615	 0.000815	 0.008063	 0.13805	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 67	 194	 0.020834	 0.052378	 0.01357	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 67	 224	 0.048505	 0.30859	 0.08429	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 67	 671	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 67	 671	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 69	 672	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 69	 672	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 69	 764	 0.002357	 0.008333	 0.00188	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 70	 384	 0.000605	 0.006638	 0.06448	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 70	 385	 0.000369	 0.0042	 0.03793	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 70	 673	 0.001943	 0.085478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 70	 673	 0.001943	 0.085478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 71	 487	 0.10579	 0.31852	 0.00623	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 673	 71	 0.015878	 0.04038	 0.00064	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 72	 214	 0.001281	 0.017211	 0.30794	 1306	 1371.3	 1436.6	 0	 0	 1	-30	 30;
	 72	 674	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 72	 674	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 73	 81	 0.001023	 0.003139	 9e-05	 80	 84	 88	 0	 0	 1	-30	 30;
	 74	 676	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 74	 676	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 74	 685	 0.010175	 0.093824	 0.37356	 731	 767.5	 804.1	 0	 0	 1	-30	 30;
	 74	 788	 0.001092	 0.009691	 0.01717	 417	 437.8	 458.7	 0	 0	 1	-30	 30;
	 75	 202	 0.00148	 0.009376	 0.00254	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 75	 206	 0.006041	 0.038914	 0.0102	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 75	 228	 0.068653	 0.1817	 0.04261	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 76	 237	 0.28116	 0.22256	 0.0028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 76	 739	 0.027632	 0.065432	 0.0012	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 76	 740	 0.049353	 0.11195	 0.00223	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 77	 567	 0.000599	 0.006812	 0.06152	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 77	 677	 0.002529	 0.098634	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 77	 677	 0.002529	 0.098634	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 78	 223	 0.13645	 0.41895	 0.01136	 80	 84	 88	 0	 0	 1	-30	 30;
	 78	 246	 0.22547	 0.24564	 0.00335	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 78	 742	 0.006029	 0.026414	 0.00057	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 79	 232	 0.046019	 0.17519	 0.04914	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 79	 617	 0.002136	 0.008395	 0.0022	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 80	 273	 0.016975	 0.03051	 0.00055	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 80	 275	 0.004974	 0.021914	 0.00038	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 80	 286	 0.002154	 0.013524	 0.0003	 115	 120.7	 126.5	 0	 0	 1	-30	 30;
	 80	 287	 0.004409	 0.017154	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 80	 287	 0.004409	 0.017154	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 80	 729	 0.053914	 0.33157	 0.00598	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 80	 755	 0.010438	 0.040605	 0.00068	 80	 84	 88	 0	 0	 1	-30	 30;
	 80	 755	 0.010438	 0.040605	 0.00068	 80	 84	 88	 0	 0	 1	-30	 30;
	 81	 744	 0.007219	 0.024081	 0.00038	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 81	 747	 0.005608	 0.018709	 0.0003	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 82	 595	 0.001288	 0.004895	 0.00137	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 82	 596	 0.002103	 0.011139	 0.00282	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 82	 678	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 82	 678	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 83	 679	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 680	 83	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 84	 198	 0.021438	 0.10576	 0.02862	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 680	 84	 0.009972	 0.038795	 0.01036	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 84	 681	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 84	 681	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 84	 707	 0.041529	 0.12036	 0.02905	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 85	 86	 0.22265	 0.16098	 0.00244	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 85	 164	 0.7661	 0.60749	 0.00765	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 681	 85	 0.006496	 0.016698	 0.00026	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 86	 777	 0.49695	 0.39361	 0.00496	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 87	 593	 0.057568	 0.075663	 0.00104	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 88	 89	 0.071247	 0.21883	 0.00411	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 88	 682	 0.073035	 0.35672	 0.00748	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 89	 618	 0.26273	 0.25714	 0.00364	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 90	 150	 0.12941	 0.43192	 0.00685	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 90	 465	 0.085979	 0.30094	 0.00624	 80	 84	 88	 0	 0	 1	-30	 30;
	 625	 91	 0.04552	 0.25881	 0.00468	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 91	 697	 0.10293	 0.49701	 0.00879	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 92	 264	 0.029313	 0.1006	 0.02411	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 92	 608	 0.034219	 0.1346	 0.03525	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 649	 92	 0.072723	 0.24569	 0.06128	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 92	 682	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 92	 682	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 93	 236	 0.020723	 0.10061	 0.02301	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 643	 93	 0.01023	 0.058784	 0.01665	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 94	 408	 0.067721	 0.23285	 0.05596	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 95	 408	 0.10519	 0.27898	 0.06557	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 95	 443	 0.086968	 0.23039	 0.05408	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 96	 722	 0.57836	 0.375	 0.00714	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 97	 128	 0.01051	 0.077671	 0.02243	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 97	 683	 0.007517	 0.044028	 0.01199	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 97	 705	 0.011806	 0.054168	 0.01388	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 98	 107	 0.000475	 0.007874	 0.07381	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 98	 123	 0.000878	 0.008292	 0.15615	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 98	 123	 0.000878	 0.008292	 0.15615	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 98	 127	 0.000996	 0.018152	 0.28148	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 98	 683	 0.000219	 0.016443	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 99	 379	 0.008828	 0.071672	 0.02283	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 99	 691	 0.003136	 0.026898	 0.00765	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 684	 100	 0.26649	 0.20446	 0.00274	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 101	 688	 0.03085	 0.031159	 0.00041	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 102	 106	 0.000146	 0.002105	 0.01931	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 102	 107	 0.000167	 0.001771	 0.01847	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 102	 685	 7.6e-05	 0.00606	 0	 1650	 1650	 1650	 1	 0	 1	-30	 30;
	 686	 102	 0.000185	 0.014799	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 685	 103	 0.0003	 0.002024	 0.00373	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 103	 687	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 688	 103	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 687	 104	 0.00087	 0.003992	 0.00102	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 104	 689	 0.001465	 0.005963	 0.00145	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 686	 105	 0.000847	 0.005125	 0.00131	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 105	 689	 0.001384	 0.008373	 0.00214	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 106	 689	 0.000219	 0.016443	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 107	 691	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 107	 691	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 690	 108	 0.064261	 0.12724	 0.00187	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 109	 111	 0.00045	 0.006978	 0.12013	 1419	 1489.9	 1560.9	 0	 0	 1	-30	 30;
	 109	 692	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 109	 692	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 110	 531	 0.004919	 0.0419	 0.01046	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 692	 110	 0.004258	 0.032077	 0.0089	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 111	 155	 0.000543	 0.009087	 0.16723	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 111	 693	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 111	 693	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 112	 113	 0.018548	 0.065571	 0.01478	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 112	 207	 0.018869	 0.064739	 0.01551	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 112	 694	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 112	 694	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 627	 113	 0.014103	 0.069556	 0.01881	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 114	 695	 0.18387	 0.11905	 0.00227	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 115	 147	 0.024276	 0.083301	 0.01996	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 115	 266	 0.026538	 0.089445	 0.02224	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 115	 695	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 115	 695	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 695	 116	 0.2011	 0.15427	 0.00207	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 116	 729	 0.35343	 0.70081	 0.0103	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 116	 752	 0.062792	 0.24432	 0.00408	 80	 84	 88	 0	 0	 1	-30	 30;
	 116	 817	 0.12193	 0.46766	 0.01324	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 117	 118	 0.080543	 0.12921	 0.00239	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 117	 730	 0.095095	 0.38076	 0.00804	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 118	 133	 0.09569	 0.37241	 0.00622	 80	 84	 88	 0	 0	 1	-30	 30;
	 118	 732	 0.64634	 0.46798	 0.0071	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 119	 583	 0.008882	 0.055197	 0.01558	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 119	 696	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 119	 696	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 120	 617	 0.064879	 0.17169	 0.04025	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 120	 697	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 120	 697	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 121	 475	 0.10693	 0.28351	 0.00719	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 121	 698	 0.069469	 0.24822	 0.00493	 80	 84	 88	 0	 0	 1	-30	 30;
	 122	 558	 0.00851	 0.077301	 0.0252	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 670	 122	 0.003304	 0.038456	 0.01131	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 122	 698	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 122	 698	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 123	 699	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 123	 699	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 699	 124	 0.19277	 0.13937	 0.00211	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 699	 125	 0.31598	 0.25015	 0.00315	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 126	 151	 0.26946	 0.49399	 0.00854	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 126	 573	 0.20211	 0.3377	 0.00574	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 127	 156	 0.000603	 0.006086	 0.10017	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 127	 187	 0.000704	 0.006968	 0.11929	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 127	 187	 0.000704	 0.006968	 0.11929	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 127	 700	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 127	 700	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 128	 129	 0.0028	 0.017733	 0.00481	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 129	 220	 0.014243	 0.12436	 0.03419	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 129	 701	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 129	 701	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 701	 130	 0.31848	 0.24138	 0.00332	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 131	 351	 0.030955	 0.12402	 0.03127	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 131	 557	 0.024658	 0.098762	 0.02489	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 132	 220	 0.012592	 0.078161	 0.01894	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 133	 787	 0.092015	 0.44928	 0.00776	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 629	 134	 0.03563	 0.095693	 0.0217	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 134	 847	 0.040286	 0.11239	 0.02361	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 135	 569	 0.050199	 0.2442	 0.05601	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 135	 798	 0.033057	 0.19727	 0.05203	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 136	 137	 0.00916	 0.046024	 0.01198	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 654	 136	 0.010987	 0.052372	 0.01517	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 137	 138	 0.008397	 0.03554	 0.008	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 137	 195	 0.024377	 0.095847	 0.02509	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 137	 200	 0.02985	 0.11959	 0.03015	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 137	 339	 0.019256	 0.074933	 0.02002	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 138	 339	 0.011606	 0.045155	 0.01206	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 139	 733	 0.030971	 0.1178	 0.03301	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 140	 487	 0.35814	 0.62605	 0.00971	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 140	 734	 0.12219	 0.28374	 0.00422	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 141	 143	 0.011533	 0.040353	 0.00084	 80	 84	 88	 0	 0	 1	-30	 30;
	 141	 144	 0.1471	 0.14755	 0.00239	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 644	 141	 0.097857	 0.33442	 0.00728	 80	 84	 88	 0	 0	 1	-30	 30;
	 142	 143	 0.040414	 0.040819	 0.00054	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 142	 197	 0.46436	 0.51129	 0.00683	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 143	 347	 0.15993	 0.45897	 0.00706	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 144	 343	 0.36603	 0.40285	 0.00538	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 145	 147	 0.002702	 0.006792	 0.00176	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 145	 148	 0.023438	 0.061953	 0.0145	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 146	 702	 0.006297	 0.014466	 0.00022	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 146	 797	 0.13266	 0.38065	 0.00586	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 146	 814	 0.142	 0.55292	 0.00924	 80	 84	 88	 0	 0	 1	-30	 30;
	 147	 148	 0.025318	 0.066924	 0.01567	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 147	 702	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 147	 702	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 650	 148	 0.024848	 0.10821	 0.03085	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 148	 796	 0.023632	 0.096204	 0.02345	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 149	 260	 0.17402	 0.49417	 0.00777	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 655	 149	 0.1257	 0.22597	 0.00406	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 150	 151	 0.029103	 0.066558	 0.00162	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 152	 153	 0.000467	 0.006166	 0.09876	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 152	 397	 0.000706	 0.009179	 0.1522	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 153	 156	 0.00047	 0.007388	 0.07701	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 153	 703	 0.000176	 0.014094	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 639	 154	 0.008125	 0.11598	 0.03878	 388	 407.4	 426.8	 0	 0	 1	-30	 30;
	 703	 154	 0.004717	 0.03321	 0.01888	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 155	 156	 0.000482	 0.008127	 0.14739	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 155	 705	 0.002529	 0.098634	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 155	 705	 0.002529	 0.098634	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 157	 163	 0.000177	 0.00197	 0.01858	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 157	 179	 0.000275	 0.003556	 0.05968	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 157	 706	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 158	 160	 0.00162	 0.004519	 0.00095	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 158	 177	 0.001855	 0.004902	 0.00115	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 158	 178	 0.00411	 0.011034	 0.0025	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 707	 158	 0.004079	 0.01095	 0.00248	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 159	 168	 0.001908	 0.004953	 0.0012	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 159	 177	 0.002399	 0.006341	 0.00148	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 160	 161	 0.001553	 0.004829	 0.00101	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 707	 160	 0.005488	 0.013796	 0.00357	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 161	 168	 0.002349	 0.006305	 0.00143	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 161	 709	 0.001584	 0.004312	 0.00095	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 162	 163	 8.2e-05	 0.0009	 0.00875	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 162	 166	 6.4e-05	 0.00073	 0.00664	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 162	 709	 0.002529	 0.098634	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 162	 709	 0.002529	 0.098634	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 708	 164	 0.029847	 0.078901	 0.00143	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 164	 711	 0.005835	 0.016559	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 165	 713	 0.001429	 0.00498	 0.00115	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 165	 714	 0.011277	 0.050781	 0.01351	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 165	 715	 0.011964	 0.032573	 0.00718	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 165	 717	 0.001692	 0.005804	 0.00139	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 166	 710	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 711	 167	 0.024725	 0.016007	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 167	 712	 0.007642	 0.013997	 0.00024	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 167	 718	 0.02592	 0.020317	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 168	 169	 0.001393	 0.004191	 0.00131	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 168	 170	 0.001923	 0.006271	 0.00166	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 168	 712	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 168	 712	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 169	 174	 0.000467	 0.003576	 0.00096	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 169	 175	 0.001241	 0.005049	 0.00123	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 170	 171	 0.001124	 0.003857	 0.00092	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 645	 170	 0.000416	 0.004598	 0.00138	 317	 332.9	 348.7	 0	 0	 1	-30	 30;
	 171	 713	 0.001988	 0.006927	 0.00161	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 172	 181	 0.000868	 0.005918	 0.01066	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 172	 184	 0.000319	 0.00215	 0.00396	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 172	 713	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 172	 713	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 173	 179	 0.000261	 0.003132	 0.05258	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 173	 571	 0.001492	 0.016374	 0.15914	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 173	 714	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 173	 714	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 645	 174	 0.001458	 0.005835	 0.00147	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 669	 174	 0.001783	 0.006116	 0.00147	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 175	 178	 0.00232	 0.00613	 0.00143	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 175	 182	 0.00149	 0.005965	 0.0015	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 708	 176	 0.046553	 0.033653	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 180	 181	 0.000989	 0.006671	 0.01228	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 180	 715	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 180	 715	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 180	 846	 0.00606	 0.04113	 0.07494	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 182	 716	 0.001429	 0.005721	 0.00144	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 183	 374	 0.003752	 0.025849	 0.04564	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 641	 183	 0.015558	 0.10947	 0.18732	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 668	 183	 0.000317	 0.003248	 0.00638	 473	 496.6	 520.3	 0	 0	 1	-30	 30;
	 183	 716	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 183	 716	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 668	 184	 0.000609	 0.005225	 0.01147	 435	 456.8	 478.5	 0	 0	 1	-30	 30;
	 710	 184	 0.000225	 0.001498	 0.00282	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 184	 717	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 718	 184	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 185	 791	 0.036364	 0.093516	 0.02317	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 186	 720	 0.051502	 0.090575	 0.0017	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 187	 188	 0.00052	 0.005365	 0.0843	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 187	 188	 0.00052	 0.005365	 0.0843	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 188	 189	 0.000125	 0.001584	 0.02766	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 188	 190	 0.000136	 0.001924	 0.01819	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 188	 719	 0.000282	 0.021141	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 189	 190	 0.000119	 0.001263	 0.01318	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 190	 721	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 190	 721	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 191	 219	 0.006675	 0.05726	 0.0163	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 721	 191	 0.00537	 0.045163	 0.01338	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 192	 257	 0.009333	 0.077534	 0.03035	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 193	 259	 0.033572	 0.1422	 0.03203	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 193	 492	 0.018039	 0.093998	 0.02467	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 194	 209	 0.016066	 0.089664	 0.02291	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 194	 218	 0.043952	 0.17299	 0.04534	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 194	 722	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 194	 722	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 195	 728	 0.033934	 0.13212	 0.03533	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 196	 224	 0.022345	 0.084966	 0.02379	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 196	 263	 0.023819	 0.090572	 0.02537	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 196	 264	 0.0363	 0.14547	 0.03669	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 196	 612	 0.034153	 0.11723	 0.02811	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 197	 199	 0.26666	 0.26942	 0.00357	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 197	 537	 0.17564	 0.40371	 0.00614	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 647	 197	 0.074361	 0.28935	 0.00483	 80	 84	 88	 0	 0	 1	-30	 30;
	 681	 197	 0.26962	 0.62668	 0.00933	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 646	 198	 0.019926	 0.079799	 0.02011	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 198	 723	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 198	 723	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 723	 199	 0.024521	 0.063034	 0.00098	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 201	 473	 0.026759	 0.13951	 0.03663	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 202	 572	 0.023311	 0.128	 0.03387	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 203	 204	 0.001884	 0.006145	 0.00163	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 203	 205	 0.001501	 0.005007	 0.00127	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 204	 247	 0.020283	 0.082562	 0.02012	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 205	 206	 0.001185	 0.004189	 0.00094	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 206	 207	 0.001734	 0.007954	 0.00204	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 207	 724	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 207	 724	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 694	 208	 0.13402	 0.26272	 0.00394	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 724	 208	 0.010891	 0.014314	 0.0002	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 209	 725	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 209	 725	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 209	 728	 0.005814	 0.023277	 0.00586	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 210	 211	 0.003378	 0.00907	 0.00206	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 210	 496	 0.012692	 0.053721	 0.01209	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 210	 726	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 210	 726	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 210	 728	 0.005257	 0.018032	 0.00432	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 211	 727	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 211	 727	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 211	 728	 0.002205	 0.010116	 0.00259	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 726	 212	 0.013911	 0.032295	 0.00048	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 727	 212	 0.016486	 0.021454	 0.0003	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 213	 216	 0.28723	 0.29342	 0.00457	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 722	 213	 0.1345	 0.36759	 0.00625	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 727	 213	 0.011226	 0.029755	 0.00075	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 214	 728	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 214	 728	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 215	 217	 0.011567	 0.047073	 0.01147	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 215	 265	 0.014339	 0.065794	 0.01686	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 728	 215	 0.014637	 0.049322	 0.01226	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 671	 216	 0.29799	 0.59062	 0.00868	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 216	 729	 0.34756	 0.27517	 0.00346	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 217	 274	 0.007002	 0.078815	 0.02071	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 674	 217	 0.017429	 0.13139	 0.0365	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 728	 217	 0.02586	 0.088739	 0.02127	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 217	 729	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 217	 729	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 218	 224	 0.068279	 0.2306	 0.05749	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 218	 730	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 218	 730	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 219	 221	 0.019424	 0.046813	 0.01322	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 220	 221	 0.007749	 0.019478	 0.00505	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 222	 731	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 222	 731	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 731	 223	 0.058927	 0.22928	 0.00383	 80	 84	 88	 0	 0	 1	-30	 30;
	 224	 732	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 224	 732	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 225	 384	 0.002181	 0.023953	 0.23298	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 225	 733	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 226	 227	 0.020383	 0.068691	 0.01708	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 226	 258	 0.011121	 0.068386	 0.01973	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 226	 264	 0.025414	 0.10498	 0.02485	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 649	 226	 0.027801	 0.11773	 0.02651	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 226	 735	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 226	 735	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 227	 263	 0.039899	 0.13024	 0.03461	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 227	 492	 0.017801	 0.081688	 0.02093	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 228	 736	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 228	 736	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 229	 269	 0.007986	 0.033801	 0.00761	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 229	 321	 0.011402	 0.048262	 0.01086	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 230	 232	 0.004318	 0.01944	 0.00517	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 230	 267	 0.027225	 0.10906	 0.02749	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 231	 737	 0.019625	 0.035274	 0.00063	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 232	 233	 0.002105	 0.008567	 0.00209	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 233	 737	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 233	 737	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 234	 327	 0.049074	 0.16372	 0.0026	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 234	 537	 0.1513	 0.31811	 0.0058	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 737	 234	 0.051889	 0.19965	 0.00341	 80	 84	 88	 0	 0	 1	-30	 30;
	 235	 538	 0.1645	 0.38208	 0.00568	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 737	 235	 0.046827	 0.15454	 0.0025	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 665	 237	 0.46643	 0.36588	 0.0047	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 238	 240	 0.032655	 0.025843	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 238	 739	 0.025979	 0.034144	 0.00047	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 239	 241	 0.005029	 0.014827	 0.00345	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 239	 243	 0.002033	 0.008395	 0.00199	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 239	 738	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 239	 738	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 240	 242	 0.021686	 0.017162	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 738	 240	 0.032158	 0.025449	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 642	 241	 0.037687	 0.10577	 0.02724	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 241	 739	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 241	 739	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 738	 242	 0.051255	 0.037052	 0.00056	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 739	 242	 0.008779	 0.022568	 0.00035	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 243	 244	 0.00158	 0.008368	 0.00212	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 243	 245	 0.003937	 0.015763	 0.00397	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 244	 348	 0.008864	 0.066432	 0.01621	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 244	 740	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 244	 740	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 247	 393	 0.056695	 0.17751	 0.05152	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 247	 741	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 247	 741	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 248	 249	 0.001979	 0.005836	 0.00136	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 248	 742	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 248	 742	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 248	 746	 0.001066	 0.004401	 0.00104	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 249	 743	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 249	 743	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 250	 251	 0.001957	 0.005171	 0.00121	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 250	 744	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 250	 744	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 250	 746	 0.001451	 0.003731	 0.00092	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 252	 745	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 253	 473	 0.023459	 0.12882	 0.03409	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 253	 559	 0.027145	 0.093151	 0.02233	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 253	 748	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 253	 748	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 254	 255	 7.9e-05	 0.001978	 0.03239	 1921	 2017	 2113.1	 0	 0	 1	-30	 30;
	 254	 749	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 254	 749	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 256	 257	 0.004749	 0.044705	 0.01354	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 256	 258	 0.006366	 0.047036	 0.01358	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 256	 259	 0.006644	 0.018088	 0.00398	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 749	 259	 0.013041	 0.059836	 0.01533	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 652	 260	 0.17219	 0.35259	 0.00868	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 261	 351	 0.028498	 0.11093	 0.02965	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 262	 823	 0.70584	 0.45799	 0.00871	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 263	 750	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 263	 750	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 264	 751	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 264	 751	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 674	 265	 0.009229	 0.052266	 0.01296	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 624	 266	 0.003335	 0.038134	 0.01068	 317	 332.9	 348.7	 0	 0	 1	-30	 30;
	 674	 266	 0.001814	 0.018339	 0.00539	 293	 307.6	 322.3	 0	 0	 1	-30	 30;
	 266	 752	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 266	 752	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 624	 267	 0.005188	 0.043636	 0.01293	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 267	 753	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 267	 753	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 753	 268	 0.041437	 0.20564	 0.0049	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 268	 754	 0.043212	 0.12394	 0.00191	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 674	 269	 0.022974	 0.092012	 0.02319	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 269	 754	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 269	 754	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 270	 271	 0.1025	 0.238	 0.00354	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 270	 790	 0.1347	 0.38651	 0.00595	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 736	 271	 0.29339	 0.49462	 0.00705	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 272	 480	 0.023972	 0.083912	 0.02782	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 273	 340	 0.052323	 0.041408	 0.00052	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 274	 277	 0.000981	 0.006214	 0.00169	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 274	 755	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 274	 755	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 275	 283	 0.00167	 0.008685	 0.00019	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 275	 286	 0.014824	 0.019483	 0.00027	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 275	 756	 0.003637	 0.019461	 0.00059	 115	 120.7	 126.5	 0	 0	 1	-30	 30;
	 276	 283	 0.00557	 0.014318	 0.00022	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 276	 757	 0.005526	 0.012828	 0.00019	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 277	 282	 0.000882	 0.005335	 0.00136	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 277	 756	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 277	 756	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 278	 279	 0.007318	 0.015381	 0.00028	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 278	 760	 0.008168	 0.018962	 0.00028	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 279	 757	 0.012043	 0.023843	 0.00035	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 280	 281	 0.044111	 0.044554	 0.00059	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 280	 323	 0.06065	 0.039265	 0.00075	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 280	 761	 0.032299	 0.029751	 0.00048	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 756	 281	 0.012466	 0.025511	 0.00063	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 282	 295	 0.000928	 0.005438	 0.00148	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 282	 757	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 282	 757	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 283	 284	 0.003231	 0.006924	 0.00012	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 283	 285	 0.002655	 0.007038	 0.00018	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 283	 292	 0.007118	 0.020417	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 284	 286	 0.004512	 0.011474	 0.00018	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 285	 286	 0.010062	 0.019719	 0.0003	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 285	 291	 0.002134	 0.011243	 0.0002	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 286	 290	 0.005737	 0.022319	 0.00037	 80	 84	 88	 0	 0	 1	-30	 30;
	 287	 288	 0.005855	 0.022527	 0.00038	 80	 84	 88	 0	 0	 1	-30	 30;
	 287	 288	 0.005855	 0.022527	 0.00038	 80	 84	 88	 0	 0	 1	-30	 30;
	 288	 289	 0.006665	 0.02593	 0.00043	 80	 84	 88	 0	 0	 1	-30	 30;
	 288	 289	 0.006665	 0.02593	 0.00043	 80	 84	 88	 0	 0	 1	-30	 30;
	 672	 289	 0.018062	 0.051253	 0.00081	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 289	 765	 0.00809	 0.027635	 0.0006	 80	 84	 88	 0	 0	 1	-30	 30;
	 289	 765	 0.00809	 0.027635	 0.0006	 80	 84	 88	 0	 0	 1	-30	 30;
	 290	 291	 0.013467	 0.014381	 0.0003	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 290	 763	 0.004005	 0.019325	 0.00034	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 291	 762	 0.00731	 0.016972	 0.00025	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 291	 763	 0.005664	 0.024956	 0.00043	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 292	 758	 0.003666	 0.006816	 0.00016	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 292	 759	 0.009914	 0.017888	 0.00026	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 293	 295	 0.000815	 0.004335	 0.00101	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 293	 315	 0.000805	 0.004623	 0.00131	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 293	 758	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 293	 758	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 294	 759	 0.008724	 0.016488	 0.00027	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 294	 760	 0.027694	 0.021917	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 295	 296	 0.003142	 0.00954	 0.00209	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 295	 315	 0.001451	 0.008499	 0.00231	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 295	 759	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 295	 759	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 296	 298	 0.001814	 0.005349	 0.00124	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 296	 760	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 296	 760	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 297	 300	 0.005927	 0.016819	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 297	 324	 0.018498	 0.020148	 0.00027	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 298	 326	 0.007642	 0.01984	 0.00482	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 298	 761	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 298	 761	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 299	 328	 0.022035	 0.020664	 0.00032	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 300	 301	 0.004899	 0.012594	 0.00019	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 301	 302	 0.005723	 0.013285	 0.00025	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 760	 301	 0.00482	 0.014802	 0.00028	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 302	 305	 0.009668	 0.017445	 0.00025	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 759	 302	 0.012412	 0.024574	 0.00036	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 303	 306	 0.016308	 0.01602	 0.00027	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 304	 307	 0.018401	 0.016949	 0.00027	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 305	 308	 0.004808	 0.010265	 0.00023	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 759	 305	 0.011491	 0.017038	 0.00026	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 306	 307	 0.00629	 0.0146	 0.00028	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 306	 310	 0.008878	 0.014171	 0.00033	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 759	 306	 0.013937	 0.035826	 0.00055	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 307	 331	 0.019929	 0.015771	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 308	 309	 0.001766	 0.006184	 0.00017	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 309	 762	 0.002193	 0.0084	 0.00024	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 310	 311	 0.023444	 0.015177	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 310	 313	 0.004807	 0.012358	 0.00019	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 311	 332	 0.007301	 0.014455	 0.00021	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 312	 314	 0.01246	 0.013306	 0.00028	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 313	 314	 0.004441	 0.011415	 0.00018	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 314	 333	 0.040454	 0.032015	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 314	 763	 0.003711	 0.01745	 0.00032	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 315	 316	 0.000355	 0.003994	 0.00115	 317	 332.9	 348.7	 0	 0	 1	-30	 30;
	 315	 337	 0.005809	 0.017638	 0.00386	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 315	 762	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 315	 762	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 316	 763	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 316	 763	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 316	 764	 0.000496	 0.00535	 0.00286	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 317	 764	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 318	 319	 0.10506	 0.083149	 0.00105	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 318	 320	 0.2166	 0.16981	 0.00218	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 655	 318	 0.28593	 0.55476	 0.01195	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 319	 320	 0.18771	 0.14856	 0.00187	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 755	 320	 0.042389	 0.1078	 0.0017	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 321	 322	 0.002432	 0.008848	 0.00271	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 322	 326	 0.006043	 0.023752	 0.00621	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 323	 766	 0.020768	 0.041119	 0.0006	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 324	 328	 0.028968	 0.038072	 0.00052	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 324	 330	 0.011708	 0.017935	 0.00025	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 325	 327	 0.022406	 0.041039	 0.00071	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 325	 328	 0.054742	 0.04291	 0.00055	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 325	 329	 0.10185	 0.080605	 0.00101	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 326	 766	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 326	 766	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 766	 327	 0.034824	 0.086437	 0.00144	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 766	 328	 0.041218	 0.098314	 0.0022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 766	 329	 0.10137	 0.20074	 0.00295	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 330	 331	 0.007222	 0.013428	 0.00031	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 330	 335	 0.023309	 0.01685	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 331	 336	 0.004965	 0.014945	 0.00029	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 332	 768	 0.005094	 0.015627	 0.00042	 80	 84	 88	 0	 0	 1	-30	 30;
	 333	 768	 0.020308	 0.019044	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 334	 337	 0.00351	 0.014051	 0.00354	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 334	 341	 0.019599	 0.051802	 0.01213	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 334	 767	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 334	 767	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 336	 768	 0.008504	 0.02837	 0.00045	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 337	 768	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 337	 768	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 633	 338	 0.013056	 0.034507	 0.00808	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 338	 769	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 338	 769	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 633	 339	 0.002103	 0.014807	 0.00842	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 339	 770	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 339	 770	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 341	 342	 0.013474	 0.037575	 0.00789	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 643	 342	 0.024574	 0.080175	 0.02129	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 342	 771	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 342	 771	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 771	 343	 0.063204	 0.12387	 0.00186	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 344	 345	 0.002675	 0.020146	 0.00559	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 344	 346	 0.005407	 0.04344	 0.01221	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 344	 480	 0.02388	 0.12447	 0.03268	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 344	 542	 0.023027	 0.2504	 0.07863	 317	 332.9	 348.7	 0	 0	 1	-30	 30;
	 345	 350	 0.018224	 0.094965	 0.02492	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 346	 478	 0.022075	 0.17761	 0.05003	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 659	 347	 0.052758	 0.17412	 0.00282	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 347	 781	 0.19684	 0.35531	 0.00514	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 658	 348	 0.006144	 0.017797	 0.00429	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 348	 780	 0.013213	 0.083714	 0.02273	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 349	 772	 0.050445	 0.039542	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 350	 772	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 350	 772	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 351	 824	 0.044363	 0.20012	 0.05338	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 352	 353	 0.03613	 0.026582	 0.00039	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 352	 357	 0.029376	 0.048992	 0.00071	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 659	 352	 0.11311	 0.32452	 0.00499	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 353	 357	 0.007531	 0.0216	 0.00033	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 353	 781	 0.009946	 0.038265	 0.00065	 80	 84	 88	 0	 0	 1	-30	 30;
	 354	 355	 0.023507	 0.015219	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 354	 356	 0.004121	 0.016033	 0.00027	 80	 84	 88	 0	 0	 1	-30	 30;
	 354	 359	 0.006464	 0.013227	 0.00033	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 355	 357	 0.006572	 0.016893	 0.00026	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 355	 359	 0.012492	 0.024733	 0.00036	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 355	 361	 0.009812	 0.025222	 0.00039	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 356	 369	 0.021824	 0.017271	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 356	 370	 0.009248	 0.023772	 0.00037	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 356	 777	 0.02969	 0.024437	 0.0005	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 356	 778	 0.002732	 0.014729	 0.0003	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 357	 778	 0.006661	 0.019104	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 358	 359	 0.017455	 0.017147	 0.00029	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 358	 370	 0.008952	 0.015742	 0.0003	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 358	 378	 0.054713	 0.074584	 0.00165	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 712	 358	 0.27433	 0.25735	 0.00398	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 358	 774	 0.026853	 0.019756	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 358	 775	 0.033653	 0.026379	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 359	 360	 0.031006	 0.024537	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 359	 774	 0.006136	 0.014097	 0.00021	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 360	 361	 0.019649	 0.019846	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 360	 773	 0.007335	 0.014522	 0.00021	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 360	 781	 0.019874	 0.0663	 0.00105	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 361	 377	 0.007762	 0.015213	 0.00023	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 362	 363	 0.002633	 0.006112	 0.00186	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 362	 364	 0.003626	 0.009582	 0.00224	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 362	 365	 0.001927	 0.005581	 0.00135	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 362	 773	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 362	 773	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 363	 364	 0.00134	 0.00337	 0.00087	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 363	 774	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 363	 774	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 364	 376	 0.006869	 0.020675	 0.00647	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 364	 775	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 364	 775	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 365	 375	 0.011475	 0.052648	 0.01349	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 365	 776	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 365	 776	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 776	 366	 0.026713	 0.02505	 0.00039	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 367	 377	 0.009423	 0.015875	 0.00023	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 368	 371	 0.000951	 0.005572	 0.00152	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 368	 376	 0.00574	 0.026331	 0.00675	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 368	 777	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 368	 777	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 777	 369	 0.019911	 0.024272	 0.00039	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 371	 778	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 371	 778	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 371	 780	 0.000813	 0.006009	 0.00173	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 372	 781	 0.03063	 0.022535	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 373	 375	 0.019201	 0.060027	 0.01739	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 629	 373	 0.064493	 0.14991	 0.04574	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 669	 373	 0.016711	 0.043388	 0.01053	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 373	 779	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 373	 779	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 374	 780	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 781	 374	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 716	 376	 0.005667	 0.032913	 0.00775	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 376	 782	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 376	 782	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 776	 377	 0.015851	 0.027876	 0.00052	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 782	 378	 0.048705	 0.038545	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 379	 380	 0.005044	 0.040525	 0.01139	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 380	 783	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 380	 783	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 631	 381	 0.019686	 0.06862	 0.01592	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 664	 381	 0.005246	 0.026356	 0.00686	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 665	 382	 0.085707	 0.057573	 0.00102	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 673	 383	 0.060761	 0.1562	 0.00242	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 384	 784	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 384	 784	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 385	 785	 0.001184	 0.059188	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 386	 431	 0.26125	 0.51768	 0.0076	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 786	 386	 0.009853	 0.025328	 0.00039	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 654	 387	 0.039646	 0.10483	 0.02455	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 387	 787	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 387	 787	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 388	 788	 0.000114	 0.00909	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 388	 788	 0.000114	 0.00909	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 789	 388	 0.000142	 0.011384	 0	 1300	 1300	 1300	 1	 0	 1	-30	 30;
	 389	 391	 0.001717	 0.005366	 0.00155	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 390	 391	 0.001301	 0.006648	 0.00181	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 653	 391	 0.013711	 0.039715	 0.00958	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 661	 392	 0.011363	 0.078856	 0.02252	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 670	 392	 0.030642	 0.11155	 0.03418	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 393	 790	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 393	 790	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 394	 395	 0.015557	 0.028071	 0.00041	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 790	 395	 0.047857	 0.10856	 0.00217	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 651	 396	 0.43514	 0.30846	 0.00488	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 397	 490	 0.000443	 0.010219	 0.19575	 1921	 2017	 2113.1	 0	 0	 1	-30	 30;
	 397	 791	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 397	 791	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 398	 399	 0.000309	 0.005022	 0.07839	 1419	 1489.9	 1560.9	 0	 0	 1	-30	 30;
	 399	 792	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 399	 792	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 400	 795	 0.034327	 0.027166	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 401	 402	 0.000733	 0.004547	 0.0011	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 794	 401	 0.000956	 0.005599	 0.00153	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 401	 795	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 401	 795	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 792	 402	 0.000836	 0.005197	 0.00147	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 403	 796	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 625	 404	 0.16426	 0.34538	 0.0063	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 797	 404	 0.17087	 0.21216	 0.00462	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 405	 798	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 405	 798	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 406	 407	 0.014478	 0.021958	 0.00031	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 407	 799	 0.09933	 0.25539	 0.00395	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 408	 799	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 408	 799	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 409	 410	 0.008536	 0.013626	 0.00031	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 409	 807	 0.004158	 0.006669	 0.00012	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 410	 417	 0.010906	 0.016707	 0.00023	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 410	 419	 0.005659	 0.016058	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 410	 445	 0.003731	 0.008661	 0.00013	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 411	 412	 0.006165	 0.012616	 0.00031	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 411	 446	 0.003723	 0.008644	 0.00013	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 412	 417	 0.012452	 0.024654	 0.00036	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 412	 434	 0.003581	 0.012539	 0.00035	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 413	 414	 0.004409	 0.017154	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 413	 448	 0.005939	 0.021957	 0.00041	 80	 84	 88	 0	 0	 1	-30	 30;
	 413	 806	 0.008015	 0.018181	 0.00036	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 414	 415	 0.020859	 0.016507	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 414	 449	 0.026441	 0.019114	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 414	 802	 0.013177	 0.025824	 0.00039	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 414	 819	 0.026309	 0.051562	 0.00077	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 415	 802	 0.015533	 0.023546	 0.00049	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 416	 421	 0.005886	 0.015129	 0.00023	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 416	 434	 0.009672	 0.01915	 0.00028	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 417	 419	 0.007097	 0.014051	 0.00021	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 417	 420	 0.017771	 0.013074	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 418	 428	 0.007196	 0.028809	 0.00726	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 418	 444	 0.002488	 0.006679	 0.00151	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 418	 460	 0.001851	 0.007412	 0.00187	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 418	 800	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 418	 800	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 419	 426	 0.00546	 0.014036	 0.00022	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 421	 803	 0.01064	 0.016984	 0.00039	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 421	 805	 0.024778	 0.019609	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 421	 806	 0.042555	 0.033678	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 422	 801	 0.007187	 0.015106	 0.00028	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 422	 803	 0.04036	 0.029694	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 422	 806	 0.029371	 0.023244	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 423	 430	 0.000883	 0.006454	 0.0019	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 423	 437	 0.000581	 0.004375	 0.00121	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 424	 437	 0.001152	 0.004688	 0.00114	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 424	 441	 0.002128	 0.007298	 0.00175	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 424	 801	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 424	 801	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 425	 440	 0.001765	 0.005947	 0.00148	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 425	 804	 0.002132	 0.007184	 0.00179	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 426	 805	 0.006699	 0.019212	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 427	 805	 0.02552	 0.04299	 0.00061	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 627	 428	 0.00327	 0.025489	 0.00762	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 784	 428	 0.058788	 0.15553	 0.03645	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 428	 804	 0.001765	 0.01034	 0.00282	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 429	 435	 0.002107	 0.007027	 0.00178	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 429	 437	 0.001016	 0.004574	 0.00122	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 429	 804	 0.000452	 0.003628	 0.00102	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 627	 430	 0.001127	 0.012886	 0.00393	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 660	 430	 0.000765	 0.009628	 0.00298	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 628	 431	 0.031803	 0.19555	 0.00353	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 651	 431	 0.084262	 0.37563	 0.00638	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 432	 442	 0.002829	 0.011972	 0.00269	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 627	 432	 0.004086	 0.028902	 0.00793	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 433	 436	 0.001761	 0.006161	 0.00204	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 433	 442	 0.004754	 0.018685	 0.00489	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 433	 802	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 433	 802	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 433	 818	 0.001885	 0.011588	 0.00334	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 434	 806	 0.002847	 0.01517	 0.00027	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 435	 440	 0.003119	 0.008097	 0.00197	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 435	 441	 0.00153	 0.006124	 0.00154	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 435	 803	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 435	 803	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 436	 437	 0.002579	 0.010324	 0.0026	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 660	 436	 0.003172	 0.018579	 0.00506	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 438	 439	 0.00048	 0.004564	 0.00811	 435	 456.8	 478.5	 0	 0	 1	-30	 30;
	 626	 438	 0.000494	 0.005468	 0.01265	 528	 554.4	 580.8	 0	 0	 1	-30	 30;
	 745	 438	 0.004707	 0.051955	 0.09883	 491	 515.5	 540.1	 0	 0	 1	-30	 30;
	 439	 804	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 439	 804	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 440	 805	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 440	 805	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 441	 806	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 441	 806	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 441	 818	 0.004876	 0.01952	 0.00492	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 444	 458	 0.001183	 0.002974	 0.00077	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 444	 807	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 444	 807	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 445	 811	 0.005373	 0.012343	 0.00019	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 446	 810	 0.004565	 0.010103	 0.00017	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 447	 809	 0.014428	 0.011418	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 448	 808	 0.011982	 0.021945	 0.00038	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 448	 809	 0.003541	 0.013622	 0.00023	 80	 84	 88	 0	 0	 1	-30	 30;
	 802	 449	 0.009032	 0.017702	 0.00027	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 450	 453	 0.002386	 0.006307	 0.00148	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 450	 471	 0.001505	 0.006775	 0.0018	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 450	 808	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 450	 808	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 450	 818	 0.002965	 0.017369	 0.00473	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 451	 453	 0.001649	 0.004359	 0.00102	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 451	 809	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 451	 809	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 452	 454	 0.008639	 0.008101	 0.00013	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 808	 452	 0.006473	 0.016639	 0.00026	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 453	 455	 0.001453	 0.004208	 0.00101	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 453	 810	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 453	 810	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 454	 456	 0.006001	 0.013932	 0.00021	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 810	 454	 0.009225	 0.015385	 0.00022	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 455	 458	 0.001646	 0.004349	 0.00102	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 455	 811	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 455	 811	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 456	 461	 0.003262	 0.01592	 0.00027	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 811	 456	 0.007432	 0.015274	 0.00029	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 457	 462	 0.001842	 0.004783	 0.00116	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 457	 466	 0.004635	 0.018556	 0.00467	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 457	 471	 0.001421	 0.005586	 0.00146	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 458	 812	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 458	 812	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 800	 459	 0.025176	 0.019924	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 807	 459	 0.023659	 0.018724	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 459	 813	 0.007694	 0.010488	 0.00023	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 460	 463	 0.001967	 0.008121	 0.00192	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 460	 813	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 460	 813	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 461	 814	 0.003615	 0.018286	 0.00032	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 462	 464	 0.001781	 0.004707	 0.0011	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 463	 464	 0.000965	 0.002549	 0.0006	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 463	 467	 0.005834	 0.02721	 0.00674	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 464	 814	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 464	 814	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 465	 819	 0.021215	 0.094932	 0.00195	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 466	 470	 0.011116	 0.052616	 0.01265	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 466	 815	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 466	 815	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 650	 467	 0.013345	 0.078183	 0.02131	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 467	 816	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 467	 816	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 468	 469	 0.025147	 0.027658	 0.00037	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 816	 468	 0.075549	 0.14639	 0.00315	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 468	 817	 0.038474	 0.11035	 0.0017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 815	 469	 0.021659	 0.091668	 0.00173	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 469	 817	 0.032483	 0.10836	 0.00172	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 470	 494	 0.011744	 0.083091	 0.02281	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 470	 817	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 470	 817	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 472	 818	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 629	 473	 0.070163	 0.19595	 0.0412	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 741	 474	 0.17349	 0.35526	 0.00875	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 475	 476	 0.008094	 0.027002	 0.00043	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 476	 820	 0.10094	 0.23438	 0.00349	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 477	 820	 0.28185	 0.20381	 0.00309	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 478	 820	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 478	 820	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 783	 479	 0.10862	 0.23282	 0.00408	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 479	 821	 0.053733	 0.12345	 0.00188	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 480	 821	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 480	 821	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 657	 481	 0.099024	 0.20268	 0.00499	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 484	 485	 0.006916	 0.03795	 0.01003	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 638	 485	 0.019005	 0.055054	 0.01328	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 488	 822	 0.086269	 0.10517	 0.00169	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 489	 822	 0.04346	 0.040031	 0.00064	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 490	 619	 0.001626	 0.017852	 0.17353	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 490	 822	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 490	 822	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 492	 823	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 492	 823	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 493	 824	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 494	 495	 0.003201	 0.022637	 0.00621	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 495	 496	 0.010152	 0.040648	 0.01024	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 728	 495	 0.023186	 0.098167	 0.0221	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 497	 498	 4.8e-05	 0.00084	 0.01394	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 497	 528	 5.8e-05	 0.001002	 0.01722	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 498	 499	 3.9e-05	 0.000655	 0.01188	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 498	 506	 0.00011	 0.001278	 0.01105	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 499	 501	 3e-05	 0.00054	 0.00851	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 499	 825	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 499	 825	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 825	 500	 0.015852	 0.012545	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 501	 502	 1.8e-05	 0.000296	 0.00545	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 502	 509	 4.9e-05	 0.00089	 0.01405	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 502	 826	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 502	 826	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 503	 507	 0.000462	 0.002657	 0.00075	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 503	 828	 0.000959	 0.005284	 0.00124	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 504	 829	 0.018479	 0.011963	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 505	 506	 3.5e-05	 0.000853	 0.01454	 1921	 2017	 2113.1	 0	 0	 1	-30	 30;
	 505	 827	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 505	 827	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 506	 511	 4.2e-05	 0.000811	 0.01352	 1624	 1705.2	 1786.4	 0	 0	 1	-30	 30;
	 506	 828	 0.000232	 0.01741	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 507	 510	 0.001033	 0.005225	 0.00145	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 826	 508	 0.015064	 0.01089	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 509	 520	 4.6e-05	 0.000654	 0.01056	 1306	 1371.3	 1436.6	 0	 0	 1	-30	 30;
	 509	 830	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 509	 830	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 830	 510	 0.000555	 0.003355	 0.00086	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 511	 517	 2.4e-05	 0.000467	 0.00787	 1624	 1705.2	 1786.4	 0	 0	 1	-30	 30;
	 829	 512	 0.018859	 0.014288	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 829	 513	 0.028568	 0.022608	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 514	 515	 0.000158	 0.001145	 0.00062	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 514	 534	 0.000579	 0.006848	 0.00195	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 827	 514	 0.001359	 0.009609	 0.00264	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 515	 516	 0.000452	 0.003351	 0.00172	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 516	 518	 0.000417	 0.003269	 0.00149	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 517	 519	 1.8e-05	 0.000414	 0.0076	 1921	 2017	 2113.1	 0	 0	 1	-30	 30;
	 518	 521	 0.00161	 0.00655	 0.0016	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 518	 833	 0.001598	 0.021372	 0.00584	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 519	 520	 1.9e-05	 0.000337	 0.00559	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 519	 831	 0.001681	 0.073981	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 519	 831	 0.001681	 0.073981	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 520	 529	 2.9e-05	 0.000705	 0.01222	 1940	 2037	 2134	 0	 0	 1	-30	 30;
	 521	 522	 0.001128	 0.005177	 0.00133	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 522	 523	 0.000352	 0.004333	 0.0014	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 831	 522	 0.000736	 0.005516	 0.00135	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 523	 832	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 523	 832	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 523	 833	 0.000987	 0.012635	 0.00377	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 524	 525	 6.5e-05	 0.00067	 0.01053	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 524	 525	 6.5e-05	 0.00067	 0.01053	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 524	 529	 6.2e-05	 0.000622	 0.01037	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 524	 529	 6.2e-05	 0.000622	 0.01037	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 525	 533	 0.000209	 0.005249	 0.08433	 1921	 2017	 2113.1	 0	 0	 1	-30	 30;
	 525	 833	 0.000142	 0.011384	 0	 1300	 1300	 1300	 1	 0	 1	-30	 30;
	 525	 833	 0.000142	 0.011384	 0	 1300	 1300	 1300	 1	 0	 1	-30	 30;
	 661	 526	 0.007287	 0.048812	 0.0307	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 830	 526	 0.000326	 0.005457	 0.00309	 650	 682.5	 715	 0	 0	 1	-30	 30;
	 833	 526	 0.00076	 0.008679	 0.00413	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 526	 835	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 526	 835	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 835	 527	 0.015613	 0.039706	 0.00063	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 529	 836	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 529	 836	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 834	 530	 0.029614	 0.070128	 0.00128	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 531	 534	 0.000995	 0.010226	 0.00323	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 531	 837	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 531	 837	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 637	 532	 0.094333	 0.18679	 0.00274	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 656	 535	 0.069711	 0.19469	 0.04094	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 536	 537	 0.02517	 0.040177	 0.00093	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 537	 538	 0.036939	 0.048548	 0.00067	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 647	 538	 0.23183	 0.53307	 0.0081	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 735	 539	 0.56417	 0.44696	 0.00563	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 540	 543	 0.001006	 0.007794	 0.00273	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 540	 558	 0.002767	 0.026562	 0.00773	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 540	 838	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 540	 838	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 698	 541	 0.13637	 0.45517	 0.00722	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 838	 541	 0.008682	 0.017767	 0.00044	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 542	 543	 0.002297	 0.009564	 0.00298	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 542	 544	 0.001658	 0.010303	 0.00291	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 670	 542	 0.014839	 0.10746	 0.05789	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 542	 839	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 542	 839	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 543	 548	 0.003837	 0.010446	 0.0023	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 543	 563	 0.001114	 0.003752	 0.00093	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 544	 557	 0.010039	 0.041451	 0.00981	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 544	 840	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 544	 840	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 545	 556	 0.018083	 0.023533	 0.00033	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 840	 546	 0.013604	 0.02084	 0.00029	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 547	 555	 0.003533	 0.029394	 0.00056	 131	 137.5	 144.1	 0	 0	 1	-30	 30;
	 840	 547	 0.003309	 0.025788	 0.00048	 125	 131.3	 137.5	 0	 0	 1	-30	 30;
	 548	 552	 0.001688	 0.00434	 0.00107	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 548	 563	 0.002406	 0.006047	 0.00157	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 549	 553	 0.02573	 0.019494	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 549	 844	 0.056261	 0.056426	 0.00091	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 550	 841	 0.011614	 0.021594	 0.00051	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 550	 844	 0.005998	 0.015544	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 551	 844	 0.013828	 0.024853	 0.00045	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 552	 554	 0.001572	 0.004154	 0.00097	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 552	 841	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 552	 841	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 553	 564	 0.11841	 0.085604	 0.0013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 841	 553	 0.035819	 0.02319	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 553	 843	 0.007444	 0.015298	 0.00029	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 554	 560	 0.001543	 0.004143	 0.00094	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 841	 555	 0.002312	 0.019195	 0.00047	 141	 148	 155.1	 0	 0	 1	-30	 30;
	 840	 556	 0.01368	 0.035165	 0.00054	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 558	 559	 0.014912	 0.050248	 0.01249	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 559	 561	 0.009269	 0.03123	 0.00776	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 559	 842	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 559	 842	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 560	 561	 0.001288	 0.004662	 0.001	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 560	 843	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 560	 843	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 562	 564	 0.050403	 0.039509	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 842	 562	 0.097452	 0.19297	 0.00283	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 563	 844	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 563	 844	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 843	 564	 0.096285	 0.062338	 0.00119	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 630	 565	 0.13317	 0.34245	 0.0053	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 630	 566	 0.07632	 0.12183	 0.00281	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 567	 568	 0.000485	 0.005596	 0.04906	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 677	 569	 0.034033	 0.13251	 0.03543	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 570	 845	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 570	 845	 0.001863	 0.072643	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 570	 846	 0.000374	 0.002425	 0.00483	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 571	 846	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 847	 571	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 572	 848	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 572	 848	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 848	 573	 0.10603	 0.24621	 0.00366	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 574	 577	 0.025738	 0.018606	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 574	 585	 0.032938	 0.025265	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 574	 587	 0.02152	 0.049962	 0.00074	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 574	 849	 0.00873	 0.031185	 0.00062	 80	 84	 88	 0	 0	 1	-30	 30;
	 575	 581	 0.023326	 0.01846	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 576	 849	 0.040627	 0.032152	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 578	 579	 0.012639	 0.009136	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 579	 581	 0.004178	 0.018617	 0.00032	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 579	 597	 0.002641	 0.014073	 0.00025	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 580	 600	 0.051665	 0.034705	 0.00061	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 581	 849	 0.003198	 0.021952	 0.0004	 115	 120.7	 126.5	 0	 0	 1	-30	 30;
	 581	 850	 0.022761	 0.042321	 0.00099	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 582	 849	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 582	 849	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 582	 853	 0.001871	 0.011623	 0.00328	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 583	 853	 0.001658	 0.011124	 0.00269	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 584	 586	 0.024508	 0.052324	 0.00118	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 849	 584	 0.024957	 0.064154	 0.00099	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 587	 588	 0.003463	 0.010424	 0.0002	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 587	 589	 0.011986	 0.011989	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 587	 593	 0.00683	 0.017558	 0.00027	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 588	 590	 0.003291	 0.012661	 0.00022	 80	 84	 88	 0	 0	 1	-30	 30;
	 590	 850	 0.003925	 0.015707	 0.00033	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 591	 596	 0.001444	 0.00578	 0.00146	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 591	 850	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 591	 850	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 850	 592	 0.020885	 0.013521	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 678	 594	 0.006431	 0.015961	 0.00027	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 595	 598	 0.002421	 0.009694	 0.00244	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 596	 851	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 596	 851	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 851	 597	 0.002628	 0.014165	 0.00029	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 598	 855	 0.004478	 0.020882	 0.00517	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 599	 852	 0.10278	 0.081343	 0.00102	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 599	 856	 0.015364	 0.053794	 0.00149	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 600	 854	 0.051102	 0.056207	 0.00075	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 601	 852	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 601	 852	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 601	 853	 0.004606	 0.018439	 0.00465	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 601	 855	 0.004663	 0.022223	 0.00644	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 602	 854	 0.014246	 0.03623	 0.00057	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 603	 854	 0.022191	 0.017561	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 604	 853	 0.000282	 0.019731	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 605	 606	 0.00154	 0.010069	 0.00256	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 605	 857	 0.00901	 0.055918	 0.01355	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 853	 606	 0.00681	 0.025888	 0.00725	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 607	 609	 0.000792	 0.01052	 0.02247	 579	 608	 636.9	 0	 0	 1	-30	 30;
	 607	 855	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 856	 607	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 622	 608	 0.008413	 0.05838	 0.01667	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 608	 857	 0.004866	 0.031819	 0.00809	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 609	 857	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 609	 857	 0.001238	 0.054486	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 854	 610	 0.030623	 0.019825	 0.00038	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 611	 614	 0.10009	 0.079212	 0.001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 623	 611	 0.026821	 0.062269	 0.00093	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 612	 858	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 612	 858	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 858	 613	 0.01918	 0.037974	 0.00056	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 697	 616	 0.19233	 0.44212	 0.00672	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 616	 859	 0.10402	 0.24153	 0.00359	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 617	 859	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 617	 859	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 632	 618	 0.097168	 0.1807	 0.00423	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 620	 860	 0.009805	 0.017244	 0.00032	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 621	 860	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 621	 860	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 622	 623	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 622	 623	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 623	 858	 0.043325	 0.16669	 0.00285	 80	 84	 88	 0	 0	 1	-30	 30;
	 623	 858	 0.043325	 0.16669	 0.00285	 80	 84	 88	 0	 0	 1	-30	 30;
	 624	 625	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 624	 625	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 626	 627	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 626	 627	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 627	 628	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 627	 628	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 628	 694	 0.23126	 0.49601	 0.00869	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 628	 819	 0.075357	 0.17497	 0.0026	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 629	 630	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 629	 630	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 629	 798	 0.016233	 0.068716	 0.01547	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 634	 653	 0.006789	 0.036088	 0.00837	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 634	 833	 0.011593	 0.077696	 0.02381	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 635	 636	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 635	 636	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 636	 637	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 636	 637	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 636	 833	 0.010653	 0.076648	 0.02032	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 639	 749	 0.002257	 0.033181	 0.01015	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 640	 837	 0.17995	 0.18178	 0.00241	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 641	 642	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 641	 642	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 641	 663	 0.004293	 0.039298	 0.0757	 435	 456.8	 478.5	 0	 0	 1	-30	 30;
	 643	 644	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 643	 644	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 645	 713	 0.002792	 0.014543	 0.00381	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 645	 717	 0.002258	 0.012599	 0.00322	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 646	 647	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 646	 647	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 647	 859	 0.017736	 0.066533	 0.0012	 80	 84	 88	 0	 0	 1	-30	 30;
	 647	 859	 0.017736	 0.066533	 0.0012	 80	 84	 88	 0	 0	 1	-30	 30;
	 648	 662	 0.27809	 0.19705	 0.00311	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 649	 693	 0.034166	 0.1369	 0.03453	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 650	 651	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 650	 651	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 654	 655	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 654	 655	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 656	 798	 0.012191	 0.060234	 0.0176	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 657	 748	 0.24547	 0.36823	 0.00669	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 657	 842	 0.16869	 0.36166	 0.00634	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 658	 659	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 658	 659	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 659	 738	 0.11615	 0.33324	 0.00513	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 663	 664	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 663	 664	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 663	 788	 0.008103	 0.054726	 0.1009	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 664	 665	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 664	 665	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 666	 694	 0.015081	 0.084863	 0.00183	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 667	 731	 0.051689	 0.094676	 0.00163	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 668	 669	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 668	 669	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 671	 787	 0.13373	 0.30732	 0.00467	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 672	 767	 0.014728	 0.078474	 0.00138	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 673	 786	 0.025108	 0.077026	 0.00209	 80	 84	 88	 0	 0	 1	-30	 30;
	 674	 675	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 674	 675	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 675	 695	 0.30476	 0.4672	 0.00656	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 675	 753	 0.026586	 0.14641	 0.0033	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 678	 852	 0.060076	 0.11171	 0.00261	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 679	 680	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 679	 706	 0.007735	 0.052517	 0.09573	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 683	 684	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 683	 687	 0.006575	 0.045137	 0.01317	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 685	 686	 0.000114	 0.009083	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30;
	 685	 793	 0.012507	 0.09943	 0.34807	 635	 666.8	 698.5	 0	 0	 1	-30	 30;
	 686	 691	 0.002842	 0.010801	 0.00302	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 687	 688	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 687	 689	 0.002475	 0.010475	 0.00236	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 689	 690	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 690	 701	 0.089428	 0.43663	 0.00754	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 692	 693	 0.005314	 0.053723	 0.0158	 293	 307.6	 322.3	 0	 0	 1	-30	 30;
	 700	 704	 0.55013	 0.43167	 0.00554	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 703	 704	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 706	 707	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 706	 710	 0.001173	 0.008084	 0.01427	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 707	 708	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 710	 711	 0.000417	 0.033397	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 714	 845	 0.037511	 0.10465	 0.02198	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 715	 845	 0.040737	 0.10772	 0.02523	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 717	 718	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 719	 720	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 719	 721	 0.003533	 0.012793	 0.00274	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 724	 741	 0.1339	 0.34433	 0.00533	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 725	 726	 0.004638	 0.026062	 0.00048	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 733	 734	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 735	 750	 0.35429	 0.61124	 0.00974	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 738	 740	 0.014674	 0.041642	 0.00065	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 741	 743	 0.024504	 0.10919	 0.00185	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 742	 744	 0.0105	 0.024378	 0.00036	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 743	 744	 0.01	 0.023217	 0.00035	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 745	 746	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 746	 747	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 748	 838	 0.34651	 0.54129	 0.00905	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 749	 827	 0.003346	 0.042093	 0.01304	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 750	 751	 0.13041	 0.25564	 0.00383	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 764	 765	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 765	 770	 0.040586	 0.1579	 0.00264	 80	 84	 88	 0	 0	 1	-30	 30;
	 765	 770	 0.040586	 0.1579	 0.00264	 80	 84	 88	 0	 0	 1	-30	 30;
	 769	 770	 0.015322	 0.059606	 0.001	 80	 84	 88	 0	 0	 1	-30	 30;
	 775	 779	 0.30369	 0.24041	 0.00303	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 780	 781	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 784	 785	 0.002991	 0.019555	 0.00497	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 785	 786	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 788	 789	 8.3e-05	 0.006605	 0	 1650	 1650	 1650	 1	 0	 1	-30	 30;
	 791	 792	 0.010063	 0.079308	 0.02321	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 793	 794	 7e-05	 0.005589	 0	 1950	 1950	 1950	 1	 0	 1	-30	 30;
	 796	 797	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 801	 803	 0.0117	 0.018769	 0.00035	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 808	 809	 0.009717	 0.012062	 0.00026	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 808	 817	 0.12201	 0.31374	 0.00486	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 812	 813	 0.008897	 0.017615	 0.00026	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 814	 816	 0.052552	 0.12201	 0.00181	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 815	 819	 0.020732	 0.099521	 0.00297	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 818	 819	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 827	 828	 0.000957	 0.006987	 0.0018	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 828	 829	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 832	 836	 0.004556	 0.015951	 0.00044	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 833	 834	 9.5e-05	 0.007575	 0	 1650	 1650	 1650	 1	 0	 1	-30	 30;
	 838	 844	 0.007608	 0.039051	 0.00074	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 839	 844	 0.079783	 0.051653	 0.00098	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 846	 847	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 853	 854	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 855	 856	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
];

mpc_regionR7.gencost = [
%	2           startup     shutdown    n           c(n-1)...c0 
	 2	 0	 0	 3	 0	 32.734468	 0;
	 2	 0	 0	 3	 0	 131.440187	 0;
	 2	 0	 0	 3	 0	 17.682531	 0;
	 2	 0	 0	 3	 0	 35.318404	 0;
	 2	 0	 0	 3	 0	 20.252891	 0;
	 2	 0	 0	 3	 0	 48.018627	 0;
	 2	 0	 0	 3	 0	 53.753403	 0;
	 2	 0	 0	 3	 0	 39.354415	 0;
	 2	 0	 0	 3	 0	 26.940565	 0;
	 2	 0	 0	 3	 0	 40.646928	 0;
	 2	 0	 0	 3	 0	 34.523557	 0;
	 2	 0	 0	 3	 0	 49.296941	 0;
	 2	 0	 0	 3	 0	 48.238166	 0;
	 2	 0	 0	 3	 0	 40.895483	 0;
	 2	 0	 0	 3	 0	 37.534802	 0;
	 2	 0	 0	 3	 0	 40.620153	 0;
	 2	 0	 0	 3	 0	 35.33008	 0;
	 2	 0	 0	 3	 0	 28.249393	 0;
	 2	 0	 0	 3	 0	 26.853265	 0;
	 2	 0	 0	 3	 0	 45.410285	 0;
	 2	 0	 0	 3	 0	 34.047273	 0;
	 2	 0	 0	 3	 0	 32.632312	 0;
	 2	 0	 0	 3	 0	 22.758684	 0;
	 2	 0	 0	 3	 0	 33.267672	 0;
	 2	 0	 0	 3	 0	 40.487937	 0;
	 2	 0	 0	 3	 0	 13.130713	 0;
	 2	 0	 0	 3	 0	 30.712189	 0;
	 2	 0	 0	 3	 0	 25.715171	 0;
	 2	 0	 0	 3	 0	 94.606856	 0;
	 2	 0	 0	 3	 0	 27.476432	 0;
	 2	 0	 0	 3	 0	 42.719469	 0;
	 2	 0	 0	 3	 0	 40.268583	 0;
	 2	 0	 0	 3	 0	 15.611046	 0;
	 2	 0	 0	 3	 0	 33.323423	 0;
	 2	 0	 0	 3	 0	 22.663186	 0;
	 2	 0	 0	 3	 0	 35.624019	 0;
	 2	 0	 0	 3	 0	 24.601048	 0;
	 2	 0	 0	 3	 0	 28.104346	 0;
	 2	 0	 0	 3	 0	 37.465728	 0;
	 2	 0	 0	 3	 0	 23.819606	 0;
	 2	 0	 0	 3	 0	 35.890871	 0;
	 2	 0	 0	 3	 0	 114.938425	 0;
	 2	 0	 0	 3	 0	 40.524768	 0;
	 2	 0	 0	 3	 0	 58.376578	 0;
	 2	 0	 0	 3	 0	 25.726937	 0;
	 2	 0	 0	 3	 0	 17.145375	 0;
	 2	 0	 0	 3	 0	 46.355862	 0;
	 2	 0	 0	 3	 0	 25.379678	 0;
	 2	 0	 0	 3	 0	 14.420674	 0;
	 2	 0	 0	 3	 0	 26.918691	 0;
	 2	 0	 0	 3	 0	 37.389349	 0;
	 2	 0	 0	 3	 0	 8.28969	 0;
	 2	 0	 0	 3	 0	 16.106908	 0;
	 2	 0	 0	 3	 0	 18.183165	 0;
	 2	 0	 0	 3	 0	 32.341758	 0;
	 2	 0	 0	 3	 0	 21.582547	 0;
	 2	 0	 0	 3	 0	 29.655651	 0;
	 2	 0	 0	 3	 0	 27.159086	 0;
	 2	 0	 0	 3	 0	 34.121518	 0;
	 2	 0	 0	 3	 0	 43.305802	 0;
	 2	 0	 0	 3	 0	 18.639088	 0;
	 2	 0	 0	 3	 0	 39.840958	 0;
	 2	 0	 0	 3	 0	 36.930648	 0;
	 2	 0	 0	 3	 0	 43.012922	 0;
	 2	 0	 0	 3	 0	 24.529202	 0;
	 2	 0	 0	 3	 0	 35.520953	 0;
	 2	 0	 0	 3	 0	 39.878349	 0;
	 2	 0	 0	 3	 0	 28.395238	 0;
	 2	 0	 0	 3	 0	 33.039161	 0;
	 2	 0	 0	 3	 0	 24.948228	 0;
	 2	 0	 0	 3	 0	 42.120485	 0;
	 2	 0	 0	 3	 0	 16.697852	 0;
	 2	 0	 0	 3	 0	 37.182719	 0;
	 2	 0	 0	 3	 0	 27.875272	 0;
	 2	 0	 0	 3	 0	 34.906849	 0;
	 2	 0	 0	 3	 0	 21.525414	 0;
	 2	 0	 0	 3	 0	 32.312912	 0;
	 2	 0	 0	 3	 0	 30.69996	 0;
	 2	 0	 0	 3	 0	 33.568997	 0;
	 2	 0	 0	 3	 0	 44.945581	 0;
	 2	 0	 0	 3	 0	 97.098818	 0;
	 2	 0	 0	 3	 0	 103.635988	 0;
	 2	 0	 0	 3	 0	 118.040669	 0;
	 2	 0	 0	 3	 0	 46.697466	 0;
	 2	 0	 0	 3	 0	 50.149612	 0;
	 2	 0	 0	 3	 0	 46.47407	 0;
	 2	 0	 0	 3	 0	 35.20895	 0;
	 2	 0	 0	 3	 0	 42.165359	 0;
	 2	 0	 0	 3	 0	 29.865382	 0;
	 2	 0	 0	 3	 0	 13.907269	 0;
	 2	 0	 0	 3	 0	 101.198784	 0;
	 2	 0	 0	 3	 0	 36.571388	 0;
	 2	 0	 0	 3	 0	 24.602422	 0;
	 2	 0	 0	 3	 0	 122.765183	 0;
	 2	 0	 0	 3	 0	 30.685501	 0;
	 2	 0	 0	 3	 0	 37.638593	 0;
	 2	 0	 0	 3	 0	 44.860162	 0;
	 2	 0	 0	 3	 0	 122.494239	 0;
	 2	 0	 0	 3	 0	 25.952665	 0;
	 2	 0	 0	 3	 0	 26.205322	 0;
	 2	 0	 0	 3	 0	 19.796887	 0;
	 2	 0	 0	 3	 0	 102.967317	 0;
	 2	 0	 0	 3	 0	 40.212653	 0;
	 2	 0	 0	 3	 0	 31.100946	 0;
	 2	 0	 0	 3	 0	 15.387996	 0;
	 2	 0	 0	 3	 0	 32.377189	 0;
	 2	 0	 0	 3	 0	 127.830695	 0;
	 2	 0	 0	 3	 0	 110.309622	 0;
	 2	 0	 0	 3	 0	 105.410568	 0;
	 2	 0	 0	 3	 0	 29.509466	 0;
	 2	 0	 0	 3	 0	 132.30168	 0;
	 2	 0	 0	 3	 0	 124.023136	 0;
	 2	 0	 0	 3	 0	 111.689683	 0;
	 2	 0	 0	 3	 0	 33.619652	 0;
	 2	 0	 0	 3	 0	 35.442017	 0;
	 2	 0	 0	 3	 0	 37.550345	 0;
	 2	 0	 0	 3	 0	 40.443637	 0;
	 2	 0	 0	 3	 0	 40.019614	 0;
	 2	 0	 0	 3	 0	 101.371927	 0;
	 2	 0	 0	 3	 0	 108.034458	 0;
	 2	 0	 0	 3	 0	 113.955598	 0;
	 2	 0	 0	 3	 0	 97.506806	 0;
	 2	 0	 0	 3	 0	 39.888448	 0;
	 2	 0	 0	 3	 0	 24.643938	 0;
	 2	 0	 0	 3	 0	 21.802857	 0;
	 2	 0	 0	 3	 0	 19.337572	 0;
	 2	 0	 0	 3	 0	 16.362219	 0;
	 2	 0	 0	 3	 0	 53.559765	 0;
	 2	 0	 0	 3	 0	 41.193918	 0;
	 2	 0	 0	 3	 0	 29.912459	 0;
	 2	 0	 0	 3	 0	 33.653195	 0;
	 2	 0	 0	 3	 0	 102.370618	 0;
	 2	 0	 0	 3	 0	 23.407028	 0;
	 2	 0	 0	 3	 0	 16.600955	 0;
	 2	 0	 0	 3	 0	 23.955218	 0;
	 2	 0	 0	 3	 0	 111.10011	 0;
	 2	 0	 0	 3	 0	 105.57529	 0;
	 2	 0	 0	 3	 0	 98.405489	 0;
	 2	 0	 0	 3	 0	 35.518999	 0;
	 2	 0	 0	 3	 0	 19.928926	 0;
	 2	 0	 0	 3	 0	 98.856142	 0;
];


% -------------------- mpc_regionR8 --------------------

mpc_regionR8.version = '2';
mpc_regionR8.baseMVA = 100.0000;
mpc_regionR8.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 1	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 2	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 3	 2	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 4	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 5	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 6	 2	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 7	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 8	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 9	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 10	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 11	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 12	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 13	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 14	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 15	 1	 8.85	 4.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 16	 1	 3.05	 1.55	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 17	 1	 2.7	 1.03	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 18	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 19	 1	 6	 2.41	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 20	 1	 2.69	 1.32	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 21	 1	 3.51	 1.56	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 22	 1	 8.12	 3.14	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 23	 1	 14.49	 6.61	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 24	 1	 10.8	 1.99	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 25	 1	 53.35	 9.74	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 26	 1	 16.28	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 27	 1	 7.79	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 28	 1	 10.84	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 29	 1	 7.57	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 30	 1	 8.41	 1.62	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 31	 1	 6.33	 1.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 32	 1	 9.1	 1.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 33	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 34	 1	 6.35	 1.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 35	 1	 7.61	 1.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 36	 1	 7.5	 1.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 37	 1	 3.59	 0.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 38	 1	 7.9	 1.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 39	 1	 11.06	 2.15	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 40	 1	 9.36	 1.83	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 41	 1	 12.51	 2.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 42	 1	 38.86	 7.53	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 43	 1	 5.73	 1.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 44	 1	 4.2	 0.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 45	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 46	 1	 5.25	 1.01	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 47	 1	 9.94	 1.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 48	 1	 8.71	 1.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 49	 1	 2.42	 0.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 50	 1	 15.58	 3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 51	 1	 6.2	 1.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 52	 1	 8.01	 1.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 53	 1	 14.58	 2.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 54	 1	 4.44	 0.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 55	 1	 6.39	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 56	 1	 8.82	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 57	 1	 6.65	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 58	 1	 7.73	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 59	 1	 6.64	 1.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 60	 1	 12.23	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 61	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 62	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 63	 1	 8.87	 1.7	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 64	 1	 5.52	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 65	 1	 4.33	 0.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 66	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 67	 1	 8.16	 1.57	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 68	 1	 4.7	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 69	 1	 17.69	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 70	 1	 11.56	 2.22	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 71	 1	 18.1	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 72	 1	 4.44	 0.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 73	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 74	 1	 7.27	 1.39	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 75	 1	 4.63	 0.89	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 76	 1	 6	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 77	 1	 4.96	 0.95	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 78	 1	 11.41	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 79	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 80	 1	 15.39	 2.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 81	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 82	 1	 6.33	 1.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 83	 1	 11.09	 2.11	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 84	 1	 11.48	 2.18	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 85	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 86	 1	 6.99	 1.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 87	 1	 13.8	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 88	 1	 7.76	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 89	 1	 8.31	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 90	 1	 4.17	 0.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 91	 1	 14.91	 2.85	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 92	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 93	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 94	 1	 16.66	 3.21	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 95	 1	 57.19	 11.19	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 96	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 97	 1	 4.49	 0.86	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 98	 1	 18.95	 3.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 99	 1	 11.68	 2.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 100	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 101	 1	 7.25	 1.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 102	 1	 3.35	 0.63	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 103	 1	 8.95	 1.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 104	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 105	 1	 8.7	 1.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 106	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 107	 1	 7.14	 1.36	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 108	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 109	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 110	 1	 12.69	 2.41	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 111	 1	 6.74	 1.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 112	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 113	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 114	 1	 5.24	 0.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 115	 1	 10.93	 2.09	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 116	 1	 20.01	 3.77	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 117	 1	 5.56	 2.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 118	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 119	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 120	 1	 18.88	 3.59	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 121	 1	 9.14	 1.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 122	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 123	 1	 7.39	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 124	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 125	 1	 18.57	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 126	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 127	 1	 5.52	 1.05	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 128	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 129	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 130	 1	 12.24	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 131	 1	 21.43	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 132	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 133	 1	 10.09	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 134	 1	 6.25	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 135	 1	 9.43	 1.8	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 136	 1	 9.77	 1.86	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 137	 1	 5.1	 0.97	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 138	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 139	 1	 4.33	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 140	 1	 1.32	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 141	 1	 4.33	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 142	 1	 4.27	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 143	 1	 6.74	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 144	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 145	 1	 3.13	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 146	 1	 3.53	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 147	 1	 3.92	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 148	 1	 3.72	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 149	 1	 2.44	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 150	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 151	 1	 2.74	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 152	 1	 6.37	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 153	 1	 5.04	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 154	 1	 1.86	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 155	 1	 7.15	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 156	 1	 5.2	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 157	 1	 3.31	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 158	 1	 5.5	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 159	 1	 4.55	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 160	 1	 8.76	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 161	 1	 4.35	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 162	 1	 3.26	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 163	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 164	 1	 4.83	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 165	 1	 4.74	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 166	 1	 5.36	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 167	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 168	 1	 11.36	 2.19	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 169	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 170	 1	 5	 0.96	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 171	 1	 7.04	 1.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 172	 1	 1.79	 0.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 173	 1	 5.73	 1.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 174	 1	 72.65	 14.09	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 175	 1	 53.34	 10.38	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 176	 1	 9.62	 1.84	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 177	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 178	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 179	 1	 9.95	 1.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 180	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 181	 1	 4.61	 0.88	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 182	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 183	 1	 18.06	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 184	 1	 8.32	 1.6	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 185	 1	 98.52	 19.17	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 186	 1	 7.22	 1.39	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 187	 1	 15.32	 2.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 188	 1	 9.98	 4.62	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 189	 1	 13.56	 2.68	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 190	 1	 33.25	 15.74	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 191	 1	 3.54	 1.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 192	 1	 14.43	 5.96	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 193	 1	 37.63	 7.57	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 194	 1	 81.79	 18.44	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 195	 1	 11.53	 4.32	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 196	 1	 22.98	 10.26	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 197	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 198	 1	 2.78	 1.14	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 199	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 200	 1	 1.6	 0.72	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 201	 1	 4.44	 2.14	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 202	 1	 10.15	 3.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 203	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 204	 1	 5.14	 1.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 205	 1	 11.49	 5.2	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 206	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 207	 1	 5.95	 2.55	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 208	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 209	 1	 11.27	 5.91	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 210	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 211	 1	 6.46	 3.29	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 212	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 213	 1	 6.89	 3.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 214	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 215	 1	 6.18	 2.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 216	 1	 5.47	 2.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 217	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 218	 1	 27.8	 12.87	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 219	 1	 27.89	 10.28	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 220	 1	 11.81	 5.52	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 221	 1	 6.86	 3.06	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 222	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 223	 1	 8.83	 4.2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 224	 1	 7.2	 3.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 225	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 226	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 227	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 228	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 229	 1	 10.54	 4.07	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 230	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 231	 1	 5.88	 2.31	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 232	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 233	 1	 7.89	 1.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 234	 1	 9.92	 1.94	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 235	 1	 23.34	 4.56	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 236	 1	 20.57	 4.02	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 237	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 238	 1	 35.08	 11.6	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 239	 1	 13.67	 6.45	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 240	 1	 11.81	 5.15	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 241	 1	 41.67	 13.33	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 242	 1	 5.66	 2.8	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 243	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 244	 1	 5.06	 2.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 245	 1	 5.52	 2.93	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 246	 1	 11.5	 4.78	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 247	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 248	 1	 2.93	 0.56	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 249	 1	 5.2	 0.98	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 250	 1	 8.1	 3.06	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 251	 1	 12.48	 4.9	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 252	 1	 2.79	 0.53	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 253	 1	 5.13	 2.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 254	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 255	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 256	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 257	 1	 27.86	 8.39	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 258	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 259	 1	 9.36	 4.79	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 260	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 261	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 262	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 263	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 264	 1	 4.71	 2.09	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 265	 1	 4.1	 2.19	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 266	 1	 5.36	 2.79	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 267	 1	 10.34	 5.04	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 268	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 269	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 270	 1	 20.04	 9.45	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 271	 1	 11.37	 5.17	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 272	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 273	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 274	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 275	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 276	 1	 6.14	 2.4	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 277	 1	 7.84	 1.55	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 278	 1	 6.6	 3.35	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 279	 1	 6.7	 3.41	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 280	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 281	 1	 17.25	 6.14	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 282	 1	 9.57	 4.41	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 283	 1	 12	 5.83	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 284	 1	 10.16	 5.24	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 285	 1	 2.83	 0.55	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 286	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 287	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 288	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 289	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 290	 1	 94.3	 18.73	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 291	 1	 38.44	 7.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 292	 1	 8.87	 3.6	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 293	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 294	 1	 6.29	 1.26	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 295	 1	 6	 1.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 296	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 297	 1	 7.6	 1.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 298	 1	 10.41	 2.01	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 299	 1	 39.62	 12.11	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 300	 1	 9.35	 3.71	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 301	 1	 5.61	 2.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 302	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 303	 1	 7.61	 1.49	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 304	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 305	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 306	 1	 5.81	 1.14	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 307	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 308	 1	 4.25	 1.93	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 309	 1	 7.92	 3.43	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 310	 1	 7.95	 3.39	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 311	 1	 17.94	 3.51	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 312	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 313	 1	 3.34	 1.74	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 314	 1	 3.71	 1.75	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 315	 1	 5.6	 2.57	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 316	 1	 3.34	 1.5	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 317	 1	 10.54	 3.05	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 318	 1	 4.55	 0.88	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 319	 1	 7.06	 3.38	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 320	 1	 4.33	 0.84	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 321	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 322	 1	 7.32	 1.44	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 323	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 324	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 325	 1	 6.62	 1.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 326	 1	 10.29	 1.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 327	 1	 5.21	 1.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 328	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 329	 1	 5.32	 1.06	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 330	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 331	 1	 4.93	 0.96	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 332	 1	 6.68	 1.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 333	 1	 9.81	 1.91	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 334	 1	 6.74	 1.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 335	 1	 9.37	 1.83	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 336	 1	 28.38	 5.52	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 337	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 338	 1	 67.08	 13.27	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 339	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 340	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 341	 1	 10.17	 1.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 342	 1	 9.43	 4.69	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 343	 1	 5.47	 2.55	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 344	 1	 3.75	 1.92	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 345	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 346	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 347	 1	 5.2	 1.01	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 348	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 349	 1	 6.41	 2.93	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 350	 1	 10.86	 4.36	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 351	 1	 7.32	 1.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 352	 1	 9.08	 4.38	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 353	 1	 10.32	 4.94	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 354	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 355	 1	 9.56	 1.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 356	 1	 8.97	 1.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 357	 1	 7.03	 1.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 358	 1	 3.45	 1.53	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 359	 1	 9.29	 3.52	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 360	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 361	 1	 4.41	 2.11	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 362	 1	 5.2	 2.16	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 363	 1	 13.68	 5.35	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 364	 1	 8.41	 1.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 365	 1	 5.99	 1.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 366	 1	 8.58	 1.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 367	 1	 12.68	 2.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 368	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 369	 1	 18.41	 3.59	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 370	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 371	 1	 10.17	 2.02	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 372	 1	 4.55	 0.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 373	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 374	 1	 4.37	 1.63	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 375	 1	 8.68	 1.73	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 376	 1	 4.49	 0.89	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 377	 1	 6.46	 1.29	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 378	 1	 3.08	 0.62	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 379	 1	 24.3	 4.81	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 380	 1	 10.52	 2.08	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 381	 1	 14.41	 2.87	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 382	 1	 5.27	 1.05	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 383	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 384	 1	 7.92	 1.58	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 385	 1	 4.57	 0.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 386	 1	 11.22	 2.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 387	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 388	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 389	 1	 4.35	 0.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 390	 1	 2.58	 0.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 391	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 392	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 393	 1	 4.92	 0.98	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 394	 1	 11.66	 2.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 395	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 396	 1	 65.44	 12.97	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 397	 1	 8.43	 1.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 398	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 399	 1	 6	 3.07	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 400	 1	 10.63	 4.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 401	 1	 5.38	 2.24	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 402	 1	 10.21	 4.69	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 403	 1	 6.46	 1.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 404	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 405	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 406	 1	 5.47	 2.41	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 407	 1	 12.07	 5.7	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 408	 1	 4.62	 1.67	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 409	 1	 2.2	 1.06	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 410	 1	 7.29	 1.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 411	 1	 3.57	 1.36	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 412	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 413	 1	 6.85	 2.98	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 414	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 415	 1	 19.92	 3.88	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 416	 1	 29.13	 9.49	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 417	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 418	 1	 4.61	 2.24	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 419	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 420	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 421	 1	 13.79	 2.69	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 422	 1	 5.68	 2.84	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 423	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 424	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 425	 1	 3.06	 1.35	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 426	 1	 11.85	 2.35	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 427	 1	 7.5	 3.16	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 428	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 429	 1	 8.27	 1.61	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 430	 1	 7.86	 1.52	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 431	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 432	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 433	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 434	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 435	 1	 12.94	 2.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 436	 1	 9.6	 1.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 437	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 438	 1	 9.48	 1.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 439	 1	 8.53	 1.62	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 440	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 441	 1	 8.18	 1.55	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 442	 1	 4.97	 0.95	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 443	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 444	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 445	 1	 25.12	 4.93	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 446	 1	 9.29	 1.81	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 447	 1	 9.51	 1.86	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 448	 1	 7.52	 1.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 449	 1	 6.24	 1.22	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 450	 1	 5.15	 1.01	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 451	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 452	 1	 6.42	 1.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 453	 1	 9.29	 1.78	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 454	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 455	 1	 12.71	 2.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 456	 1	 10.28	 2.01	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 457	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 458	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 459	 1	 10.89	 2.08	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 460	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 461	 1	 4.8	 0.95	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 462	 1	 11.95	 2.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 463	 1	 6.58	 1.28	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 464	 1	 13.7	 2.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 465	 1	 7.08	 1.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 466	 1	 7.55	 1.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 467	 1	 26.65	 5.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 468	 1	 11.06	 2.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 469	 1	 9.29	 1.77	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 470	 1	 10.5	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 471	 1	 10.63	 2.03	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 472	 1	 7.12	 1.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 473	 1	 7.83	 1.51	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 474	 1	 10.6	 2.06	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 475	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 476	 1	 3.92	 0.78	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 477	 1	 10.46	 2.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 478	 1	 22.26	 4.22	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 479	 1	 8.61	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 480	 1	 6.66	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 481	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 482	 1	 9.25	 1.78	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 483	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 484	 1	 11.6	 2.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 485	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 486	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 487	 1	 15.99	 3.16	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 488	 1	 6.39	 1.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 489	 1	 4.08	 0.8	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 490	 1	 5.25	 1.04	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 491	 1	 5.93	 1.15	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 492	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 493	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 494	 1	 3.46	 0.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 495	 1	 4.74	 0.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 496	 1	 8.49	 1.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 497	 1	 7.29	 1.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 498	 1	 5.73	 1.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 499	 1	 8.43	 1.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 500	 1	 5.04	 0.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 501	 1	 9.24	 1.81	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 502	 1	 6.91	 1.37	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 503	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 504	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 505	 1	 5.72	 1.12	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 506	 1	 7.95	 1.56	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 507	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 508	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 509	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 510	 1	 6.13	 1.2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 511	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 512	 1	 7.66	 1.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 513	 1	 9.46	 1.87	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 514	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 515	 1	 10.56	 2.08	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 516	 1	 11.74	 2.28	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 517	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 518	 1	 8.53	 1.63	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 519	 1	 6.68	 1.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 520	 1	 13.95	 2.73	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 521	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 522	 1	 6.42	 1.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 523	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 524	 1	 5.49	 1.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 525	 1	 5.31	 1.01	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 526	 1	 6.28	 1.2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 527	 1	 9.45	 1.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 528	 1	 7.44	 1.41	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 529	 1	 9.24	 1.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 530	 1	 18.55	 3.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 531	 1	 6.63	 1.3	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 532	 1	 12.89	 2.53	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 533	 1	 7.22	 1.42	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 534	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 535	 1	 7.14	 1.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 536	 1	 8.52	 1.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 537	 1	 4.74	 0.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 538	 1	 9.47	 1.84	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 539	 1	 4.34	 0.84	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 540	 1	 6.1	 1.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 541	 1	 8.24	 1.6	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 542	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 543	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 544	 1	 5.72	 1.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 545	 1	 8.29	 1.59	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 546	 1	 7.2	 1.39	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 547	 1	 5.95	 1.15	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 548	 1	 9.36	 1.81	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 549	 1	 27.17	 5.24	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 550	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 551	 1	 5.91	 1.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 552	 1	 7.55	 1.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 553	 1	 4.49	 0.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 554	 1	 8.01	 1.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 555	 1	 7.54	 1.48	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 556	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 557	 1	 6.6	 1.31	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 558	 1	 11.55	 2.28	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 559	 1	 11.97	 2.37	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 560	 1	 8.36	 1.62	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 561	 1	 7.54	 1.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 562	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 563	 1	 6.76	 1.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 564	 1	 6.14	 1.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 565	 1	 10.75	 2.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 566	 1	 16.12	 3.08	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 567	 1	 9.52	 1.86	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 568	 1	 10.54	 2.05	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 569	 1	 12.48	 2.4	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 570	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 571	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 572	 1	 6.4	 1.26	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 573	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 574	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 575	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 576	 1	 8.1	 1.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 577	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 578	 1	 27.34	 5.36	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 579	 1	 4.56	 0.88	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 580	 1	 5.39	 1.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 581	 1	 5.07	 0.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 582	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 583	 1	 19.28	 3.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 584	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 585	 1	 22.35	 4.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 586	 1	 72.19	 14.24	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 587	 1	 10.54	 2.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 588	 1	 8.64	 3.42	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 589	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 590	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 591	 1	 12.51	 5.89	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 592	 1	 63.59	 24.54	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 593	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 594	 1	 7.77	 3.82	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 595	 1	 11.49	 5.27	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 596	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 597	 1	 6.54	 2.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 598	 1	 14.37	 6	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 599	 1	 13.39	 2.67	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 600	 1	 10.09	 2.01	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 601	 1	 4.75	 0.94	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 602	 1	 3.96	 0.79	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 603	 1	 6.99	 1.39	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 604	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 605	 1	 3.18	 0.63	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 606	 1	 8.31	 1.63	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 607	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 608	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 609	 1	 6.51	 1.28	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 610	 1	 15.51	 3.01	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 611	 1	 11.06	 2.14	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 612	 1	 8.56	 1.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 613	 1	 6.74	 1.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 614	 1	 5.21	 1.02	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 615	 1	 8.18	 1.6	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 616	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 617	 1	 6.62	 1.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 618	 1	 10.98	 2.14	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 619	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 620	 1	 5	 0.98	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 621	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 622	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 623	 1	 6.05	 1.19	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 624	 1	 5.96	 1.17	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 625	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 626	 1	 8.59	 3.32	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 627	 1	 11.73	 3.85	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 628	 1	 36.49	 13.99	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 629	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 630	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 631	 1	 6.07	 1.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 632	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 633	 1	 30.92	 5.88	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 634	 1	 6.8	 1.32	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 635	 1	 14.89	 7.31	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 636	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 637	 1	 4.27	 0.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 638	 1	 23.3	 8.38	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 639	 1	 9.4	 3.88	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 640	 1	 5.7	 2.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 641	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 642	 1	 11.32	 4.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 643	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 644	 1	 6	 2.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 645	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 646	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 647	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 648	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 649	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 650	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 651	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 652	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 653	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 654	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 655	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 656	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 657	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 658	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 659	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 660	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 661	 2	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 662	 2	 13.8	 6.73	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 663	 2	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 664	 1	 16.17	 5.16	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 665	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 666	 1	 20.61	 3.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 667	 1	 43.3	 8.41	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 668	 1	 5.09	 0.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 669	 1	 22.15	 4.24	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 670	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 671	 1	 12.74	 2.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 672	 1	 9.2	 1.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 673	 1	 7.81	 1.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 674	 1	 11.38	 2.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 675	 1	 23.03	 4.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 676	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 677	 1	 19.03	 3.61	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 678	 1	 10.81	 2.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 679	 1	 132.94	 56.44	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 680	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 681	 1	 13.84	 2.61	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 682	 1	 28.58	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 683	 1	 7.97	 1.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 684	 1	 19.67	 3.73	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 685	 1	 16.3	 3.09	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 686	 1	 24.47	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 687	 1	 11.04	 2.09	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 688	 1	 8.07	 1.53	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 689	 1	 7.79	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 690	 1	 8.9	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 691	 1	 5.85	 1.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 692	 1	 5.02	 0.96	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 693	 1	 4.6	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 694	 1	 4.97	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 695	 1	 8.7	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 696	 1	 25.95	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 697	 1	 6.19	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 698	 1	 8.82	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 699	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 700	 1	 5.06	 0.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 701	 1	 12.28	 2.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 702	 1	 20.22	 3.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 703	 1	 35.17	 6.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 704	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 705	 1	 6.53	 2.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 706	 1	 10.46	 4.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 707	 1	 14.2	 5.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 708	 1	 11.68	 5.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 709	 1	 9.17	 5	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 710	 1	 8.82	 4.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 711	 1	 16.09	 8.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 712	 1	 12.14	 5.89	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 713	 1	 8.03	 3.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 714	 1	 14.41	 5.96	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 715	 1	 9.97	 4.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 716	 1	 5.62	 2.24	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 717	 1	 7.62	 3.49	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 718	 1	 8.94	 4.38	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 719	 1	 134.25	 57.91	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 720	 1	 16.63	 5.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 721	 1	 21.02	 8.77	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 722	 1	 13.85	 6.32	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 723	 1	 3.08	 0.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 724	 1	 17.55	 6.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 725	 1	 17.31	 8.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 726	 1	 17.94	 8.08	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 727	 1	 11.06	 5.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 728	 1	 25.27	 9.52	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 729	 1	 6.31	 2.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 730	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 731	 1	 14.73	 6.57	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 732	 1	 45.78	 18.18	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 733	 1	 10.97	 5.09	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 734	 1	 18.95	 7.97	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 735	 1	 13.67	 5.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 736	 1	 73.95	 25.24	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 737	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 738	 1	 126.71	 48.72	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 739	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 740	 1	 15.47	 6.46	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 741	 1	 11.76	 4.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 742	 1	 30.2	 10.27	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 743	 1	 11.78	 2.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 744	 1	 7.4	 1.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 745	 1	 5.56	 2.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 746	 1	 8.03	 3.51	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 747	 1	 9.87	 1.95	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 748	 1	 4.64	 2.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 749	 1	 14.32	 2.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 750	 1	 23.83	 4.62	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 751	 1	 25.99	 5.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 752	 1	 25.06	 4.88	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 753	 1	 5.67	 1.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 754	 1	 3.65	 0.73	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 755	 1	 14.07	 2.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 756	 1	 142.74	 47.06	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 757	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 758	 1	 21.28	 4.15	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 759	 1	 8.21	 3.95	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 760	 1	 10.78	 2.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 761	 1	 10.38	 2.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 762	 1	 11.18	 5.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 763	 1	 6.04	 1.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 764	 1	 70.6	 24.37	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 765	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 766	 1	 10.23	 2.03	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 767	 1	 7.68	 1.52	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 768	 1	 14.95	 5.9	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 769	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 770	 1	 110.59	 44.89	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 771	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 772	 1	 26.97	 5.15	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 773	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 774	 1	 12.92	 2.56	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 775	 1	 5.85	 1.16	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 776	 1	 38.26	 7.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 777	 1	 12.05	 2.37	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 778	 1	 13.17	 4.71	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 779	 1	 9.25	 4.14	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 780	 1	 9.93	 3.05	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 781	 1	 3.98	 1.87	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 782	 1	 21.99	 6.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 783	 1	 12.14	 2.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 784	 1	 11.95	 2.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 785	 1	 14.64	 5.71	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 786	 1	 12.26	 5.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 787	 1	 8.75	 1.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 788	 1	 10.02	 1.95	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 789	 1	 27.05	 5.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 790	 1	 10.68	 2.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 791	 1	 30.44	 5.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 792	 1	 15.52	 3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 793	 1	 22.59	 4.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 794	 1	 7.91	 1.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 795	 1	 15.52	 3.03	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 796	 1	 18.82	 3.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 797	 1	 31.25	 6.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 798	 1	 21.22	 4.09	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 799	 1	 18.94	 3.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 800	 1	 7.5	 1.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 801	 1	 10.33	 2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 802	 1	 32.75	 6.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 803	 1	 10.98	 2.15	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 804	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 805	 1	 160.19	 45.49	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 806	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 807	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 808	 1	 121.43	 35.69	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 809	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 810	 1	 9.05	 1.77	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 811	 1	 7.45	 1.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 812	 1	 7.55	 1.48	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 813	 1	 6.5	 1.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 814	 1	 7.8	 1.53	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 815	 1	 6.1	 1.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 816	 1	 10.73	 2.09	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 817	 1	 9.45	 1.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 818	 1	 9.72	 1.89	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 819	 1	 33.88	 6.57	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 820	 1	 9.22	 1.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 821	 1	 11.66	 2.24	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 822	 1	 9.12	 1.77	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 823	 1	 15.49	 3.01	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 824	 1	 8.76	 1.69	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 825	 1	 74	 14.42	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 826	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 827	 1	 12.45	 2.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 828	 1	 7.16	 1.39	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 829	 1	 13.99	 2.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 830	 1	 8.03	 1.55	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 831	 1	 9.25	 1.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 832	 1	 7.56	 1.48	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 833	 1	 10.79	 2.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 834	 1	 27	 5.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 835	 1	 44.1	 8.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 836	 1	 12.14	 2.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 837	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 838	 1	 20.22	 3.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 839	 1	 36.94	 7.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 840	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 841	 1	 42.1	 17.14	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 842	 1	 6.7	 2.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 843	 1	 9.05	 1.78	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 844	 1	 27.67	 5.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 845	 1	 10.8	 2.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 846	 1	 45.55	 10.38	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 847	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 848	 1	 15.78	 3.08	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 849	 1	 6.4	 1.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 850	 1	 7.33	 1.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 851	 1	 10.55	 2.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 852	 1	 13.51	 2.62	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 853	 1	 19.88	 3.88	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 854	 1	 36.92	 7.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 855	 1	 18.01	 7.02	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 856	 1	 17.48	 7.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 857	 1	 20.53	 4	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
];

mpc_regionR8.gen = [
%	bus         Pg          Qg          Qmax        Qmin        Vg          mBase       status      Pmax        Pmin        Pc1         Pc2         Qc1min      Qc1max      Qc2min      Qc2max      ramp_agc    ramp_10     ramp_30     ramp_q      apf         
	 1	 1191.5	 0	 914	-914	 1	 100	 1	 1827	 556	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 1	 865.25	 0	 590	-590	 1	 100	 1	 1179	 551.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0;
	 2	 759	 0	 659	-659	 1	 100	 1	 1318	 200	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 893;
	 2	 655.5	 0	 556	-556	 1	 100	 1	 1111	 200	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 956.8;
	 3	 318.5	 0	 289	-289	 1	 100	 1	 577	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 455;
	 3	 332	 0	 302	-302	 1	 100	 1	 604	 60	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 455;
	 3	 292.5	 11.8	 303.6	-280	 1	 100	 1	 560	 25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 404.8;
	 4	 316.5	 0	 269	-269	 1	 100	 1	 538	 95	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 285;
	 4	 203.5	 0	 184	-184	 1	 100	 1	 367	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 133;
	 5	 135.5	 1.55	 118.1	-115	 1	 100	 1	 229	 42	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 243.9;
	 5	 95	 18.4	 118.1	-81.3	 1	 100	 1	 148	 42	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 243.9;
	 5	 136	 15.3	 145.6	-115	 1	 100	 1	 230	 42	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 300.6;
	 6	 228	 0	 196	-196	 1	 100	 1	 391	 65	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 262;
	 6	 87.25	 18.25	 117.2	-80.7	 1	 100	 1	 132	 42.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 242;
	 6	 210.75	 0	 190	-190	 1	 100	 1	 379	 42.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 242;
	 7	 186	 0	 161	-161	 1	 100	 1	 322	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 178.2;
	 7	 348	 0	 323	-323	 1	 100	 1	 646	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 104.4;
	 8	 197	 0	 156	-156	 1	 100	 1	 312	 82	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 170;
	 8	 160	 0	 119	-119	 1	 100	 1	 238	 82	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 170;
	 8	 120	 40.45	 185.9	-105	 1	 100	 1	 210	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 300;
	 9	 212.75	 0	 209	-209	 1	 100	 1	 418	 7.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 135.7;
	 9	 240.75	 0	 237	-237	 1	 100	 1	 474	 7.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 136;
	 9	 310	 0	 285	-285	 1	 100	 1	 570	 50	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 580.5;
	 10	 221.6575	 0	 214	-214	 1	 100	 1	 428	 15.315	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 122.5;
	 10	 323.22	 0	 312	-312	 1	 100	 1	 623	 23.44	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 187.5;
	 10	 267.835	 0	 251	-251	 1	 100	 1	 502	 33.67	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 396.1;
	 11	 255.4525	 61.45	 389.3	-266.4	 1	 100	 1	 415	 95.905	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 799.2;
	 11	 84	 0	 69	-69	 1	 100	 1	 138	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.4;
	 11	 138	 0	 123	-123	 1	 100	 1	 246	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.4;
	 11	 63.5	 0	 49	-49	 1	 100	 1	 97	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.4;
	 11	 49.5	-2.35	 43.3	-48	 1	 100	 1	 69	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.4;
	 661	 53.5	 0	 51	-51	 1	 100	 1	 102	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 61.1;
	 661	 108.5	 0	 106	-106	 1	 100	 1	 212	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 65.4;
	 662	 80.125	 0	 76	-76	 1	 100	 1	 152	 8.25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 16.5;
	 662	 88.125	 0	 84	-84	 1	 100	 1	 168	 8.25	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 16.5;
	 663	 7.75	 0	 22.8	-22.8	 1	 100	 1	 15	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20.9;
	 663	 14.75	 0	 22.8	-22.8	 1	 100	 1	 29	 0.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 20.9;
];

mpc_regionR8.branch = [
%	fbus        tbus        r           x           b           rateA       rateB       rateC       ratio       angle       status      angmin      angmax      
	 1	 5	 0.0002	 0.002116	 0.03164	 1500	 1570	 1650	 0	 0	 1	-30	 30;
	 1	 5	 0.0002	 0.002116	 0.03164	 1500	 1570	 1650	 0	 0	 1	-30	 30;
	 1	 208	 0.000268	 0.002769	 0.04351	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 1	 208	 0.000268	 0.002769	 0.04351	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 1	 214	 0.000311	 0.003207	 0.05039	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 1	 214	 0.000311	 0.003207	 0.05039	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 1	 645	 0.000264	 0.018498	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 1	 645	 0.000264	 0.018498	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 2	 230	 0.005714	 0.063109	 0.61899	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 3	 265	 0.003638	 0.049557	 0.10097	 579	 608	 636.9	 0	 0	 1	-30	 30;
	 3	 383	 0.000199	 0.001982	 0.00661	 731	 767.5	 804.1	 0	 0	 1	-30	 30;
	 3	 412	 0.001745	 0.019754	 0.03956	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 3	 646	 0.000195	 0.013624	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 3	 646	 0.000195	 0.013624	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 4	 175	 0.004544	 0.051139	 0.01343	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 4	 182	 0.014032	 0.080646	 0.02286	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 4	 189	 0.008296	 0.03806	 0.00975	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 4	 190	 0.006475	 0.034419	 0.00799	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 4	 192	 0.000649	 0.006234	 0.00181	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 4	 194	 0.003799	 0.014932	 0.00391	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 4	 647	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 4	 647	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 5	 208	 7.4e-05	 0.0012	 0.01873	 1419	 1489.9	 1560.9	 0	 0	 1	-30	 30;
	 5	 219	 0.000346	 0.005553	 0.11107	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 5	 230	 0.0009	 0.008909	 0.15253	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 5	 230	 0.0009	 0.008909	 0.15253	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 5	 485	 0.002517	 0.025436	 0.41973	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 5	 485	 0.002517	 0.025436	 0.41973	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 5	 648	 0.001943	 0.085478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 5	 648	 0.001943	 0.085478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 6	 265	 0.001283	 0.016144	 0.03859	 579	 608	 636.9	 0	 0	 1	-30	 30;
	 6	 649	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 6	 649	 0.00021	 0.016768	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 650	 6	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 650	 6	 0.000596	 0.041746	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 6	 653	 0.000362	 0.005886	 0.01162	 647	 679.3	 711.7	 0	 0	 1	-30	 30;
	 7	 228	 0.000323	 0.003542	 0.0344	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 7	 230	 8.7e-05	 0.000958	 0.00931	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 7	 651	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 7	 651	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 8	 104	 0.002119	 0.034486	 0.33706	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 8	 255	 0.001325	 0.015012	 0.13673	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 8	 653	 0.000242	 0.01818	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 8	 653	 0.000242	 0.01818	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 654	 8	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 654	 8	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 9	 66	 0.000108	 0.001301	 0.01287	 792	 831.6	 871.2	 0	 0	 1	-30	 30;
	 9	 387	 0.000685	 0.00791	 0.06934	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 10	 262	 0.000557	 0.007296	 0.06604	 812	 852.6	 893.2	 0	 0	 1	-30	 30;
	 10	 286	 0.000549	 0.006135	 0.05732	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 10	 593	 0.000179	 0.00207	 0.01814	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 10	 657	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 10	 657	 0.00037	 0.029598	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 11	 208	 0.000135	 0.001778	 0.02847	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 11	 230	 0.000612	 0.007951	 0.13183	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 11	 286	 0.000864	 0.015223	 0.25299	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 11	 660	 0.001681	 0.073981	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 11	 660	 0.001681	 0.073981	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 12	 112	 0.000533	 0.002199	 0.00052	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 12	 113	 0.000551	 0.00328	 0.00086	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 12	 115	 0.001059	 0.007734	 0.00199	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 12	 661	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 12	 661	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 13	 262	 0.000124	 0.002272	 0.04187	 1624	 1705.2	 1786.4	 0	 0	 1	-30	 30;
	 13	 273	 2.5e-05	 0.00061	 0.01052	 1921	 2017	 2113.1	 0	 0	 1	-30	 30;
	 13	 662	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 13	 662	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 14	 196	 0.019324	 0.09214	 0.02671	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 14	 198	 0.008024	 0.033962	 0.00764	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 14	 199	 0.00622	 0.021986	 0.00495	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 655	 14	 0.000286	 0.003062	 0.00098	 317	 332.9	 348.7	 0	 0	 1	-30	 30;
	 14	 663	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 14	 663	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 15	 16	 0.062325	 0.1447	 0.00215	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 15	 735	 0.041751	 0.18955	 0.00411	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 16	 17	 0.094465	 0.095416	 0.00126	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 16	 19	 0.10446	 0.1885	 0.00273	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 17	 20	 0.13363	 0.13403	 0.00217	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 655	 18	 0.034724	 0.091804	 0.0215	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 18	 664	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 18	 664	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 19	 21	 0.018383	 0.11172	 0.00206	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 664	 19	 0.021668	 0.12317	 0.00223	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 663	 20	 0.062128	 0.081656	 0.00112	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 22	 23	 0.013411	 0.056768	 0.01278	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 23	 250	 0.019332	 0.077419	 0.01951	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 658	 23	 0.049298	 0.17446	 0.03938	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 24	 25	 0.011593	 0.040566	 0.01345	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 24	 247	 0.012905	 0.050725	 0.01327	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 25	 665	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 25	 665	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 25	 679	 0.028448	 0.11583	 0.02824	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 26	 29	 0.019616	 0.056262	 0.00087	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 665	 26	 0.011226	 0.031855	 0.0005	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 27	 29	 0.050308	 0.11412	 0.00228	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 27	 80	 0.09855	 0.22644	 0.00344	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 28	 89	 0.067664	 0.15546	 0.00236	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 665	 28	 0.066003	 0.18932	 0.00291	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 30	 31	 0.004939	 0.012801	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 30	 32	 0.005774	 0.022215	 0.00038	 80	 84	 88	 0	 0	 1	-30	 30;
	 32	 806	 0.007464	 0.032885	 0.00057	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 33	 666	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 33	 666	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 33	 805	 0.001048	 0.010891	 0.00337	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 34	 35	 0.008402	 0.021597	 0.00033	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 666	 35	 0.004974	 0.014265	 0.00022	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 36	 39	 0.005053	 0.022611	 0.00047	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 36	 806	 0.004703	 0.026422	 0.00049	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 37	 38	 0.013899	 0.011	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 38	 43	 0.008229	 0.021154	 0.00033	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 38	 809	 0.004924	 0.019155	 0.00032	 80	 84	 88	 0	 0	 1	-30	 30;
	 39	 40	 0.011177	 0.020471	 0.00035	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 666	 39	 0.051997	 0.037588	 0.00057	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 40	 41	 0.017441	 0.019182	 0.00026	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 41	 42	 0.009204	 0.023659	 0.00037	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 42	 667	 0.0168	 0.048184	 0.00074	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 43	 44	 0.012626	 0.009992	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 43	 46	 0.006415	 0.014894	 0.00022	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 45	 667	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 45	 667	 0.001897	 0.083478	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 45	 807	 0.000323	 0.002649	 0.00477	 397	 416.8	 436.7	 0	 0	 1	-30	 30;
	 46	 47	 0.007304	 0.009956	 0.00022	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 47	 48	 0.011499	 0.022021	 0.00035	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 47	 51	 0.014161	 0.015575	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 47	 52	 0.005852	 0.015043	 0.00023	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 667	 47	 0.004938	 0.017288	 0.00048	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 48	 49	 0.011474	 0.00908	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 50	 58	 0.017278	 0.039192	 0.00078	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 50	 60	 0.034053	 0.079059	 0.00118	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 667	 50	 0.005805	 0.03569	 0.00064	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 52	 53	 0.004187	 0.010648	 0.00017	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 53	 54	 0.022703	 0.016412	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 53	 67	 0.012639	 0.041708	 0.00068	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 667	 53	 0.017833	 0.045841	 0.00071	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 55	 58	 0.012664	 0.017262	 0.00038	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 56	 68	 0.027352	 0.037285	 0.00083	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 56	 470	 0.02179	 0.040516	 0.00095	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 56	 480	 0.008665	 0.038613	 0.00066	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 57	 58	 0.010829	 0.015779	 0.00036	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 59	 669	 0.01292	 0.01698	 0.00023	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 60	 668	 0.006707	 0.026093	 0.00044	 80	 84	 88	 0	 0	 1	-30	 30;
	 61	 62	 0.001771	 0.004453	 0.00115	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 61	 63	 0.000914	 0.003135	 0.00075	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 61	 668	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 61	 668	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 62	 669	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 62	 669	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 63	 79	 0.002698	 0.009771	 0.0021	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 64	 65	 0.00726	 0.016287	 0.00026	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 65	 67	 0.015781	 0.033817	 0.00059	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 669	 65	 0.00986	 0.022892	 0.00034	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 68	 69	 0.041283	 0.041404	 0.00067	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 69	 703	 0.024408	 0.074956	 0.00141	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 70	 74	 0.001383	 0.003719	 0.00104	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 71	 76	 0.01639	 0.031388	 0.00049	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 72	 672	 0.018459	 0.014609	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 73	 79	 0.001774	 0.007509	 0.00169	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 73	 182	 0.003397	 0.015842	 0.00392	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 73	 671	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 73	 671	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 74	 75	 0.001178	 0.004105	 0.00095	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 75	 167	 0.003607	 0.00982	 0.00216	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 75	 168	 0.003744	 0.010071	 0.00282	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 76	 698	 0.011935	 0.046429	 0.00078	 80	 84	 88	 0	 0	 1	-30	 30;
	 671	 77	 0.046618	 0.03532	 0.00049	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 669	 78	 0.015785	 0.040576	 0.00063	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 79	 672	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 79	 672	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 80	 680	 0.045046	 0.10667	 0.00195	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 81	 83	 0.003621	 0.026442	 0.0068	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 81	 673	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 81	 673	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 81	 679	 0.004207	 0.017118	 0.00417	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 82	 86	 0.011286	 0.046126	 0.00093	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 673	 82	 0.009462	 0.045653	 0.00081	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 83	 84	 0.002214	 0.007459	 0.00185	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 83	 85	 0.003277	 0.011422	 0.00265	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 83	 679	 0.005379	 0.041216	 0.01104	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 84	 85	 0.001268	 0.003672	 0.00089	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 86	 687	 0.023655	 0.053657	 0.00107	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 87	 89	 0.051855	 0.10899	 0.00199	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 87	 634	 0.037102	 0.18115	 0.0038	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 87	 677	 0.092417	 0.18114	 0.00272	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 88	 98	 0.050189	 0.099372	 0.00146	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 90	 680	 0.095503	 0.075582	 0.00095	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 91	 94	 0.008299	 0.021545	 0.00523	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 91	 135	 0.005171	 0.013883	 0.00315	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 92	 94	 0.003049	 0.014796	 0.00338	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 92	 163	 0.00519	 0.018792	 0.00403	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 92	 674	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 92	 674	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 93	 94	 0.001057	 0.011196	 0.00332	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 93	 95	 0.00212	 0.015703	 0.00805	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 93	 584	 0.002586	 0.010353	 0.00261	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 93	 675	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 93	 675	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 95	 96	 0.008969	 0.029253	 0.00777	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 95	 592	 0.007267	 0.027625	 0.00773	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 95	 643	 0.007666	 0.034163	 0.00928	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 649	 95	 0.00862	 0.090744	 0.05103	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 95	 676	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 95	 676	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 96	 97	 0.008471	 0.022387	 0.00524	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 96	 677	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 96	 677	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 97	 108	 0.00575	 0.015436	 0.0035	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 98	 99	 0.023361	 0.041726	 0.00062	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 98	 680	 0.037102	 0.09808	 0.00178	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 99	 678	 0.009204	 0.02065	 0.00033	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 100	 107	 0.000867	 0.002291	 0.00054	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 100	 678	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 100	 678	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 101	 103	 0.012084	 0.017155	 0.00028	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 102	 680	 0.070109	 0.045389	 0.00086	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 103	 681	 0.0091	 0.021549	 0.00039	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 104	 679	 0.000148	 0.011839	 0	 1250	 1250	 1250	 1	 0	 1	-30	 30;
	 678	 105	 0.009127	 0.030447	 0.00048	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 105	 681	 0.004329	 0.019071	 0.00033	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 106	 113	 0.00112	 0.006437	 0.00182	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 679	 106	 0.001402	 0.011266	 0.00317	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 106	 681	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 106	 681	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 107	 109	 0.001387	 0.003666	 0.00086	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 107	 110	 0.001312	 0.003659	 0.00077	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 108	 109	 0.002177	 0.005753	 0.00135	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 108	 682	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 108	 682	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 109	 110	 0.000921	 0.002568	 0.00054	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 109	 683	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 109	 683	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 110	 113	 0.002046	 0.006894	 0.00171	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 683	 111	 0.017923	 0.021455	 0.00036	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 112	 115	 0.001055	 0.007242	 0.00211	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 679	 112	 0.002121	 0.017038	 0.00479	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 112	 684	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 112	 684	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 113	 685	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 113	 685	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 685	 114	 0.017087	 0.011062	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 115	 122	 0.001752	 0.006885	 0.0018	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 115	 124	 0.001685	 0.008734	 0.00213	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 116	 121	 0.010308	 0.029564	 0.00045	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 684	 116	 0.0066	 0.031682	 0.00095	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 661	 117	 0.026327	 0.017044	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 118	 119	 0.001304	 0.010163	 0.00304	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 118	 128	 0.001549	 0.007917	 0.00216	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 118	 686	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 118	 686	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 119	 120	 0.002811	 0.015496	 0.00362	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 119	 124	 0.002106	 0.007443	 0.00168	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 119	 687	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 119	 687	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 679	 120	 0.002281	 0.015301	 0.00369	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 121	 688	 0.014063	 0.023487	 0.0004	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 122	 127	 0.002107	 0.008281	 0.00217	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 122	 688	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 122	 688	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 123	 689	 0.010105	 0.018162	 0.00033	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 124	 129	 0.002703	 0.018752	 0.00535	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 124	 689	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 124	 689	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 125	 690	 0.006843	 0.026218	 0.00074	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 126	 128	 0.001169	 0.005674	 0.0013	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 126	 132	 0.000897	 0.003652	 0.00089	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 126	 150	 0.002776	 0.01997	 0.00529	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 126	 690	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 126	 690	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 127	 135	 0.0017	 0.005948	 0.00197	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 128	 691	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 128	 691	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 129	 136	 0.001859	 0.007231	 0.00193	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 129	 137	 0.000909	 0.004649	 0.00127	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 129	 692	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 129	 692	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 130	 133	 0.004379	 0.017522	 0.00037	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 130	 696	 0.024203	 0.038633	 0.00089	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 131	 152	 0.012775	 0.019569	 0.00027	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 132	 137	 0.000756	 0.004005	 0.00134	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 132	 693	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 132	 693	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 693	 133	 0.002995	 0.015574	 0.00034	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 134	 155	 0.003077	 0.017488	 0.00032	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 693	 134	 0.00482	 0.011022	 0.00027	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 134	 694	 0.004274	 0.016628	 0.00028	 80	 84	 88	 0	 0	 1	-30	 30;
	 135	 136	 0.001956	 0.008278	 0.00186	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 137	 138	 0.000751	 0.003179	 0.00072	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 138	 144	 0.004602	 0.016666	 0.00358	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 138	 694	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 138	 694	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 139	 141	 0.007063	 0.016395	 0.00031	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 694	 139	 0.004103	 0.013688	 0.00022	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 140	 146	 0.008353	 0.010369	 0.00023	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 140	 155	 0.011934	 0.012054	 0.00016	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 141	 143	 0.012307	 0.013143	 0.00028	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 142	 143	 0.018878	 0.01494	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 143	 166	 0.02963	 0.029717	 0.00048	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 143	 695	 0.013166	 0.018349	 0.00031	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 143	 697	 0.031982	 0.05214	 0.0008	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 144	 549	 0.002674	 0.010882	 0.00265	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 144	 695	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 144	 695	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 145	 696	 0.025872	 0.018327	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 695	 146	 0.008146	 0.018275	 0.00029	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 147	 148	 0.018297	 0.013462	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 148	 154	 0.018719	 0.014673	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 148	 696	 0.006425	 0.014915	 0.00022	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 149	 153	 0.004047	 0.010046	 0.00017	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 149	 696	 0.002796	 0.007189	 0.00011	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 150	 151	 0.000596	 0.002425	 0.00059	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 150	 696	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 150	 696	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 150	 825	 0.007676	 0.030734	 0.00774	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 152	 153	 0.011342	 0.013827	 0.00022	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 152	 158	 0.0121	 0.023714	 0.00036	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 696	 152	 0.006827	 0.016167	 0.0003	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 155	 156	 0.00855	 0.009313	 0.00013	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 155	 160	 0.030959	 0.046955	 0.00067	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 696	 155	 0.013413	 0.044263	 0.00072	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 157	 158	 0.015192	 0.012023	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 159	 160	 0.007984	 0.015807	 0.00023	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 159	 162	 0.00525	 0.016904	 0.00029	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 160	 161	 0.026548	 0.019191	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 162	 697	 0.005837	 0.023855	 0.00048	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 163	 697	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 163	 697	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 164	 165	 0.015297	 0.015301	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 697	 164	 0.003851	 0.00894	 0.00013	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 167	 168	 0.004465	 0.0118	 0.00276	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 167	 698	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 167	 698	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 168	 169	 0.001628	 0.00747	 0.00191	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 169	 175	 0.002003	 0.012902	 0.00338	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 170	 172	 0.055235	 0.035759	 0.00068	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 170	 700	 0.034268	 0.045038	 0.00062	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 171	 176	 0.084834	 0.067138	 0.00085	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 171	 699	 0.087263	 0.069061	 0.00087	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 173	 184	 0.024374	 0.062657	 0.00097	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 173	 702	 0.03481	 0.047451	 0.00105	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 174	 175	 0.004768	 0.014278	 0.00322	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 174	 180	 0.001651	 0.009485	 0.00269	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 174	 699	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 174	 699	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 176	 703	 0.010945	 0.036512	 0.00058	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 177	 178	 0.001664	 0.008276	 0.00267	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 177	 180	 0.001245	 0.006483	 0.0017	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 177	 700	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 177	 700	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 178	 189	 0.001945	 0.016676	 0.00475	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 178	 701	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 178	 701	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 701	 179	 0.006967	 0.033296	 0.00073	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 179	 702	 0.012148	 0.028203	 0.00042	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 180	 182	 0.01444	 0.036301	 0.00941	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 180	 702	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 180	 702	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 181	 186	 0.066996	 0.052515	 0.00067	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 182	 185	 0.003031	 0.025993	 0.0074	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 182	 433	 0.018461	 0.047932	 0.01163	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 182	 703	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 182	 703	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 703	 183	 0.01961	 0.05041	 0.00078	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 184	 704	 0.026307	 0.067625	 0.00105	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 185	 236	 0.003636	 0.017963	 0.00525	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 185	 704	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 185	 704	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 185	 719	 0.005984	 0.060295	 0.037	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 186	 442	 0.039068	 0.087652	 0.0014	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 704	 186	 0.010771	 0.049914	 0.00096	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 704	 187	 0.046516	 0.11015	 0.00201	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 188	 189	 0.012796	 0.043899	 0.01052	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 188	 205	 0.009964	 0.049136	 0.01329	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 647	 191	 0.028412	 0.020126	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 647	 193	 0.009987	 0.039003	 0.00086	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 195	 214	 0.000748	 0.007595	 0.1235	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 195	 214	 0.000748	 0.007595	 0.1235	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 196	 239	 0.008723	 0.036919	 0.00831	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 197	 198	 0.009007	 0.03812	 0.00858	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 197	 240	 0.009972	 0.039929	 0.01006	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 197	 705	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 197	 705	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 198	 199	 0.010433	 0.030761	 0.00716	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 198	 200	 0.004753	 0.013331	 0.00343	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 198	 241	 0.022172	 0.080688	 0.02471	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 199	 200	 0.005772	 0.017951	 0.00375	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 655	 199	 0.001983	 0.019369	 0.00544	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 199	 706	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 199	 706	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 201	 204	 0.077969	 0.056365	 0.00085	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 202	 707	 0.012062	 0.02364	 0.00035	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 203	 205	 0.004657	 0.028162	 0.00719	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 655	 203	 0.008778	 0.06613	 0.01835	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 203	 707	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 203	 707	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 707	 204	 0.010542	 0.020872	 0.00031	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 206	 209	 0.003021	 0.010989	 0.00336	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 206	 211	 0.004076	 0.01774	 0.00505	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 206	 708	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 206	 708	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 207	 710	 0.062229	 0.062854	 0.00083	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 208	 709	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 208	 709	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 209	 210	 0.00271	 0.011471	 0.00258	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 210	 212	 0.004704	 0.023241	 0.00679	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 660	 210	 0.001798	 0.007067	 0.00185	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 709	 210	 0.001644	 0.018013	 0.005	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 210	 710	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 210	 710	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 211	 270	 0.006162	 0.031475	 0.00792	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 212	 711	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 212	 711	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 212	 733	 0.00524	 0.039266	 0.00958	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 648	 213	 0.059026	 0.063035	 0.00133	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 214	 712	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 214	 712	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 712	 215	 0.16956	 0.15197	 0.00311	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 216	 713	 0.15263	 0.098823	 0.00188	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 217	 218	 0.00674	 0.036983	 0.00978	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 658	 217	 0.007404	 0.055776	 0.01548	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 217	 713	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 217	 713	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 654	 218	 0.005123	 0.020511	 0.00517	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 219	 227	 0.00017	 0.002922	 0.05088	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 220	 221	 0.001002	 0.003897	 0.00104	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 220	 222	 0.003833	 0.013148	 0.00315	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 221	 423	 0.001028	 0.003907	 0.00109	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 222	 225	 0.001645	 0.010529	 0.00354	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 222	 431	 0.00298	 0.015525	 0.00407	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 222	 714	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 222	 714	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 714	 223	 0.012306	 0.024365	 0.00036	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 223	 715	 0.013427	 0.05037	 0.00091	 80	 84	 88	 0	 0	 1	-30	 30;
	 224	 715	 0.013122	 0.043304	 0.0007	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 224	 720	 0.011034	 0.049169	 0.00084	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 225	 229	 0.00379	 0.019375	 0.00528	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 225	 715	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 225	 715	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 226	 425	 0.001675	 0.01577	 0.00478	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 226	 716	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 226	 716	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 226	 717	 0.001575	 0.016984	 0.00486	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 227	 228	 0.000176	 0.002413	 0.02459	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 227	 230	 0.000303	 0.003427	 0.0312	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 227	 717	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 227	 717	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 228	 718	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 228	 718	 0.000949	 0.049324	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 229	 422	 0.002407	 0.014555	 0.00371	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 718	 229	 0.00093	 0.012052	 0.00477	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 230	 339	 0.001184	 0.015654	 0.25096	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 230	 368	 0.000785	 0.012756	 0.12436	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 230	 719	 0.000208	 0.015578	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 230	 719	 0.000208	 0.015578	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 231	 232	 0.002116	 0.00921	 0.00262	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 231	 237	 0.003902	 0.015181	 0.00405	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 231	 239	 0.012677	 0.038498	 0.00843	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 651	 232	 0.001666	 0.011559	 0.0033	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 232	 720	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 232	 720	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 233	 234	 0.008416	 0.042092	 0.00075	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 233	 789	 0.014668	 0.056431	 0.00096	 80	 84	 88	 0	 0	 1	-30	 30;
	 715	 234	 0.012614	 0.076661	 0.00141	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 235	 238	 0.003172	 0.026673	 0.0079	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 235	 437	 0.001735	 0.012815	 0.0037	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 236	 238	 0.002975	 0.015769	 0.00526	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 237	 238	 0.00171	 0.016094	 0.00487	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 237	 239	 0.009323	 0.032955	 0.00743	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 237	 721	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 237	 721	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 651	 238	 0.007842	 0.049671	 0.01348	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 240	 241	 0.004703	 0.024496	 0.00642	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 240	 245	 0.00552	 0.024853	 0.00661	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 645	 241	 0.00387	 0.056897	 0.0174	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 242	 243	 0.000958	 0.003486	 0.00107	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 242	 246	 0.001078	 0.004453	 0.00105	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 243	 246	 0.00173	 0.007323	 0.00165	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 719	 243	 0.002964	 0.011867	 0.00299	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 243	 722	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 243	 722	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 722	 244	 0.022336	 0.017676	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 245	 246	 0.000897	 0.003589	 0.0009	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 247	 249	 0.009703	 0.039487	 0.00962	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 247	 723	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 247	 723	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 248	 249	 0.006758	 0.018845	 0.00396	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 249	 250	 0.019463	 0.066777	 0.016	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 250	 251	 0.003372	 0.009768	 0.00236	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 251	 638	 0.021128	 0.066054	 0.01914	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 252	 637	 0.098551	 0.22883	 0.0034	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 723	 252	 0.095638	 0.17785	 0.00416	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 659	 253	 0.23208	 0.17587	 0.00242	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 254	 268	 0.000897	 0.008751	 0.03047	 731	 767.5	 804.1	 0	 0	 1	-30	 30;
	 255	 269	 0.000172	 0.003992	 0.07532	 1921	 2017	 2113.1	 0	 0	 1	-30	 30;
	 256	 258	 4.3e-05	 0.001082	 0.01771	 1921	 2017	 2113.1	 0	 0	 1	-30	 30;
	 256	 273	 6.4e-05	 0.001592	 0.02607	 1921	 2017	 2113.1	 0	 0	 1	-30	 30;
	 256	 724	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 256	 724	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 650	 257	 0.052533	 0.32307	 0.00583	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 724	 257	 0.009223	 0.035879	 0.0006	 80	 84	 88	 0	 0	 1	-30	 30;
	 724	 257	 0.009223	 0.035879	 0.0006	 80	 84	 88	 0	 0	 1	-30	 30;
	 257	 725	 0.008799	 0.03385	 0.00058	 80	 84	 88	 0	 0	 1	-30	 30;
	 257	 725	 0.008799	 0.03385	 0.00058	 80	 84	 88	 0	 0	 1	-30	 30;
	 258	 259	 4.4e-05	 0.001112	 0.01829	 1940	 2037	 2134	 0	 0	 1	-30	 30;
	 258	 725	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 258	 725	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 259	 269	 0.000405	 0.004288	 0.06413	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 259	 269	 0.000405	 0.004288	 0.06413	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 260	 261	 0.002216	 0.020626	 0.00639	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 260	 264	 0.002383	 0.017415	 0.00514	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 649	 260	 0.003807	 0.054967	 0.01746	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 260	 726	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 260	 726	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 260	 730	 0.001853	 0.019639	 0.00583	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 261	 594	 0.001233	 0.011478	 0.00356	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 261	 727	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 261	 727	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 262	 286	 0.000399	 0.006064	 0.10868	 1419	 1489.9	 1560.9	 0	 0	 1	-30	 30;
	 262	 728	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 262	 728	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 263	 264	 0.000885	 0.010514	 0.00366	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 263	 596	 0.001228	 0.013253	 0.00454	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 263	 729	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 263	 729	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 264	 266	 0.004896	 0.023173	 0.00557	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 265	 267	 0.000523	 0.008334	 0.01711	 647	 679.3	 711.7	 0	 0	 1	-30	 30;
	 265	 730	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 265	 730	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 662	 266	 0.001905	 0.023963	 0.00742	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 730	 266	 0.001367	 0.020997	 0.00587	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 267	 268	 0.000681	 0.011077	 0.02187	 647	 679.3	 711.7	 0	 0	 1	-30	 30;
	 268	 731	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 268	 731	 0.010769	 0.33383	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 269	 732	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 269	 732	 0.000438	 0.032886	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 732	 270	 0.00616	 0.035019	 0.01014	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 271	 272	 0.000202	 0.003363	 0.03552	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30;
	 271	 273	 0.00012	 0.002035	 0.02084	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30;
	 272	 274	 0.000243	 0.004028	 0.03775	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 272	 733	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 272	 733	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 274	 368	 0.000624	 0.007856	 0.11975	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 274	 734	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 274	 734	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 645	 275	 0.004788	 0.023236	 0.00531	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 275	 735	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 275	 735	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 735	 276	 0.028379	 0.028462	 0.00046	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 277	 278	 0.00066	 0.002746	 0.00086	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 277	 337	 0.0009	 0.00401	 0.00109	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 278	 628	 0.000904	 0.005613	 0.00136	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 279	 737	 0.008492	 0.011161	 0.00015	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 280	 289	 4.7e-05	 0.000641	 0.00958	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 280	 339	 8.8e-05	 0.00152	 0.01501	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30;
	 280	 736	 0.000264	 0.018498	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 281	 283	 0.000497	 0.003682	 0.00189	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 281	 338	 0.000443	 0.005386	 0.00145	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 282	 284	 0.001024	 0.005147	 0.00134	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 282	 742	 0.001199	 0.005075	 0.00114	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 283	 399	 0.000297	 0.004283	 0.00136	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 284	 399	 0.001161	 0.004912	 0.00111	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 284	 740	 0.000749	 0.006424	 0.00183	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 285	 777	 0.042643	 0.033747	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 286	 287	 9.1e-05	 0.001454	 0.02361	 1419	 1489.9	 1560.9	 0	 0	 1	-30	 30;
	 286	 738	 0.000116	 0.009249	 0	 1600	 1600	 1600	 1	 0	 1	-30	 30;
	 287	 300	 4.3e-05	 0.000516	 0.00877	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 287	 740	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 288	 289	 3.3e-05	 0.000398	 0.0066	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 288	 300	 4.6e-05	 0.00055	 0.00923	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 289	 742	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 289	 742	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 290	 378	 0.00134	 0.003738	 0.00078	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 290	 396	 0.001222	 0.005172	 0.00116	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 646	 290	 0.004719	 0.016187	 0.00388	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 290	 756	 0.002465	 0.018014	 0.00531	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 291	 298	 0.003974	 0.019174	 0.00034	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 291	 757	 0.01979	 0.06602	 0.00105	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 292	 293	 0.000811	 0.003187	 0.00083	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 292	 377	 0.0009	 0.003536	 0.00093	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 646	 293	 0.00012	 0.000718	 0.00022	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 293	 743	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 293	 743	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 294	 296	 0.001416	 0.004175	 0.00097	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 294	 378	 0.00123	 0.003684	 0.00083	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 295	 744	 0.016463	 0.016172	 0.00027	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 646	 296	 0.001998	 0.007064	 0.00159	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 296	 744	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 296	 744	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 297	 749	 0.010015	 0.013651	 0.0003	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 298	 852	 0.004802	 0.022268	 0.00046	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 299	 310	 0.000843	 0.004935	 0.00134	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 299	 629	 0.000764	 0.004738	 0.00115	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 299	 630	 0.001328	 0.006443	 0.00147	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 299	 632	 0.00158	 0.007859	 0.00254	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 738	 299	 0.001102	 0.018356	 0.00558	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 301	 745	 0.01484	 0.014989	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 302	 309	 0.000405	 0.00381	 0.00115	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 302	 626	 0.000478	 0.006222	 0.0018	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 302	 745	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 302	 745	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 303	 778	 0.015666	 0.024444	 0.00041	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 304	 342	 0.002403	 0.008242	 0.00197	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 304	 349	 0.001019	 0.005209	 0.00142	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 304	 746	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 304	 746	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 304	 781	 0.00179	 0.011004	 0.00317	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 305	 307	 0.000712	 0.003207	 0.00085	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 305	 404	 0.001416	 0.0087	 0.00318	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 305	 747	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 305	 747	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 747	 306	 0.018331	 0.018336	 0.00025	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 307	 348	 0.001808	 0.006201	 0.00149	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 307	 748	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 307	 748	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 745	 308	 0.014086	 0.014227	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 748	 308	 0.005622	 0.011131	 0.00016	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 309	 310	 0.000405	 0.002888	 0.0009	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 309	 346	 0.001529	 0.005245	 0.00126	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 311	 760	 0.009491	 0.028568	 0.00056	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 311	 853	 0.019574	 0.015343	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 312	 315	 0.001027	 0.003193	 0.00067	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 646	 312	 0.005867	 0.016359	 0.00343	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 312	 749	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 312	 749	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 313	 314	 0.00152	 0.004018	 0.00094	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 313	 316	 0.001523	 0.003954	 0.00096	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 646	 314	 0.001143	 0.003112	 0.00069	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 315	 316	 0.001557	 0.004114	 0.00096	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 315	 330	 0.000932	 0.003847	 0.00091	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 317	 330	 0.001271	 0.004493	 0.00101	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 317	 627	 0.001279	 0.005206	 0.00127	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 318	 853	 0.019635	 0.014194	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 319	 321	 0.000509	 0.002651	 0.0007	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 319	 346	 0.000622	 0.003237	 0.00085	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 320	 336	 0.019004	 0.014577	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 321	 322	 0.000866	 0.003291	 0.00092	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 321	 750	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 321	 750	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 322	 323	 0.000871	 0.002935	 0.00073	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 322	 632	 0.002321	 0.006658	 0.00164	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 323	 324	 0.001699	 0.004491	 0.00105	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 323	 751	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 323	 751	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 324	 752	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 324	 752	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 325	 331	 0.025696	 0.018905	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 752	 325	 0.006307	 0.013515	 0.00024	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 751	 326	 0.007032	 0.013922	 0.0002	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 327	 372	 0.006858	 0.012249	 0.00018	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 327	 753	 0.005027	 0.012734	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 328	 329	 0.001176	 0.003834	 0.00102	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 328	 753	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 328	 753	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 329	 370	 0.001225	 0.004767	 0.00127	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 329	 428	 0.001068	 0.004347	 0.00106	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 330	 754	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 330	 754	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 332	 335	 0.005632	 0.010123	 0.00018	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 752	 332	 0.013451	 0.010543	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 333	 364	 0.006047	 0.012958	 0.00023	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 333	 365	 0.003955	 0.013194	 0.00021	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 334	 336	 0.002416	 0.013734	 0.00025	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 334	 763	 0.002295	 0.014107	 0.00025	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 335	 336	 0.002887	 0.011105	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 750	 336	 0.034099	 0.022076	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 336	 765	 0.024152	 0.061177	 0.00121	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 337	 393	 0.000451	 0.003515	 0.00105	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 337	 755	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 337	 755	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 337	 756	 0.001666	 0.006548	 0.00171	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 338	 756	 0.001818	 0.006361	 0.00211	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 339	 395	 6.6e-05	 0.001227	 0.01178	 1046	 1098.3	 1150.6	 0	 0	 1	-30	 30;
	 339	 756	 0.000185	 0.014799	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 340	 572	 0.000789	 0.004621	 0.00126	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 340	 575	 0.003822	 0.011267	 0.00262	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 756	 340	 0.00067	 0.007416	 0.00241	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 340	 758	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 340	 758	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 758	 341	 0.011875	 0.023511	 0.00035	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 342	 345	 0.000855	 0.003096	 0.00066	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 342	 404	 0.002	 0.005577	 0.00117	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 343	 759	 0.017107	 0.013538	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 344	 345	 0.000364	 0.0017	 0.00042	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 344	 405	 0.001196	 0.005837	 0.00161	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 345	 759	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 345	 759	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 346	 348	 0.000926	 0.006761	 0.00174	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 346	 760	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 346	 760	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 347	 761	 0.019577	 0.02573	 0.00035	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 347	 763	 0.021063	 0.019003	 0.00032	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 348	 349	 0.000775	 0.005379	 0.00154	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 348	 761	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 348	 761	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 349	 411	 0.001325	 0.00344	 0.00083	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 350	 352	 0.001607	 0.004376	 0.00096	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 350	 363	 0.002988	 0.006936	 0.00211	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 351	 355	 0.008114	 0.020858	 0.00032	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 351	 357	 0.011128	 0.017048	 0.00024	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 352	 359	 0.001178	 0.003206	 0.00071	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 353	 354	 0.00177	 0.00455	 0.00113	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 353	 780	 0.001902	 0.005304	 0.00111	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 354	 358	 0.001192	 0.003888	 0.00103	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 354	 762	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 354	 762	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 355	 783	 0.014103	 0.02886	 0.00071	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 356	 784	 0.010793	 0.020399	 0.00033	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 358	 359	 0.000889	 0.003051	 0.00073	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 360	 361	 0.001201	 0.004118	 0.00099	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 360	 763	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 360	 763	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 361	 362	 0.00064	 0.002328	 0.00071	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 362	 363	 0.000953	 0.004033	 0.00091	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 363	 416	 0.002504	 0.007382	 0.00172	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 363	 419	 0.00113	 0.007838	 0.00224	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 364	 415	 0.005011	 0.011091	 0.00018	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 752	 365	 0.004369	 0.014925	 0.00032	 80	 84	 88	 0	 0	 1	-30	 30;
	 366	 787	 0.010773	 0.02133	 0.00031	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 367	 415	 0.005364	 0.013313	 0.00022	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 368	 486	 0.000629	 0.008604	 0.12872	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 368	 764	 0.000142	 0.011384	 0	 1300	 1300	 1300	 1	 0	 1	-30	 30;
	 369	 429	 0.004761	 0.009331	 0.00014	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 765	 369	 0.01455	 0.029775	 0.00073	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 370	 371	 0.000385	 0.00267	 0.00157	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 370	 373	 0.00116	 0.00491	 0.0011	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 370	 375	 0.000503	 0.004232	 0.00125	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 370	 766	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 370	 766	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 371	 426	 0.002068	 0.007207	 0.00167	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 371	 427	 0.000626	 0.003037	 0.00069	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 372	 767	 0.016765	 0.012334	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 373	 374	 0.000912	 0.003072	 0.00076	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 373	 767	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 373	 767	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 646	 374	 0.001754	 0.006201	 0.0014	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 375	 604	 0.000558	 0.004948	 0.00132	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 376	 386	 0.016088	 0.011836	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 377	 382	 0.001058	 0.00416	 0.00109	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 379	 381	 0.002387	 0.009287	 0.00248	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 379	 490	 0.002993	 0.007911	 0.00185	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 379	 770	 0.006471	 0.016265	 0.00421	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 380	 381	 0.001312	 0.006593	 0.00172	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 380	 515	 0.001911	 0.005751	 0.0018	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 381	 382	 0.001449	 0.004882	 0.00121	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 646	 381	 0.001229	 0.01242	 0.00365	 293	 307.6	 322.3	 0	 0	 1	-30	 30;
	 382	 384	 0.001072	 0.004074	 0.00114	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 383	 616	 0.001408	 0.009605	 0.0173	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 383	 768	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 383	 768	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 383	 769	 0.001723	 0.011689	 0.02128	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 384	 490	 0.002206	 0.008827	 0.00298	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 384	 599	 0.001253	 0.004537	 0.00097	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 768	 384	 0.001064	 0.005441	 0.00148	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 385	 386	 0.003396	 0.007883	 0.00015	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 385	 512	 0.023871	 0.03981	 0.00058	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 743	 386	 0.007629	 0.037229	 0.00064	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 387	 391	 0.000585	 0.006628	 0.06034	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 387	 550	 0.000478	 0.005246	 0.05096	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 387	 769	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 388	 523	 0.004358	 0.011516	 0.0027	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 388	 772	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 388	 772	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 388	 805	 0.003288	 0.011622	 0.00262	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 389	 777	 0.01672	 0.013232	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 390	 838	 0.043381	 0.028085	 0.00053	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 391	 395	 4.3e-05	 0.000708	 0.00663	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 391	 550	 0.00074	 0.008543	 0.0749	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 391	 773	 0.000123	 0.009866	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 392	 393	 0.00049	 0.003727	 0.00117	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 392	 396	 0.001149	 0.004862	 0.00109	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 773	 392	 0.000906	 0.005629	 0.00159	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 392	 775	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 392	 775	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 394	 776	 0.004446	 0.027019	 0.0005	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 394	 831	 0.006772	 0.019423	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 395	 776	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 395	 776	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 755	 397	 0.011812	 0.023387	 0.00034	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 398	 399	 0.000753	 0.005302	 0.00301	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 738	 398	 0.000583	 0.008156	 0.00277	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 398	 777	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 398	 777	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 741	 400	 0.007739	 0.015323	 0.00022	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 401	 626	 0.000545	 0.004646	 0.00116	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 738	 401	 0.000765	 0.005763	 0.0016	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 739	 402	 0.017744	 0.028323	 0.00065	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 402	 779	 0.04555	 0.036048	 0.00045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 403	 778	 0.019151	 0.021064	 0.00028	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 404	 407	 0.004984	 0.016792	 0.00417	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 404	 626	 0.002012	 0.006055	 0.00189	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 738	 404	 0.001487	 0.009417	 0.00256	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 404	 778	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 404	 778	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 405	 406	 0.001331	 0.008184	 0.00236	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 405	 779	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 405	 779	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 406	 407	 0.002622	 0.008994	 0.00215	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 728	 406	 0.003229	 0.023925	 0.01226	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 408	 409	 0.000666	 0.005162	 0.00181	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 734	 408	 0.000975	 0.009528	 0.00267	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 409	 781	 0.000588	 0.005212	 0.00139	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 746	 410	 0.010924	 0.016567	 0.00024	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 411	 780	 0.002739	 0.007041	 0.00174	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 412	 414	 0.000214	 0.002985	 0.00577	 579	 608	 636.9	 0	 0	 1	-30	 30;
	 412	 780	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 412	 780	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 734	 413	 0.003041	 0.019263	 0.00523	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 413	 781	 0.001053	 0.00578	 0.00153	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 414	 781	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 414	 781	 0.000699	 0.036327	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 765	 415	 0.007644	 0.033679	 0.00058	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 416	 420	 0.00142	 0.005863	 0.00139	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 764	 416	 0.002689	 0.010764	 0.00271	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 417	 419	 0.00091	 0.009025	 0.00245	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 417	 422	 0.000816	 0.005961	 0.00153	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 417	 424	 0.002444	 0.011212	 0.00287	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 719	 417	 0.014031	 0.056182	 0.01416	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 417	 782	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 417	 782	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 716	 418	 0.12439	 0.080534	 0.00153	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 419	 420	 0.000842	 0.003984	 0.00096	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 419	 783	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 419	 783	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 420	 784	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 420	 784	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 782	 421	 0.014291	 0.036737	 0.00057	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 422	 423	 0.000734	 0.00417	 0.00121	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 423	 785	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 423	 785	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 424	 425	 0.001241	 0.010646	 0.00303	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 424	 786	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 424	 786	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 426	 427	 0.001613	 0.004189	 0.00102	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 426	 428	 0.002103	 0.005646	 0.00128	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 426	 433	 0.006089	 0.035663	 0.00972	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 764	 426	 0.001084	 0.009116	 0.0027	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 427	 428	 0.001549	 0.004158	 0.00094	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 764	 427	 0.00166	 0.011745	 0.00322	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 764	 428	 0.000674	 0.008478	 0.00263	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 428	 787	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 428	 787	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 430	 788	 0.017276	 0.029766	 0.00047	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 431	 432	 0.003562	 0.016339	 0.00419	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 431	 788	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 431	 788	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 432	 434	 0.002148	 0.01192	 0.00362	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 432	 446	 0.001916	 0.013295	 0.00379	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 432	 789	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 432	 789	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 433	 446	 0.002182	 0.007634	 0.00253	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 433	 475	 0.003529	 0.012106	 0.0029	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 433	 481	 0.002146	 0.007229	 0.0018	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 433	 790	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 433	 790	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 434	 437	 0.003446	 0.009106	 0.00213	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 434	 446	 0.004036	 0.010666	 0.0025	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 434	 791	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 434	 791	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 791	 435	 0.012672	 0.022285	 0.00042	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 435	 792	 0.051681	 0.0409	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 436	 792	 0.008518	 0.016694	 0.00025	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 437	 440	 0.00104	 0.005259	 0.00146	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 437	 792	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 437	 792	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 438	 439	 0.008696	 0.017218	 0.00025	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 438	 802	 0.012248	 0.031485	 0.00049	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 440	 481	 0.004274	 0.01466	 0.00351	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 440	 793	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 440	 793	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 441	 442	 0.015276	 0.020077	 0.00028	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 441	 480	 0.005143	 0.027094	 0.00049	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 793	 441	 0.008664	 0.031733	 0.0008	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 443	 444	 0.003291	 0.008544	 0.00207	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 443	 445	 0.004334	 0.014867	 0.00356	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 443	 446	 0.004308	 0.010829	 0.00281	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 443	 449	 0.000773	 0.003908	 0.00109	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 443	 794	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 443	 794	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 444	 445	 0.000946	 0.007086	 0.00173	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 444	 447	 0.004811	 0.017422	 0.00374	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 444	 795	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 444	 795	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 764	 445	 0.001778	 0.017367	 0.00487	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 447	 449	 0.000723	 0.003634	 0.00095	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 447	 475	 0.000791	 0.003167	 0.00107	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 447	 481	 0.002346	 0.0062	 0.00145	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 794	 448	 0.013989	 0.023565	 0.00034	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 450	 796	 0.021218	 0.016792	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 451	 492	 0.008703	 0.022595	 0.00548	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 451	 602	 0.0016	 0.00549	 0.00132	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 451	 621	 0.000407	 0.004508	 0.00147	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 646	 451	 0.001378	 0.014036	 0.00362	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 768	 451	 0.002791	 0.009102	 0.00242	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 451	 796	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 451	 796	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 452	 453	 0.01305	 0.011694	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 453	 798	 0.009683	 0.024891	 0.00039	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 454	 457	 0.004258	 0.012553	 0.00292	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 454	 474	 0.001127	 0.004431	 0.00116	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 454	 797	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 454	 797	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 455	 467	 0.013489	 0.022724	 0.00032	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 455	 612	 0.004832	 0.012289	 0.00019	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 456	 457	 0.001411	 0.004839	 0.00116	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 456	 458	 0.002021	 0.00534	 0.00125	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 456	 625	 0.001243	 0.00374	 0.00117	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 457	 798	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 457	 798	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 458	 460	 0.001461	 0.005743	 0.0015	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 458	 799	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 458	 799	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 459	 471	 0.009807	 0.02521	 0.00039	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 799	 459	 0.006491	 0.016506	 0.00026	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 460	 483	 0.00087	 0.002933	 0.00073	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 460	 621	 0.00103	 0.003435	 0.00087	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 460	 623	 0.002448	 0.006469	 0.00151	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 460	 800	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 460	 800	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 461	 476	 0.000678	 0.004207	 0.00102	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 461	 603	 0.000572	 0.00303	 0.00101	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 462	 465	 0.010158	 0.014869	 0.00023	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 797	 462	 0.009798	 0.025185	 0.00039	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 463	 477	 0.014345	 0.015778	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 464	 606	 0.012372	 0.019747	 0.00045	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 795	 464	 0.022942	 0.018156	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 466	 606	 0.032816	 0.04313	 0.00059	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 794	 466	 0.023472	 0.018576	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 467	 468	 0.006549	 0.013403	 0.00033	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 667	 467	 0.013487	 0.038271	 0.0006	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 798	 467	 0.008066	 0.031377	 0.00052	 80	 84	 88	 0	 0	 1	-30	 30;
	 468	 469	 0.007573	 0.012088	 0.00028	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 468	 470	 0.017988	 0.030042	 0.00051	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 471	 472	 0.011559	 0.017707	 0.00025	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 473	 801	 0.009284	 0.016752	 0.00024	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 474	 475	 0.001033	 0.00376	 0.00115	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 475	 801	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 475	 801	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 476	 483	 0.00086	 0.004398	 0.0012	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 796	 477	 0.016266	 0.037758	 0.00072	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 478	 479	 0.015493	 0.030674	 0.00045	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 478	 802	 0.013817	 0.039628	 0.00061	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 479	 480	 0.012763	 0.023731	 0.00056	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 481	 802	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 481	 802	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 481	 846	 0.013044	 0.033531	 0.0083	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 790	 482	 0.007443	 0.011881	 0.00027	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 483	 803	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 483	 803	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 797	 484	 0.033604	 0.026593	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 803	 484	 0.003828	 0.012155	 0.00021	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 485	 486	 0.000176	 0.001929	 0.01874	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 485	 804	 8.3e-05	 0.006666	 0	 1500	 1500	 1500	 1	 0	 1	-30	 30;
	 486	 807	 0.000179	 0.012499	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 487	 490	 0.002227	 0.007262	 0.00193	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 770	 487	 0.003352	 0.009348	 0.00196	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 488	 497	 0.027922	 0.022097	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 488	 810	 0.004797	 0.010882	 0.00022	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 489	 490	 0.001627	 0.004299	 0.00101	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 489	 493	 0.001636	 0.004392	 0.001	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 491	 497	 0.014269	 0.011293	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 491	 844	 0.013369	 0.020276	 0.00029	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 492	 493	 0.000973	 0.002713	 0.00057	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 492	 609	 0.002001	 0.005372	 0.00122	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 805	 492	 0.002872	 0.010449	 0.0032	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 492	 810	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 492	 810	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 493	 811	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 493	 811	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 811	 494	 0.011331	 0.008967	 0.00011	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 806	 495	 0.030287	 0.023969	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 806	 496	 0.018102	 0.028893	 0.00067	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 497	 498	 0.010191	 0.009557	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 806	 497	 0.024695	 0.027161	 0.00036	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 774	 499	 0.010178	 0.020152	 0.0003	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 500	 561	 0.021435	 0.016963	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 500	 813	 0.026894	 0.017411	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 501	 556	 0.003351	 0.011844	 0.00267	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 501	 562	 0.001854	 0.005047	 0.00111	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 774	 502	 0.016245	 0.021351	 0.00029	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 503	 511	 0.001346	 0.00449	 0.00114	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 503	 513	 0.001963	 0.006842	 0.00159	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 503	 812	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 503	 812	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 504	 505	 0.000912	 0.003129	 0.00075	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 504	 556	 0.001217	 0.003969	 0.00105	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 504	 813	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 504	 813	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 505	 508	 0.002077	 0.006306	 0.00138	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 506	 507	 0.000958	 0.002994	 0.00087	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 506	 558	 0.001331	 0.005229	 0.00137	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 507	 509	 0.001299	 0.004526	 0.00105	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 507	 814	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 507	 814	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 508	 531	 0.001485	 0.004301	 0.00104	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 508	 815	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 508	 815	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 509	 517	 0.00387	 0.010046	 0.00244	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 509	 816	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 509	 816	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 815	 510	 0.021976	 0.017226	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 816	 510	 0.007948	 0.013978	 0.00026	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 511	 515	 0.001851	 0.006349	 0.00152	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 773	 511	 0.000964	 0.009823	 0.00253	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 511	 817	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 511	 817	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 817	 512	 0.009052	 0.015249	 0.00022	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 513	 514	 0.001728	 0.004486	 0.00109	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 513	 533	 0.002382	 0.006394	 0.00145	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 514	 515	 0.00217	 0.007443	 0.00178	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 514	 517	 0.001779	 0.004703	 0.0011	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 514	 521	 0.005051	 0.01356	 0.00307	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 514	 533	 0.001597	 0.004219	 0.00099	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 514	 818	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 514	 818	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 515	 517	 0.001674	 0.005743	 0.00138	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 516	 535	 0.019563	 0.014142	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 516	 819	 0.005003	 0.016691	 0.00026	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 770	 517	 0.007333	 0.018849	 0.00467	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 517	 819	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 517	 819	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 518	 524	 0.007335	 0.015717	 0.00028	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 518	 527	 0.012565	 0.029753	 0.00054	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 518	 821	 0.002504	 0.012741	 0.00029	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 519	 526	 0.004439	 0.014809	 0.00023	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 772	 519	 0.008594	 0.033062	 0.00056	 80	 84	 88	 0	 0	 1	-30	 30;
	 520	 521	 0.001014	 0.002722	 0.00062	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 520	 542	 0.00147	 0.005042	 0.00121	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 770	 520	 0.00142	 0.00463	 0.00123	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 521	 534	 0.002081	 0.005586	 0.00127	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 770	 521	 0.002813	 0.007552	 0.00171	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 521	 820	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 521	 820	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 522	 821	 0.012905	 0.014056	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 770	 523	 0.001359	 0.004662	 0.00112	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 523	 821	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 523	 821	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 524	 525	 0.005451	 0.011456	 0.00021	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 525	 526	 0.003537	 0.008209	 0.00016	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 527	 528	 0.009756	 0.016271	 0.00024	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 527	 552	 0.013446	 0.020981	 0.00035	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 818	 529	 0.008246	 0.015103	 0.00026	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 530	 826	 0.085977	 0.086841	 0.00115	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 530	 828	 0.0068	 0.030299	 0.00051	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 531	 532	 0.00145	 0.003832	 0.0009	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 532	 542	 0.00538	 0.013968	 0.00339	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 533	 543	 0.001806	 0.005323	 0.00124	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 534	 543	 0.002095	 0.005536	 0.0013	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 534	 822	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 534	 822	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 822	 535	 0.014359	 0.014503	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 536	 538	 0.009706	 0.024684	 0.00039	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 536	 547	 0.024298	 0.024541	 0.00033	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 537	 538	 0.011761	 0.009219	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 538	 548	 0.028468	 0.049696	 0.00077	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 538	 823	 0.003084	 0.0156	 0.00027	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 539	 540	 0.011821	 0.009355	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 540	 824	 0.007936	 0.014265	 0.00026	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 541	 823	 0.004343	 0.008599	 0.00013	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 542	 823	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 542	 823	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 543	 824	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 543	 824	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 824	 544	 0.01317	 0.012886	 0.00018	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 545	 546	 0.00519	 0.014885	 0.00023	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 545	 826	 0.007162	 0.023891	 0.00038	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 546	 548	 0.010211	 0.023459	 0.00036	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 549	 825	 0.003053	 0.011998	 0.00314	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 550	 825	 0.000219	 0.016443	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 551	 554	 0.024234	 0.024477	 0.00032	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 553	 554	 0.017242	 0.013645	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 826	 554	 0.007769	 0.019971	 0.00031	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 555	 827	 0.008706	 0.014666	 0.00021	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 556	 557	 0.000375	 0.002822	 0.00078	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 556	 827	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 556	 827	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 557	 558	 0.000755	 0.002968	 0.00078	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 557	 573	 0.000905	 0.00479	 0.00121	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 558	 559	 0.000324	 0.00295	 0.00074	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 773	 559	 0.000455	 0.004912	 0.00141	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 560	 561	 0.007141	 0.018508	 0.00035	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 560	 564	 0.01444	 0.021901	 0.00031	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 560	 576	 0.006763	 0.026309	 0.00044	 80	 84	 88	 0	 0	 1	-30	 30;
	 562	 567	 0.004425	 0.011695	 0.00274	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 562	 828	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 562	 828	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 828	 563	 0.028353	 0.022224	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 563	 830	 0.012476	 0.02445	 0.00037	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 564	 829	 0.009031	 0.018559	 0.00035	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 565	 566	 0.034262	 0.034605	 0.00046	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 565	 830	 0.012409	 0.041396	 0.00066	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 674	 566	 0.014537	 0.046157	 0.00081	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 826	 566	 0.061853	 0.068031	 0.00091	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 567	 568	 0.002353	 0.00852	 0.00183	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 567	 571	 0.002266	 0.007634	 0.0019	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 825	 568	 0.00436	 0.010959	 0.00284	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 569	 829	 0.015369	 0.034862	 0.0007	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 570	 571	 0.000942	 0.00802	 0.002	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 570	 577	 0.001252	 0.009864	 0.00289	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 570	 829	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 570	 829	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 571	 830	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 571	 830	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 572	 574	 0.000608	 0.003108	 0.00085	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 573	 574	 0.000798	 0.003295	 0.00078	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 573	 831	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 573	 831	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 574	 832	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 574	 832	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 575	 833	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 575	 833	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 833	 576	 0.002025	 0.011149	 0.00025	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 577	 578	 0.000608	 0.006838	 0.0018	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 577	 584	 0.004533	 0.015799	 0.00366	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 577	 834	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 577	 834	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 578	 582	 0.000612	 0.006997	 0.00213	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 578	 586	 0.005787	 0.019852	 0.00476	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 579	 580	 0.018496	 0.014498	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 580	 581	 0.012724	 0.010069	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 832	 580	 0.0086	 0.021871	 0.00035	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 582	 592	 0.000918	 0.01228	 0.00336	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 582	 835	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 582	 835	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 583	 585	 0.012077	 0.030713	 0.00049	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 584	 836	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 584	 836	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 675	 585	 0.026181	 0.059386	 0.00118	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 834	 585	 0.010587	 0.032511	 0.00061	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 586	 588	 0.000525	 0.005561	 0.00165	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 756	 586	 0.003935	 0.015755	 0.00397	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 586	 837	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 586	 837	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 587	 839	 0.009194	 0.014676	 0.00034	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 588	 590	 0.00036	 0.003813	 0.00113	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 589	 590	 0.000578	 0.005442	 0.00165	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 589	 591	 0.00262	 0.013649	 0.00358	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 738	 589	 0.002863	 0.018134	 0.00492	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 589	 838	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 589	 838	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 590	 839	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 590	 839	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 657	 591	 0.000953	 0.010534	 0.00316	 317	 332.9	 348.7	 0	 0	 1	-30	 30;
	 657	 592	 0.002352	 0.02524	 0.00657	 293	 307.6	 322.3	 0	 0	 1	-30	 30;
	 592	 840	 0.001837	 0.014233	 0.00499	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 593	 840	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 840	 594	 0.001982	 0.016084	 0.00512	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 595	 596	 0.000719	 0.006369	 0.0017	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 657	 595	 0.001018	 0.010575	 0.00327	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 596	 842	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 596	 842	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 597	 598	 0.011186	 0.039165	 0.00108	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 842	 597	 0.007318	 0.037017	 0.00064	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 739	 598	 0.030747	 0.079039	 0.00122	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 599	 600	 0.001402	 0.004678	 0.00119	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 599	 601	 0.002244	 0.007562	 0.00188	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 768	 599	 0.001611	 0.008095	 0.00211	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 600	 601	 0.000902	 0.003038	 0.00076	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 601	 608	 0.000834	 0.002862	 0.00069	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 601	 609	 0.002125	 0.005517	 0.00134	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 602	 603	 0.00214	 0.0055	 0.00136	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 768	 602	 0.001956	 0.005664	 0.00137	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 603	 604	 0.001138	 0.007635	 0.00184	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 646	 604	 0.004881	 0.0129	 0.00302	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 604	 843	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 604	 843	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 843	 605	 0.028022	 0.021495	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 843	 606	 0.001572	 0.008656	 0.0002	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 607	 609	 0.002148	 0.005575	 0.00135	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 808	 607	 0.003279	 0.008666	 0.00203	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 607	 844	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 607	 844	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 608	 609	 0.001053	 0.002782	 0.00065	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 608	 845	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 608	 845	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 610	 611	 0.003525	 0.009061	 0.00014	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 809	 610	 0.006896	 0.026826	 0.00045	 80	 84	 88	 0	 0	 1	-30	 30;
	 611	 612	 0.009967	 0.019734	 0.00029	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 612	 613	 0.002502	 0.008346	 0.00013	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 613	 614	 0.002104	 0.007893	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 614	 615	 0.001595	 0.007784	 0.00013	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 615	 847	 0.001856	 0.01055	 0.00019	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 807	 616	 0.000491	 0.003275	 0.00617	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 616	 846	 0.000872	 0.043591	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 847	 616	 0.002854	 0.1113	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 617	 618	 0.008578	 0.009435	 0.00013	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 845	 618	 0.008409	 0.021616	 0.00033	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 618	 848	 0.014954	 0.011002	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 619	 622	 0.001483	 0.003919	 0.00092	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 846	 619	 0.003271	 0.008905	 0.00196	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 619	 848	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 619	 848	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 620	 849	 0.022153	 0.014342	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 621	 622	 0.001192	 0.00409	 0.00098	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 621	 849	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 621	 849	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 622	 623	 0.000976	 0.002625	 0.00074	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 622	 850	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 622	 850	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 623	 624	 0.0006	 0.00202	 0.0005	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 624	 625	 0.001039	 0.003129	 0.00098	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 625	 851	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 625	 851	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 627	 632	 0.000934	 0.004975	 0.0014	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 628	 629	 0.001915	 0.006451	 0.0016	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 736	 628	 0.00086	 0.007231	 0.00214	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 629	 852	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 629	 852	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 630	 632	 0.000817	 0.002888	 0.00065	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 630	 853	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 630	 853	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 631	 854	 0.011978	 0.013174	 0.00018	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 632	 854	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 632	 854	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 826	 633	 0.020269	 0.047996	 0.00088	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 634	 855	 0.018604	 0.10576	 0.00191	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 635	 636	 0.003318	 0.021375	 0.0056	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 635	 643	 0.005123	 0.029008	 0.00719	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 636	 641	 0.00474	 0.03502	 0.01011	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 636	 855	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 636	 855	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 855	 637	 0.074869	 0.13922	 0.00326	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 649	 638	 0.018717	 0.076184	 0.01857	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 639	 641	 0.004516	 0.040017	 0.01065	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 649	 639	 0.003332	 0.018941	 0.00548	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 654	 639	 0.004018	 0.02788	 0.00796	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 640	 856	 0.10251	 0.096138	 0.00148	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 641	 856	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 641	 856	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 726	 642	 0.048681	 0.096386	 0.00141	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 643	 857	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 643	 857	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 841	 644	 0.038219	 0.088732	 0.00132	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 857	 644	 0.04057	 0.094191	 0.0014	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 645	 709	 0.002987	 0.020011	 0.00613	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 648	 708	 0.15103	 0.16613	 0.00222	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 648	 711	 0.036821	 0.15371	 0.00444	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 649	 650	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 649	 650	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 649	 730	 0.006735	 0.050475	 0.01231	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 650	 731	 0.22745	 0.22978	 0.00304	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 650	 855	 0.057558	 0.354	 0.00638	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 651	 652	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 651	 652	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 651	 719	 0.000807	 0.005709	 0.00157	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 652	 715	 0.018798	 0.10686	 0.00193	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 652	 721	 0.026722	 0.13518	 0.00235	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 653	 654	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 653	 654	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 655	 656	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 655	 656	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 658	 659	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 658	 659	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 662	 733	 0.007558	 0.037975	 0.00988	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 669	 670	 0.021781	 0.07266	 0.00115	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 676	 682	 0.25747	 0.23723	 0.0038	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 679	 680	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 684	 685	 0.021327	 0.023457	 0.00031	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 691	 692	 0.006397	 0.016911	 0.00031	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 698	 703	 0.039514	 0.10049	 0.00159	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 702	 704	 0.070533	 0.16704	 0.00305	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 705	 706	 0.13498	 0.23743	 0.00446	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 714	 720	 0.023306	 0.13249	 0.0024	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 717	 718	 0.00383	 0.014559	 0.00408	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 727	 729	 0.058298	 0.076621	 0.00105	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 733	 734	 0.002384	 0.02244	 0.0068	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 734	 738	 0.010677	 0.042748	 0.01077	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 734	 781	 0.002646	 0.018714	 0.00514	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 736	 737	 0.000303	 0.022725	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 736	 742	 0.000482	 0.00449	 0.00139	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 738	 739	 0.000136	 0.010869	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 739	 839	 0.017042	 0.090806	 0.00159	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 740	 741	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 751	 854	 0.017025	 0.027755	 0.00042	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 752	 765	 0.013173	 0.044997	 0.00098	 80	 84	 88	 0	 0	 1	-30	 30;
	 753	 754	 0.006266	 0.018858	 0.00037	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 753	 766	 0.032556	 0.025519	 0.00033	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 756	 757	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 758	 834	 0.055995	 0.085781	 0.0012	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 762	 786	 0.008431	 0.047928	 0.00087	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 764	 765	 0.000156	 0.012499	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 765	 789	 0.028871	 0.11107	 0.0019	 80	 84	 88	 0	 0	 1	-30	 30;
	 769	 770	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 769	 804	 0.000819	 0.00519	 0.01087	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 770	 771	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 771	 823	 0.018116	 0.035868	 0.00053	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 773	 774	 0.000149	 0.011904	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 774	 827	 0.011789	 0.052532	 0.00089	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 775	 776	 0.013123	 0.025982	 0.00038	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 782	 785	 0.059564	 0.040011	 0.00071	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 797	 847	 0.12076	 0.094665	 0.00122	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 799	 847	 0.03892	 0.047446	 0.00076	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 800	 850	 0.023182	 0.018346	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 801	 802	 0.021615	 0.021832	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 804	 805	 0.000118	 0.009477	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 805	 806	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 807	 808	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 808	 809	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 810	 844	 0.031411	 0.02311	 0.00034	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 812	 814	 0.019646	 0.015548	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 820	 823	 0.004841	 0.01231	 0.00019	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 825	 826	 0.000238	 0.017856	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 829	 836	 0.008497	 0.038022	 0.00078	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 835	 837	 0.10842	 0.084988	 0.00109	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 840	 841	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 846	 847	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 847	 851	 0.007755	 0.020097	 0.00038	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
];

mpc_regionR8.gencost = [
%	2           startup     shutdown    n           c(n-1)...c0 
	 2	 0	 0	 3	 0	 8.794484	 0;
	 2	 0	 0	 3	 0	 19.890723	 0;
	 2	 0	 0	 3	 0	 17.603644	 0;
	 2	 0	 0	 3	 0	 24.345794	 0;
	 2	 0	 0	 3	 0	 21.923867	 0;
	 2	 0	 0	 3	 0	 27.832715	 0;
	 2	 0	 0	 3	 0	 38.898291	 0;
	 2	 0	 0	 3	 0	 33.402632	 0;
	 2	 0	 0	 3	 0	 38.190492	 0;
	 2	 0	 0	 3	 0	 22.613392	 0;
	 2	 0	 0	 3	 0	 15.330021	 0;
	 2	 0	 0	 3	 0	 29.949545	 0;
	 2	 0	 0	 3	 0	 32.306663	 0;
	 2	 0	 0	 3	 0	 30.894933	 0;
	 2	 0	 0	 3	 0	 3.695874	 0;
	 2	 0	 0	 3	 0	 23.261823	 0;
	 2	 0	 0	 3	 0	 50.702619	 0;
	 2	 0	 0	 3	 0	 38.28989	 0;
	 2	 0	 0	 3	 0	 32.78951	 0;
	 2	 0	 0	 3	 0	 25.649224	 0;
	 2	 0	 0	 3	 0	 10.965644	 0;
	 2	 0	 0	 3	 0	 36.139421	 0;
	 2	 0	 0	 3	 0	 30.350607	 0;
	 2	 0	 0	 3	 0	 47.387238	 0;
	 2	 0	 0	 3	 0	 41.123347	 0;
	 2	 0	 0	 3	 0	 26.083791	 0;
	 2	 0	 0	 3	 0	 39.826469	 0;
	 2	 0	 0	 3	 0	 34.5249	 0;
	 2	 0	 0	 3	 0	 23.836597	 0;
	 2	 0	 0	 3	 0	 26.651237	 0;
	 2	 0	 0	 3	 0	 6.672237	 0;
	 2	 0	 0	 3	 0	 31.532615	 0;
	 2	 0	 0	 3	 0	 124.042459	 0;
	 2	 0	 0	 3	 0	 32.561894	 0;
	 2	 0	 0	 3	 0	 105.160819	 0;
	 2	 0	 0	 3	 0	 121.636037	 0;
	 2	 0	 0	 3	 0	 106.35432	 0;
];


% -------------------- mpc_regionR9 --------------------

mpc_regionR9.version = '2';
mpc_regionR9.baseMVA = 100.0000;
mpc_regionR9.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 1	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 2	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 3	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 4	 2	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 5	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 6	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 7	 1	 2.69	 0.53	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 8	 1	 19.85	 3.95	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 9	 1	 4.51	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 10	 1	 2.67	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 11	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 12	 1	 6.97	 1.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 13	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 14	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 15	 1	 12.27	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 16	 1	 6.5	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 17	 1	 4.52	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 18	 1	 3.65	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 19	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 20	 1	 5.69	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 21	 1	 5.8	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 22	 1	 3.33	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 23	 1	 1.78	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 24	 1	 6.05	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 25	 1	 2.37	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 26	 1	 3.12	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 27	 1	 4.83	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 28	 1	 9.33	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 29	 1	 9.65	 1.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 30	 1	 10.38	 1.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 31	 1	 6.26	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 32	 1	 5.11	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 33	 1	 5.81	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 34	 1	 1.67	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 35	 1	 2.12	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 36	 1	 4.4	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 37	 1	 3.15	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 38	 1	 4.46	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 39	 1	 8.74	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 40	 1	 4.57	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 41	 1	 6.45	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 42	 1	 9.83	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 43	 1	 4.48	 0.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 44	 1	 8.84	 1.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 45	 1	 3.2	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 46	 1	 5.95	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 47	 1	 5.59	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 48	 1	 12.92	 2.49	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 49	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 50	 1	 3.59	 0.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 51	 1	 9.13	 1.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 52	 1	 17.31	 3.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 53	 1	 11.48	 2.22	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 54	 1	 5.5	 1.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 55	 1	 7.95	 1.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 56	 1	 93.86	 18.47	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 57	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 58	 1	 6.74	 1.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 59	 1	 7.38	 1.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 60	 1	 18.51	 3.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 61	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 62	 1	 9.62	 1.96	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 63	 1	 11.59	 2.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 64	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 65	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 66	 1	 17.2	 3.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 67	 1	 8.66	 1.72	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 68	 1	 15.77	 3.14	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 69	 1	 3.5	 0.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 70	 1	 20.78	 4.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 71	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 72	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 73	 1	 22.11	 4.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 74	 1	 20.88	 4.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 75	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 76	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 77	 1	 11.43	 2.26	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 78	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 79	 1	 6.24	 1.24	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 80	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 81	 1	 14.13	 2.77	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 82	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 83	 1	 6.46	 1.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 84	 1	 11.99	 2.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 85	 1	 10.02	 1.94	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 86	 1	 7.7	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 87	 1	 8.55	 1.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 88	 1	 14.19	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 89	 1	 14.96	 2.89	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 90	 1	 5.76	 1.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 91	 1	 7.3	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 92	 1	 4.84	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 93	 1	 2.35	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 94	 1	 7.31	 1.41	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 95	 1	 5.15	 1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 96	 1	 4.6	 0.89	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 97	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 98	 1	 6.11	 1.19	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 99	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 100	 1	 4.43	 0.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 101	 1	 3.96	 0.77	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 102	 1	 6.95	 1.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 103	 1	 8.53	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 104	 1	 8.2	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 105	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 106	 1	 5.98	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 107	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 108	 1	 7.93	 1.55	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 109	 1	 5.54	 1.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 110	 1	 7.45	 1.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 111	 1	 3.81	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 112	 1	 6.2	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 113	 1	 3.67	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 114	 1	 9.29	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 115	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 116	 1	 8.52	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 117	 1	 10.79	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 118	 1	 4.05	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 119	 1	 6.96	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 120	 1	 7.24	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 121	 1	 1.74	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 122	 1	 10.32	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 123	 1	 1.83	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 124	 1	 4.21	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 125	 1	 7.78	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 126	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 127	 1	 3.62	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 128	 1	 3.93	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 129	 1	 7.46	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 130	 1	 2.93	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 131	 1	 7.12	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 132	 1	 8.46	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 133	 1	 4.37	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 134	 1	 5.24	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 135	 1	 6.6	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 136	 1	 4.97	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 137	 1	 2.51	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 138	 1	 2.36	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 139	 1	 3.38	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 140	 1	 4.45	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 141	 1	 2.04	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 142	 1	 4.35	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 143	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 144	 1	 8.42	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 145	 1	 18.53	 3.59	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 146	 1	 2.76	 0.53	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 147	 1	 12.99	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 148	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 149	 1	 10.09	 1.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 150	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 151	 1	 5.44	 1.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 152	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 153	 1	 9.86	 1.96	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 154	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 155	 1	 4.97	 0.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 156	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 157	 1	 9.47	 1.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 158	 1	 7.78	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 159	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 160	 1	 5.46	 1.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 161	 1	 5.7	 1.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 162	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 163	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 164	 1	 6.95	 1.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 165	 1	 3.64	 0.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 166	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 167	 1	 7.02	 1.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 168	 1	 12.01	 2.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 169	 1	 6.97	 1.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 170	 1	 4.58	 0.88	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 171	 1	 3.63	 0.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 172	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 173	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 174	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 175	 1	 6.07	 1.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 176	 1	 2.72	 0.53	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 177	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 178	 1	 4.41	 0.86	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 179	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 180	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 181	 1	 1.77	 0.35	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 182	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 183	 1	 3.11	 0.61	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 184	 1	 3.37	 0.66	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 185	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 186	 1	 11.26	 2.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 187	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 188	 1	 4.97	 0.98	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 189	 1	 8.65	 1.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 190	 1	 1.71	 0.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 191	 1	 8.24	 1.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 192	 1	 2.48	 0.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 193	 1	 4.86	 0.94	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 194	 1	 5.91	 1.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 195	 1	 21.64	 4.14	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 196	 1	 5.85	 1.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 197	 1	 12.97	 2.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 198	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 199	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 200	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 201	 1	 1.86	 0.37	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 202	 1	 8.22	 1.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 203	 1	 30.35	 5.91	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 204	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 205	 1	 2.73	 0.54	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 206	 1	 2.06	 0.4	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 207	 1	 2.23	 0.44	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 208	 1	 12.17	 2.37	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 209	 1	 14.7	 2.81	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 210	 1	 7.98	 1.53	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 211	 1	 6.31	 1.22	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 212	 1	 25.52	 4.91	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 213	 1	 3.71	 0.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 214	 1	 11.22	 2.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 215	 1	 2.44	 0.47	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 216	 1	 7.45	 1.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 217	 1	 7.46	 1.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 218	 1	 5.19	 0.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 219	 1	 5.15	 0.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 220	 1	 3.44	 0.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 221	 1	 5.62	 1.08	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 222	 1	 9.06	 1.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 223	 1	 7.14	 1.37	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 224	 1	 5.38	 1.03	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 225	 1	 9.14	 1.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 226	 1	 6.06	 1.16	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 227	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 228	 1	 4.9	 0.95	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 229	 1	 4.85	 0.93	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 230	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 231	 1	 6.3	 1.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 232	 1	 7.5	 1.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 233	 1	 7.03	 1.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 234	 1	 11.41	 2.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 235	 1	 3.07	 0.59	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 236	 1	 6.77	 1.31	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 237	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 238	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 239	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 240	 1	 8.37	 1.61	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 241	 1	 4.52	 0.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 242	 1	 3.42	 0.67	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 243	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 244	 1	 26.5	 5.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 245	 1	 11.67	 2.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 246	 1	 7.8	 1.51	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 247	 1	 5.76	 1.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 248	 1	 3.89	 0.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 249	 1	 4.29	 0.83	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 250	 1	 7.05	 1.37	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 251	 1	 6.13	 1.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 252	 1	 4.52	 0.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 253	 1	 13.28	 2.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 254	 1	 10.18	 1.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 255	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 256	 1	 10.98	 2.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 257	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 258	 1	 3.86	 0.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 259	 1	 6.31	 1.22	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 260	 1	 8.81	 1.71	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 261	 1	 3.63	 0.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 262	 1	 8.07	 1.57	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 263	 1	 5.71	 1.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 264	 1	 6.57	 1.28	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 265	 1	 1.69	 0.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 266	 1	 3.21	 0.62	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 267	 1	 7.29	 1.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 268	 1	 0.8	 0.16	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 269	 1	 2.82	 0.55	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 270	 1	 6.88	 1.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 271	 1	 4.56	 0.88	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 272	 1	 3.35	 0.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 273	 1	 6.5	 1.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 274	 1	 3.82	 0.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 275	 1	 3.74	 0.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 276	 1	 7.44	 1.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 277	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 278	 1	 5.25	 1.02	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 279	 1	 9.01	 1.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 280	 1	 8.89	 1.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 281	 1	 6.31	 1.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 282	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 283	 1	 8.32	 1.64	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 284	 1	 58.45	 11.38	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 285	 1	 4.49	 0.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 286	 1	 14.67	 2.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 287	 1	 3.89	 0.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 288	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 289	 1	 1.64	 0.32	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 290	 1	 3.3	 0.63	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 291	 1	 6.22	 1.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 292	 1	 12.76	 2.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 293	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 294	 1	 9.63	 1.91	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 295	 1	 4.63	 0.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 296	 1	 4.09	 0.81	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 297	 1	 5.39	 1.07	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 298	 1	 10.12	 2.01	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 299	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 300	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 301	 1	 5.64	 1.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 302	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 303	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 304	 1	 3.25	 0.63	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 305	 1	 2.69	 0.53	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 306	 1	 5.93	 1.15	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 307	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 308	 1	 4.03	 0.78	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 309	 1	 4.12	 0.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 310	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 311	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 312	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 313	 1	 5.78	 1.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 314	 1	 16.66	 3.2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 315	 1	 4.86	 0.94	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 316	 1	 8.15	 1.59	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 317	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 318	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 319	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 320	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 321	 1	 5.84	 1.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 322	 1	 5.42	 1.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 323	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 324	 1	 38.28	 7.41	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 325	 1	 24.86	 4.89	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 326	 1	 15.16	 2.98	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 327	 1	 3.64	 0.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 328	 1	 6.8	 1.35	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 329	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 330	 1	 8.3	 1.62	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 331	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 332	 1	 16.64	 3.28	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 333	 1	 8.81	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 334	 1	 50.86	 9.87	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 335	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 336	 1	 8.15	 1.56	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 337	 1	 4.25	 0.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 338	 1	 5.62	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 339	 1	 3.87	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 340	 1	 3.92	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 341	 1	 4.09	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 342	 1	 7.91	 1.52	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 343	 1	 7.29	 1.4	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 344	 1	 7	 1.37	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 345	 1	 7.18	 1.42	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 346	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 347	 1	 11.24	 2.22	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 348	 1	 8.35	 1.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 349	 1	 12.4	 2.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 350	 1	 12.39	 2.48	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 351	 1	 18.55	 3.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 352	 1	 8.58	 1.72	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 353	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 354	 1	 7.72	 1.52	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 355	 1	 6.3	 1.24	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 356	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 357	 1	 4.11	 0.81	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 358	 1	 5.59	 1.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 359	 1	 6.87	 1.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 360	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 361	 1	 6.85	 1.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 362	 1	 9.92	 1.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 363	 1	 10.28	 2.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 364	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 365	 1	 11.51	 2.32	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 366	 1	 2.32	 0.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 367	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 368	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 369	 1	 3.96	 0.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 370	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 371	 1	 5.98	 1.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 372	 1	 10.09	 1.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 373	 1	 6.82	 1.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 374	 1	 4.48	 0.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 375	 1	 4.74	 0.93	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 376	 1	 6.98	 1.37	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 377	 1	 10.51	 2.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 378	 1	 6.92	 1.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 379	 1	 4.58	 0.89	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 380	 1	 1.98	 0.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 381	 1	 2.27	 0.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 382	 1	 8.87	 1.71	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 383	 1	 21.92	 4.27	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 384	 1	 2.37	 0.46	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 385	 1	 6.36	 1.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 386	 1	 2.94	 0.57	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 387	 1	 6.9	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 388	 1	 8.07	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 389	 1	 4.84	 0.93	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 390	 1	 4.25	 0.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 391	 1	 6.37	 1.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 392	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 393	 1	 2.9	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 394	 1	 9.68	 1.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 395	 1	 16.57	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 396	 1	 6.38	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 397	 1	 3.24	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 398	 1	 5.97	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 399	 1	 5.29	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 400	 1	 4.09	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 401	 1	 4.08	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 402	 1	 7.49	 1.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 403	 1	 3.52	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 404	 1	 2.92	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 405	 1	 7.17	 1.37	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 406	 1	 2.83	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 407	 1	 2.28	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 408	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 409	 1	 15.52	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 410	 1	 2.68	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 411	 1	 6.68	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 412	 1	 2.72	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 413	 1	 4.93	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 414	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 415	 1	 8.71	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 416	 1	 7.98	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 417	 1	 13.43	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 418	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 419	 1	 3.31	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 420	 1	 18.33	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 421	 1	 12.22	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 422	 1	 4.6	 0.89	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 423	 1	 3.33	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 424	 1	 54.5	 10.54	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 425	 1	 21.13	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 426	 1	 7.81	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 427	 1	 14.14	 2.71	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 428	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 429	 1	 63.72	 12.19	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 430	 1	 5.28	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 431	 1	 3.07	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 432	 1	 7.83	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 433	 1	 4.97	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 434	 1	 4.09	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 435	 1	 5.64	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 436	 1	 9.41	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 437	 1	 9.83	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 438	 1	 20.29	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 439	 1	 23.65	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 440	 1	 10.22	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 441	 1	 4.81	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 442	 1	 8.86	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 443	 1	 5.37	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 444	 1	 5.1	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 445	 1	 2.14	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 446	 1	 4.53	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 447	 1	 4.35	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 448	 1	 6.07	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 449	 1	 6.67	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 450	 1	 3.93	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 451	 1	 3.53	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 452	 1	 4.22	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 453	 1	 52.64	 10.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 454	 1	 2.09	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 455	 1	 5.84	 1.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 456	 1	 8.6	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 457	 1	 10.17	 1.94	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 458	 1	 5.2	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 459	 1	 10.11	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 460	 1	 6.67	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 461	 1	 5.09	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 462	 1	 6.45	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 463	 1	 11.52	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 464	 1	 5.01	 0.96	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 465	 1	 10.68	 2.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 466	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 467	 1	 6.22	 1.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 468	 1	 6.29	 1.2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 469	 1	 3.51	 0.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 470	 1	 21	 4	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 471	 1	 8.32	 1.59	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 472	 1	 11.65	 2.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 473	 1	 5.06	 0.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 474	 1	 2.69	 0.51	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 475	 1	 2.07	 0.4	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 476	 1	 7.15	 1.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 477	 1	 15	 2.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 478	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 479	 1	 9.77	 1.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 480	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 481	 1	 4.87	 0.93	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 482	 1	 5.91	 1.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 483	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 484	 1	 15.92	 3.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 485	 1	 6.77	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 486	 1	 13.14	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 487	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 488	 1	 10.04	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 489	 1	 5.6	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 490	 1	 6.39	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 491	 1	 4.69	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 492	 1	 5.8	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 493	 1	 4.39	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 494	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 495	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 496	 1	 32.85	 6.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 497	 1	 4.93	 0.95	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 498	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 499	 1	 8.93	 1.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 500	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 501	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 502	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 503	 1	 77.56	 15.33	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 504	 1	 24.53	 4.98	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 505	 1	 13.45	 2.69	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 506	 1	 10.39	 2.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 507	 1	 7.77	 1.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 508	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 509	 1	 12.7	 2.55	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 510	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 511	 1	 7.75	 1.56	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 512	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 513	 1	 11.94	 2.44	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 514	 1	 11.85	 2.42	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 515	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 516	 1	 9.99	 2.03	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 517	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 518	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 519	 1	 3.98	 0.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 520	 1	 4.23	 0.86	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 521	 1	 6.25	 1.26	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 522	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 523	 1	 5.96	 1.2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 524	 1	 14.03	 2.82	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 525	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 526	 1	 21.13	 4.24	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 527	 1	 9.66	 1.94	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 528	 1	 8.45	 1.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 529	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 530	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 531	 1	 5.71	 1.15	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 532	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 533	 1	 10.38	 2.1	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 534	 1	 9.86	 1.98	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 535	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 536	 1	 5.52	 1.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 537	 1	 29.95	 6.11	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 538	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 539	 1	 6.97	 1.42	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 540	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 541	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 542	 1	 14.89	 2.96	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 543	 1	 6.73	 1.35	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 544	 1	 24.06	 4.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 545	 1	 13.79	 2.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 546	 1	 22.51	 4.55	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 547	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 548	 1	 4.61	 0.93	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 549	 1	 6.66	 1.35	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 550	 1	 7.04	 1.42	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 551	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 552	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 553	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 554	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 555	 1	 4.12	 0.83	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 556	 1	 9.68	 1.95	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 557	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 558	 1	 5.67	 1.14	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 559	 1	 12.12	 2.41	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 560	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 561	 1	 7.81	 1.6	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 562	 1	 3.93	 0.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 563	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 564	 1	 9.6	 1.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 565	 1	 5.44	 1.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 566	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 567	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 568	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 569	 1	 5.18	 1.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 570	 1	 5.15	 1.04	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 571	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 572	 1	 6.99	 1.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 573	 1	 5.83	 1.15	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 574	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 575	 1	 20.76	 4.14	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 576	 1	 9.79	 1.95	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 577	 1	 65.48	 13.1	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 578	 1	 6.23	 1.25	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 579	 1	 23.2	 4.53	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 580	 1	 7.9	 1.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 581	 1	 22.28	 4.37	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 582	 1	 11.77	 2.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 583	 1	 5.27	 1.03	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 584	 1	 6.8	 1.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 585	 1	 10.29	 2.02	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 586	 1	 6.43	 1.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 587	 1	 10.44	 2.03	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 588	 1	 8.97	 1.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 589	 1	 6.54	 1.27	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 590	 1	 5.94	 1.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 591	 1	 10.91	 2.16	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 592	 1	 11.43	 2.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 593	 1	 6.02	 1.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 594	 1	 7.23	 1.41	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 595	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 596	 1	 5	 0.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 597	 1	 6.25	 1.22	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 598	 1	 6.36	 1.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 599	 1	 5.47	 1.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 600	 1	 6.98	 1.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 601	 1	 9.43	 1.86	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 602	 1	 28.52	 5.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 603	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 604	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 605	 1	 3.47	 0.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 606	 1	 7.03	 1.38	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 607	 1	 12.7	 2.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 608	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 609	 1	 8.18	 1.59	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 610	 1	 5.94	 1.15	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 611	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 612	 1	 8.06	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 613	 1	 6.91	 1.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 614	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 615	 1	 6.74	 1.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 616	 1	 17.27	 3.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 617	 1	 4.41	 0.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 618	 1	 5.9	 1.15	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 619	 1	 3.51	 0.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 620	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 621	 1	 7.17	 1.39	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 622	 1	 9.87	 1.91	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 623	 1	 9.24	 1.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 624	 1	 2.7	 0.52	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 625	 1	 2.44	 0.48	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 626	 1	 7.91	 1.52	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 627	 1	 6.66	 1.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 628	 1	 10.17	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 629	 1	 71.87	 13.9	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 630	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 631	 1	 11.94	 2.33	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 632	 1	 52.75	 10.25	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 633	 1	 36.01	 6.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 634	 1	 2.94	 0.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 635	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 636	 1	 12.11	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 637	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 638	 1	 5.23	 0.98	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 639	 1	 7.68	 1.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 640	 1	 2.49	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 641	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 642	 1	 5.19	 0.99	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 643	 1	 3.85	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 644	 1	 7.88	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 645	 1	 7.19	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 646	 1	 3	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 647	 1	 7.4	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 648	 1	 13.03	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 649	 1	 3.77	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 650	 1	 4.52	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 651	 1	 1.05	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 652	 1	 4.89	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 653	 1	 1.75	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 654	 1	 8.59	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 655	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 656	 1	 8.04	 1.53	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 657	 1	 4.29	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 658	 1	 4.01	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 659	 1	 5.29	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 660	 1	 6.8	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 661	 1	 5.66	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 662	 1	 5.72	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 663	 1	 1.97	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 664	 1	 8.28	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 665	 1	 6.16	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 666	 1	 6.09	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 667	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 668	 1	 7.43	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 669	 1	 3.4	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 670	 1	 6.27	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 671	 1	 7.03	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 672	 1	 7.02	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 673	 1	 4.77	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 674	 1	 5.52	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 675	 1	 5.23	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 676	 1	 4.95	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 677	 1	 4.74	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 678	 1	 4.79	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 679	 1	 6.43	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 680	 1	 5.76	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 681	 1	 5.94	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 682	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 683	 1	 2.33	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 684	 1	 4.23	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 685	 1	 5.33	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 686	 1	 4.69	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 687	 1	 4.89	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 688	 1	 15.36	 3.07	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 689	 1	 12.69	 2.55	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 690	 1	 29.44	 9.59	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 691	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 692	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 693	 1	 7.08	 3.38	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 694	 1	 17.56	 3.41	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 695	 1	 50.85	 25.12	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 696	 1	 9.45	 4.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 697	 1	 9.58	 1.92	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 698	 1	 7.06	 1.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 699	 1	 8.5	 1.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 700	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 701	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 702	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 703	 1	 8.27	 1.69	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 704	 1	 9.64	 1.96	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 705	 1	 11.81	 2.41	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 706	 1	 7.85	 1.6	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 707	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 708	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 709	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 710	 1	 9.85	 2.01	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 711	 1	 14.44	 2.94	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 712	 1	 8.27	 1.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 713	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 714	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 715	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 716	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 717	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 718	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 719	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 720	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 721	 1	 8.81	 1.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 722	 1	 8.26	 1.63	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 723	 1	 6.35	 1.22	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 724	 1	 15.22	 2.94	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 725	 1	 5.99	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 726	 1	 33.79	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 727	 1	 24.28	 4.69	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 728	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 729	 1	 10.31	 2.07	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 730	 1	 5.72	 1.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 731	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 732	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 733	 1	 32.08	 6.4	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 734	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 735	 1	 11.6	 2.34	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 736	 1	 8.04	 1.6	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 737	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 738	 1	 30.23	 6.05	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 739	 1	 8.2	 1.64	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 740	 1	 4.98	 1	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 741	 1	 10.55	 2.1	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 742	 1	 10.41	 2.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 743	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 744	 1	 30.95	 6.08	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 745	 1	 6.5	 1.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 746	 1	 6.8	 1.32	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 747	 1	 9.58	 1.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 748	 1	 9.27	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 749	 1	 16.46	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 750	 1	 4.54	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 751	 1	 28.88	 5.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 752	 1	 41.43	 8.08	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 753	 1	 9.22	 1.81	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 754	 1	 10.97	 2.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 755	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 756	 1	 12.93	 2.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 757	 1	 11.7	 2.28	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 758	 1	 6.59	 1.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 759	 1	 7.7	 1.49	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 760	 1	 33.52	 6.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 761	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 762	 1	 80.04	 15.89	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 763	 1	 9.69	 1.87	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 764	 1	 9.77	 1.89	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 765	 1	 9.16	 1.78	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 766	 1	 4.66	 0.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 767	 1	 4.35	 0.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 768	 1	 5.37	 1.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 769	 1	 3.07	 0.6	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 770	 1	 7.72	 1.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 771	 1	 7.77	 1.5	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 772	 1	 6.07	 1.18	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 773	 1	 21.17	 4.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 774	 1	 3.81	 0.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 775	 1	 3.64	 0.71	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 776	 1	 9.06	 1.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 777	 1	 10.23	 1.97	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 778	 1	 7.46	 1.45	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 779	 1	 18.03	 3.52	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 780	 1	 9.75	 1.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 781	 1	 18.77	 3.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 782	 1	 15.66	 3.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 783	 1	 12.06	 2.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 784	 1	 3.83	 0.74	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 785	 1	 14.18	 2.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 786	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 787	 1	 11.36	 2.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 788	 1	 15.88	 3.13	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 789	 1	 8.45	 1.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 790	 1	 8.37	 1.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 791	 1	 23.19	 4.57	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 792	 1	 7.22	 1.41	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 793	 1	 14.38	 2.77	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 794	 1	 7.9	 1.52	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 795	 1	 5.06	 0.99	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 796	 1	 30.54	 5.88	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 797	 1	 22.4	 4.32	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 798	 1	 11.29	 2.2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 799	 1	 118.32	 23.12	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 800	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 801	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 802	 1	 279.54	 54.53	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 803	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 804	 1	 155.87	 30.57	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 805	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 806	 1	 11.99	 2.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 807	 1	 8.54	 1.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 808	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 809	 1	 22.41	 4.28	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 810	 1	 5.7	 1.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 811	 1	 0	 0	 0	 0	 34	 1	 0	 230	 1	 1.1	 0.9;
	 812	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 813	 1	 30.99	 6.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 814	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 815	 1	 30.83	 6.15	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 816	 1	 8.97	 1.76	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 817	 1	 13.39	 2.66	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 818	 1	 6.39	 1.28	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 819	 1	 14.62	 2.93	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 820	 1	 18.64	 3.68	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 821	 1	 6.4	 1.23	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 822	 1	 5.31	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 823	 1	 25.77	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 824	 1	 34.39	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 825	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 826	 1	 113.38	 21.8	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 827	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 828	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 829	 1	 19.33	 3.7	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 830	 1	 8.18	 1.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 831	 1	 8.88	 1.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 832	 1	 56.43	 11.13	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 833	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 834	 1	 105.22	 29.69	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 835	 1	 35.88	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 836	 1	 11.37	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 837	 1	 8.08	 1.55	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 838	 1	 9.27	 1.79	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 839	 1	 12.64	 2.43	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 840	 1	 16.98	 3.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 841	 1	 42.48	 8.11	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 842	 1	 25.94	 5.16	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 843	 1	 23.89	 4.75	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 844	 1	 15.26	 3.08	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 845	 1	 10.74	 2.16	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 846	 1	 6.2	 1.25	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 847	 1	 59.82	 24.36	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 848	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 849	 1	 15.8	 3.19	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 850	 1	 13.21	 2.62	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 851	 1	 11.16	 2.26	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 852	 1	 6.5	 1.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 853	 1	 11.72	 2.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 854	 1	 8.19	 1.63	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 855	 1	 25.84	 5.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 856	 1	 9.3	 1.9	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 857	 1	 11.78	 4.71	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 858	 1	 7.8	 1.58	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 859	 1	 11.01	 2.22	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 860	 1	 8.52	 1.72	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 861	 1	 22.79	 4.57	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 862	 1	 6.88	 1.39	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 863	 1	 5.21	 1.06	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 864	 1	 7.23	 1.44	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 865	 1	 17.55	 3.54	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 866	 1	 6.4	 1.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 867	 1	 11.45	 2.32	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 868	 1	 223.26	 44.55	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 869	 1	 10.04	 4.73	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 870	 1	 158.39	 31.51	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 871	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 872	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 873	 1	 8.2	 1.6	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 874	 1	 40.56	 7.86	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 875	 1	 82.12	 16.12	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 876	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 877	 1	 29.15	 5.65	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 878	 1	 11.84	 2.29	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 879	 1	 6.98	 1.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 880	 1	 12.11	 2.35	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 881	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 882	 1	 19.35	 3.8	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 883	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 884	 1	 32.07	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 885	 1	 69.74	 13.72	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 886	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 887	 1	 5.48	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 888	 1	 8.86	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 889	 1	 7.96	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 890	 1	 34.86	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 891	 1	 5.18	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 892	 1	 8.33	 1.6	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 893	 1	 63.26	 16.56	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 894	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 895	 1	 6.51	 3.28	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 896	 1	 30.53	 6.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 897	 1	 108.16	 35.05	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 898	 1	 16.17	 7.34	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 899	 1	 15.18	 3.09	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 900	 1	 13.86	 2.84	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
];

mpc_regionR9.gen = [
%	bus         Pg          Qg          Qmax        Qmin        Vg          mBase       status      Pmax        Pmin        Pc1         Pc2         Qc1min      Qc1max      Qc2min      Qc2max      ramp_agc    ramp_10     ramp_30     ramp_q      apf         
	 1	 844.5	 0	 729	-729	 1	 100	 1	 1457	 232	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 531;
	 1	 753.75	 0	 666	-666	 1	 100	 1	 1331	 176.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 396.5;
	 2	 128.5	 0	 109	-109	 1	 100	 1	 217	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 169.8;
	 2	 125	 0.1	 105.2	-105	 1	 100	 1	 210	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 169.8;
	 2	 185	 0	 165	-165	 1	 100	 1	 330	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 169.8;
	 2	 153	 0	 133	-133	 1	 100	 1	 266	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 169.8;
	 2	 179	 0	 159	-159	 1	 100	 1	 318	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 169.8;
	 2	 182.5	 0	 163	-163	 1	 100	 1	 325	 40	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 169.8;
	 2	 134.75	 59.55	 257.8	-138.7	 1	 100	 1	 232	 37.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 416;
	 2	 122.25	 59.55	 257.8	-138.7	 1	 100	 1	 207	 37.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 416;
	 3	 66.75	 7.4	 75.8	-61	 1	 100	 1	 121	 12.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 156.6;
	 3	 131	 0	 126	-126	 1	 100	 1	 252	 10	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 113.4;
	 3	 83.5	 0	 81	-81	 1	 100	 1	 162	 5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 75;
	 3	 150.75	 0	 137	-137	 1	 100	 1	 274	 27.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 82.7;
	 4	 77.135	 0	 74	-74	 1	 100	 1	 148	 6.27	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 44;
];

mpc_regionR9.branch = [
%	fbus        tbus        r           x           b           rateA       rateB       rateC       ratio       angle       status      angmin      angmax      
	 1	 541	 0.000128	 0.002144	 0.02024	 970	 1018.5	 1067	 0	 0	 1	-30	 30;
	 1	 571	 0.000407	 0.004031	 0.069	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 1	 571	 0.000407	 0.004031	 0.069	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 1	 707	 0.000259	 0.003936	 0.07053	 1419	 1489.9	 1560.9	 0	 0	 1	-30	 30;
	 1	 713	 0.000161	 0.012869	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 1	 713	 0.000161	 0.012869	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 2	 518	 0.000363	 0.004268	 0.07455	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 2	 541	 0.000361	 0.004662	 0.07824	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 2	 701	 0.000713	 0.007781	 0.0764	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 2	 715	 0.000176	 0.014094	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 2	 715	 0.000176	 0.014094	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 3	 57	 0.000222	 0.002938	 0.04706	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 3	 61	 0.000204	 0.002397	 0.04187	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 3	 65	 0.00021	 0.002778	 0.0445	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 3	 695	 0.000341	 0.005706	 0.10498	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 3	 720	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 3	 720	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 4	 564	 0.004355	 0.012358	 0.00019	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 4	 855	 0.002958	 0.008484	 0.00013	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 5	 6	 0.008543	 0.032473	 0.00909	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 5	 721	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 5	 721	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 6	 7	 0.013052	 0.033885	 0.00822	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 6	 722	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 6	 722	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 6	 739	 0.0085	 0.041251	 0.00943	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 7	 13	 0.005954	 0.028896	 0.00661	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 7	 693	 0.005996	 0.033055	 0.00773	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 8	 56	 0.008377	 0.045967	 0.01215	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 8	 692	 0.006244	 0.038388	 0.01107	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 9	 42	 0.048086	 0.038055	 0.00048	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 10	 40	 0.008306	 0.030713	 0.00057	 80	 84	 88	 0	 0	 1	-30	 30;
	 10	 723	 0.005961	 0.026562	 0.00045	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 11	 13	 0.006097	 0.022182	 0.00679	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 11	 14	 0.004892	 0.023154	 0.00557	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 11	 723	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 11	 723	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 723	 12	 0.009872	 0.032578	 0.00053	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 12	 725	 0.057723	 0.097242	 0.00139	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 13	 724	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 13	 724	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 14	 19	 0.001087	 0.004133	 0.00116	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 14	 107	 0.00864	 0.024094	 0.00506	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 14	 655	 0.002883	 0.01044	 0.00224	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 14	 725	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 14	 725	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 15	 26	 0.012272	 0.022142	 0.00032	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 15	 726	 0.009623	 0.026621	 0.00062	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 16	 17	 0.006175	 0.014334	 0.00027	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 16	 25	 0.003813	 0.010821	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 16	 125	 0.025087	 0.031141	 0.00068	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 17	 18	 0.007775	 0.019773	 0.00031	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 18	 687	 0.009248	 0.018311	 0.00027	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 19	 667	 0.012685	 0.043518	 0.01043	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 19	 726	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 19	 726	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 20	 21	 0.006884	 0.017507	 0.00028	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 20	 686	 0.008739	 0.017301	 0.00025	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 21	 125	 0.010436	 0.029933	 0.00046	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 22	 125	 0.021736	 0.017201	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 23	 125	 0.018173	 0.014382	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 24	 25	 0.004047	 0.01218	 0.00024	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 24	 26	 0.002651	 0.011814	 0.0002	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 24	 106	 0.004626	 0.022547	 0.00042	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 24	 125	 0.007708	 0.025437	 0.00041	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 26	 27	 0.004499	 0.015741	 0.00033	 80	 84	 88	 0	 0	 1	-30	 30;
	 27	 28	 0.005598	 0.014838	 0.00038	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 27	 33	 0.019158	 0.044478	 0.00066	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 27	 34	 0.041807	 0.033085	 0.00042	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 28	 748	 0.004436	 0.019051	 0.00035	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 29	 33	 0.010225	 0.026285	 0.00041	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 29	 73	 0.007665	 0.023538	 0.00044	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 30	 31	 0.006814	 0.017516	 0.00027	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 30	 48	 0.007483	 0.024695	 0.0004	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 31	 32	 0.018765	 0.018131	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 32	 33	 0.013763	 0.018089	 0.00025	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 33	 45	 0.028875	 0.022634	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 35	 36	 0.033467	 0.022481	 0.0004	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 36	 37	 0.023951	 0.018774	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 725	 36	 0.015149	 0.024181	 0.00056	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 37	 38	 0.025907	 0.016772	 0.00032	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 38	 39	 0.011703	 0.017927	 0.00025	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 39	 40	 0.011713	 0.0251	 0.00044	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 39	 42	 0.014733	 0.037872	 0.00059	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 39	 45	 0.019371	 0.018716	 0.00027	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 41	 42	 0.009191	 0.021338	 0.00032	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 41	 47	 0.015334	 0.020153	 0.00028	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 42	 43	 0.010549	 0.02582	 0.00044	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 42	 727	 0.013783	 0.049237	 0.00098	 80	 84	 88	 0	 0	 1	-30	 30;
	 43	 727	 0.011086	 0.028498	 0.00044	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 44	 46	 0.008595	 0.017017	 0.00025	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 44	 48	 0.008374	 0.021296	 0.00034	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 46	 47	 0.021283	 0.016843	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 48	 54	 0.003035	 0.015446	 0.00035	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 48	 727	 0.010295	 0.034344	 0.00054	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 49	 56	 0.002049	 0.012975	 0.00352	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 49	 727	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 49	 727	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 50	 52	 0.032501	 0.023494	 0.00036	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 727	 51	 0.012411	 0.024323	 0.00036	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 722	 52	 0.013923	 0.076674	 0.00173	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 52	 728	 0.015756	 0.05256	 0.00083	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 53	 728	 0.013867	 0.025784	 0.0006	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 54	 55	 0.003095	 0.016624	 0.00039	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 55	 728	 0.00283	 0.01991	 0.0004	 119	 125	 130.9	 0	 0	 1	-30	 30;
	 56	 728	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 56	 728	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 56	 739	 0.001645	 0.012449	 0.00611	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 56	 868	 0.033159	 0.083381	 0.02161	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 57	 75	 0.000117	 0.001481	 0.02587	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 57	 729	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 57	 729	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 58	 59	 0.042746	 0.065483	 0.00092	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 722	 58	 0.025895	 0.061318	 0.00112	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 729	 59	 0.028985	 0.067294	 0.001	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 720	 60	 0.11219	 0.1234	 0.00165	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 721	 60	 0.0528	 0.17615	 0.00279	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 61	 695	 0.000295	 0.003996	 0.06088	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 61	 730	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 61	 730	 0.011027	 0.34182	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 730	 62	 0.023045	 0.052944	 0.0008	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 62	 899	 0.017958	 0.046163	 0.00071	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 63	 69	 0.068489	 0.054202	 0.00068	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 63	 735	 0.014174	 0.0329	 0.00063	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 64	 65	 0.000104	 0.001796	 0.01773	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30;
	 64	 566	 0.000594	 0.00686	 0.06014	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 64	 731	 0.000192	 0.015383	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 65	 734	 0.000208	 0.015578	 0	 950	 950	 950	 1	 0	 1	-30	 30;
	 66	 544	 0.007708	 0.0285	 0.00053	 80	 84	 88	 0	 0	 1	-30	 30;
	 735	 66	 0.00546	 0.033564	 0.0006	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 67	 79	 0.003407	 0.010044	 0.00234	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 67	 153	 0.002316	 0.006013	 0.00146	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 68	 79	 0.002027	 0.007969	 0.00208	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 68	 737	 0.003836	 0.015078	 0.00394	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 733	 70	 0.013094	 0.031007	 0.00057	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 71	 154	 0.000143	 0.001853	 0.0042	 579	 608	 636.9	 0	 0	 1	-30	 30;
	 71	 691	 0.004002	 0.055111	 0.10997	 579	 608	 636.9	 0	 0	 1	-30	 30;
	 71	 736	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 71	 736	 0.000577	 0.031138	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 72	 154	 0.000393	 0.004551	 0.00872	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 731	 72	 0.000332	 0.002539	 0.00944	 635	 666.8	 698.5	 0	 0	 1	-30	 30;
	 72	 737	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 738	 72	 0.000495	 0.037108	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 72	 801	 0.003278	 0.028835	 0.06017	 435	 456.8	 478.5	 0	 0	 1	-30	 30;
	 73	 83	 0.00724	 0.019138	 0.00035	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 73	 744	 0.014077	 0.046454	 0.00075	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 74	 84	 0.016154	 0.030037	 0.0007	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 728	 74	 0.023999	 0.059567	 0.00099	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 75	 76	 0.000123	 0.002123	 0.02096	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30;
	 75	 739	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 75	 739	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 76	 78	 7.6e-05	 0.001023	 0.01559	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30;
	 76	 80	 0.000118	 0.001358	 0.0119	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 76	 740	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 76	 740	 0.000359	 0.026907	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 77	 156	 0.001734	 0.00716	 0.00169	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 77	 741	 0.00097	 0.007377	 0.00232	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 77	 743	 0.001416	 0.006377	 0.0017	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 78	 80	 6.8e-05	 0.000784	 0.00687	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 78	 82	 9.1e-05	 0.001053	 0.00923	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 78	 741	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 78	 741	 0.000783	 0.042278	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 740	 79	 0.001397	 0.009368	 0.00226	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 79	 743	 0.001749	 0.009317	 0.00261	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 80	 742	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 80	 742	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 81	 107	 0.002008	 0.009898	 0.00268	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 81	 743	 0.001486	 0.008153	 0.00216	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 82	 604	 0.000661	 0.007721	 0.07344	 768	 806.4	 844.8	 0	 0	 1	-30	 30;
	 82	 743	 0.000219	 0.016443	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 744	 83	 0.006698	 0.026057	 0.00043	 80	 84	 88	 0	 0	 1	-30	 30;
	 742	 84	 0.007981	 0.022648	 0.00036	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 85	 95	 0.006526	 0.015973	 0.00027	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 85	 102	 0.023049	 0.01768	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 85	 149	 0.033263	 0.027378	 0.00055	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 85	 757	 0.004516	 0.01757	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 86	 103	 0.005125	 0.016913	 0.00027	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 86	 117	 0.007901	 0.020311	 0.00031	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 87	 89	 0.014501	 0.02656	 0.00046	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 87	 110	 0.024479	 0.019372	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 88	 117	 0.049473	 0.037949	 0.00051	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 88	 132	 0.00717	 0.016647	 0.00025	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 88	 147	 0.011977	 0.028362	 0.00052	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 89	 90	 0.00729	 0.013021	 0.00019	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 89	 96	 0.018768	 0.014853	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 89	 103	 0.012808	 0.049826	 0.00083	 80	 84	 88	 0	 0	 1	-30	 30;
	 89	 752	 0.013919	 0.035257	 0.0007	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 89	 757	 0.005999	 0.03222	 0.00076	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 90	 94	 0.017232	 0.026397	 0.00037	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 90	 751	 0.006346	 0.015532	 0.00027	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 91	 92	 0.013733	 0.012878	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 91	 147	 0.006331	 0.016273	 0.00025	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 93	 147	 0.020892	 0.016534	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 95	 101	 0.003831	 0.009072	 0.00017	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 97	 98	 0.000498	 0.002859	 0.00081	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 97	 108	 0.000972	 0.004795	 0.0013	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 97	 745	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 97	 745	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 98	 99	 0.000535	 0.003581	 0.0011	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 98	 108	 0.00121	 0.006949	 0.00197	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 743	 99	 0.000955	 0.00693	 0.00239	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 99	 746	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 99	 746	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 100	 101	 0.003108	 0.00736	 0.00013	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 100	 110	 0.009079	 0.014492	 0.00033	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 746	 102	 0.013643	 0.014569	 0.00031	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 103	 104	 0.007346	 0.017054	 0.00025	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 104	 747	 0.006493	 0.016116	 0.00027	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 105	 108	 0.000838	 0.004505	 0.00111	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 105	 126	 0.001106	 0.004347	 0.00114	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 105	 747	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 105	 747	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 106	 748	 0.002652	 0.016306	 0.00029	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 107	 108	 0.001275	 0.005105	 0.00129	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 107	 748	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 107	 748	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 109	 110	 0.023599	 0.018498	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 745	 110	 0.021167	 0.022553	 0.00032	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 111	 112	 0.008744	 0.019833	 0.0004	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 111	 670	 0.008826	 0.015925	 0.00023	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 112	 114	 0.020918	 0.017217	 0.00035	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 112	 122	 0.005383	 0.014268	 0.00036	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 113	 670	 0.006442	 0.013183	 0.00032	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 113	 749	 0.009611	 0.019669	 0.00048	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 114	 749	 0.009369	 0.016477	 0.00031	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 115	 749	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 115	 749	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 115	 875	 0.005902	 0.030743	 0.00806	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 116	 117	 0.007271	 0.013519	 0.00032	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 116	 128	 0.005158	 0.013259	 0.00021	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 117	 118	 0.007255	 0.010572	 0.00024	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 118	 119	 0.012091	 0.008896	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 119	 132	 0.032987	 0.030385	 0.00049	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 120	 122	 0.009106	 0.021562	 0.00039	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 120	 669	 0.021144	 0.014203	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 121	 122	 0.025042	 0.019818	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 122	 124	 0.007072	 0.021695	 0.00059	 80	 84	 88	 0	 0	 1	-30	 30;
	 122	 125	 0.015704	 0.042901	 0.00073	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 749	 122	 0.077102	 0.060437	 0.00078	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 123	 124	 0.01535	 0.009938	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 124	 750	 0.003497	 0.012245	 0.00034	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 125	 750	 0.001926	 0.010949	 0.0002	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 126	 750	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 126	 750	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 127	 128	 0.003301	 0.006755	 0.00017	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 750	 127	 0.004101	 0.010841	 0.0002	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 129	 130	 0.003598	 0.011037	 0.0003	 80	 84	 88	 0	 0	 1	-30	 30;
	 129	 417	 0.008179	 0.020799	 0.00033	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 130	 131	 0.003591	 0.016004	 0.00027	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 131	 132	 0.008594	 0.024649	 0.00038	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 131	 396	 0.007587	 0.015021	 0.00022	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 132	 139	 0.008466	 0.015506	 0.00027	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 132	 141	 0.019167	 0.012409	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 132	 144	 0.006413	 0.031294	 0.00054	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 133	 135	 0.003445	 0.011491	 0.00018	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 133	 678	 0.00381	 0.010928	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 134	 135	 0.015037	 0.016378	 0.00022	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 135	 136	 0.007445	 0.008188	 0.00011	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 749	 135	 0.003332	 0.016752	 0.00046	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 137	 139	 0.012374	 0.009793	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 138	 139	 0.008811	 0.006906	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 140	 396	 0.020491	 0.013266	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 141	 142	 0.009138	 0.007163	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 142	 397	 0.011773	 0.009031	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 142	 612	 0.007635	 0.019627	 0.0003	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 143	 148	 0.001817	 0.007067	 0.00189	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 143	 150	 0.001634	 0.011559	 0.00317	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 143	 751	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 143	 751	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 144	 146	 0.003117	 0.012124	 0.0002	 80	 84	 88	 0	 0	 1	-30	 30;
	 144	 616	 0.014519	 0.031113	 0.00054	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 145	 602	 0.014817	 0.024711	 0.00036	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 145	 615	 0.009897	 0.025441	 0.00039	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 145	 752	 0.006474	 0.025184	 0.00042	 80	 84	 88	 0	 0	 1	-30	 30;
	 751	 146	 0.004436	 0.015531	 0.00043	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 751	 147	 0.004246	 0.026103	 0.00047	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 148	 150	 0.000601	 0.00505	 0.0015	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 148	 153	 0.001216	 0.008437	 0.00241	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 743	 148	 0.008937	 0.024331	 0.00536	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 148	 752	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 148	 752	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 148	 875	 0.007502	 0.027167	 0.00583	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 149	 155	 0.018203	 0.014406	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 752	 149	 0.004863	 0.016221	 0.00026	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 150	 153	 0.000513	 0.005222	 0.00135	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 150	 753	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 150	 753	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 150	 755	 0.001286	 0.008615	 0.00264	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 753	 151	 0.031056	 0.024577	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 152	 595	 0.001092	 0.005395	 0.00158	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 152	 754	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 152	 754	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 152	 755	 0.000723	 0.004236	 0.00115	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 736	 153	 0.001178	 0.007238	 0.00265	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 153	 755	 0.0004	 0.004567	 0.00139	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 154	 356	 0.003345	 0.023048	 0.04069	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 154	 755	 0.000136	 0.010899	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30;
	 756	 154	 0.000405	 0.030361	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 156	 757	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 156	 757	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 157	 158	 0.027789	 0.12383	 0.0021	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 159	 179	 0.001218	 0.004877	 0.00123	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 159	 181	 0.001654	 0.003986	 0.00113	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 159	 758	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 159	 758	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 160	 161	 0.011719	 0.009274	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 160	 279	 0.016269	 0.021172	 0.0003	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 161	 759	 0.011083	 0.011194	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 162	 173	 0.00143	 0.003778	 0.00088	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 162	 176	 0.000763	 0.002617	 0.00063	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 162	 759	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 162	 759	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 163	 172	 0.00317	 0.008379	 0.00196	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 163	 174	 0.004124	 0.011072	 0.00251	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 163	 760	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 163	 760	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 163	 802	 0.001931	 0.008174	 0.00184	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 163	 885	 0.004228	 0.011173	 0.00262	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 760	 164	 0.007811	 0.010165	 0.00014	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 165	 169	 0.008258	 0.012088	 0.00019	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 760	 165	 0.004706	 0.009318	 0.00014	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 166	 320	 0.000106	 0.001228	 0.01076	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 166	 574	 0.00057	 0.00662	 0.06358	 768	 806.4	 844.8	 0	 0	 1	-30	 30;
	 166	 761	 0.000119	 0.009523	 0	 1050	 1050	 1050	 1	 0	 1	-30	 30;
	 762	 166	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 167	 170	 0.010128	 0.008015	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 167	 193	 0.008756	 0.010482	 0.00017	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 167	 194	 0.006431	 0.013729	 0.00031	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 760	 167	 0.005227	 0.017436	 0.00028	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 168	 626	 0.017692	 0.014001	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 760	 168	 0.009827	 0.019456	 0.00029	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 168	 764	 0.046463	 0.03677	 0.00046	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 169	 626	 0.016965	 0.013298	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 170	 171	 0.008612	 0.009175	 0.00013	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 171	 764	 0.007517	 0.014732	 0.00022	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 172	 174	 0.000756	 0.002671	 0.0006	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 172	 763	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 172	 763	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 173	 764	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 173	 764	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 174	 177	 0.001263	 0.003339	 0.00078	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 174	 187	 0.000735	 0.00256	 0.00059	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 174	 765	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 174	 765	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 765	 175	 0.011143	 0.007893	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 175	 766	 0.003426	 0.004993	 0.00011	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 176	 177	 0.000483	 0.001628	 0.0004	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 177	 178	 0.000563	 0.002324	 0.00055	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 177	 766	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 177	 766	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 178	 179	 0.000644	 0.002332	 0.0005	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 178	 185	 0.000877	 0.002586	 0.0006	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 179	 767	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 179	 767	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 180	 181	 0.00054	 0.002286	 0.00051	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 180	 357	 0.000514	 0.002614	 0.00095	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 180	 768	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 180	 768	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 181	 182	 0.000377	 0.001482	 0.00039	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 182	 183	 0.000583	 0.002218	 0.00062	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 182	 769	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 182	 769	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 183	 185	 0.000543	 0.0023	 0.00052	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 184	 185	 0.000822	 0.002065	 0.00054	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 184	 188	 0.000423	 0.002432	 0.00069	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 184	 198	 0.000342	 0.002238	 0.00057	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 185	 770	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 185	 770	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 186	 197	 0.003707	 0.011158	 0.00022	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 770	 186	 0.003762	 0.016576	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 187	 188	 0.000189	 0.001016	 0.00028	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 187	 771	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 187	 771	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 189	 191	 0.004109	 0.008135	 0.00012	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 771	 189	 0.002513	 0.012126	 0.00021	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 190	 192	 0.010201	 0.007996	 0.0001	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 191	 193	 0.001933	 0.006379	 0.0001	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 763	 191	 0.004985	 0.010201	 0.00025	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 192	 193	 0.010785	 0.006982	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 194	 196	 0.005499	 0.010778	 0.00016	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 195	 210	 0.004835	 0.010322	 0.00023	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 195	 883	 0.006128	 0.027308	 0.00046	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 196	 202	 0.006114	 0.006659	 9e-05	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 197	 883	 0.011798	 0.023359	 0.00034	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 198	 199	 0.000573	 0.003442	 0.00104	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 198	 772	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 198	 772	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 199	 773	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 199	 773	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 199	 814	 0.001835	 0.014056	 0.00377	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 200	 206	 0.000767	 0.003881	 0.00108	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 200	 282	 0.000997	 0.005494	 0.00128	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 200	 774	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 200	 774	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 774	 201	 0.017064	 0.012928	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 202	 883	 0.013341	 0.013475	 0.00018	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 203	 204	 0.000416	 0.00432	 0.00134	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 203	 632	 0.000552	 0.004079	 0.00118	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 204	 205	 0.000223	 0.001946	 0.00053	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 204	 775	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 204	 775	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 205	 206	 0.000571	 0.002622	 0.00067	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 205	 207	 0.001028	 0.002477	 0.0007	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 207	 208	 0.000741	 0.003016	 0.00073	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 207	 345	 0.000555	 0.005333	 0.00155	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 208	 284	 0.001386	 0.005865	 0.00132	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 209	 217	 0.006565	 0.013434	 0.00033	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 209	 292	 0.006109	 0.015704	 0.00024	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 209	 883	 0.005414	 0.024123	 0.00041	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 210	 213	 0.01237	 0.014808	 0.00025	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 210	 216	 0.011646	 0.014633	 0.00022	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 211	 213	 0.00517	 0.009327	 0.00013	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 211	 215	 0.011982	 0.009078	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 211	 240	 0.017168	 0.017172	 0.00023	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 212	 213	 0.007935	 0.014263	 0.00026	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 212	 322	 0.003193	 0.01242	 0.00021	 80	 84	 88	 0	 0	 1	-30	 30;
	 212	 633	 0.012036	 0.025296	 0.00046	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 214	 222	 0.008004	 0.013349	 0.00019	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 214	 240	 0.004331	 0.011133	 0.00017	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 214	 805	 0.012566	 0.03859	 0.00072	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 216	 217	 0.010372	 0.013631	 0.00019	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 216	 219	 0.004771	 0.009446	 0.00014	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 217	 218	 0.020433	 0.013228	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 217	 223	 0.011846	 0.016147	 0.00036	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 219	 220	 0.005188	 0.010662	 0.0002	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 220	 221	 0.004035	 0.007502	 0.00018	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 221	 222	 0.005164	 0.011863	 0.00018	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 222	 235	 0.004383	 0.010175	 0.00015	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 222	 236	 0.004395	 0.01466	 0.00023	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 223	 224	 0.006751	 0.016525	 0.00028	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 223	 225	 0.018914	 0.019104	 0.00025	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 224	 290	 0.002414	 0.007405	 0.0002	 80	 84	 88	 0	 0	 1	-30	 30;
	 225	 777	 0.011892	 0.019861	 0.00034	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 226	 291	 0.009253	 0.018321	 0.00027	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 226	 776	 0.010568	 0.010791	 0.00017	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 227	 228	 0.000796	 0.00268	 0.00067	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 227	 230	 0.001625	 0.005575	 0.00134	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 227	 288	 0.001598	 0.006398	 0.00161	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 227	 495	 0.003952	 0.013773	 0.00319	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 227	 776	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 227	 776	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 228	 230	 0.000849	 0.002861	 0.00071	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 229	 233	 0.019734	 0.015468	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 230	 335	 0.002886	 0.011916	 0.00282	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 230	 777	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 230	 777	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 231	 233	 0.007312	 0.013596	 0.00032	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 231	 336	 0.008477	 0.018165	 0.00032	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 232	 234	 0.0086	 0.014487	 0.00021	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 233	 807	 0.002054	 0.011558	 0.00025	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 777	 234	 0.039639	 0.032626	 0.00066	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 234	 779	 0.010436	 0.030687	 0.00063	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 235	 807	 0.00636	 0.014765	 0.00022	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 236	 778	 0.003119	 0.013899	 0.00024	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 237	 238	 0.000842	 0.002415	 0.00059	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 237	 239	 0.001427	 0.004002	 0.00103	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 237	 328	 0.001223	 0.004895	 0.00123	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 237	 778	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 237	 778	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 238	 332	 0.001291	 0.003244	 0.00084	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 238	 779	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 238	 779	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 238	 804	 0.006037	 0.015956	 0.00373	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 239	 326	 0.001926	 0.00495	 0.00123	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 239	 780	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 239	 780	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 240	 241	 0.013728	 0.010864	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 242	 246	 0.005308	 0.017708	 0.00028	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 242	 781	 0.003149	 0.010392	 0.00017	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 762	 243	 0.000989	 0.005242	 0.00175	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 243	 781	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 243	 781	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 243	 885	 0.001255	 0.005109	 0.00124	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 244	 245	 0.004733	 0.009372	 0.00014	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 244	 886	 0.004602	 0.023932	 0.00052	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 245	 798	 0.005083	 0.011249	 0.00018	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 246	 250	 0.012285	 0.029091	 0.00053	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 246	 622	 0.014732	 0.016204	 0.00022	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 247	 634	 0.007289	 0.020907	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 247	 886	 0.005993	 0.016579	 0.00039	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 248	 250	 0.01799	 0.017602	 0.00025	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 248	 386	 0.008936	 0.017513	 0.00026	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 248	 634	 0.007271	 0.01869	 0.00029	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 249	 251	 0.023738	 0.018786	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 249	 384	 0.024333	 0.016345	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 250	 385	 0.011831	 0.017943	 0.00026	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 251	 252	 0.008594	 0.016843	 0.00025	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 251	 622	 0.009104	 0.016363	 0.00029	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 252	 264	 0.003835	 0.011544	 0.00023	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 253	 254	 0.008304	 0.014926	 0.00027	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 253	 876	 0.009969	 0.023142	 0.00044	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 254	 256	 0.007221	 0.018563	 0.00029	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 254	 382	 0.005528	 0.016639	 0.00033	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 255	 257	 0.003526	 0.012095	 0.0029	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 255	 277	 0.001804	 0.006313	 0.00209	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 255	 782	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 255	 782	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 255	 870	 0.003639	 0.015024	 0.00355	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 256	 783	 0.004372	 0.017006	 0.00028	 80	 84	 88	 0	 0	 1	-30	 30;
	 257	 783	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 257	 783	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 257	 870	 0.000818	 0.00653	 0.00161	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 257	 875	 0.00218	 0.010578	 0.00242	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 258	 259	 0.00363	 0.01412	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 258	 266	 0.015559	 0.016947	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 258	 267	 0.00264	 0.011632	 0.0002	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 259	 262	 0.022262	 0.017618	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 259	 264	 0.002384	 0.00917	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 260	 261	 0.004713	 0.003051	 6e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 260	 262	 0.001321	 0.004625	 0.00013	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 260	 264	 0.008127	 0.015928	 0.00024	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 260	 275	 0.003777	 0.007402	 0.00011	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 260	 276	 0.00653	 0.012341	 0.0002	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 782	 260	 0.004403	 0.016939	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 262	 263	 0.003351	 0.006634	 0.0001	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 782	 262	 0.004972	 0.01278	 0.0002	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 263	 266	 0.003483	 0.010241	 0.00021	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 264	 381	 0.006833	 0.0097	 0.00016	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 265	 382	 0.012431	 0.009838	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 266	 268	 0.011908	 0.009423	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 266	 375	 0.004967	 0.016571	 0.00026	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 783	 267	 0.00221	 0.009227	 0.00027	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 269	 375	 0.011712	 0.008467	 0.00013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 270	 271	 0.00695	 0.010127	 0.00023	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 782	 270	 0.00421	 0.012929	 0.00024	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 271	 784	 0.014842	 0.009609	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 272	 276	 0.002818	 0.007996	 0.00013	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 272	 619	 0.003946	 0.007812	 0.00011	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 273	 276	 0.004934	 0.009768	 0.00014	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 273	 784	 0.002299	 0.00591	 9e-05	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 274	 275	 0.007826	 0.006193	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 274	 276	 0.010627	 0.007682	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 277	 278	 0.000648	 0.001858	 0.00046	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 277	 784	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 277	 784	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 278	 620	 0.001061	 0.002959	 0.00062	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 782	 279	 0.008732	 0.029131	 0.00046	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 280	 281	 0.007179	 0.023947	 0.00038	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 758	 280	 0.003733	 0.02005	 0.00048	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 280	 816	 0.006717	 0.029932	 0.00051	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 281	 820	 0.005112	 0.019886	 0.00033	 80	 84	 88	 0	 0	 1	-30	 30;
	 282	 785	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 282	 785	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 282	 814	 0.001764	 0.008092	 0.00207	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 283	 355	 0.005367	 0.01879	 0.00052	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 283	 788	 0.003346	 0.013968	 0.0004	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 284	 786	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 284	 786	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 284	 802	 0.012857	 0.033052	 0.00818	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 786	 285	 0.014765	 0.010674	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 786	 286	 0.011448	 0.029427	 0.00046	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 286	 787	 0.019615	 0.019619	 0.00027	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 287	 291	 0.006683	 0.008295	 0.00018	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 287	 787	 0.004814	 0.009532	 0.00014	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 288	 289	 0.000344	 0.002509	 0.00064	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 288	 787	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 288	 787	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 289	 344	 0.000488	 0.003453	 0.00095	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 290	 291	 0.002349	 0.009939	 0.00019	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 786	 291	 0.009143	 0.024169	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 293	 294	 0.000463	 0.00445	 0.00129	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 293	 299	 0.003769	 0.00996	 0.00233	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 293	 788	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 293	 788	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 293	 812	 0.000297	 0.003972	 0.00109	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 293	 814	 0.002593	 0.007645	 0.00178	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 294	 296	 0.001245	 0.003472	 0.00073	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 294	 345	 0.000801	 0.007654	 0.00281	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 295	 790	 0.024726	 0.018192	 0.00027	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 296	 297	 0.000798	 0.001851	 0.00056	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 297	 300	 0.00069	 0.00285	 0.00067	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 297	 302	 0.001579	 0.006144	 0.00164	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 298	 351	 0.013156	 0.023646	 0.00042	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 298	 789	 0.009605	 0.015408	 0.00028	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 299	 300	 0.000873	 0.004123	 0.00132	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 299	 350	 0.000833	 0.006242	 0.00152	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 299	 789	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 299	 789	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 300	 790	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 300	 790	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 301	 791	 0.021865	 0.020505	 0.00032	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 302	 346	 0.001884	 0.004979	 0.00117	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 302	 630	 0.002837	 0.010785	 0.00302	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 302	 791	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 302	 791	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 303	 316	 0.000263	 0.00186	 0.00051	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 303	 792	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 303	 792	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 303	 885	 0.000594	 0.006787	 0.00207	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 792	 304	 0.012058	 0.009452	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 792	 305	 0.009892	 0.019586	 0.00029	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 305	 795	 0.008896	 0.017614	 0.00026	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 306	 386	 0.014205	 0.018669	 0.00026	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 306	 793	 0.017945	 0.018125	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 307	 383	 0.001493	 0.005977	 0.00151	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 307	 424	 0.001077	 0.006617	 0.00242	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 307	 793	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 307	 793	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 308	 309	 0.016235	 0.011736	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 309	 313	 0.005255	 0.01179	 0.00019	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 309	 795	 0.005651	 0.016035	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 310	 311	 0.001511	 0.003993	 0.00093	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 310	 794	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 310	 794	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 311	 316	 0.003607	 0.009068	 0.00235	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 311	 795	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 311	 795	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 312	 424	 0.005854	 0.01547	 0.00362	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 312	 796	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 312	 796	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 312	 799	 0.001711	 0.006849	 0.00231	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 796	 313	 0.003863	 0.008968	 0.00013	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 314	 315	 0.019738	 0.015621	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 314	 797	 0.005365	 0.013792	 0.00021	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 316	 318	 0.000512	 0.002229	 0.00064	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 317	 318	 0.000547	 0.001877	 0.00045	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 317	 797	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 317	 797	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 317	 799	 0.002585	 0.007488	 0.00181	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 318	 798	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 318	 798	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 319	 428	 0.000222	 0.002855	 0.02685	 812	 852.6	 893.2	 0	 0	 1	-30	 30;
	 319	 604	 0.000486	 0.007001	 0.06424	 868	 911.4	 954.8	 0	 0	 1	-30	 30;
	 319	 799	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 320	 801	 8.6e-05	 0.006896	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30;
	 321	 322	 0.003116	 0.012471	 0.00026	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 803	 321	 0.005557	 0.022047	 0.00063	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 323	 483	 0.000796	 0.005486	 0.00968	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 801	 323	 0.00025	 0.003737	 0.00874	 647	 679.3	 711.7	 0	 0	 1	-30	 30;
	 323	 804	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 805	 323	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 324	 477	 0.012262	 0.028467	 0.00042	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 805	 324	 0.003615	 0.016109	 0.00027	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 325	 326	 0.002166	 0.005725	 0.00134	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 325	 832	 0.002731	 0.008492	 0.00177	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 804	 326	 0.001953	 0.00637	 0.00169	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 719	 327	 0.008853	 0.006707	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 718	 328	 0.001498	 0.006743	 0.00179	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 329	 332	 0.001249	 0.005001	 0.00126	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 718	 329	 0.001731	 0.009201	 0.00213	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 329	 806	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 329	 806	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 806	 330	 0.015027	 0.029753	 0.00044	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 331	 332	 0.001204	 0.003927	 0.00104	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 331	 807	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 331	 807	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 333	 338	 0.006564	 0.014529	 0.00024	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 333	 809	 0.006286	 0.020971	 0.00033	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 334	 335	 0.000879	 0.003518	 0.00089	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 334	 487	 0.004461	 0.016152	 0.00347	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 334	 808	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 334	 808	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 334	 834	 0.000921	 0.00697	 0.00342	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 335	 809	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 335	 809	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 336	 337	 0.00932	 0.016816	 0.00024	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 809	 336	 0.010401	 0.024147	 0.00036	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 777	 337	 0.006555	 0.016852	 0.00026	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 338	 339	 0.028555	 0.022382	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 338	 341	 0.011476	 0.020627	 0.00037	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 338	 342	 0.011573	 0.033194	 0.00051	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 340	 341	 0.011501	 0.009015	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 342	 343	 0.003607	 0.015803	 0.00034	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 343	 837	 0.003846	 0.020001	 0.00043	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 344	 495	 0.001612	 0.006335	 0.00166	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 344	 630	 0.001013	 0.00843	 0.00255	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 346	 810	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 346	 810	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 347	 349	 0.027822	 0.027828	 0.00038	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 347	 842	 0.016677	 0.041394	 0.00069	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 348	 349	 0.011575	 0.022684	 0.00034	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 349	 843	 0.007582	 0.033785	 0.00057	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 350	 509	 0.000655	 0.005261	 0.00148	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 351	 848	 0.007312	 0.032584	 0.00055	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 352	 520	 0.000794	 0.003017	 0.00084	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 352	 812	 0.000959	 0.00384	 0.00097	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 353	 518	 4.8e-05	 0.00079	 0.00741	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 353	 568	 0.000423	 0.004787	 0.04358	 736	 772.8	 809.6	 0	 0	 1	-30	 30;
	 353	 811	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 354	 357	 0.000678	 0.003896	 0.0011	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 354	 360	 0.000578	 0.003183	 0.00115	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 785	 355	 0.006528	 0.01399	 0.00024	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 761	 356	 0.001329	 0.014452	 0.03141	 512	 537.6	 563.2	 0	 0	 1	-30	 30;
	 811	 356	 0.0002	 0.001936	 0.00685	 731	 767.5	 804.1	 0	 0	 1	-30	 30;
	 356	 814	 0.000105	 0.008384	 0	 1300	 1300	 1300	 1	 0	 1	-30	 30;
	 815	 356	 0.000321	 0.02569	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 358	 359	 0.016961	 0.01098	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 359	 816	 0.004037	 0.010267	 0.00016	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 814	 360	 0.00052	 0.004541	 0.00125	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 360	 816	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 360	 816	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 361	 362	 0.010972	 0.011951	 0.00016	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 361	 363	 0.006082	 0.012445	 0.00031	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 815	 362	 0.016767	 0.028245	 0.0004	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 363	 817	 0.006758	 0.016003	 0.00029	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 364	 368	 0.001219	 0.006352	 0.00167	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 364	 534	 0.001769	 0.004549	 0.00113	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 364	 535	 0.00073	 0.005253	 0.00139	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 364	 817	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 364	 817	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 365	 570	 0.002873	 0.011054	 0.00019	 80	 84	 88	 0	 0	 1	-30	 30;
	 365	 819	 0.005354	 0.0123	 0.00019	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 366	 818	 0.016684	 0.013203	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 367	 535	 0.001067	 0.003662	 0.00088	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 367	 548	 0.000949	 0.002661	 0.00068	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 367	 818	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 367	 818	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 368	 370	 0.001152	 0.003951	 0.00095	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 368	 819	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 368	 819	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 819	 369	 0.020624	 0.016321	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 370	 820	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 370	 820	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 370	 868	 0.004094	 0.01082	 0.00253	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 820	 371	 0.023918	 0.022429	 0.00035	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 372	 373	 0.003587	 0.015179	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 782	 372	 0.006311	 0.020827	 0.00034	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 373	 378	 0.00244	 0.00935	 0.00026	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 374	 378	 0.013695	 0.010838	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 375	 376	 0.002512	 0.009663	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 376	 871	 0.003685	 0.01798	 0.00031	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 377	 378	 0.005507	 0.014559	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 377	 869	 0.007405	 0.024704	 0.00039	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 378	 869	 0.005969	 0.020885	 0.00043	 80	 84	 88	 0	 0	 1	-30	 30;
	 379	 382	 0.006719	 0.013303	 0.0002	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 379	 384	 0.022765	 0.018016	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 380	 381	 0.010059	 0.009075	 0.00015	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 380	 382	 0.014452	 0.011437	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 383	 392	 0.001814	 0.00506	 0.00106	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 383	 875	 0.002554	 0.010219	 0.00345	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 793	 385	 0.020274	 0.019013	 0.00029	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 795	 386	 0.019609	 0.019805	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 387	 396	 0.008771	 0.022305	 0.00035	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 387	 612	 0.005169	 0.014826	 0.00023	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 388	 398	 0.006289	 0.016166	 0.00025	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 388	 400	 0.003889	 0.010757	 0.00025	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 388	 878	 0.005137	 0.029202	 0.00053	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 389	 391	 0.01791	 0.011595	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 390	 402	 0.002696	 0.012493	 0.00024	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 390	 821	 0.003276	 0.016386	 0.00029	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 391	 821	 0.007838	 0.013785	 0.00026	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 392	 614	 0.000734	 0.002856	 0.00076	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 392	 821	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 392	 821	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 393	 399	 0.027571	 0.020285	 0.0003	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 394	 402	 0.00639	 0.011154	 0.00017	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 394	 405	 0.006418	 0.009831	 0.00014	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 793	 394	 0.005832	 0.016728	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 395	 399	 0.005818	 0.011401	 0.00017	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 395	 825	 0.013501	 0.022426	 0.00048	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 396	 398	 0.01113	 0.013569	 0.00022	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 399	 400	 0.001919	 0.007465	 0.00012	 80	 84	 88	 0	 0	 1	-30	 30;
	 400	 401	 0.008514	 0.014343	 0.0002	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 401	 402	 0.00341	 0.006978	 0.00017	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 402	 403	 0.007345	 0.010013	 0.00022	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 403	 404	 0.006602	 0.004435	 8e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 406	 407	 0.003719	 0.008545	 0.00013	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 406	 409	 0.004284	 0.009945	 0.00015	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 407	 410	 0.003351	 0.008613	 0.00013	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 407	 421	 0.003528	 0.013723	 0.00023	 80	 84	 88	 0	 0	 1	-30	 30;
	 407	 426	 0.005756	 0.012334	 0.00022	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 408	 429	 0.006264	 0.025079	 0.00632	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 408	 822	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 408	 822	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 408	 826	 0.001275	 0.005103	 0.00129	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 409	 413	 0.015296	 0.01259	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 409	 425	 0.013331	 0.018579	 0.00032	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 822	 409	 0.001305	 0.006954	 0.00012	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 410	 884	 0.006569	 0.014077	 0.00025	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 411	 412	 0.006479	 0.012828	 0.00019	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 411	 823	 0.024159	 0.019119	 0.00024	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 822	 412	 0.007085	 0.014892	 0.00027	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 414	 635	 0.00451	 0.012279	 0.00271	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 414	 682	 0.007045	 0.018618	 0.00436	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 414	 823	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 414	 823	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 414	 826	 0.004293	 0.012312	 0.00303	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 415	 660	 0.017976	 0.02998	 0.00044	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 415	 884	 0.010006	 0.025722	 0.0004	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 416	 681	 0.00786	 0.018613	 0.00034	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 416	 884	 0.004995	 0.016664	 0.00026	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 417	 679	 0.00508	 0.011617	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 417	 824	 0.008082	 0.020775	 0.00032	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 417	 884	 0.018972	 0.02355	 0.00051	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 418	 424	 0.001974	 0.008031	 0.00196	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 418	 635	 0.002115	 0.006578	 0.00137	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 418	 824	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 418	 824	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 419	 423	 0.014527	 0.009405	 0.00018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 824	 420	 0.003541	 0.008788	 0.00015	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 421	 423	 0.004833	 0.00989	 0.00024	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 421	 825	 0.0103	 0.02439	 0.00045	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 794	 422	 0.021583	 0.015879	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 423	 825	 0.005484	 0.012729	 0.00024	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 424	 825	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 424	 825	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 424	 875	 0.00256	 0.021956	 0.00625	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 425	 827	 0.010489	 0.024346	 0.00046	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 426	 427	 0.005014	 0.01329	 0.00034	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 796	 427	 0.00355	 0.015643	 0.00027	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 428	 826	 0.000329	 0.024664	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 429	 828	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 429	 828	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 430	 446	 0.01603	 0.012686	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 430	 460	 0.004592	 0.011805	 0.00018	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 431	 460	 0.00934	 0.007391	 9e-05	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 432	 433	 0.013993	 0.01539	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 432	 460	 0.006063	 0.012407	 0.00031	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 432	 829	 0.00455	 0.017701	 0.0003	 80	 84	 88	 0	 0	 1	-30	 30;
	 434	 440	 0.010303	 0.024398	 0.00045	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 434	 448	 0.005493	 0.015754	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 435	 436	 0.016439	 0.021605	 0.0003	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 436	 445	 0.017338	 0.013721	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 827	 436	 0.011375	 0.026937	 0.00049	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 437	 448	 0.010775	 0.027404	 0.00043	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 437	 685	 0.018607	 0.024455	 0.00034	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 827	 437	 0.020882	 0.042734	 0.00105	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 438	 440	 0.036514	 0.023639	 0.00045	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 438	 442	 0.010269	 0.020125	 0.0003	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 828	 438	 0.012247	 0.031483	 0.00049	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 439	 628	 0.011731	 0.029116	 0.00048	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 828	 439	 0.022521	 0.067785	 0.00133	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 441	 442	 0.007194	 0.017036	 0.00031	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 441	 444	 0.002969	 0.00755	 0.00012	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 443	 444	 0.005173	 0.013155	 0.00021	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 827	 443	 0.008858	 0.023478	 0.0006	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 447	 448	 0.004326	 0.010042	 0.00019	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 447	 684	 0.004283	 0.012891	 0.00025	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 828	 449	 0.008082	 0.014583	 0.00021	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 450	 451	 0.018699	 0.014798	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 450	 462	 0.01363	 0.026986	 0.0004	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 452	 454	 0.019906	 0.015754	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 452	 459	 0.005829	 0.009721	 0.00014	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 453	 455	 0.006761	 0.020741	 0.00056	 80	 84	 88	 0	 0	 1	-30	 30;
	 453	 472	 0.006427	 0.01492	 0.00022	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 453	 881	 0.006555	 0.028882	 0.0005	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 800	 455	 0.006749	 0.029737	 0.00052	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 456	 457	 0.003717	 0.013278	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 456	 459	 0.004731	 0.01357	 0.00021	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 457	 829	 0.004163	 0.015951	 0.00045	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 458	 459	 0.003516	 0.011731	 0.00019	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 458	 463	 0.007302	 0.018771	 0.00029	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 459	 470	 0.006174	 0.02402	 0.0004	 80	 84	 88	 0	 0	 1	-30	 30;
	 460	 461	 0.007771	 0.008548	 0.00011	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 828	 462	 0.007569	 0.019456	 0.0003	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 828	 463	 0.014985	 0.034789	 0.00052	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 464	 829	 0.020755	 0.015004	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 465	 479	 0.008576	 0.013382	 0.00022	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 465	 829	 0.004611	 0.015752	 0.00034	 80	 84	 88	 0	 0	 1	-30	 30;
	 466	 629	 0.008708	 0.023377	 0.0053	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 466	 829	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 466	 829	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 467	 479	 0.012925	 0.014216	 0.00019	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 468	 469	 0.014858	 0.013685	 0.00022	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 468	 479	 0.005147	 0.012598	 0.00022	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 469	 470	 0.020496	 0.013269	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 470	 471	 0.00535	 0.008348	 0.00014	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 470	 881	 0.006464	 0.02776	 0.00051	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 471	 475	 0.005087	 0.011635	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 472	 473	 0.003844	 0.009103	 0.00017	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 473	 474	 0.003507	 0.008056	 0.00012	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 473	 881	 0.004359	 0.01677	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 474	 476	 0.004408	 0.008196	 0.00019	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 475	 481	 0.003722	 0.011204	 0.00022	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 476	 830	 0.005604	 0.021559	 0.00037	 80	 84	 88	 0	 0	 1	-30	 30;
	 477	 830	 0.006782	 0.021534	 0.00038	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 478	 480	 0.001732	 0.004451	 0.0011	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 478	 830	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 478	 830	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 478	 832	 0.003251	 0.011152	 0.00267	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 479	 481	 0.00378	 0.008952	 0.00016	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 480	 831	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 480	 831	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 481	 482	 0.00285	 0.008174	 0.00013	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 831	 482	 0.004391	 0.011638	 0.0003	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 717	 483	 0.00035	 0.003668	 0.0069	 473	 496.6	 520.3	 0	 0	 1	-30	 30;
	 483	 832	 0.000264	 0.019816	 0	 550	 550	 550	 1	 0	 1	-30	 30;
	 833	 483	 0.000883	 0.047706	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 484	 486	 0.01338	 0.027382	 0.00067	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 808	 484	 0.008743	 0.020702	 0.00038	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 485	 486	 0.006469	 0.016629	 0.00026	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 485	 489	 0.010884	 0.011624	 0.00025	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 808	 485	 0.010943	 0.02813	 0.00044	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 486	 488	 0.006382	 0.018304	 0.00028	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 487	 501	 0.006161	 0.015488	 0.00401	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 487	 835	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 487	 835	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 488	 491	 0.027387	 0.021467	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 490	 493	 0.023067	 0.018255	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 490	 836	 0.014796	 0.019446	 0.00027	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 490	 840	 0.013349	 0.027317	 0.00067	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 491	 492	 0.026473	 0.026479	 0.00036	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 492	 836	 0.013474	 0.024218	 0.00043	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 835	 493	 0.035232	 0.027882	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 494	 836	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 494	 836	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 495	 837	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 495	 837	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 837	 496	 0.004474	 0.024117	 0.00049	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 496	 840	 0.018125	 0.046094	 0.00073	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 496	 841	 0.030415	 0.063925	 0.00116	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 497	 838	 0.019389	 0.013734	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 498	 500	 0.00198	 0.006791	 0.00163	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 498	 501	 0.001363	 0.004261	 0.00123	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 498	 838	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 498	 838	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 499	 839	 0.036795	 0.040077	 0.00055	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 499	 892	 0.033696	 0.056197	 0.00082	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 500	 503	 0.006181	 0.023496	 0.00658	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 500	 839	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 500	 839	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 501	 840	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 501	 840	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 502	 503	 0.004929	 0.019374	 0.00507	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 502	 841	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 502	 841	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 503	 688	 0.00434	 0.018367	 0.00413	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 715	 503	 0.003463	 0.055727	 0.01821	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 504	 508	 0.002182	 0.020948	 0.00609	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 504	 514	 0.011727	 0.035119	 0.00791	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 715	 504	 0.006688	 0.040144	 0.01216	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 504	 897	 0.035813	 0.19065	 0.04433	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 505	 896	 0.031401	 0.072891	 0.00139	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 506	 507	 0.016645	 0.02804	 0.0004	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 506	 845	 0.018483	 0.043767	 0.0008	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 508	 630	 0.002607	 0.020942	 0.00589	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 715	 508	 0.006922	 0.043848	 0.0119	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 508	 842	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 508	 842	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 509	 510	 0.000381	 0.003322	 0.00091	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 510	 511	 0.001182	 0.004732	 0.00119	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 715	 510	 0.002905	 0.027886	 0.00811	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 510	 843	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 510	 843	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 511	 515	 0.001525	 0.006205	 0.00151	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 512	 513	 0.001613	 0.004263	 0.001	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 512	 514	 0.003668	 0.012582	 0.00301	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 512	 516	 0.000209	 0.003125	 0.00105	 399	 418.9	 438.9	 0	 0	 1	-30	 30;
	 715	 512	 0.001598	 0.018266	 0.00557	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 512	 844	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 512	 844	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 513	 514	 0.002506	 0.008442	 0.0021	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 514	 515	 0.002324	 0.009303	 0.00234	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 514	 700	 0.005394	 0.019531	 0.00419	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 715	 514	 0.001152	 0.012209	 0.00362	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 515	 517	 0.004893	 0.012932	 0.00303	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 515	 845	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 515	 845	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 516	 517	 0.000259	 0.003775	 0.00121	 388	 407.4	 426.8	 0	 0	 1	-30	 30;
	 516	 522	 0.002457	 0.006494	 0.00152	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 517	 521	 0.000461	 0.003611	 0.00165	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 517	 846	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 517	 846	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 518	 847	 0.000285	 0.022767	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 846	 519	 0.030841	 0.024174	 0.00031	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 520	 521	 0.00092	 0.003617	 0.00095	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 847	 521	 0.001197	 0.004703	 0.00123	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 522	 537	 0.002901	 0.009774	 0.00243	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 522	 849	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 522	 849	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 523	 524	 0.003382	 0.01301	 0.00022	 80	 84	 88	 0	 0	 1	-30	 30;
	 846	 523	 0.016977	 0.032086	 0.00052	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 523	 853	 0.003471	 0.017558	 0.00031	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 849	 524	 0.003207	 0.017085	 0.0003	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 525	 526	 0.001452	 0.004843	 0.00123	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 525	 532	 0.001099	 0.004402	 0.00111	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 525	 850	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 525	 850	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 526	 527	 0.001929	 0.005178	 0.00117	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 814	 526	 0.001132	 0.008145	 0.00216	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 847	 526	 0.000645	 0.004707	 0.00121	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 527	 534	 0.00185	 0.00516	 0.00108	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 528	 536	 0.021486	 0.015808	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 850	 528	 0.02034	 0.014704	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 529	 530	 0.000737	 0.002952	 0.00074	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 713	 529	 0.002738	 0.014717	 0.00362	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 529	 851	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 529	 851	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 530	 533	 0.001212	 0.00493	 0.0012	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 530	 852	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 530	 852	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 852	 531	 0.015969	 0.015624	 0.00022	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 532	 533	 0.000928	 0.003928	 0.00088	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 532	 853	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 532	 853	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 535	 551	 0.001136	 0.003974	 0.00132	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 535	 854	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 535	 854	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 854	 536	 0.00643	 0.012314	 0.00019	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 713	 537	 0.002851	 0.011603	 0.00283	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 538	 563	 0.000412	 0.005021	 0.00166	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 538	 577	 0.000398	 0.003821	 0.00111	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 538	 855	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 538	 855	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 539	 856	 0.015249	 0.016284	 0.00034	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 540	 541	 6.8e-05	 0.000806	 0.0137	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 540	 566	 5.2e-05	 0.000657	 0.01001	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 540	 856	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 540	 856	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 541	 857	 0.001681	 0.073981	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 541	 857	 0.001681	 0.073981	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 542	 545	 0.008335	 0.019737	 0.00036	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 542	 559	 0.004847	 0.012847	 0.00033	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 542	 861	 0.013612	 0.040971	 0.0008	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 543	 553	 0.000932	 0.006562	 0.00373	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 543	 563	 0.00034	 0.004547	 0.00124	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 544	 861	 0.034963	 0.065011	 0.00152	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 545	 607	 0.010807	 0.027779	 0.00043	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 546	 553	 0.004034	 0.013838	 0.00332	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 546	 560	 0.003192	 0.008437	 0.00197	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 546	 703	 0.001702	 0.015478	 0.00391	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 737	 546	 0.002734	 0.018972	 0.00541	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 547	 548	 0.001158	 0.003059	 0.00072	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 547	 858	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 547	 858	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 549	 550	 0.000814	 0.003446	 0.00078	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 549	 552	 0.002005	 0.008279	 0.00196	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 550	 551	 0.000983	 0.004001	 0.00097	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 551	 859	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 551	 859	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 713	 552	 0.001926	 0.007492	 0.002	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 552	 860	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 552	 860	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 553	 560	 0.00085	 0.005385	 0.00146	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 713	 553	 0.005711	 0.018626	 0.00494	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 553	 861	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 553	 861	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 554	 560	 0.000835	 0.009391	 0.00247	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 554	 706	 0.000323	 0.003043	 0.00092	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 554	 862	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 554	 862	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 862	 555	 0.026553	 0.021014	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 861	 556	 0.019336	 0.015915	 0.00032	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 556	 863	 0.010294	 0.029525	 0.00045	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 557	 561	 0.000453	 0.002871	 0.00078	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 857	 557	 0.001783	 0.007137	 0.0018	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 557	 863	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 557	 863	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 860	 558	 0.016047	 0.013715	 0.00026	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 559	 864	 0.003761	 0.01441	 0.00041	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 560	 864	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 560	 864	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 561	 706	 0.00289	 0.016363	 0.00406	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 713	 561	 0.002198	 0.006836	 0.00143	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 714	 562	 0.018294	 0.011844	 0.00023	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 563	 865	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 563	 865	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 865	 565	 0.005929	 0.017005	 0.00026	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 565	 866	 0.002539	 0.01016	 0.00021	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 566	 567	 3.4e-05	 0.000462	 0.00813	 1306	 1371.3	 1436.6	 0	 0	 1	-30	 30;
	 566	 866	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 566	 866	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 567	 568	 4.6e-05	 0.000637	 0.01092	 1306	 1371.3	 1436.6	 0	 0	 1	-30	 30;
	 568	 571	 4.8e-05	 0.000785	 0.01225	 1419	 1489.9	 1560.9	 0	 0	 1	-30	 30;
	 568	 867	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 568	 867	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 867	 569	 0.021758	 0.017219	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 867	 570	 0.002451	 0.011824	 0.00021	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 571	 574	 7.7e-05	 0.000812	 0.01215	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 571	 574	 7.7e-05	 0.000812	 0.01215	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30;
	 571	 868	 0.000128	 0.010206	 0	 1450	 1450	 1450	 1	 0	 1	-30	 30;
	 572	 599	 0.002316	 0.006139	 0.00016	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 783	 572	 0.00209	 0.00641	 0.00017	 80	 84	 88	 0	 0	 1	-30	 30;
	 573	 585	 0.009992	 0.010092	 0.00013	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 574	 604	 0.000101	 0.001696	 0.03076	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30;
	 574	 870	 0.000168	 0.013453	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 575	 576	 0.001613	 0.004264	 0.001	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 868	 575	 0.001896	 0.004569	 0.00129	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 576	 578	 0.001245	 0.003291	 0.00077	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 577	 578	 0.001227	 0.00344	 0.00089	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 868	 577	 0.005059	 0.013371	 0.00313	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 577	 872	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 577	 872	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 579	 587	 0.007814	 0.020087	 0.00031	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 869	 579	 0.008059	 0.032936	 0.00067	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 580	 585	 0.007443	 0.018928	 0.0003	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 580	 589	 0.014572	 0.016027	 0.00021	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 581	 582	 0.004881	 0.012546	 0.00019	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 581	 597	 0.008865	 0.017553	 0.00026	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 869	 581	 0.005796	 0.023687	 0.00048	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 582	 586	 0.016031	 0.017632	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 583	 876	 0.021213	 0.016627	 0.00021	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 584	 585	 0.010562	 0.011719	 0.00023	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 585	 598	 0.007786	 0.016685	 0.00029	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 871	 585	 0.004605	 0.018271	 0.00052	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 587	 594	 0.006591	 0.012256	 0.00029	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 588	 593	 0.005646	 0.016193	 0.00025	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 588	 874	 0.00424	 0.016314	 0.00028	 80	 84	 88	 0	 0	 1	-30	 30;
	 590	 591	 0.014457	 0.01446	 0.0002	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 872	 591	 0.005883	 0.015123	 0.00023	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 592	 606	 0.013143	 0.02214	 0.00032	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 872	 592	 0.008189	 0.036491	 0.00062	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 592	 873	 0.01124	 0.032239	 0.0005	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 593	 594	 0.005401	 0.01254	 0.00019	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 595	 601	 0.001051	 0.004091	 0.00109	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 595	 873	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 595	 873	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 596	 597	 0.012037	 0.009435	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 598	 599	 0.003112	 0.008226	 0.00015	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 598	 605	 0.013702	 0.010844	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 600	 602	 0.00326	 0.017367	 0.0003	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 873	 600	 0.00271	 0.013448	 0.00032	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 601	 603	 0.001704	 0.006698	 0.00175	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 602	 874	 0.028382	 0.031217	 0.00042	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 603	 608	 0.001341	 0.0046	 0.0011	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 603	 874	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 603	 874	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 604	 875	 0.000161	 0.012869	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 754	 606	 0.007841	 0.019463	 0.00032	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 875	 608	 0.001965	 0.006112	 0.00128	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 608	 877	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 608	 877	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 609	 610	 0.003912	 0.012911	 0.00021	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 876	 609	 0.004448	 0.015889	 0.00032	 80	 84	 88	 0	 0	 1	-30	 30;
	 610	 613	 0.008066	 0.020512	 0.00032	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 611	 614	 0.001364	 0.005774	 0.0013	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 875	 611	 0.001687	 0.006749	 0.00228	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 611	 878	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 611	 878	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 612	 613	 0.004613	 0.010708	 0.0002	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 878	 612	 0.00554	 0.024685	 0.00042	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 614	 879	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 614	 879	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 615	 616	 0.007272	 0.011607	 0.00027	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 877	 616	 0.009509	 0.023602	 0.00039	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 617	 618	 0.001626	 0.005425	 9e-05	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 879	 617	 0.002028	 0.004637	 0.00011	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 876	 618	 0.003942	 0.015334	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 619	 621	 0.013588	 0.014946	 0.0002	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 620	 880	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 620	 880	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 621	 623	 0.014754	 0.014797	 0.00024	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 781	 622	 0.011462	 0.027339	 0.00061	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 623	 625	 0.017734	 0.014596	 0.0003	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 781	 623	 0.009401	 0.021825	 0.00032	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 624	 625	 0.00474	 0.009289	 0.00014	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 764	 624	 0.009998	 0.010996	 0.00015	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 880	 624	 0.005813	 0.014723	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 625	 626	 0.010954	 0.013113	 0.00022	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 780	 627	 0.005968	 0.007844	 0.00011	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 802	 629	 0.000904	 0.010006	 0.00325	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 629	 881	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 629	 881	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 630	 882	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 630	 882	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 773	 631	 0.008358	 0.023973	 0.00037	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 775	 631	 0.007193	 0.014097	 0.00021	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 802	 632	 0.006089	 0.02205	 0.00473	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 632	 883	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 632	 883	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 805	 633	 0.00324	 0.019917	 0.00036	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 826	 635	 0.003379	 0.013145	 0.00351	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 635	 884	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 635	 884	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 828	 636	 0.011983	 0.030804	 0.00048	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 761	 637	 8.6e-05	 0.001058	 0.00197	 528	 554.4	 580.8	 0	 0	 1	-30	 30;
	 801	 637	 0.000555	 0.003742	 0.00689	 366	 384.3	 402.6	 0	 0	 1	-30	 30;
	 637	 885	 0.000208	 0.014532	 0	 750	 750	 750	 1	 0	 1	-30	 30;
	 886	 637	 0.000495	 0.037108	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 638	 639	 0.12101	 0.089035	 0.0013	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 724	 638	 0.18023	 0.14265	 0.0018	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 640	 887	 0.035214	 0.027868	 0.00035	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 641	 642	 0.000898	 0.003654	 0.00089	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 641	 887	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 641	 887	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 642	 655	 0.000987	 0.005441	 0.00127	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 642	 656	 0.001096	 0.00376	 0.0009	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 887	 643	 0.024578	 0.018852	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 644	 648	 0.008693	 0.052833	 0.00097	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 644	 654	 0.011695	 0.027151	 0.0004	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 888	 644	 0.006739	 0.036195	 0.00086	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 645	 647	 0.013692	 0.026834	 0.0004	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 646	 890	 0.043553	 0.034139	 0.00044	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 647	 648	 0.007838	 0.025866	 0.00042	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 647	 668	 0.027431	 0.029878	 0.00041	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 648	 649	 0.019863	 0.015236	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 648	 650	 0.020198	 0.026547	 0.00036	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 648	 652	 0.024491	 0.024736	 0.00033	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 648	 890	 0.092804	 0.093738	 0.00124	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 650	 651	 0.025779	 0.020401	 0.00026	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 652	 653	 0.015929	 0.012486	 0.00016	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 652	 686	 0.01756	 0.017564	 0.00024	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 652	 687	 0.032745	 0.035666	 0.00049	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 726	 654	 0.020012	 0.046461	 0.00069	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 655	 656	 0.002133	 0.006177	 0.00149	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 655	 889	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 655	 889	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 657	 658	 0.005476	 0.014076	 0.00022	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 823	 657	 0.007264	 0.018473	 0.00029	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 658	 659	 0.006748	 0.012053	 0.00018	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 659	 660	 0.009688	 0.011598	 0.00019	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 659	 674	 0.010148	 0.014406	 0.00024	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 660	 676	 0.016307	 0.016311	 0.00022	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 661	 681	 0.00769	 0.010107	 0.00014	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 662	 675	 0.015424	 0.016434	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 662	 677	 0.004017	 0.009513	 0.00017	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 662	 681	 0.007751	 0.015347	 0.00023	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 663	 685	 0.020551	 0.01512	 0.00022	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 664	 665	 0.008662	 0.014592	 0.00021	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 664	 672	 0.050029	 0.052636	 0.00077	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 823	 664	 0.005185	 0.015924	 0.0003	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 666	 673	 0.007231	 0.020738	 0.00032	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 666	 890	 0.005894	 0.02293	 0.00038	 80	 84	 88	 0	 0	 1	-30	 30;
	 826	 667	 0.010193	 0.030053	 0.00699	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 667	 890	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 667	 890	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 668	 672	 0.015603	 0.026022	 0.00038	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 670	 671	 0.0107	 0.021897	 0.00054	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 671	 672	 0.011387	 0.022544	 0.00033	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 672	 674	 0.020466	 0.020671	 0.00027	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 673	 674	 0.006842	 0.013546	 0.0002	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 677	 678	 0.002067	 0.006348	 0.00012	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 678	 679	 0.005026	 0.011668	 0.00017	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 680	 681	 0.007209	 0.00863	 0.00014	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 682	 891	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 682	 891	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 683	 684	 0.002279	 0.008865	 0.00015	 80	 84	 88	 0	 0	 1	-30	 30;
	 891	 683	 0.002354	 0.00841	 0.00017	 80	 84	 88	 0	 0	 1	-30	 30;
	 891	 685	 0.008278	 0.019215	 0.00037	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 688	 689	 0.002935	 0.016864	 0.00478	 205	 215.2	 225.5	 0	 0	 1	-30	 30;
	 691	 893	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 894	 691	 0.00107	 0.055656	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 692	 895	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 692	 895	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 893	 693	 0.005396	 0.027583	 0.00752	 191	 200.6	 210.1	 0	 0	 1	-30	 30;
	 894	 694	 0.079218	 0.20149	 0.00319	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 716	 696	 0.002918	 0.005778	 8e-05	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 697	 896	 0.024866	 0.041303	 0.00088	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 698	 699	 0.030652	 0.038048	 0.00083	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 699	 712	 0.033377	 0.066085	 0.00097	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 716	 699	 0.026063	 0.066997	 0.00104	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 715	 700	 0.004873	 0.014666	 0.00459	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 700	 896	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 700	 896	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 703	 704	 0.000762	 0.005741	 0.00159	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 703	 705	 0.001016	 0.007081	 0.00266	 250	 262.5	 275	 0	 0	 1	-30	 30;
	 703	 898	 0.00082	 0.008517	 0.00263	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 734	 704	 0.002071	 0.015521	 0.00379	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 705	 708	 0.001	 0.012803	 0.00382	 347	 364.4	 381.7	 0	 0	 1	-30	 30;
	 705	 898	 0.002723	 0.010703	 0.0028	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 706	 898	 0.000992	 0.015378	 0.00434	 388	 407.4	 426.8	 0	 0	 1	-30	 30;
	 707	 898	 0.000282	 0.021141	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 707	 898	 0.000282	 0.021141	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 708	 899	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 708	 899	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 709	 710	 0.001654	 0.015047	 0.0038	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 898	 709	 0.00079	 0.008887	 0.00233	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 709	 900	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 709	 900	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 713	 710	 0.001882	 0.014173	 0.00393	 238	 249.9	 261.8	 0	 0	 1	-30	 30;
	 716	 711	 0.1305	 0.19796	 0.00284	 35	 36.8	 38.5	 0	 0	 1	-30	 30;
	 899	 711	 0.031151	 0.10392	 0.00165	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 900	 712	 0.021991	 0.050294	 0.00123	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 713	 714	 0.000238	 0.017856	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 713	 714	 0.000238	 0.017856	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 713	 715	 0.007775	 0.026673	 0.00639	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 715	 716	 0.000238	 0.017856	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 715	 716	 0.000238	 0.017856	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 717	 718	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 717	 718	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 718	 719	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 718	 719	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 722	 729	 0.067997	 0.14572	 0.00255	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 724	 727	 0.073622	 0.17094	 0.00254	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 726	 889	 0.004556	 0.021152	 0.00058	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 731	 732	 0.000272	 0.021798	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 732	 733	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 732	 734	 0.001234	 0.010768	 0.00296	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 732	 736	 0.001567	 0.015044	 0.00438	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 733	 872	 0.0249	 0.099815	 0.00257	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 734	 735	 0.000238	 0.017856	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 736	 737	 0.002094	 0.007581	 0.00163	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 737	 738	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 737	 755	 0.002231	 0.011887	 0.00334	 193	 202.6	 212.3	 0	 0	 1	-30	 30;
	 738	 872	 0.032612	 0.093537	 0.00144	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 739	 740	 0.001289	 0.012596	 0.00353	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 740	 741	 0.001721	 0.007895	 0.00202	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 743	 744	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 755	 756	 0.00024	 0.019229	 0	 650	 650	 650	 1	 0	 1	-30	 30;
	 756	 872	 0.049919	 0.072741	 0.00164	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 758	 768	 0.006292	 0.017427	 0.00029	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 761	 762	 0.000195	 0.013624	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 767	 770	 0.017627	 0.012969	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 769	 772	 0.014414	 0.011407	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 781	 880	 0.029219	 0.047635	 0.00073	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 790	 791	 0.002208	 0.013418	 0.00025	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 791	 813	 0.020957	 0.069911	 0.00111	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 792	 795	 0.018654	 0.036933	 0.00054	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 794	 825	 0.008605	 0.02468	 0.00038	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 799	 800	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 801	 802	 0.000124	 0.009908	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 802	 803	 0.000196	 0.014705	 0	 850	 850	 850	 1	 0	 1	-30	 30;
	 804	 805	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
	 804	 885	 0.006389	 0.023136	 0.00496	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 810	 882	 0.009283	 0.030966	 0.00049	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 811	 812	 0.000242	 0.018165	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 812	 813	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 814	 815	 0.000223	 0.015623	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 814	 847	 0.001529	 0.010811	 0.00297	 230	 241.5	 253	 0	 0	 1	-30	 30;
	 826	 827	 0.00037	 0.027775	 0	 450	 450	 450	 1	 0	 1	-30	 30;
	 832	 833	 0.000446	 0.031247	 0	 400	 400	 400	 1	 0	 1	-30	 30;
	 835	 836	 0.060963	 0.048246	 0.00061	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 844	 849	 0.009962	 0.028573	 0.00044	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 847	 848	 0.000312	 0.024998	 0	 500	 500	 500	 1	 0	 1	-30	 30;
	 851	 859	 0.004922	 0.019148	 0.00032	 80	 84	 88	 0	 0	 1	-30	 30;
	 856	 858	 0.002344	 0.013326	 0.00024	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 868	 869	 0.000142	 0.011363	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30;
	 868	 870	 0.000372	 0.004092	 0.00243	 501	 526	 551.1	 0	 0	 1	-30	 30;
	 870	 871	 0.000223	 0.015623	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 874	 876	 0.0343	 0.037726	 0.0005	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 875	 876	 0.000185	 0.013888	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 876	 879	 0.006252	 0.022334	 0.00044	 80	 84	 88	 0	 0	 1	-30	 30;
	 885	 886	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 893	 894	 0.000661	 0.035708	 0	 350	 350	 350	 1	 0	 1	-30	 30;
];

mpc_regionR9.gencost = [
%	2           startup     shutdown    n           c(n-1)...c0 
	 2	 0	 0	 3	 0	 39.433903	 0;
	 2	 0	 0	 3	 0	 41.90386	 0;
	 2	 0	 0	 3	 0	 32.926315	 0;
	 2	 0	 0	 3	 0	 31.600137	 0;
	 2	 0	 0	 3	 0	 32.804275	 0;
	 2	 0	 0	 3	 0	 22.205802	 0;
	 2	 0	 0	 3	 0	 24.457825	 0;
	 2	 0	 0	 3	 0	 40.784314	 0;
	 2	 0	 0	 3	 0	 41.332358	 0;
	 2	 0	 0	 3	 0	 25.438935	 0;
	 2	 0	 0	 3	 0	 29.97745	 0;
	 2	 0	 0	 3	 0	 41.798024	 0;
	 2	 0	 0	 3	 0	 106.930723	 0;
	 2	 0	 0	 3	 0	 112.903613	 0;
	 2	 0	 0	 3	 0	 55.97405	 0;
];


% -------------------- mpc_regionR10 --------------------

mpc_regionR10.version = '2';
mpc_regionR10.baseMVA = 100.0000;
mpc_regionR10.bus = [
%	bus_i       type        Pd          Qd          Gs          Bs          area        Vm          Va          baseKV      zone        Vmax        Vmin        
	 1	 2	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 2	 2	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 3	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 4	 1	 3.05	 0.59	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 5	 1	 14.22	-6.21	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 6	 1	 10.38	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 7	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 8	 1	 5.73	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 9	 1	 3.81	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 10	 1	 3.82	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 11	 1	 8.21	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 12	 1	 3.56	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 13	 1	 4.54	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 14	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 15	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 16	 1	 6.4	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 17	 1	 4.7	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 18	 1	 6.79	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 19	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 20	 1	 7.72	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 21	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 22	 1	 4	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 23	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 24	 1	 6.5	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 25	 1	 8.52	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 26	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 27	 1	 3.52	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 28	 1	 3.8	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 29	 1	 12.51	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 30	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 31	 1	 4.99	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 32	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 33	 1	 5.42	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 34	 1	 4.78	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 35	 1	 10.63	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 36	 1	 6.27	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 37	 1	 5.23	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 38	 1	 7.26	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 39	 1	 5.12	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 40	 1	 9.12	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 41	 1	 4.21	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 42	 1	 10.26	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 43	 1	 20.32	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 44	 1	 6.81	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 45	 1	 13.79	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 46	 1	 5.8	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 47	 1	 4.53	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 48	 1	 1.69	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 49	 1	 6.44	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 50	 1	 5.65	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 51	 1	 12.03	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 52	 1	 7.01	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 53	 1	 6.82	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 54	 1	 5.14	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 55	 1	 7.25	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 56	 1	 8.35	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 57	 1	 11.16	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 58	 1	 11.51	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 59	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 60	 1	 5.14	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 61	 1	 5.92	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 62	 1	 10.52	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 63	 1	 7.85	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 64	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 65	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 66	 1	 17.93	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 67	 1	 0	 0	 0	 300	 34	 1	 0	 345	 1	 1.1	 0.9;
	 68	 1	 6.2	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 69	 1	 6.34	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 70	 1	 3.67	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 71	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 72	 1	 5.48	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 73	 1	 7.56	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 74	 1	 4.88	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 75	 1	 4.55	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 76	 1	 8.92	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 77	 1	 3.16	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 78	 1	 9.51	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 79	 1	 49.72	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 80	 1	 10.74	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 81	 1	 12.11	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 82	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 83	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 84	 1	 4.42	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 85	 1	 7.88	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 86	 1	 1.44	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 87	 1	 6.31	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 88	 1	 7.56	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 89	 1	 7.22	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 90	 1	 8.49	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 91	 1	 25.47	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 92	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 93	 1	 5.06	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 94	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 95	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 96	 1	 9.41	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 97	 1	 10.56	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 98	 1	 7.56	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 99	 1	 10.27	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 100	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 101	 1	 5.06	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 102	 1	 60.03	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 103	 1	 5.07	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 104	 1	 2.52	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 105	 1	 18.78	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 106	 1	 29.41	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 107	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 108	 1	 3.23	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 109	 1	 6.21	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 110	 1	 5.67	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 111	 1	 7.7	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 112	 1	 24.9	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 113	 1	 9.43	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 114	 1	 6.63	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 115	 1	 2.74	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 116	 1	 16.06	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 117	 1	 5.41	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 118	 1	 38.93	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 119	 1	 3.15	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 120	 1	 3.44	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 121	 1	 6.62	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 122	 1	 6.91	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 123	 1	 5.15	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 124	 1	 5.03	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 125	 1	 5.36	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 126	 1	 2.64	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 127	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 128	 1	 4.86	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 129	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 130	 1	 8.61	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 131	 1	 5.95	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 132	 1	 3.85	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 133	 1	 4.45	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 134	 1	 5.63	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 135	 1	 12.78	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 136	 1	 12.32	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 137	 1	 27.15	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 138	 1	 4.71	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 139	 1	 10.77	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 140	 1	 3.94	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 141	 1	 6.89	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 142	 1	 6.99	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 143	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 144	 1	 58.32	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 145	 1	 2.57	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 146	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 147	 1	 0	 0	 0	 0	 34	 1	 0	 345	 1	 1.1	 0.9;
	 148	 1	 7.42	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 149	 1	 3.72	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 150	 1	 8.21	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 151	 1	 7.4	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 152	 1	 7.31	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 153	 1	 7.24	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 154	 1	 9.55	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 155	 1	 7.86	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 156	 1	 5.01	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 157	 1	 6.26	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 158	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 159	 1	 7.97	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 160	 1	 6.38	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 161	 1	 3.26	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 162	 1	 2.14	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 163	 1	 6.03	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 164	 1	 4.27	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 165	 1	 6.74	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 166	 1	 35.39	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 167	 1	 14.05	-6.39	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 168	 1	 4.02	 0.78	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 169	 1	 0.51	 0.2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 170	 1	 6.39	 1.22	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 171	 1	 9.08	 3.2	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 172	 1	 5.78	 2.17	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 173	 1	 4.83	 1.81	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 174	 1	 5.3	 2.12	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 175	 1	 1.57	 0.3	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 176	 1	 18.69	 8.08	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 177	 1	 2.73	 1.15	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 178	 1	 6.48	 2.85	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 179	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 180	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 181	 2	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 182	 1	 7.04	 1.36	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 183	 1	 7.68	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 184	 1	 19.04	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 185	 1	 7.21	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 186	 1	 9.68	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 187	 1	 7.85	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 188	 1	 5.27	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 189	 1	 24.44	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 190	 1	 7.95	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 191	 1	 5.63	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 192	 1	 16.54	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 193	 1	 0	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 194	 1	 36.86	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 195	 1	 19.76	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 196	 1	 268.48	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 197	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 198	 1	 8.2	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 199	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 200	 1	 22.63	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 201	 1	 7.52	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 202	 1	 8.04	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 203	 1	 17.46	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 204	 1	 11.74	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 205	 1	 8.98	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 206	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 207	 1	 6.16	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 208	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 209	 1	 7.12	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 210	 1	 8.72	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 211	 1	 49.55	 0	 0	 0	 34	 1	 0	 138	 1	 1.1	 0.9;
	 212	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 213	 1	 0	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 214	 1	 23.08	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 215	 1	 21.22	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 216	 1	 13.36	 0	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 217	 1	 56.95	 20.1	 0	 0	 34	 1	 0	 69	 1	 1.1	 0.9;
	 218	 1	 0	 0	 0	-32.41	 34	 1	 0	 345	 1	 1.1	 0.9;
];

mpc_regionR10.gen = [
%	bus         Pg          Qg          Qmax        Qmin        Vg          mBase       status      Pmax        Pmin        Pc1         Pc2         Qc1min      Qc1max      Qc2min      Qc2max      ramp_agc    ramp_10     ramp_30     ramp_q      apf         
	 1	 141.75	 0	 116	-116	 1	 100	 1	 232	 51.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 114.9;
	 1	 394.25	 0	 275	-275	 1	 100	 1	 550	 238.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 535.5;
	 1	 46	 6.15	 43.3	-31	 1	 100	 1	 62	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.4;
	 1	 64	 0	 49	-49	 1	 100	 1	 98	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.4;
	 1	 92.5	 0	 78	-78	 1	 100	 1	 155	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.4;
	 1	 166.5	 0	 152	-152	 1	 100	 1	 303	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.4;
	 1	 96	 0	 81	-81	 1	 100	 1	 162	 30	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 89.4;
	 2	 45.5	 17.45	 75.5	-40.6	 1	 100	 1	 76	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 121.8;
	 2	 64.5	 0	 58	-58	 1	 100	 1	 115	 14	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 81.6;
	 2	 37	 10.3	 50.6	-30	 1	 100	 1	 60	 14	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 81.6;
	 2	 45.5	 1.6	 41.2	-38	 1	 100	 1	 76	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 85;
	 2	 29	 6.45	 41.2	-28.3	 1	 100	 1	 43	 15	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 85;
	 2	 25.25	 9.05	 58.1	-40	 1	 100	 1	 38	 12.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 120;
	 2	 109.75	 0	 99	-99	 1	 100	 1	 197	 22.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 86.5;
	 2	 36.75	 12.4	 53.6	-28.8	 1	 100	 1	 51	 22.5	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 86.5;
	 181	 4	 6.1	 39	-26.8	 1	 100	 1	 6	 2	 0	 0	 0	 0	 0	 0	 0	 0	 0	 0	 80.5;
];

mpc_regionR10.branch = [
%	fbus        tbus        r           x           b           rateA       rateB       rateC       ratio       angle       status      angmin      angmax      
	 1	 67	 0.00914	 0.1338	 1.4353	 717	 717	 717	 0	 0	 1	-30	 30;
	 1	 179	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1	 179	 0.004748	 0.17093	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 1	 218	 0.002357	 0.045551	 0.90024	 1000	 1000	 1000	 0	 0	 1	-30	 30;
	 1	 218	 0.002357	 0.045551	 0.90024	 1000	 1000	 1000	 0	 0	 1	-30	 30;
	 2	 14	 0.00241	 0.02554	 0.00758	 307	 322.4	 337.7	 0	 0	 1	-30	 30;
	 2	 102	 0.004556	 0.043746	 0.01273	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 2	 106	 0.002734	 0.013964	 0.00351	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 2	 107	 0.000464	 0.006542	 0.00224	 388	 407.4	 426.8	 0	 0	 1	-30	 30;
	 2	 118	 0.002561	 0.0282	 0.01443	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 2	 180	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 2	 180	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 3	 82	 0.006344	 0.016469	 0.004	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 3	 94	 0.001472	 0.009321	 0.00253	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 3	 181	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 3	 181	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 3	 196	 0.000314	 0.003203	 0.00083	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 182	 4	 0.029541	 0.023378	 0.00029	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 5	 167	 0.5074	 0.877	 0.0133	 59	 59	 59	 0	 0	 1	-30	 30;
	 5	 171	 0.877	 1.27	 0.019	 42	 42	 42	 0	 0	 1	-30	 30;
	 6	 13	 0.002145	 0.019972	 0.00039	 141	 148	 155.1	 0	 0	 1	-30	 30;
	 6	 184	 0.004192	 0.025477	 0.00047	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 6	 188	 0.006925	 0.025606	 0.00047	 80	 84	 88	 0	 0	 1	-30	 30;
	 6	 188	 0.006925	 0.025606	 0.00047	 80	 84	 88	 0	 0	 1	-30	 30;
	 7	 107	 0.002018	 0.010729	 0.00249	 185	 194.2	 203.5	 0	 0	 1	-30	 30;
	 7	 183	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 7	 183	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 8	 9	 0.018398	 0.014421	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 8	 10	 0.003045	 0.010879	 0.00022	 80	 84	 88	 0	 0	 1	-30	 30;
	 8	 10	 0.003045	 0.010879	 0.00022	 80	 84	 88	 0	 0	 1	-30	 30;
	 183	 8	 0.005338	 0.01531	 0.00024	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 8	 207	 0.010839	 0.034756	 0.00086	 80	 84	 88	 0	 0	 1	-30	 30;
	 8	 207	 0.010839	 0.034756	 0.00086	 80	 84	 88	 0	 0	 1	-30	 30;
	 10	 11	 0.002085	 0.007708	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 10	 11	 0.002085	 0.007708	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 11	 17	 0.004609	 0.016463	 0.00033	 80	 84	 88	 0	 0	 1	-30	 30;
	 11	 18	 0.019813	 0.032477	 0.00057	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 183	 11	 0.00337	 0.02313	 0.00042	 115	 120.7	 126.5	 0	 0	 1	-30	 30;
	 11	 185	 0.004947	 0.015176	 0.00041	 80	 84	 88	 0	 0	 1	-30	 30;
	 11	 185	 0.004947	 0.015176	 0.00041	 80	 84	 88	 0	 0	 1	-30	 30;
	 12	 13	 0.011597	 0.009178	 0.00012	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 183	 13	 0.001617	 0.015052	 0.00029	 141	 148	 155.1	 0	 0	 1	-30	 30;
	 14	 15	 0.000291	 0.002737	 0.00083	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 14	 184	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 14	 184	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 15	 16	 0.000342	 0.003287	 0.00096	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 15	 185	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 15	 185	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 16	 20	 0.000346	 0.003525	 0.00091	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 184	 17	 0.004902	 0.016353	 0.00026	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 19	 20	 0.000308	 0.002961	 0.00086	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 19	 22	 0.001164	 0.003922	 0.00097	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 19	 186	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 19	 186	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 19	 193	 0.002016	 0.020543	 0.00529	 284	 298.2	 312.4	 0	 0	 1	-30	 30;
	 21	 22	 0.00205	 0.007144	 0.00166	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 21	 187	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 21	 187	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 22	 23	 0.000571	 0.002325	 0.00057	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 23	 188	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 23	 188	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 24	 25	 0.004451	 0.017317	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 24	 25	 0.004451	 0.017317	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 24	 165	 0.002195	 0.008443	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 24	 165	 0.002195	 0.008443	 0.00014	 80	 84	 88	 0	 0	 1	-30	 30;
	 25	 104	 0.007974	 0.030676	 0.00052	 80	 84	 88	 0	 0	 1	-30	 30;
	 25	 104	 0.007974	 0.030676	 0.00052	 80	 84	 88	 0	 0	 1	-30	 30;
	 25	 189	 0.002686	 0.020933	 0.00039	 125	 131.3	 137.5	 0	 0	 1	-30	 30;
	 26	 32	 0.002868	 0.011481	 0.00289	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 26	 189	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 26	 189	 0.001	 0.04999	 0	 250	 250	 250	 1	 0	 1	-30	 30;
	 26	 193	 0.001427	 0.015397	 0.00527	 325	 341.2	 357.5	 0	 0	 1	-30	 30;
	 27	 28	 0.015698	 0.011348	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 28	 56	 0.007379	 0.01461	 0.00021	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 29	 35	 0.00595	 0.012228	 0.00023	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 29	 36	 0.007697	 0.019786	 0.00031	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 29	 40	 0.007206	 0.014122	 0.00021	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 29	 42	 0.012844	 0.033018	 0.00051	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 189	 29	 0.009898	 0.052963	 0.00161	 115	 120.7	 126.5	 0	 0	 1	-30	 30;
	 30	 31	 0.001254	 0.005176	 0.00122	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 30	 190	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 30	 190	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 31	 32	 0.001083	 0.004337	 0.00109	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 32	 191	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 32	 191	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 191	 33	 0.017313	 0.015513	 0.00032	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 34	 35	 0.014282	 0.013393	 0.00021	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 190	 35	 0.009365	 0.021743	 0.00032	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 191	 36	 0.009337	 0.024	 0.00037	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 37	 43	 0.008713	 0.020229	 0.0003	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 37	 44	 0.011993	 0.027844	 0.00041	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 38	 39	 0.003802	 0.010904	 0.00017	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 38	 41	 0.003857	 0.014467	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 38	 42	 0.012388	 0.026036	 0.00047	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 190	 39	 0.005861	 0.020506	 0.00042	 80	 84	 88	 0	 0	 1	-30	 30;
	 41	 116	 0.005093	 0.022438	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 189	 43	 0.018943	 0.049095	 0.00093	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 44	 45	 0.008138	 0.016654	 0.00041	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 45	 46	 0.003509	 0.013163	 0.00024	 80	 84	 88	 0	 0	 1	-30	 30;
	 45	 192	 0.008267	 0.046994	 0.00085	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 46	 47	 0.003284	 0.010954	 0.00017	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 47	 48	 0.01218	 0.007885	 0.00015	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 47	 49	 0.003589	 0.010184	 0.00016	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 49	 51	 0.006196	 0.014672	 0.00027	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 50	 51	 0.007744	 0.009441	 0.00015	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 51	 52	 0.00924	 0.018295	 0.00027	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 51	 53	 0.00567	 0.011112	 0.00017	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 51	 192	 0.004064	 0.020432	 0.00056	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 54	 55	 0.013718	 0.015088	 0.0002	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 55	 57	 0.00431	 0.010962	 0.00017	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 56	 62	 0.010352	 0.024514	 0.00045	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 57	 192	 0.004767	 0.012254	 0.00019	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 58	 192	 0.004789	 0.012311	 0.00019	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 59	 192	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 59	 192	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 59	 193	 0.002216	 0.010168	 0.0026	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 60	 61	 0.001729	 0.007663	 0.00023	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 192	 60	 0.002323	 0.011207	 0.0002	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 61	 69	 0.001338	 0.008229	 0.00015	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 62	 69	 0.006279	 0.011675	 0.00027	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 62	 194	 0.003913	 0.01724	 0.0003	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 192	 63	 0.004084	 0.023213	 0.00042	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 63	 194	 0.005428	 0.018108	 0.00029	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 63	 195	 0.010026	 0.03857	 0.00066	 80	 84	 88	 0	 0	 1	-30	 30;
	 64	 67	 8.5e-05	 0.001341	 0.01397	 960	 1008	 1056	 0	 0	 1	-30	 30;
	 64	 193	 0.000219	 0.016443	 0	 900	 900	 900	 1	 0	 1	-30	 30;
	 193	 65	 0.000307	 0.004422	 0.00181	 418	 438.9	 459.8	 0	 0	 1	-30	 30;
	 65	 195	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 65	 195	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 65	 196	 0.000368	 0.00387	 0.00217	 476	 499.8	 523.6	 0	 0	 1	-30	 30;
	 195	 66	 0.002567	 0.015783	 0.00028	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 66	 202	 0.00669	 0.024735	 0.00046	 80	 84	 88	 0	 0	 1	-30	 30;
	 67	 143	 0.000275	 0.003373	 0.05404	 1190	 1249.5	 1309	 0	 0	 1	-30	 30;
	 67	 196	 0.000109	 0.008705	 0	 1700	 1700	 1700	 1	 0	 1	-30	 30;
	 218	 67	 0.002424	 0.046862	 0.92671	 1000	 1000	 1000	 0	 0	 1	-30	 30;
	 218	 67	 0.002424	 0.046862	 0.92671	 1000	 1000	 1000	 0	 0	 1	-30	 30;
	 68	 87	 0.009559	 0.016103	 0.00023	 37	 38.9	 40.7	 0	 0	 1	-30	 30;
	 197	 69	 0.007872	 0.030284	 0.00052	 80	 84	 88	 0	 0	 1	-30	 30;
	 197	 69	 0.007872	 0.030284	 0.00052	 80	 84	 88	 0	 0	 1	-30	 30;
	 70	 198	 0.020517	 0.013283	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 71	 73	 0.003452	 0.008962	 0.00218	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 196	 71	 0.001321	 0.004451	 0.00111	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 71	 198	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 71	 198	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 181	 72	 0.019873	 0.020292	 0.00032	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 198	 72	 0.008694	 0.014519	 0.00025	 39	 41	 42.9	 0	 0	 1	-30	 30;
	 73	 74	 0.001558	 0.004119	 0.00096	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 74	 75	 0.000948	 0.002506	 0.00059	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 75	 83	 0.001507	 0.004045	 0.00092	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 76	 78	 0.001281	 0.011193	 0.00028	 147	 154.3	 161.7	 0	 0	 1	-30	 30;
	 76	 201	 0.003102	 0.011081	 0.00022	 80	 84	 88	 0	 0	 1	-30	 30;
	 76	 201	 0.003102	 0.011081	 0.00022	 80	 84	 88	 0	 0	 1	-30	 30;
	 77	 81	 0.006535	 0.015997	 0.00027	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 77	 199	 0.013043	 0.020819	 0.00048	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 78	 81	 0.003195	 0.025572	 0.00052	 131	 137.5	 144.1	 0	 0	 1	-30	 30;
	 79	 158	 0.003088	 0.012364	 0.00311	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 196	 79	 0.0035	 0.031016	 0.00826	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 79	 199	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 79	 199	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 80	 151	 0.005275	 0.044802	 0.00105	 141	 148	 155.1	 0	 0	 1	-30	 30;
	 80	 200	 0.008792	 0.023302	 0.00059	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 80	 212	 0.00574	 0.022084	 0.00038	 80	 84	 88	 0	 0	 1	-30	 30;
	 80	 212	 0.00574	 0.022084	 0.00038	 80	 84	 88	 0	 0	 1	-30	 30;
	 199	 81	 0.006724	 0.021652	 0.00037	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 82	 200	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 82	 200	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 83	 201	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 83	 201	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30;
	 83	 211	 0.001803	 0.011084	 0.0032	 219	 229.9	 240.9	 0	 0	 1	-30	 30;
	 84	 85	 0.004697	 0.009299	 0.00014	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 84	 87	 0.009693	 0.01274	 0.00017	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 85	 86	 0.014068	 0.011027	 0.00014	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 85	 91	 0.012558	 0.026912	 0.00047	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 85	 203	 0.018759	 0.021989	 0.00038	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 87	 88	 0.005758	 0.014644	 0.00023	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 181	 88	 0.002532	 0.009851	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 89	 93	 0.003287	 0.010848	 0.00018	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 89	 98	 0.00358	 0.012525	 0.00026	 80	 84	 88	 0	 0	 1	-30	 30;
	 89	 121	 0.010834	 0.021233	 0.00032	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 90	 125	 0.006328	 0.016728	 0.0003	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 90	 204	 0.00365	 0.012469	 0.00027	 80	 84	 88	 0	 0	 1	-30	 30;
	 91	 97	 0.003	 0.010504	 0.00029	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 200	 91	 0.009825	 0.02281	 0.00034	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 92	 122	 0.003048	 0.007835	 0.00194	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 92	 202	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 92	 202	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 93	 120	 0.024732	 0.019573	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 202	 93	 0.006458	 0.008488	 0.00012	 33	 34.7	 36.3	 0	 0	 1	-30	 30;
	 94	 95	 0.000637	 0.00255	 0.00064	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 94	 203	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 94	 203	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 95	 96	 0.002612	 0.007284	 0.00153	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 95	 204	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 95	 204	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 96	 100	 0.001336	 0.003434	 0.00085	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 97	 212	 0.003921	 0.024104	 0.00043	 110	 115.5	 121	 0	 0	 1	-30	 30;
	 98	 99	 0.013677	 0.013382	 0.00019	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 181	 98	 0.003594	 0.015919	 0.00036	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 203	 99	 0.0062	 0.013287	 0.00023	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 100	 101	 0.000241	 0.001786	 0.00092	 381	 400.1	 419.1	 0	 0	 1	-30	 30;
	 100	 129	 0.001548	 0.00751	 0.00172	 175	 183.7	 192.5	 0	 0	 1	-30	 30;
	 100	 205	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 100	 205	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 101	 141	 0.000308	 0.002646	 0.00075	 261	 274	 287.1	 0	 0	 1	-30	 30;
	 102	 206	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 102	 206	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 103	 104	 0.006867	 0.017652	 0.00027	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 194	 103	 0.014004	 0.035999	 0.00056	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 194	 104	 0.003048	 0.020681	 0.00039	 115	 120.7	 126.5	 0	 0	 1	-30	 30;
	 105	 208	 0.020401	 0.052443	 0.00081	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 107	 207	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 107	 207	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 108	 117	 0.014451	 0.064393	 0.00109	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 207	 108	 0.009033	 0.038795	 0.00071	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 180	 109	 0.00228	 0.01756	 0.00034	 125	 131.3	 137.5	 0	 0	 1	-30	 30;
	 207	 109	 0.002359	 0.018384	 0.00034	 125	 131.3	 137.5	 0	 0	 1	-30	 30;
	 110	 111	 0.006444	 0.027673	 0.00051	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 110	 112	 0.012216	 0.035038	 0.00054	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 187	 111	 0.007777	 0.044207	 0.0008	 103	 108.2	 113.3	 0	 0	 1	-30	 30;
	 190	 111	 0.012934	 0.029018	 0.00046	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 112	 113	 0.007453	 0.019159	 0.0003	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 112	 114	 0.004985	 0.022214	 0.00038	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 112	 208	 0.006566	 0.05788	 0.00125	 141	 148	 155.1	 0	 0	 1	-30	 30;
	 113	 115	 0.043458	 0.034392	 0.00043	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 113	 116	 0.014519	 0.026997	 0.00063	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 190	 114	 0.003944	 0.013809	 0.00038	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 116	 208	 0.011109	 0.063197	 0.00194	 119	 125	 130.9	 0	 0	 1	-30	 30;
	 117	 208	 0.011129	 0.043463	 0.00096	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 118	 208	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 118	 208	 0.00142	 0.062484	 0	 200	 200	 200	 1	 0	 1	-30	 30;
	 208	 119	 0.027694	 0.021917	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 121	 124	 0.013696	 0.013833	 0.00018	 28	 29.4	 30.8	 0	 0	 1	-30	 30;
	 122	 127	 0.001763	 0.004658	 0.00109	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 123	 124	 0.012359	 0.011075	 0.00023	 30	 31.5	 33	 0	 0	 1	-30	 30;
	 124	 125	 0.004772	 0.009351	 0.00014	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 125	 132	 0.01882	 0.014752	 0.00019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 126	 213	 0.20539	 0.16256	 0.00205	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 127	 130	 0.001636	 0.004392	 0.001	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 127	 209	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 127	 209	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 128	 132	 0.00448	 0.00878	 0.00013	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 209	 128	 0.016666	 0.013189	 0.00017	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 128	 210	 0.025373	 0.02008	 0.00025	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 129	 130	 0.001474	 0.003825	 0.00093	 118	 123.9	 129.8	 0	 0	 1	-30	 30;
	 129	 135	 0.00169	 0.005693	 0.00141	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 129	 210	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 129	 210	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 131	 132	 0.003251	 0.008357	 0.00013	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 205	 131	 0.00641	 0.015179	 0.00028	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 205	 133	 0.019741	 0.015623	 0.0002	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 210	 134	 0.028404	 0.022478	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 134	 214	 0.076418	 0.060477	 0.00076	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 135	 136	 0.001588	 0.004755	 0.00107	 128	 134.4	 140.8	 0	 0	 1	-30	 30;
	 136	 144	 0.004756	 0.018693	 0.00489	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 136	 146	 0.004258	 0.014606	 0.0035	 142	 149.1	 156.2	 0	 0	 1	-30	 30;
	 137	 139	 0.019925	 0.05122	 0.00079	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 137	 215	 0.01233	 0.047966	 0.0008	 80	 84	 88	 0	 0	 1	-30	 30;
	 138	 140	 0.13513	 0.09769	 0.00148	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 138	 148	 0.023455	 0.04644	 0.00068	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 141	 142	 0.00023	 0.003126	 0.00112	 384	 403.2	 422.4	 0	 0	 1	-30	 30;
	 142	 211	 0.000287	 0.004334	 0.00129	 388	 407.4	 426.8	 0	 0	 1	-30	 30;
	 143	 147	 0.000115	 0.002126	 0.03812	 1624	 1705.2	 1786.4	 0	 0	 1	-30	 30;
	 143	 211	 0.000264	 0.018498	 0	 800	 800	 800	 1	 0	 1	-30	 30;
	 144	 213	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 144	 213	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 213	 145	 0.048631	 0.03578	 0.00052	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 211	 146	 0.005959	 0.023859	 0.00601	 159	 166.9	 174.9	 0	 0	 1	-30	 30;
	 146	 214	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 146	 214	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30;
	 147	 215	 0.001096	 0.056989	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 147	 215	 0.001096	 0.056989	 0	 300	 300	 300	 1	 0	 1	-30	 30;
	 215	 148	 0.009745	 0.02262	 0.00043	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 214	 149	 0.17687	 0.13015	 0.0019	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 150	 151	 0.01613	 0.028991	 0.00052	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 151	 159	 0.003029	 0.020791	 0.00038	 115	 120.7	 126.5	 0	 0	 1	-30	 30;
	 152	 154	 0.014893	 0.028146	 0.00046	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 153	 159	 0.013031	 0.0258	 0.00038	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 154	 157	 0.009615	 0.027578	 0.00042	 64	 67.2	 70.4	 0	 0	 1	-30	 30;
	 154	 160	 0.032691	 0.077413	 0.00142	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 154	 216	 0.009872	 0.047414	 0.00092	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 155	 156	 0.008136	 0.033251	 0.00067	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 155	 216	 0.006976	 0.034001	 0.00064	 95	 99.8	 104.5	 0	 0	 1	-30	 30;
	 156	 157	 0.004484	 0.017444	 0.00029	 80	 84	 88	 0	 0	 1	-30	 30;
	 158	 216	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 158	 216	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30;
	 199	 159	 0.005181	 0.023088	 0.00039	 88	 92.4	 96.8	 0	 0	 1	-30	 30;
	 216	 159	 0.00347	 0.023822	 0.00043	 115	 120.7	 126.5	 0	 0	 1	-30	 30;
	 160	 163	 0.035529	 0.082473	 0.00157	 59	 61.9	 64.9	 0	 0	 1	-30	 30;
	 161	 164	 0.09521	 0.070051	 0.00102	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 162	 164	 0.11011	 0.071291	 0.00136	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 163	 164	 0.023455	 0.054453	 0.00081	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 186	 165	 0.00625	 0.021868	 0.00045	 80	 84	 88	 0	 0	 1	-30	 30;
	 186	 165	 0.00625	 0.021868	 0.00045	 80	 84	 88	 0	 0	 1	-30	 30;
	 197	 166	 0.015409	 0.059947	 0.001	 80	 84	 88	 0	 0	 1	-30	 30;
	 202	 166	 0.012998	 0.030176	 0.00045	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 215	 167	 0.45	 0.91	 0.012	 59	 59	 59	 0	 0	 1	-30	 30;
	 217	 167	 0.5031	 0.9389	 0.014	 59	 59	 59	 0	 0	 1	-30	 30;
	 168	 170	 0.27888	 0.51924	 0.01217	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 168	 175	 0.14995	 0.58395	 0.00976	 80	 84	 88	 0	 0	 1	-30	 30;
	 168	 175	 0.14995	 0.58395	 0.00976	 80	 84	 88	 0	 0	 1	-30	 30;
	 182	 168	 0.08252	 0.44201	 0.01342	 115	 120.7	 126.5	 0	 0	 1	-30	 30;
	 169	 171	 0.5173	 0.7534	 0.01196	 39	 39	 39	 0	 0	 1	-30	 30;
	 169	 177	 0.324	 0.4692	 0.00711	 39	 39	 39	 0	 0	 1	-30	 30;
	 182	 170	 0.29087	 0.66915	 0.01018	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 171	 172	 0.3021	 0.21407	 0.00338	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 171	 175	 0.11777	 0.45844	 0.00766	 80	 84	 88	 0	 0	 1	-30	 30;
	 171	 176	 0.11641	 0.46708	 0.01206	 92	 96.6	 101.2	 0	 0	 1	-30	 30;
	 172	 173	 0.00519	 0.010665	 0.0002	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 172	 174	 0.011669	 0.025827	 0.00042	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 172	 176	 0.053099	 0.36463	 0.00665	 115	 120.7	 126.5	 0	 0	 1	-30	 30;
	 173	 174	 0.007176	 0.016487	 0.00025	 57	 59.9	 62.7	 0	 0	 1	-30	 30;
	 174	 175	 0.078581	 0.32819	 0.00948	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 179	 176	 0.039888	 0.15347	 0.00262	 80	 84	 88	 0	 0	 1	-30	 30;
	 179	 176	 0.039888	 0.15347	 0.00262	 80	 84	 88	 0	 0	 1	-30	 30;
	 177	 178	 0.0128	 0.018493	 0.00028	 24	 25.2	 26.4	 0	 0	 1	-30	 30;
	 178	 217	 0.021182	 0.041512	 0.00062	 41	 43.1	 45.1	 0	 0	 1	-30	 30;
	 181	 195	 0.009472	 0.031598	 0.0005	 71	 74.6	 78.1	 0	 0	 1	-30	 30;
	 185	 188	 0.008692	 0.03105	 0.00062	 80	 84	 88	 0	 0	 1	-30	 30;
	 185	 188	 0.008692	 0.03105	 0.00062	 80	 84	 88	 0	 0	 1	-30	 30;
	 186	 188	 0.002428	 0.009446	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 186	 188	 0.002428	 0.009446	 0.00016	 80	 84	 88	 0	 0	 1	-30	 30;
	 187	 188	 0.004627	 0.033822	 0.00062	 119	 125	 130.9	 0	 0	 1	-30	 30;
	 187	 189	 0.00972	 0.037813	 0.00063	 80	 84	 88	 0	 0	 1	-30	 30;
	 187	 189	 0.00972	 0.037813	 0.00063	 80	 84	 88	 0	 0	 1	-30	 30;
	 193	 194	 0.000238	 0.017856	 0	 700	 700	 700	 1	 0	 1	-30	 30;
	 196	 197	 0.000136	 0.010869	 0	 1150	 1150	 1150	 1	 0	 1	-30	 30;
	 200	 201	 0.002806	 0.013701	 0.00029	 96	 100.8	 105.6	 0	 0	 1	-30	 30;
	 201	 212	 0.011818	 0.045974	 0.00077	 80	 84	 88	 0	 0	 1	-30	 30;
	 206	 213	 0.010002	 0.08495	 0.00198	 141	 148	 155.1	 0	 0	 1	-30	 30;
	 211	 212	 0.000278	 0.020831	 0	 600	 600	 600	 1	 0	 1	-30	 30;
	 212	 215	 0.017773	 0.065714	 0.00122	 80	 84	 88	 0	 0	 1	-30	 30;
	 212	 215	 0.017773	 0.065714	 0.00122	 80	 84	 88	 0	 0	 1	-30	 30;
	 213	 215	 0.038806	 0.14349	 0.00266	 80	 84	 88	 0	 0	 1	-30	 30;
	 213	 215	 0.038806	 0.14349	 0.00266	 80	 84	 88	 0	 0	 1	-30	 30;
];

mpc_regionR10.gencost = [
%	2           startup     shutdown    n           c(n-1)...c0 
	 2	 0	 0	 3	 0	 30.228991	 0;
	 2	 0	 0	 3	 0	 26.186772	 0;
	 2	 0	 0	 3	 0	 42.530055	 0;
	 2	 0	 0	 3	 0	 40.223781	 0;
	 2	 0	 0	 3	 0	 105.038748	 0;
	 2	 0	 0	 3	 0	 44.576523	 0;
	 2	 0	 0	 3	 0	 53.199499	 0;
	 2	 0	 0	 3	 0	 26.110932	 0;
	 2	 0	 0	 3	 0	 26.976038	 0;
	 2	 0	 0	 3	 0	 107.589599	 0;
	 2	 0	 0	 3	 0	 31.013311	 0;
	 2	 0	 0	 3	 0	 46.57989	 0;
	 2	 0	 0	 3	 0	 35.667246	 0;
	 2	 0	 0	 3	 0	 19.753057	 0;
	 2	 0	 0	 3	 0	 50.295683	 0;
	 2	 0	 0	 3	 0	 56.065486	 0;
];


% ---------- Interregional Tie-Line Information ----------
% Each row: {From_Region (string), To_Region (string), Branch_Data (1x13 array)}
% Branch_Data: {fbus, tbus, r, x, b, rateA, rateB, rateC, ratio, angle, status, angmin, angmax}

interregional_tielines_total = {
	{'mpc_regionR6', 'mpc_regionR3', [ 1	 3	 0.001638	 0.023741	 0.36546	 1306	 1371.3	 1436.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR5', [ 2	 229	 0.000944	 0.016567	 0.15734	 998	 1047.9	 1097.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR6', [ 2	 648	 0.000148	 0.01111	 0	 900	 900	 900	 1	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR6', [ 2	 648	 0.000148	 0.01111	 0	 900	 900	 900	 1	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 1	 543	 0.000187	 0.00432	 0.08272	 1921	 2017	 2113.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR1', [ 1	 455	 0.004102	 0.041492	 0.09423	 491	 515.5	 540.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR1', [ 1	 471	 0.004338	 0.049146	 0.09852	 512	 537.6	 563.2	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR3', [ 4	 893	 0.002682	 0.027739	 0.43716	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR3', [ 4	 893	 0.002682	 0.027739	 0.43716	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR6', [ 3	 137	 0.000611	 0.006923	 0.06303	 736	 772.8	 809.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR6', [ 3	 658	 0.000114	 0.00909	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR6', [ 3	 658	 0.000114	 0.00909	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR1', [ 6	 257	 0.064492	 0.16233	 0.04212	 118	 123.9	 129.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR3', [ 7	 1040	 0.002763	 0.029282	 0.00869	 307	 322.4	 337.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR4', [ 8	 36	 0.002324	 0.036618	 0.38296	 960	 1008	 1056	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR10', [ 17	 1	 0.002488	 0.028945	 0.25066	 736	 772.8	 809.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR6', [ 10	 174	 0.000661	 0.007492	 0.06822	 736	 772.8	 809.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR1', 'mpc_regionR3', [ 13	 87	 0.001004	 0.011182	 0.10548	 736	 772.8	 809.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR9', [ 14	 320	 0.003825	 0.040637	 0.61145	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR9', [ 14	 320	 0.003825	 0.040637	 0.61145	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR8', [ 11	 655	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR8', [ 11	 655	 0.000389	 0.027247	 0	 400	 400	 400	 1	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR6', [ 656	 11	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR6', [ 656	 11	 0.001336	 0.066787	 0	 250	 250	 250	 1	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 9	 717	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 9	 717	 0.00019	 0.013332	 0	 750	 750	 750	 1	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR8', [ 38	 255	 0.000761	 0.011721	 0.2045	 1419	 1489.9	 1560.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR8', [ 38	 658	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR8', [ 38	 658	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR1', [ 11	 373	 0.000897	 0.009504	 0.00282	 307	 322.4	 337.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR10', 'mpc_regionR7', [ 1	 571	 0.000221	 0.002554	 0.02238	 736	 772.8	 809.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 21	 79	 0.000525	 0.006423	 0.01319	 541	 568.1	 595.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR8', [ 62	 269	 0.000543	 0.010449	 0.17439	 1624	 1705.2	 1786.4	 0	 0	 1	-30	 30]},
	{'mpc_regionR1', 'mpc_regionR3', [ 18	 87	 7.6e-05	 0.000875	 0.00767	 736	 772.8	 809.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR5', [ 24	 70	 0.009276	 0.038621	 0.01204	 175	 183.7	 192.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR5', [ 24	 247	 0.004925	 0.03998	 0.01273	 261	 274	 287.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR6', [ 34	 678	 0.004707	 0.046637	 0.01429	 293	 307.6	 322.3	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR3', [ 25	 1470	 0.006848	 0.0506	 0.01461	 238	 249.9	 261.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR6', [ 574	 32	 0.052884	 0.22427	 0.0506	 159	 166.9	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR1', [ 29	 351	 0.041716	 0.11031	 0.02584	 118	 123.9	 129.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR1', [ 29	 354	 0.033663	 0.088996	 0.02084	 118	 123.9	 129.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR1', [ 586	 34	 0.11032	 0.12134	 0.00162	 30	 31.5	 33	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR7', [ 90	 106	 0.003071	 0.039836	 0.67306	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR2', [ 102	 409	 0.10322	 0.16559	 0.00306	 39	 41	 42.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR7', [ 18	 219	 0.015227	 0.077797	 0.01958	 185	 194.2	 203.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR6', [ 21	 723	 0.040802	 0.2293	 0.00425	 103	 108.2	 113.3	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR10', [ 94	 182	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR10', [ 94	 182	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30]},
	{'mpc_regionR1', 'mpc_regionR3', [ 461	 85	 0.000976	 0.006425	 0.01243	 366	 384.3	 402.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR1', 'mpc_regionR3', [ 455	 86	 0.002502	 0.017063	 0.03073	 366	 384.3	 402.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR1', [ 86	 471	 0.000895	 0.005811	 0.01157	 366	 384.3	 402.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR7', [ 22	 119	 0.009778	 0.034216	 0.01134	 159	 166.9	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR5', [ 5	 80	 0.007725	 0.038165	 0.01115	 191	 200.6	 210.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR2', [ 165	 489	 0.30986	 0.3131	 0.00415	 28	 29.4	 30.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR2', [ 169	 403	 0.000363	 0.002764	 0.00503	 383	 402.2	 421.3	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR2', [ 169	 668	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR2', [ 169	 668	 0.004637	 0.16694	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR6', [ 408	 722	 0.031758	 0.055439	 0.00086	 39	 41	 42.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR6', [ 417	 722	 0.025637	 0.11232	 0.00241	 92	 96.6	 101.2	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR5', [ 157	 97	 0.066248	 0.16782	 0.00332	 64	 67.2	 70.4	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 26	 158	 0.006125	 0.020434	 0.00032	 71	 74.6	 78.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR6', [ 132	 179	 0.009849	 0.039418	 0.01332	 175	 183.7	 192.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR6', [ 132	 724	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR6', [ 132	 724	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 319	 485	 0.000637	 0.007212	 0.06566	 736	 772.8	 809.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 320	 391	 0.001407	 0.015367	 0.15095	 736	 772.8	 809.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 428	 550	 0.00059	 0.00668	 0.06082	 736	 772.8	 809.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 429	 805	 0.004572	 0.03339	 0.00858	 230	 241.5	 253	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 466	 805	 0.00431	 0.017254	 0.00435	 159	 166.9	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 829	 31	 0.004275	 0.007948	 0.00019	 57	 59.9	 62.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 480	 33	 0.0022	 0.007545	 0.00181	 142	 149.1	 156.2	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 481	 34	 0.006592	 0.01561	 0.00029	 59	 61.9	 64.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 41	 833	 0.00497	 0.021034	 0.0004	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 483	 804	 0.001426	 0.009675	 0.01761	 366	 384.3	 402.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 717	 45	 0.001169	 0.007405	 0.01551	 366	 384.3	 402.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 485	 64	 0.007361	 0.01709	 0.00025	 57	 59.9	 62.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 66	 834	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 70	 494	 0.001614	 0.004266	 0.001	 118	 123.9	 129.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 835	 71	 0.02406	 0.061188	 0.00097	 59	 61.9	 64.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR5', [ 504	 210	 0.00357	 0.032472	 0.0082	 261	 274	 287.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 639	 673	 0.036477	 0.076667	 0.0014	 57	 59.9	 62.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 83	 641	 0.002072	 0.007536	 0.00231	 159	 166.9	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 85	 888	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 85	 888	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 125	 890	 0.030704	 0.055188	 0.00099	 41	 43.1	 45.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 131	 890	 0.011615	 0.026961	 0.00051	 59	 61.9	 64.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 151	 682	 0.000516	 0.002067	 0.00052	 159	 166.9	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR1', [ 423	 407	 0.028029	 0.19275	 0.05637	 230	 241.5	 253	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR1', [ 424	 554	 0.14641	 0.50061	 0.0109	 80	 84	 88	 0	 0	 1	-30	 30]},
	{'mpc_regionR1', 'mpc_regionR2', [ 127	 498	 0.19957	 0.40874	 0.01007	 59	 61.9	 64.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 689	 192	 0.004605	 0.039226	 0.00979	 250	 262.5	 275	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 169	 892	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 169	 892	 0.00806	 0.24987	 0	 50	 50	 50	 1	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 190	 702	 0.00426	 0.040717	 0.01342	 293	 307.6	 322.3	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 194	 690	 0.002819	 0.019354	 0.00564	 230	 241.5	 253	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR5', [ 690	 256	 0.005618	 0.045136	 0.01269	 250	 262.5	 275	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR7', [ 195	 189	 0.000241	 0.002546	 0.03807	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR7', [ 195	 189	 0.000241	 0.002546	 0.03807	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR2', [ 204	 465	 0.071935	 0.19042	 0.04466	 118	 123.9	 129.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 48	 207	 0.000329	 0.003328	 0.00098	 293	 307.6	 322.3	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR2', [ 701	 429	 0.11004	 0.25174	 0.00615	 64	 67.2	 70.4	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR7', [ 431	 350	 0.020291	 0.10931	 0.03005	 193	 202.6	 212.3	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR2', [ 207	 491	 0.07398	 0.15141	 0.00373	 59	 61.9	 64.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR2', [ 208	 436	 0.038104	 0.038486	 0.00051	 28	 29.4	 30.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR9', [ 93	 692	 0.004813	 0.031001	 0.00813	 219	 229.9	 240.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR9', [ 111	 893	 0.00292	 0.020045	 0.00585	 230	 241.5	 253	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR9', [ 394	 691	 0.001892	 0.019614	 0.03766	 473	 496.6	 520.3	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR6', [ 229	 310	 0.000915	 0.009452	 0.14856	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR6', [ 444	 213	 0.012044	 0.03607	 0.00813	 128	 134.4	 140.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR5', [ 333	 241	 0.000847	 0.011199	 0.17945	 1251	 1313.5	 1376.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 357	 60	 0.002532	 0.016963	 0.0052	 230	 241.5	 253	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 361	 286	 0.007407	 0.033623	 0.00073	 95	 99.8	 104.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 286	 362	 0.019565	 0.045422	 0.00068	 57	 59.9	 62.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 364	 351	 0.006522	 0.034747	 0.00061	 96	 100.8	 105.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 71	 366	 0.002499	 0.011464	 0.00294	 175	 183.7	 192.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 1066	 74	 0.006889	 0.018207	 0.00426	 118	 123.9	 129.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 1234	 74	 0.00511	 0.014249	 0.00299	 118	 123.9	 129.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 1068	 78	 0.001035	 0.011654	 0.00337	 317	 332.9	 348.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 1081	 83	 0.002035	 0.015944	 0.02742	 383	 402.2	 421.3	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 90	 373	 3e-05	 0.000524	 0.0087	 1536	 1612.8	 1689.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR6', [ 981	 547	 0.002376	 0.027647	 0.00813	 325	 341.2	 357.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 239	 230	 0.13243	 0.21712	 0.00383	 39	 41	 42.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 239	 258	 0.14008	 0.22366	 0.00515	 41	 43.1	 45.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR5', [ 895	 188	 0.051771	 0.29436	 0.00533	 103	 108.2	 113.3	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR9', [ 198	 695	 0.000278	 0.002734	 0.04747	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR9', [ 198	 695	 0.000278	 0.002734	 0.04747	 1097	 1151.9	 1206.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR2', [ 985	 547	 0.01151	 0.058234	 0.01622	 191	 200.6	 210.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR5', [ 700	 480	 0.009095	 0.036399	 0.0123	 175	 183.7	 192.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR5', [ 701	 480	 0.000282	 0.019731	 0	 750	 750	 750	 1	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR7', [ 487	 261	 0.001486	 0.005649	 0.00158	 159	 166.9	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR7', [ 487	 824	 0.04797	 0.19552	 0.04774	 159	 166.9	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR7', [ 240	 380	 0.010839	 0.080105	 0.02313	 238	 249.9	 261.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR6', [ 1402	 247	 0.007875	 0.076495	 0.27193	 731	 767.5	 804.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 387	 249	 0.007128	 0.061218	 0.13469	 435	 456.8	 478.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 229	 310	 0.000849	 0.013856	 0.13397	 960	 1008	 1056	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 231	 250	 0.011126	 0.045276	 0.01103	 159	 166.9	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 250	 488	 0.015042	 0.054471	 0.01169	 142	 149.1	 156.2	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 645	 236	 0.001776	 0.020339	 0.03979	 512	 537.6	 563.2	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR1', [ 495	 332	 0.063202	 0.21338	 0.05317	 142	 149.1	 156.2	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR1', [ 497	 357	 0.33614	 0.31299	 0.00592	 30	 31.5	 33	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR6', [ 272	 251	 0.005966	 0.025251	 0.00568	 159	 166.9	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 381	 272	 0.030309	 0.18865	 0.05337	 219	 229.9	 240.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR6', [ 655	 302	 0.007147	 0.068628	 0.01997	 284	 298.2	 312.4	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR6', [ 656	 303	 0.058806	 0.27661	 0.00515	 92	 96.6	 101.2	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR3', [ 319	 997	 0.001847	 0.019188	 0.00593	 307	 322.4	 337.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 1018	 354	 0.004263	 0.046711	 0.01295	 307	 322.4	 337.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 1460	 186	 0.023649	 0.067111	 0.00105	 64	 67.2	 70.4	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 1021	 187	 0.005069	 0.017388	 0.00417	 142	 149.1	 156.2	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR4', [ 241	 354	 0.000168	 0.013453	 0	 1100	 1100	 1100	 1	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 1022	 195	 0.001452	 0.006536	 0.00174	 175	 183.7	 192.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 1024	 253	 0.012361	 0.082848	 0.02539	 230	 241.5	 253	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR5', [ 198	 254	 0.002433	 0.020242	 0.00613	 261	 274	 287.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR9', [ 257	 897	 0.006915	 0.055561	 0.01562	 250	 262.5	 275	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR5', [ 702	 263	 0.003519	 0.033783	 0.00983	 284	 298.2	 312.4	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR5', [ 702	 497	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR5', [ 702	 497	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR5', [ 717	 261	 0.006855	 0.06429	 0.24458	 731	 767.5	 804.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR9', [ 261	 897	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR9', [ 261	 897	 0.000323	 0.02422	 0	 450	 450	 450	 1	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR5', [ 897	 263	 0.00374	 0.02505	 0.01575	 381	 400.1	 419.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR8', [ 399	 255	 0.000102	 0.001617	 0.02655	 1419	 1489.9	 1560.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR7', [ 254	 793	 0.000186	 0.00185	 0.00617	 731	 767.5	 804.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR7', [ 255	 793	 8.9e-05	 0.007142	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR7', [ 255	 793	 8.9e-05	 0.007142	 0	 1400	 1400	 1400	 1	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR8', [ 794	 255	 0.000112	 0.008969	 0	 1650	 1650	 1650	 1	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR5', [ 231	 345	 0.01054	 0.053883	 0.01469	 191	 200.6	 210.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR1', [ 566	 340	 0.01611	 0.083943	 0.02203	 191	 200.6	 210.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR5', [ 707	 277	 0.000171	 0.002778	 0.05719	 1786	 1875.3	 1964.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR9', [ 503	 708	 0.001258	 0.009318	 0.00477	 381	 400.1	 419.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR5', [ 238	 294	 0.014598	 0.076058	 0.01995	 191	 200.6	 210.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR5', [ 239	 295	 0.037324	 0.19889	 0.00349	 96	 100.8	 105.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR4', [ 294	 371	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR4', [ 294	 371	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR2', [ 567	 697	 0.000529	 0.036996	 0	 400	 400	 400	 1	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR2', [ 568	 699	 0.000185	 0.014799	 0	 1000	 1000	 1000	 1	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR2', [ 1040	 548	 0.004771	 0.020194	 0.00454	 159	 166.9	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR4', [ 366	 252	 0.011488	 0.045154	 0.01181	 159	 166.9	 174.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR6', [ 252	 545	 0.0152	 0.039075	 0.00968	 118	 123.9	 129.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR4', [ 1069	 253	 0.01968	 0.11314	 0.03208	 205	 215.2	 225.5	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 253	 1466	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 253	 1466	 0.002136	 0.083306	 0	 150	 150	 150	 1	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR6', [ 1042	 545	 0.006847	 0.03567	 0.00936	 191	 200.6	 210.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 545	 522	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 545	 522	 0.003471	 0.12495	 0	 100	 100	 100	 1	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR3', [ 546	 1469	 0.000104	 0.008333	 0	 1200	 1200	 1200	 1	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR6', [ 1470	 546	 0.000282	 0.019731	 0	 750	 750	 750	 1	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR1', [ 706	 408	 0.005537	 0.019572	 0.00441	 142	 149.1	 156.2	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR1', [ 550	 417	 0.015435	 0.035835	 0.00053	 57	 59.9	 62.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR7', [ 653	 607	 0.015985	 0.10942	 0.19808	 366	 384.3	 402.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR10', [ 615	 217	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR10', [ 615	 217	 0.002922	 0.11396	 0	 150	 150	 150	 1	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 648	 381	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 648	 381	 0.000208	 0.01557	 0	 700	 700	 700	 1	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR5', [ 648	 387	 0.006717	 0.042573	 0.08924	 366	 384.3	 402.6	 0	 0	 1	-30	 30]},
	{'mpc_regionR5', 'mpc_regionR6', [ 382	 745	 0.08304	 0.37017	 0.00629	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR3', [ 655	 1469	 0.00485	 0.064552	 0.1382	 579	 608	 636.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR3', [ 658	 1447	 0.004601	 0.061233	 0.13107	 579	 608	 636.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR6', 'mpc_regionR2', [ 662	 672	 0.020145	 0.069118	 0.01656	 142	 149.1	 156.2	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR6', [ 1069	 730	 0.025393	 0.079397	 0.02301	 142	 149.1	 156.2	 0	 0	 1	-30	 30]},
	{'mpc_regionR3', 'mpc_regionR6', [ 1070	 824	 0.12783	 0.29685	 0.00442	 57	 59.9	 62.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR2', 'mpc_regionR6', [ 671	 722	 0.050681	 0.084524	 0.00123	 37	 38.9	 40.7	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR8', [ 834	 670	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30]},
	{'mpc_regionR8', 'mpc_regionR9', [ 686	 890	 0.026001	 0.11587	 0.00197	 88	 92.4	 96.8	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR10', [ 708	 217	 0.2759	 0.4534	 0.0128	 35	 35	 35	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR10', [ 708	 217	 0.2759	 0.4534	 0.0128	 35	 35	 35	 0	 0	 1	-30	 30]},
	{'mpc_regionR4', 'mpc_regionR3', [ 356	 1462	 0.035465	 0.070217	 0.00103	 41	 43.1	 45.1	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR8', [ 794	 732	 0.004709	 0.033872	 0.00898	 230	 241.5	 253	 0	 0	 1	-30	 30]},
	{'mpc_regionR9', 'mpc_regionR5', [ 898	 503	 0.001473	 0.022921	 0.00711	 399	 418.9	 438.9	 0	 0	 1	-30	 30]},
	{'mpc_regionR7', 'mpc_regionR2', [ 824	 695	 0.000801	 0.041659	 0	 300	 300	 300	 1	 0	 1	-30	 30]},
};

